FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
TT,SFS,SCH,SATSP,SAT,PHV1,MAT,CFM,CCV1,activePercentage,Realized Savings elec,Realized Savings gas,Realized Savings steam,
2014-02-28T22:30:00,0,0,56.00,138.24,99.99,95.78,0,0,1,0,0,0,
2014-02-28T22:45:00,0,0,56.00,138.68,99.99,94.62,0,0,1,0,0,0,
2014-02-28T23:00:00,0,0,56.00,139.31,99.99,95.62,0,0,1,0,0,0,
2014-02-28T23:15:00,0,0,56.00,139.63,99.99,97.37,0,0,1,0,0,0,
2014-02-28T23:30:00,0,0,56.00,140.21,99.99,99.06,0,0,1,0,0,0,
2014-02-28T23:45:00,0,0,56.00,140.41,99.99,99.19,0,0,1,0,0,0,
2014-03-01T00:00:00,0,0,56.00,140.66,99.99,100.48,0,0,1,0,0,0,
2014-03-01T00:15:00,0,0,56.00,140.90,99.99,99.48,0,0,1,0,0,0,
2014-03-01T00:30:00,0,0,56.00,141.08,99.99,100.38,0,0,1,0,0,0,
2014-03-01T00:45:00,0,0,56.00,141.32,99.99,99.45,0,0,1,0,0,0,
2014-03-01T01:00:00,0,0,56.00,141.25,99.99,97.32,0,0,1,0,0,0,
2014-03-01T01:15:00,0,0,56.00,141.42,99.99,99.39,0,0,1,0,0,0,
2014-03-01T01:30:00,0,0,56.00,141.38,99.99,99.35,0,0,1,0,0,0,
2014-03-01T01:45:00,0,0,56.00,141.48,99.99,99.18,0,0,1,0,0,0,
2014-03-01T02:00:00,0,0,56.00,141.53,99.99,99.32,0,0,1,0,0,0,
2014-03-01T02:15:00,0,0,56.00,141.47,99.99,99.38,0,0,1,0,0,0,
2014-03-01T02:30:00,0,0,56.00,141.31,99.99,98.50,0,0,1,0,0,0,
2014-03-01T02:45:00,0,0,56.00,141.58,99.99,97.46,0,0,1,0,0,0,
2014-03-01T03:00:00,0,0,56.00,141.61,99.99,96.35,0,0,1,0,0,0,
2014-03-01T03:15:00,0,0,56.00,141.47,99.99,97.69,0,0,1,0,0,0,
2014-03-01T03:30:00,0,0,56.00,141.56,99.99,98.06,0,0,1,0,0,0,
2014-03-01T03:45:00,0,0,56.00,141.67,99.99,98.47,0,0,1,0,0,0,
2014-03-01T04:00:00,0,0,56.00,141.58,99.99,97.43,0,0,1,0,0,0,
2014-03-01T04:15:00,0,0,56.00,141.38,99.99,95.25,0,0,1,0,0,0,
2014-03-01T04:30:00,0,0,56.00,141.50,99.99,96.07,0,0,1,0,0,0,
2014-03-01T04:45:00,0,0,56.00,141.50,99.99,96.37,0,0,1,0,0,0,
2014-03-01T05:00:00,0,0,56.00,141.65,99.99,97.19,0,0,1,0,0,0,
2014-03-01T05:15:00,0,0,56.00,141.48,99.99,95.76,0,0,1,0,0,0,
2014-03-01T05:30:00,0,0,56.00,141.39,99.99,97.23,0,0,1,0,0,0,
2014-03-01T05:45:00,0,0,56.00,141.36,99.99,98.33,0,0,1,0,0,0,
2014-03-01T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T06:15:00,0,1,56.00,62.88,0,51.24,18190.55,0,1,0,0,0,
2014-03-01T06:30:00,1,1,56.00,55.76,0,52.86,17831.52,0,1,0,0,0,
2014-03-01T06:45:00,1,1,56.00,56.59,0,53.52,16240.81,0,1,0,0,0,
2014-03-01T07:00:00,1,1,56.00,56.21,0,53.35,18419.83,0,1,0,0,0,
2014-03-01T07:15:00,1,1,56.00,55.79,0,53.49,19409.79,0,1,0,0,0,
2014-03-01T07:30:00,1,1,56.00,56.42,0,53.86,17397.60,0,1,0,0,0,
2014-03-01T07:45:00,1,1,56.00,56.04,0,53.47,15180.52,0,1,0,0,0,
2014-03-01T08:00:00,1,1,56.00,56.26,0,53.95,14457.15,0,1,0,0,0,
2014-03-01T08:15:00,1,1,56.00,56.46,0,54.55,13666.01,0,1,0,0,0,
2014-03-01T08:30:00,1,1,56.00,56.23,0,54.14,13442.18,0,1,0,0,0,
2014-03-01T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T09:00:00,1,1,56.00,55.79,0,53.72,13013.54,0,1,0,0,0,
2014-03-01T09:15:00,1,1,56.00,56.14,0,53.80,12869.65,0,1,0,0,0,
2014-03-01T09:30:00,1,1,56.00,56.51,0,54.88,11357.90,0,1,0,0,0,
2014-03-01T09:45:00,1,1,56.00,55.98,0,53.61,13584.32,0,1,0,0,0,
2014-03-01T10:00:00,1,1,56.00,55.91,0,53.80,12672.92,0,1,0,0,0,
2014-03-01T10:15:00,1,1,56.00,56.11,0,54.14,12861.53,0,1,0,0,0,
2014-03-01T10:30:00,1,1,56.00,56.23,0,53.81,13263.96,0,1,0,0,0,
2014-03-01T10:45:00,1,1,56.00,56.10,0,53.81,13547.59,0,1,0,0,0,
2014-03-01T11:00:00,1,1,56.00,55.82,0,53.61,13921.37,0,1,0,0,0,
2014-03-01T11:15:00,1,1,56.00,55.97,0,53.79,14392.92,0,1,0,0,0,
2014-03-01T11:30:00,1,1,56.00,55.94,0,53.80,14586.12,0,1,0,0,0,
2014-03-01T11:45:00,1,1,56.00,55.70,0,53.67,14800.23,0,1,0,0,0,
2014-03-01T12:00:00,1,1,56.00,56.25,0,53.99,14897.54,0,1,0,0,0,
2014-03-01T12:15:00,1,1,56.00,56.04,0,53.88,15227.55,0,1,0,0,0,
2014-03-01T12:30:00,1,1,56.00,56.57,0,54.56,14220.57,0,1,0,0,0,
2014-03-01T12:45:00,1,1,56.00,56.50,0,54.30,14284.04,0,1,0,0,0,
2014-03-01T13:00:00,1,1,56.00,56.38,0,54.08,14717.79,0,1,0,0,0,
2014-03-01T13:15:00,1,1,56.00,56.46,0,54.43,14007.50,0,1,0,0,0,
2014-03-01T13:30:00,1,1,56.00,56.09,0,53.88,13674.95,0,1,0,0,0,
2014-03-01T13:45:00,1,1,56.00,55.97,0,53.84,13445.64,0,1,0,0,0,
2014-03-01T14:00:00,1,1,56.00,56.41,0,54.10,13068.76,0,1,0,0,0,
2014-03-01T14:15:00,1,1,56.00,56.23,0,53.94,13012.91,0,1,0,0,0,
2014-03-01T14:30:00,1,1,56.00,56.09,0,53.92,13028.67,0,1,0,0,0,
2014-03-01T14:45:00,1,1,56.00,56.10,0,53.97,13075.62,0,1,0,0,0,
2014-03-01T15:00:00,1,1,56.00,56.02,0,53.87,13044.95,0,1,0,0,0,
2014-03-01T15:15:00,1,1,56.00,55.69,0,53.69,12939.43,0,1,0,0,0,
2014-03-01T15:30:00,1,1,56.00,55.82,0,53.98,12771.27,0,1,0,0,0,
2014-03-01T15:45:00,1,1,56.00,56.36,0,54.44,11809.30,0,1,0,0,0,
2014-03-01T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T16:15:00,1,1,56.00,55.25,0,53.39,12671.41,0,1,0,0,0,
2014-03-01T16:30:00,1,1,56.00,54.97,0,52.98,12417.28,0,1,0,0,0,
2014-03-01T16:45:00,1,1,56.00,54.86,0,52.68,12346.51,0,1,0,0,0,
2014-03-01T17:00:00,1,1,56.00,55.47,0,53.44,11507.32,0,1,0,0,0,
2014-03-01T17:15:00,1,1,56.00,54.98,0,52.90,11510.40,0,1,0,0,0,
2014-03-01T17:30:00,1,1,56.00,55.08,0,53.12,11241.03,0,1,0,0,0,
2014-03-01T17:45:00,0,0,56.00,56.82,99.99,92.26,0,0,1,0,0,0,
2014-03-01T18:00:00,0,0,56.00,62.89,99.99,97.30,0,0,1,0,0,0,
2014-03-01T18:15:00,0,0,56.00,69.73,99.99,100.59,0,0,1,0,0,0,
2014-03-01T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T18:45:00,0,0,56.00,84.21,99.99,109.65,0,0,1,0,0,0,
2014-03-01T19:00:00,0,0,56.00,91.20,99.99,112.88,0,0,1,0,0,0,
2014-03-01T19:15:00,0,0,56.00,97.05,99.99,113.71,0,0,1,0,0,0,
2014-03-01T19:30:00,0,0,56.00,101.86,99.99,114.25,0,0,1,0,0,0,
2014-03-01T19:45:00,0,0,56.00,106.31,99.99,113.16,0,0,1,0,0,0,
2014-03-01T20:00:00,0,0,56.00,109.97,99.99,111.43,0,0,1,0,0,0,
2014-03-01T20:15:00,0,0,56.00,113.75,99.99,107.51,0,0,1,0,0,0,
2014-03-01T20:30:00,0,0,56.00,118.77,99.99,105.70,0,0,1,0,0,0,
2014-03-01T20:45:00,0,0,56.00,123.40,99.99,103.38,0,0,1,0,0,0,
2014-03-01T21:00:00,0,0,56.00,126.81,99.99,98.96,0,0,1,0,0,0,
2014-03-01T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T21:30:00,0,0,56.00,131.27,99.99,95.03,0,0,1,0,0,0,
2014-03-01T21:45:00,0,0,56.00,133.28,99.99,95.06,0,0,1,0,0,0,
2014-03-01T22:00:00,0,0,56.00,134.97,99.99,94.91,0,0,1,0,0,0,
2014-03-01T22:15:00,0,0,56.00,136.23,99.99,94.54,0,0,1,0,0,0,
2014-03-01T22:30:00,0,0,56.00,137.02,99.99,93.59,0,0,1,0,0,0,
2014-03-01T22:45:00,0,0,56.00,137.93,99.99,93.08,0,0,1,0,0,0,
2014-03-01T23:00:00,0,0,56.00,138.13,99.99,94.11,0,0,1,0,0,0,
2014-03-01T23:15:00,0,0,56.00,138.47,99.99,93.96,0,0,1,0,0,0,
2014-03-01T23:30:00,0,0,56.00,138.67,99.99,94.07,0,0,1,0,0,0,
2014-03-01T23:45:00,0,0,56.00,138.82,99.99,93.43,0,0,1,0,0,0,
2014-03-02T00:00:00,0,0,56.00,139.09,99.99,93.28,0,0,1,0,0,0,
2014-03-02T00:15:00,0,0,56.00,139.43,99.99,92.20,0,0,1,0,0,0,
2014-03-02T00:30:00,0,0,56.00,139.66,99.99,91.94,0,0,1,0,0,0,
2014-03-02T00:45:00,0,0,56.00,139.79,99.99,91.95,0,0,1,0,0,0,
2014-03-02T01:00:00,0,0,56.00,139.65,99.99,91.63,0,0,1,0,0,0,
2014-03-02T01:15:00,0,0,56.00,139.59,99.99,92.12,0,0,1,0,0,0,
2014-03-02T01:30:00,0,0,56.00,139.72,99.99,92.54,0,0,1,0,0,0,
2014-03-02T01:45:00,0,0,56.00,140.08,99.99,91.29,0,0,1,0,0,0,
2014-03-02T02:00:00,0,0,56.00,139.80,99.99,92.34,0,0,1,0,0,0,
2014-03-02T02:15:00,0,0,56.00,139.82,99.99,92.50,0,0,1,0,0,0,
2014-03-02T02:30:00,0,0,56.00,139.88,99.99,92.55,0,0,1,0,0,0,
2014-03-02T02:45:00,0,0,56.00,139.87,99.99,92.71,0,0,1,0,0,0,
2014-03-02T03:00:00,0,0,56.00,140.05,99.99,90.52,0,0,1,0,0,0,
2014-03-02T03:15:00,0,0,56.00,140.21,99.99,90.62,0,0,1,0,0,0,
2014-03-02T03:30:00,0,0,56.00,140.11,99.99,90.67,0,0,1,0,0,0,
2014-03-02T03:45:00,0,0,56.00,140.23,99.99,90.23,0,0,1,0,0,0,
2014-03-02T04:00:00,0,0,56.00,140.32,99.99,90.01,0,0,1,0,0,0,
2014-03-02T04:15:00,0,0,56.00,139.98,99.99,90.23,0,0,1,0,0,0,
2014-03-02T04:30:00,0,0,56.00,140.11,99.99,88.60,0,0,1,0,0,0,
2014-03-02T04:45:00,0,0,56.00,140.27,99.99,88.21,0,0,1,0,0,0,
2014-03-02T05:00:00,0,0,56.00,140.04,99.99,90.69,0,0,1,0,0,0,
2014-03-02T05:15:00,0,0,56.00,139.92,99.99,91.17,0,0,1,0,0,0,
2014-03-02T05:30:00,0,0,56.00,139.92,99.99,89.30,0,0,1,0,0,0,
2014-03-02T05:45:00,0,0,56.00,139.73,99.99,89.75,0,0,1,0,0,0,
2014-03-02T06:00:00,0,0,56.00,140.09,99.99,90.42,0,0,1,0,0,0,
2014-03-02T06:15:00,0,0,56.00,139.80,99.99,91.65,0,0,1,0,0,0,
2014-03-02T06:30:00,0,0,56.00,139.96,99.99,88.49,0,0,1,0,0,0,
2014-03-02T06:45:00,0,0,56.00,139.99,99.99,89.93,0,0,1,0,0,0,
2014-03-02T07:00:00,0,0,56.00,139.90,99.99,89.95,0,0,1,0,0,0,
2014-03-02T07:15:00,1,1,56.00,100.65,99.99,67.63,20411.30,0,1,0,0,0,
2014-03-02T07:30:00,1,1,56.00,54.61,0,50.12,21470.34,0,1,0,0,0,
2014-03-02T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T08:00:00,1,1,56.00,50.96,12.01,48.01,23413.00,0,1,0,0,0,
2014-03-02T08:15:00,1,1,56.00,52.16,7.31,48.26,21106.74,0,1,0,0,0,
2014-03-02T08:30:00,1,1,56.00,52.45,0,48.39,19305.49,0,1,0,0,0,
2014-03-02T08:45:00,1,1,56.00,53.26,0,48.39,17943.54,0,1,0,0,0,
2014-03-02T09:00:00,1,1,56.00,56.51,0,48.49,16984.24,0,1,0,0,0,
2014-03-02T09:15:00,1,1,56.00,62.11,0,48.34,14971.16,0,1,0,0,0,
2014-03-02T09:30:00,1,1,56.00,52.92,0,48.69,15657.65,0,1,0,0,0,
2014-03-02T09:45:00,1,1,56.00,62.54,0,48.17,13969.32,0,1,0,0,0,
2014-03-02T10:00:00,1,1,56.00,52.38,0,49.52,13988.80,0,1,0,0,0,
2014-03-02T10:15:00,1,1,56.00,60.35,0,48.84,13764.17,0,1,0,0,0,
2014-03-02T10:30:00,1,1,56.00,52.56,0,49.01,13525.45,0,1,0,0,0,
2014-03-02T10:45:00,1,1,56.00,63.61,0,48.40,13259.10,0,1,0,0,0,
2014-03-02T11:00:00,1,1,56.00,53.13,0,50.30,13117.96,0,1,0,0,0,
2014-03-02T11:15:00,1,1,56.00,65.43,0,48.57,13160.91,0,1,0,0,0,
2014-03-02T11:30:00,1,1,56.00,54.07,0,49.63,13221.93,0,1,0,0,0,
2014-03-02T11:45:00,1,1,56.00,52.67,0,49.91,13117.66,0,1,0,0,0,
2014-03-02T12:00:00,1,1,56.00,58.27,0,49.13,13071.08,0,1,0,0,0,
2014-03-02T12:15:00,1,1,56.00,52.98,0,50.02,13161.24,0,1,0,0,0,
2014-03-02T12:30:00,1,1,56.00,61.07,0,49.57,13602.79,0,1,0,0,0,
2014-03-02T12:45:00,1,1,56.00,54.12,0,50.87,13093.62,0,1,0,0,0,
2014-03-02T13:00:00,1,1,56.00,53.37,0,50.66,13193.81,0,1,0,0,0,
2014-03-02T13:15:00,1,1,56.00,59.50,0,50.20,13262.70,0,1,0,0,0,
2014-03-02T13:30:00,1,1,56.00,54.10,0,51.48,13201.05,0,1,0,0,0,
2014-03-02T13:45:00,1,1,56.00,53.50,0,51.41,13130.73,0,1,0,0,0,
2014-03-02T14:00:00,1,1,56.00,61.68,0,49.35,12891.38,0,1,0,0,0,
2014-03-02T14:15:00,1,1,56.00,53.93,0,50.80,13276.69,0,1,0,0,0,
2014-03-02T14:30:00,1,1,56.00,53.68,1.63,51.50,12855.40,0,1,0,0,0,
2014-03-02T14:45:00,1,1,56.00,56.21,0,50.23,13191.30,0,1,0,0,0,
2014-03-02T15:00:00,1,1,56.00,53.53,0,50.87,12784.29,0,1,0,0,0,
2014-03-02T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T15:30:00,0,0,56.00,61.52,99.99,95.43,0,0,1,0,0,0,
2014-03-02T15:45:00,0,0,56.00,68.46,99.99,100.21,0,0,1,0,0,0,
2014-03-02T16:00:00,0,0,56.00,77.87,99.99,106.42,0,0,1,0,0,0,
2014-03-02T16:15:00,0,0,56.00,85.83,99.99,109.19,0,0,1,0,0,0,
2014-03-02T16:30:00,0,0,56.00,93.46,99.99,112.27,0,0,1,0,0,0,
2014-03-02T16:45:00,0,0,56.00,98.82,99.99,111.78,0,0,1,0,0,0,
2014-03-02T17:00:00,0,0,56.00,103.81,99.99,111.24,0,0,1,0,0,0,
2014-03-02T17:15:00,0,0,56.00,107.88,99.99,110.07,0,0,1,0,0,0,
2014-03-02T17:30:00,0,0,56.00,111.31,99.99,106.58,0,0,1,0,0,0,
2014-03-02T17:45:00,0,0,56.00,116.28,99.99,105.54,0,0,1,0,0,0,
2014-03-02T18:00:00,0,0,56.00,121.19,99.99,102.94,0,0,1,0,0,0,
2014-03-02T18:15:00,0,0,56.00,124.96,99.99,97.95,0,0,1,0,0,0,
2014-03-02T18:30:00,0,0,56.00,127.52,99.99,93.26,0,0,1,0,0,0,
2014-03-02T18:45:00,0,0,56.00,130.32,99.99,91.24,0,0,1,0,0,0,
2014-03-02T19:00:00,0,0,56.00,132.37,99.99,91.55,0,0,1,0,0,0,
2014-03-02T19:15:00,0,0,56.00,134.21,99.99,90.02,0,0,1,0,0,0,
2014-03-02T19:30:00,0,0,56.00,135.50,99.99,89.55,0,0,1,0,0,0,
2014-03-02T19:45:00,0,0,56.00,136.35,99.99,90.18,0,0,1,0,0,0,
2014-03-02T20:00:00,0,0,56.00,136.79,99.99,90.00,0,0,1,0,0,0,
2014-03-02T20:15:00,0,0,56.00,137.60,99.99,90.11,0,0,1,0,0,0,
2014-03-02T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T20:45:00,0,0,56.00,137.96,99.99,89.56,0,0,1,0,0,0,
2014-03-02T21:00:00,0,0,56.00,138.31,99.99,90.67,0,0,1,0,0,0,
2014-03-02T21:15:00,0,0,56.00,138.53,99.99,90.42,0,0,1,0,0,0,
2014-03-02T21:30:00,0,0,56.00,138.72,99.99,90.36,0,0,1,0,0,0,
2014-03-02T21:45:00,0,0,56.00,138.58,99.99,90.74,0,0,1,0,0,0,
2014-03-02T22:00:00,0,0,56.00,138.72,99.99,91.29,0,0,1,0,0,0,
2014-03-02T22:15:00,0,0,56.00,138.79,99.99,91.60,0,0,1,0,0,0,
2014-03-02T22:30:00,0,0,56.00,138.77,99.99,90.69,0,0,1,0,0,0,
2014-03-02T22:45:00,0,0,56.00,138.82,99.99,91.33,0,0,1,0,0,0,
2014-03-02T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T23:15:00,0,0,56.00,139.03,99.99,89.44,0,0,1,0,0,0,
2014-03-02T23:30:00,0,0,56.00,139.17,99.99,87.83,0,0,1,0,0,0,
2014-03-02T23:45:00,0,0,56.00,139.14,99.99,88.46,0,0,1,0,0,0,
2014-03-03T00:00:00,0,0,56.00,139.10,99.99,86.98,0,0,1,0,0,0,
2014-03-03T00:15:00,0,0,56.00,138.90,99.99,88.29,0,0,1,0,0,0,
2014-03-03T00:30:00,0,0,56.00,139.14,99.99,87.37,0,0,1,0,0,0,
2014-03-03T00:45:00,0,0,56.00,139.00,99.99,88.33,0,0,1,0,0,0,
2014-03-03T01:00:00,0,0,56.00,138.81,99.99,87.25,0,0,1,0,0,0,
2014-03-03T01:15:00,0,0,56.00,138.86,99.99,89.11,0,0,1,0,0,0,
2014-03-03T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T01:45:00,0,0,56.00,138.67,99.99,90.68,0,0,1,0,0,0,
2014-03-03T02:00:00,0,0,56.00,138.75,99.99,88.35,0,0,1,0,0,0,
2014-03-03T02:15:00,0,0,56.00,139.15,99.99,88.07,0,0,1,0,0,0,
2014-03-03T02:30:00,0,0,56.00,138.79,99.99,89.78,0,0,1,0,0,0,
2014-03-03T02:45:00,0,0,56.00,138.88,99.99,87.36,0,0,1,0,0,0,
2014-03-03T03:00:00,0,0,56.00,138.81,99.99,85.79,0,0,1,0,0,0,
2014-03-03T03:15:00,0,0,56.00,139.03,99.99,86.93,0,0,1,0,0,0,
2014-03-03T03:30:00,0,0,56.00,138.68,99.99,86.18,0,0,1,0,0,0,
2014-03-03T03:45:00,0,0,56.00,138.75,99.99,86.11,0,0,1,0,0,0,
2014-03-03T04:00:00,0,0,56.00,138.60,99.99,87.64,0,0,1,0,0,0,
2014-03-03T04:15:00,0,0,56.00,138.66,99.99,85.76,0,0,1,0,0,0,
2014-03-03T04:30:00,0,0,56.00,138.56,99.99,86.65,0,0,1,0,0,0,
2014-03-03T04:45:00,0,0,56.00,138.71,99.99,86.30,0,0,1,0,0,0,
2014-03-03T05:00:00,0,0,56.00,138.62,99.99,85.77,0,0,1,0,0,0,
2014-03-03T05:15:00,0,0,56.00,138.70,99.99,85.91,0,0,1,0,0,0,
2014-03-03T05:30:00,0,0,56.00,138.81,99.99,84.26,0,0,1,0,0,0,
2014-03-03T05:45:00,0,0,56.00,138.66,99.99,85.16,0,0,1,0,0,0,
2014-03-03T06:00:00,0,0,56.00,138.70,99.99,82.97,0,0,1,0,0,0,
2014-03-03T06:15:00,1,1,56.00,96.66,99.99,63.39,21784.19,0,1,0,0,0,
2014-03-03T06:30:00,1,1,56.00,95.87,99.99,64.91,22037.37,0,1,0,0,0,
2014-03-03T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T07:00:00,1,1,56.00,50.12,0,46.21,19422.38,0,1,0,0,0,
2014-03-03T07:15:00,1,1,56.00,61.12,0,45.95,20673.33,0,1,0,0,0,
2014-03-03T07:30:00,1,1,56.00,54.47,0,44.69,24025.90,0,1,0,0,0,
2014-03-03T07:45:00,1,1,56.00,50.91,9.73,45.37,20788.96,0,1,0,0,0,
2014-03-03T08:00:00,1,1,56.00,59.24,0,46.20,22645.57,0,1,0,0,0,
2014-03-03T08:15:00,1,1,56.00,63.22,0,46.49,19396.95,0,1,0,0,0,
2014-03-03T08:30:00,1,1,56.00,59.31,0,46.79,19157.17,0,1,0,0,0,
2014-03-03T08:45:00,1,1,56.00,50.75,11.24,46.73,17925.70,0,1,0,0,0,
2014-03-03T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T09:15:00,1,1,56.00,61.38,0,47.99,14171.28,0,1,0,0,0,
2014-03-03T09:30:00,1,1,56.00,50.49,1.40,47.07,16727.62,0,1,0,0,0,
2014-03-03T09:45:00,1,1,56.00,54.03,0,47.72,15364.41,0,1,0,0,0,
2014-03-03T10:00:00,1,1,56.00,62.31,0,48.50,15184.27,0,1,0,0,0,
2014-03-03T10:15:00,1,1,56.00,52.68,0,48.83,13868.21,0,1,0,0,0,
2014-03-03T10:30:00,1,1,56.00,65.65,0,48.60,15137.08,0,1,0,0,0,
2014-03-03T10:45:00,1,1,56.00,53.62,0,50.26,13996.92,0,1,0,0,0,
2014-03-03T11:00:00,1,1,56.00,52.83,0,50.17,14156.97,0,1,0,0,0,
2014-03-03T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T11:30:00,1,1,56.00,53.20,0,50.57,13647.29,0,1,0,0,0,
2014-03-03T11:45:00,1,1,56.00,59.12,0,50.11,14662.19,0,1,0,0,0,
2014-03-03T12:00:00,1,1,56.00,53.20,0,50.36,15410.31,0,1,0,0,0,
2014-03-03T12:15:00,1,1,56.00,63.98,0,48.84,13779.20,0,1,0,0,0,
2014-03-03T12:30:00,1,1,56.00,53.74,0,50.30,13759.65,0,1,0,0,0,
2014-03-03T12:45:00,1,1,56.00,52.94,3.63,50.25,15185.35,0,1,0,0,0,
2014-03-03T13:00:00,1,1,56.00,55.70,0,50.29,14110.15,0,1,0,0,0,
2014-03-03T13:15:00,1,1,56.00,53.20,0,50.43,15006.36,0,1,0,0,0,
2014-03-03T13:30:00,1,1,56.00,59.32,0,50.25,13974.88,0,1,0,0,0,
2014-03-03T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T14:00:00,1,1,56.00,53.72,7.39,51.66,13464.59,0,1,0,0,0,
2014-03-03T14:15:00,1,1,56.00,55.07,0,50.80,13918.44,0,1,0,0,0,
2014-03-03T14:30:00,1,1,56.00,53.64,6.82,51.40,13226.34,0,1,0,0,0,
2014-03-03T14:45:00,1,1,56.00,55.72,0,51.11,13924.73,0,1,0,0,0,
2014-03-03T15:00:00,1,1,56.00,53.65,0,51.47,13657.33,0,1,0,0,0,
2014-03-03T15:15:00,1,1,56.00,61.75,0,49.42,13592.85,0,1,0,0,0,
2014-03-03T15:30:00,1,1,56.00,54.24,0,51.71,14546.98,0,1,0,0,0,
2014-03-03T15:45:00,1,1,56.00,54.40,0,52.63,13245.07,0,1,0,0,0,
2014-03-03T16:00:00,1,1,56.00,58.84,0,50.51,13190.93,0,1,0,0,0,
2014-03-03T16:15:00,1,1,56.00,54.59,0,52.29,14446.14,0,1,0,0,0,
2014-03-03T16:30:00,1,1,56.00,54.57,0.51,52.39,14228.74,0,1,0,0,0,
2014-03-03T16:45:00,1,1,56.00,57.25,0,51.55,14340.18,0,1,0,0,0,
2014-03-03T17:00:00,1,1,56.00,54.28,0,52.17,14345.01,0,1,0,0,0,
2014-03-03T17:15:00,1,1,56.00,61.01,0,50.37,14975.64,0,1,0,0,0,
2014-03-03T17:30:00,1,1,56.00,53.92,0,50.76,16108.53,0,1,0,0,0,
2014-03-03T17:45:00,1,1,56.00,62.24,0,48.04,16144.90,0,1,0,0,0,
2014-03-03T18:00:00,1,1,56.00,53.80,0,50.28,14161.75,0,1,0,0,0,
2014-03-03T18:15:00,0,0,56.00,56.58,99.99,90.45,0,0,1,0,0,0,
2014-03-03T18:30:00,0,0,56.00,69.66,99.99,100.16,0,0,1,0,0,0,
2014-03-03T18:45:00,0,0,56.00,80.51,99.99,104.66,0,0,1,0,0,0,
2014-03-03T19:00:00,0,0,56.00,88.25,99.99,106.35,0,0,1,0,0,0,
2014-03-03T19:15:00,0,0,56.00,93.89,99.99,101.61,0,0,1,0,0,0,
2014-03-03T19:30:00,0,0,56.00,101.24,99.99,99.64,0,0,1,0,0,0,
2014-03-03T19:45:00,0,0,56.00,109.13,99.99,96.17,0,0,1,0,0,0,
2014-03-03T20:00:00,0,0,56.00,115.10,99.99,91.49,0,0,1,0,0,0,
2014-03-03T20:15:00,0,0,56.00,119.61,99.99,88.37,0,0,1,0,0,0,
2014-03-03T20:30:00,0,0,56.00,124.44,99.99,85.47,0,0,1,0,0,0,
2014-03-03T20:45:00,0,0,56.00,127.92,99.99,83.24,0,0,1,0,0,0,
2014-03-03T21:00:00,0,0,56.00,130.46,99.99,81.93,0,0,1,0,0,0,
2014-03-03T21:15:00,0,0,56.00,132.51,99.99,81.45,0,0,1,0,0,0,
2014-03-03T21:30:00,0,0,56.00,133.83,99.99,82.05,0,0,1,0,0,0,
2014-03-03T21:45:00,0,0,56.00,134.98,99.99,81.05,0,0,1,0,0,0,
2014-03-03T22:00:00,0,0,56.00,135.76,99.99,82.09,0,0,1,0,0,0,
2014-03-03T22:15:00,0,0,56.00,136.24,99.99,84.81,0,0,1,0,0,0,
2014-03-03T22:30:00,0,0,56.00,136.82,99.99,85.37,0,0,1,0,0,0,
2014-03-03T22:45:00,0,0,56.00,137.28,99.99,86.35,0,0,1,0,0,0,
2014-03-03T23:00:00,0,0,56.00,137.77,99.99,84.91,0,0,1,0,0,0,
2014-03-03T23:15:00,0,0,56.00,137.98,99.99,86.02,0,0,1,0,0,0,
2014-03-03T23:30:00,0,0,56.00,138.11,99.99,86.72,0,0,1,0,0,0,
2014-03-03T23:45:00,0,0,56.00,138.39,99.99,89.03,0,0,1,0,0,0,
2014-03-04T00:00:00,0,0,56.00,138.55,99.99,87.60,0,0,1,0,0,0,
2014-03-04T00:15:00,0,0,56.00,138.44,99.99,88.44,0,0,1,0,0,0,
2014-03-04T00:30:00,0,0,56.00,138.64,99.99,87.21,0,0,1,0,0,0,
2014-03-04T00:45:00,0,0,56.00,138.76,99.99,88.52,0,0,1,0,0,0,
2014-03-04T01:00:00,0,0,56.00,138.78,99.99,88.61,0,0,1,0,0,0,
2014-03-04T01:15:00,0,0,56.00,139.05,99.99,87.99,0,0,1,0,0,0,
2014-03-04T01:30:00,0,0,56.00,139.06,99.99,87.65,0,0,1,0,0,0,
2014-03-04T01:45:00,0,0,56.00,138.94,99.99,87.41,0,0,1,0,0,0,
2014-03-04T02:00:00,0,0,56.00,138.76,99.99,88.06,0,0,1,0,0,0,
2014-03-04T02:15:00,0,0,56.00,139.07,99.99,88.83,0,0,1,0,0,0,
2014-03-04T02:30:00,0,0,56.00,139.05,99.99,88.53,0,0,1,0,0,0,
2014-03-04T02:45:00,0,0,56.00,139.20,99.99,88.42,0,0,1,0,0,0,
2014-03-04T03:00:00,0,0,56.00,139.56,99.99,88.14,0,0,1,0,0,0,
2014-03-04T03:15:00,0,0,56.00,139.42,99.99,87.53,0,0,1,0,0,0,
2014-03-04T03:30:00,0,0,56.00,139.41,99.99,88.06,0,0,1,0,0,0,
2014-03-04T03:45:00,0,0,56.00,139.49,99.99,88.46,0,0,1,0,0,0,
2014-03-04T04:00:00,0,0,56.00,139.62,99.99,88.60,0,0,1,0,0,0,
2014-03-04T04:15:00,0,0,56.00,139.87,99.99,89.56,0,0,1,0,0,0,
2014-03-04T04:30:00,0,0,56.00,139.61,99.99,87.14,0,0,1,0,0,0,
2014-03-04T04:45:00,0,0,56.00,139.57,99.99,86.88,0,0,1,0,0,0,
2014-03-04T05:00:00,0,0,56.00,139.58,99.99,88.92,0,0,1,0,0,0,
2014-03-04T05:15:00,0,0,56.00,139.63,99.99,89.09,0,0,1,0,0,0,
2014-03-04T05:30:00,0,0,56.00,139.82,99.99,87.63,0,0,1,0,0,0,
2014-03-04T05:45:00,0,0,56.00,139.63,99.99,88.64,0,0,1,0,0,0,
2014-03-04T06:00:00,0,0,56.00,139.86,99.99,87.91,0,0,1,0,0,0,
2014-03-04T06:15:00,1,1,56.00,65.50,0,49.21,23480.18,0,1,0,0,0,
2014-03-04T06:30:00,1,1,56.00,54.65,0,51.34,22059.38,0,1,0,0,0,
2014-03-04T06:45:00,1,1,56.00,53.45,0,50.50,22837.97,0,1,0,0,0,
2014-03-04T07:00:00,1,1,56.00,53.01,0,50.15,23820.66,0,1,0,0,0,
2014-03-04T07:15:00,1,1,56.00,53.00,7.27,50.44,18156.48,0,1,0,0,0,
2014-03-04T07:30:00,1,1,56.00,53.82,0,50.14,17477.70,0,1,0,0,0,
2014-03-04T07:45:00,1,1,56.00,55.60,0,50.21,16202.30,0,1,0,0,0,
2014-03-04T08:00:00,1,1,56.00,62.15,0,48.50,19112.64,0,1,0,0,0,
2014-03-04T08:15:00,1,1,56.00,52.74,2.32,50.03,18467.38,0,1,0,0,0,
2014-03-04T08:30:00,1,1,56.00,54.23,0,50.25,17185.80,0,1,0,0,0,
2014-03-04T08:45:00,1,1,56.00,60.21,0,50.42,15750.29,0,1,0,0,0,
2014-03-04T09:00:00,1,1,56.00,53.50,0,50.49,15507.79,0,1,0,0,0,
2014-03-04T09:15:00,1,1,56.00,63.43,0,48.90,15171.26,0,1,0,0,0,
2014-03-04T09:30:00,1,1,56.00,53.55,0,51.15,15027.04,0,1,0,0,0,
2014-03-04T09:45:00,1,1,56.00,63.34,0,48.73,16251.37,0,1,0,0,0,
2014-03-04T10:00:00,1,1,56.00,53.65,0,50.99,16420.15,0,1,0,0,0,
2014-03-04T10:15:00,1,1,56.00,62.69,0,49.04,15076.03,0,1,0,0,0,
2014-03-04T10:30:00,1,1,56.00,53.78,0,51.72,16205.56,0,1,0,0,0,
2014-03-04T10:45:00,1,1,56.00,60.55,0,51.16,15937.92,0,1,0,0,0,
2014-03-04T11:00:00,1,1,56.00,54.57,0,52.36,13718.73,0,1,0,0,0,
2014-03-04T11:15:00,1,1,56.00,54.15,0.48,52.40,15561.48,0,1,0,0,0,
2014-03-04T11:30:00,1,1,56.00,55.68,0,51.54,15466.54,0,1,0,0,0,
2014-03-04T11:45:00,1,1,56.00,54.66,0,52.87,15710.01,0,1,0,0,0,
2014-03-04T12:00:00,1,1,56.00,55.13,7.92,53.21,14792.90,0,1,0,0,0,
2014-03-04T12:15:00,1,1,56.00,54.96,0,52.30,13219.95,0,1,0,0,0,
2014-03-04T12:30:00,1,1,56.00,55.34,0,53.27,15758.08,0,1,0,0,0,
2014-03-04T12:45:00,1,1,56.00,55.96,0,53.99,15666.04,0,1,0,0,0,
2014-03-04T13:00:00,1,1,56.00,56.39,0,54.34,15234.38,0,1,0,0,0,
2014-03-04T13:15:00,1,1,56.00,56.55,0,54.22,15093.16,0,1,0,0,0,
2014-03-04T13:30:00,1,1,56.00,56.12,0,54.07,15058.48,0,1,0,0,0,
2014-03-04T13:45:00,1,1,56.00,56.17,0,53.93,14959.28,0,1,0,0,0,
2014-03-04T14:00:00,1,1,56.00,56.04,0,54.18,14017.56,0,1,0,0,0,
2014-03-04T14:15:00,1,1,56.00,56.06,0,53.99,15259.95,0,1,0,0,0,
2014-03-04T14:30:00,1,1,56.00,56.36,0,54.15,14481.72,0,1,0,0,0,
2014-03-04T14:45:00,1,1,56.00,56.01,0,53.99,15420.74,0,1,0,0,0,
2014-03-04T15:00:00,1,1,56.00,56.01,0,54.06,15496.41,0,1,0,0,0,
2014-03-04T15:15:00,1,1,56.00,56.11,0,54.13,14428.69,0,1,0,0,0,
2014-03-04T15:30:00,1,1,56.00,55.98,0,53.94,15527.08,0,1,0,0,0,
2014-03-04T15:45:00,1,1,56.00,55.99,0,54.06,15300.06,0,1,0,0,0,
2014-03-04T16:00:00,1,1,56.00,55.75,0,53.86,14498.52,0,1,0,0,0,
2014-03-04T16:15:00,1,1,56.00,55.60,0,53.89,15286.08,0,1,0,0,0,
2014-03-04T16:30:00,1,1,56.00,55.79,0,54.06,14993.80,0,1,0,0,0,
2014-03-04T16:45:00,1,1,56.00,55.39,0,53.50,15252.62,0,1,0,0,0,
2014-03-04T17:00:00,1,1,56.00,55.68,0,53.87,13821.45,0,1,0,0,0,
2014-03-04T17:15:00,1,1,56.00,55.65,0,53.79,14677.92,0,1,0,0,0,
2014-03-04T17:30:00,1,1,56.00,55.97,0,54.02,14637.68,0,1,0,0,0,
2014-03-04T17:45:00,1,1,56.00,58.70,0,50.76,13185.30,0,1,0,0,0,
2014-03-04T18:00:00,1,1,56.00,55.00,0,53.07,14624.99,0,1,0,0,0,
2014-03-04T18:15:00,0,0,56.00,57.47,99.99,90.00,0,0,1,0,0,0,
2014-03-04T18:30:00,0,0,56.00,68.62,99.99,100.95,0,0,1,0,0,0,
2014-03-04T18:45:00,0,0,56.00,79.98,99.99,106.51,0,0,1,0,0,0,
2014-03-04T19:00:00,0,0,56.00,87.98,99.99,108.42,0,0,1,0,0,0,
2014-03-04T19:15:00,0,0,56.00,94.09,99.99,107.90,0,0,1,0,0,0,
2014-03-04T19:30:00,0,0,56.00,99.37,99.99,106.31,0,0,1,0,0,0,
2014-03-04T19:45:00,0,0,56.00,106.52,99.99,104.12,0,0,1,0,0,0,
2014-03-04T20:00:00,0,0,56.00,113.14,99.99,99.10,0,0,1,0,0,0,
2014-03-04T20:15:00,0,0,56.00,118.62,99.99,97.36,0,0,1,0,0,0,
2014-03-04T20:30:00,0,0,56.00,122.69,99.99,92.62,0,0,1,0,0,0,
2014-03-04T20:45:00,0,0,56.00,126.37,99.99,91.50,0,0,1,0,0,0,
2014-03-04T21:00:00,0,0,56.00,130.02,99.99,89.53,0,0,1,0,0,0,
2014-03-04T21:15:00,0,0,56.00,132.62,99.99,86.46,0,0,1,0,0,0,
2014-03-04T21:30:00,0,0,56.00,134.52,99.99,86.11,0,0,1,0,0,0,
2014-03-04T21:45:00,0,0,56.00,136.11,99.99,84.64,0,0,1,0,0,0,
2014-03-04T22:00:00,0,0,56.00,137.65,99.99,84.73,0,0,1,0,0,0,
2014-03-04T22:15:00,0,0,56.00,137.62,99.99,87.49,0,0,1,0,0,0,
2014-03-04T22:30:00,0,0,56.00,138.09,99.99,91.38,0,0,1,0,0,0,
2014-03-04T22:45:00,0,0,56.00,138.54,99.99,91.86,0,0,1,0,0,0,
2014-03-04T23:00:00,0,0,56.00,139.08,99.99,91.62,0,0,1,0,0,0,
2014-03-04T23:15:00,0,0,56.00,139.29,99.99,91.14,0,0,1,0,0,0,
2014-03-04T23:30:00,0,0,56.00,139.34,99.99,92.63,0,0,1,0,0,0,
2014-03-04T23:45:00,0,0,56.00,139.91,99.99,94.16,0,0,1,0,0,0,
2014-03-05T00:00:00,0,0,56.00,139.88,99.99,95.59,0,0,1,0,0,0,
2014-03-05T00:15:00,0,0,56.00,140.19,99.99,96.13,0,0,1,0,0,0,
2014-03-05T00:30:00,0,0,56.00,140.24,99.99,95.26,0,0,1,0,0,0,
2014-03-05T00:45:00,0,0,56.00,140.50,99.99,94.82,0,0,1,0,0,0,
2014-03-05T01:00:00,0,0,56.00,140.48,99.99,95.77,0,0,1,0,0,0,
2014-03-05T01:15:00,0,0,56.00,140.52,99.99,94.94,0,0,1,0,0,0,
2014-03-05T01:30:00,0,0,56.00,140.71,99.99,94.67,0,0,1,0,0,0,
2014-03-05T01:45:00,0,0,56.00,140.76,99.99,95.44,0,0,1,0,0,0,
2014-03-05T02:00:00,0,0,56.00,140.77,99.99,95.54,0,0,1,0,0,0,
2014-03-05T02:15:00,0,0,56.00,140.88,99.99,96.59,0,0,1,0,0,0,
2014-03-05T02:30:00,0,0,56.00,140.72,99.99,97.73,0,0,1,0,0,0,
2014-03-05T02:45:00,0,0,56.00,140.85,99.99,96.39,0,0,1,0,0,0,
2014-03-05T03:00:00,0,0,56.00,140.59,99.99,95.40,0,0,1,0,0,0,
2014-03-05T03:15:00,0,0,56.00,140.59,99.99,95.77,0,0,1,0,0,0,
2014-03-05T03:30:00,0,0,56.00,140.89,99.99,95.28,0,0,1,0,0,0,
2014-03-05T03:45:00,0,0,56.00,141.04,99.99,94.16,0,0,1,0,0,0,
2014-03-05T04:00:00,0,0,56.00,140.84,99.99,95.35,0,0,1,0,0,0,
2014-03-05T04:15:00,0,0,56.00,141.09,99.99,94.78,0,0,1,0,0,0,
2014-03-05T04:30:00,0,0,56.00,141.06,99.99,95.00,0,0,1,0,0,0,
2014-03-05T04:45:00,0,0,56.00,141.05,99.99,93.84,0,0,1,0,0,0,
2014-03-05T05:00:00,0,0,56.00,141.19,99.99,95.13,0,0,1,0,0,0,
2014-03-05T05:15:00,0,0,56.00,141.08,99.99,95.08,0,0,1,0,0,0,
2014-03-05T05:30:00,0,0,56.00,141.27,99.99,94.07,0,0,1,0,0,0,
2014-03-05T05:45:00,0,0,56.00,141.25,99.99,95.95,0,0,1,0,0,0,
2014-03-05T06:00:00,0,0,56.00,141.10,99.99,93.33,0,0,1,0,0,0,
2014-03-05T06:15:00,1,1,56.00,65.27,0,49.92,22751.05,0,1,0,0,0,
2014-03-05T06:30:00,1,1,56.00,55.27,0,52.63,19169.78,0,1,0,0,0,
2014-03-05T06:45:00,1,1,56.00,54.76,0,52.61,20951.24,0,1,0,0,0,
2014-03-05T07:00:00,1,1,56.00,54.38,0,52.27,19942.90,0,1,0,0,0,
2014-03-05T07:15:00,1,1,56.00,54.20,0,52.00,20973.21,0,1,0,0,0,
2014-03-05T07:30:00,1,1,56.00,54.15,0,52.10,18705.38,0,1,0,0,0,
2014-03-05T07:45:00,1,1,56.00,54.26,0,52.35,16652.76,0,1,0,0,0,
2014-03-05T08:00:00,1,1,56.00,58.27,0,50.07,16869.07,0,1,0,0,0,
2014-03-05T08:15:00,1,1,56.00,53.97,0.69,52.00,16447.24,0,1,0,0,0,
2014-03-05T08:30:00,1,1,56.00,55.24,0,51.47,15300.00,0,1,0,0,0,
2014-03-05T08:45:00,1,1,56.00,54.07,7.38,52.27,15488.13,0,1,0,0,0,
2014-03-05T09:00:00,1,1,56.00,55.31,0,52.15,13910.22,0,1,0,0,0,
2014-03-05T09:15:00,1,1,56.00,54.74,0,52.91,12774.16,0,1,0,0,0,
2014-03-05T09:30:00,1,1,56.00,55.24,0,53.15,12809.43,0,1,0,0,0,
2014-03-05T09:45:00,1,1,56.00,59.48,0,50.31,14136.10,0,1,0,0,0,
2014-03-05T10:00:00,1,1,56.00,54.77,0,52.73,14028.81,0,1,0,0,0,
2014-03-05T10:15:00,1,1,56.00,55.43,0,53.31,13220.44,0,1,0,0,0,
2014-03-05T10:30:00,1,1,56.00,55.45,0,53.51,12518.77,0,1,0,0,0,
2014-03-05T10:45:00,1,1,56.00,55.51,4.72,53.78,12019.46,0,1,0,0,0,
2014-03-05T11:00:00,1,1,56.00,56.82,0,50.94,14638.50,0,1,0,0,0,
2014-03-05T11:15:00,1,1,56.00,54.46,0,52.80,13882.07,0,1,0,0,0,
2014-03-05T11:30:00,1,1,56.00,58.88,0,53.89,11950.49,0,1,0,0,0,
2014-03-05T11:45:00,1,1,56.00,54.82,0,52.14,13215.71,0,1,0,0,0,
2014-03-05T12:00:00,1,1,56.00,54.82,0,53.16,11588.58,0,1,0,0,0,
2014-03-05T12:15:00,1,1,56.00,58.56,0,53.13,14227.88,0,1,0,0,0,
2014-03-05T12:30:00,1,1,56.00,54.84,0,52.31,13069.38,0,1,0,0,0,
2014-03-05T12:45:00,1,1,56.00,54.55,0.62,52.68,13804.70,0,1,0,0,0,
2014-03-05T13:00:00,1,1,56.00,56.90,0,51.38,14669.29,0,1,0,0,0,
2014-03-05T13:15:00,1,1,56.00,54.93,0,53.29,12558.09,0,1,0,0,0,
2014-03-05T13:30:00,1,1,56.00,54.79,0,53.03,16280.27,0,1,0,0,0,
2014-03-05T13:45:00,1,1,56.00,55.87,2.04,53.43,14282.31,0,1,0,0,0,
2014-03-05T14:00:00,1,1,56.00,54.55,0,52.29,15406.53,0,1,0,0,0,
2014-03-05T14:15:00,1,1,56.00,57.37,0,50.66,14218.43,0,1,0,0,0,
2014-03-05T14:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T14:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:00:00,1,1,56.00,54.55,0,52.49,13984.21,0,1,0,0,0,
2014-03-05T15:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:15:00,1,1,56.00,54.73,0,52.65,15463.01,0,1,0,0,0,
2014-03-05T16:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:45:00,1,1,56.00,55.12,0,51.97,15141.83,0,1,0,0,0,
2014-03-05T17:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T17:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T17:30:00,1,1,56.00,54.58,0,52.47,15815.90,0,1,0,0,0,
2014-03-05T17:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:15:00,0,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:30:00,0,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:45:00,0,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T19:00:00,0,0,56.00,87.53,99.99,107.98,0,0,1,0,0,0,
2014-03-05T19:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T19:30:00,0,0,56.00,99.35,99.99,105.07,0,0,1,0,0,0,
2014-03-05T19:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:45:00,0,0,56.00,126.81,99.99,88.19,0,0,1,0,0,0,
2014-03-05T21:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T21:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T21:30:00,0,0,56.00,134.89,99.99,84.53,0,0,1,0,0,0,
2014-03-05T21:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:15:00,0,0,56.00,137.67,99.99,87.56,0,0,1,0,0,0,
2014-03-05T22:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:15:00,0,0,56.00,139.71,99.99,88.74,0,0,1,0,0,0,
2014-03-05T23:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:45:00,0,0,56.00,139.47,99.99,91.62,0,0,1,0,0,0,
2014-03-06T00:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T00:15:00,0,0,56.00,139.79,99.99,91.68,0,0,1,0,0,0,
2014-03-06T00:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T00:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:30:00,0,0,56.00,140.55,99.99,91.17,0,0,1,0,0,0,
2014-03-06T02:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T03:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T03:15:00,0,0,56.00,140.52,99.99,91.25,0,0,1,0,0,0,
2014-03-06T03:30:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T03:45:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T04:00:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T04:15:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T04:30:00,0,0,56.00,140.69,99.99,90.57,0,0,1,0,0,0,
2014-03-06T04:45:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T05:00:00,0,0,56.00,140.89,99.99,90.26,0,0,1,0,0,0,
2014-03-06T05:15:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T05:30:00,0,0,56.00,140.88,99.99,89.77,0,0,1,0,0,0,
2014-03-06T05:45:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T06:00:00,1,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T06:15:00,1,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T06:30:00,1,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-06T06:45:00,1,1,56.00,54.20,0,51.50,21499.88,0,1,0,0,0,
2014-03-06T07:00:00,1,1,56.00,54.20,0,51.50,21499.88,0,1,0,0,0,
2014-03-06T07:15:00,1,1,56.00,53.78,0,51.31,20212.29,0,1,0,0,0,
2014-03-06T07:30:00,1,1,56.00,53.78,0,51.31,20212.29,0,1,0,0,0,
2014-03-06T07:45:00,1,1,56.00,54.32,0,51.47,18706.43,0,1,0,0,0,
2014-03-06T08:00:00,1,1,56.00,54.32,0,51.47,18706.43,0,1,0,0,0,
2014-03-06T08:15:00,1,1,56.00,58.20,0,49.92,19356.70,0,1,0,0,0,
2014-03-06T08:30:00,1,1,56.00,58.20,0,49.92,19356.70,0,1,0,0,0,
2014-03-06T08:45:00,1,1,56.00,58.20,0,49.92,19356.70,0,1,0,0,0,
2014-03-06T09:00:00,1,1,56.00,58.20,0,49.92,19356.70,0,1,0,0,0,
2014-03-06T09:15:00,1,1,56.00,58.20,0,49.92,19356.70,0,1,0,0,0,
2014-03-06T09:30:00,1,1,56.00,58.20,0,49.92,19356.70,0,1,0,0,0,
2014-03-06T09:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T10:00:00,1,1,56.00,54.95,0,53.30,17107.47,0,1,0,0,0,
2014-03-06T10:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T10:30:00,1,1,56.00,55.79,2.28,53.87,17939.29,0,1,0,0,0,
2014-03-06T10:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:15:00,1,1,56.00,55.99,0,53.92,17032.64,0,1,0,0,0,
2014-03-06T12:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:45:00,1,1,56.00,55.99,0,54.13,16929.74,0,1,0,0,0,
2014-03-06T13:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T14:00:00,1,1,56.00,55.90,0,54.06,13044.08,0,1,0,0,0,
2014-03-06T14:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T14:30:00,1,1,56.00,56.38,0,54.28,11510.29,0,1,0,0,0,
2014-03-06T14:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:00:00,1,1,56.00,55.89,0,53.94,11250.81,0,1,0,0,0,
2014-03-06T15:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:45:00,1,1,56.00,55.95,0,54.17,11291.94,0,1,0,0,0,
2014-03-06T16:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T16:15:00,1,1,56.00,55.30,0,53.70,11665.64,0,1,0,0,0,
2014-03-06T16:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T16:45:00,1,1,56.00,55.48,0,53.78,11589.61,0,1,0,0,0,
2014-03-06T17:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:15:00,0,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:30:00,0,0,56.00,66.91,99.99,99.84,0,0,1,0,0,0,
2014-03-06T18:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:00:00,0,0,56.00,86.92,99.99,109.42,0,0,1,0,0,0,
2014-03-06T19:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:45:00,0,0,56.00,103.22,99.99,106.24,0,0,1,0,0,0,
2014-03-06T20:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T20:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T20:30:00,0,0,56.00,121.46,99.99,95.07,0,0,1,0,0,0,
2014-03-06T20:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:00:00,0,0,56.00,129.28,99.99,91.82,0,0,1,0,0,0,
2014-03-06T21:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:45:00,0,0,56.00,138.74,99.99,96.56,0,0,1,0,0,0,
2014-03-06T23:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T23:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T23:30:00,0,0,56.00,139.86,99.99,94.16,0,0,1,0,0,0,
2014-03-06T23:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:00:00,0,0,56.00,140.11,99.99,93.97,0,0,1,0,0,0,
2014-03-07T00:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:15:00,0,0,56.00,140.51,99.99,94.53,0,0,1,0,0,0,
2014-03-07T01:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T02:00:00,0,0,56.00,140.71,99.99,93.04,0,0,1,0,0,0,
2014-03-07T02:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T02:30:00,0,0,56.00,140.89,99.99,93.05,0,0,1,0,0,0,
2014-03-07T02:45:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-07T03:00:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-07T03:15:00,0,0,56.00,140.93,99.99,93.91,0,0,1,0,0,0,
2014-03-07T03:30:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-07T03:45:00,0,0,56.00,140.87,99.99,92.65,0,0,1,0,0,0,
2014-03-07T04:00:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-07T04:15:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-07T04:30:00,0,0,56.00,140.77,99.99,90.19,0,0,1,0,0,0,
2014-03-07T04:45:00,0,0,56.00,NULL,99.99,90.19,0,0,0,0,0,0,
2014-03-07T05:00:00,0,0,56.00,NULL,99.99,90.19,0,0,0,0,0,0,
2014-03-07T05:15:00,0,0,56.00,NULL,99.99,90.19,0,0,0,0,0,0,
2014-03-07T05:30:00,0,0,56.00,NULL,99.99,93.16,0,0,0,0,0,0,
2014-03-07T05:45:00,0,0,56.00,NULL,99.99,93.16,0,0,0,0,0,0,
2014-03-07T06:00:00,0,0,56.00,NULL,99.99,93.16,0,0,0,0,0,0,
2014-03-07T06:15:00,1,1,56.00,NULL,0,48.78,20447.69,0,0,0,0,0,
2014-03-07T06:30:00,1,1,56.00,NULL,0,48.78,20447.69,0,0,0,0,0,
2014-03-07T06:45:00,1,1,56.00,NULL,0,48.78,20447.69,0,0,0,0,0,
2014-03-07T07:00:00,1,1,56.00,NULL,0,52.67,16295.82,0,0,0,0,0,
2014-03-07T07:15:00,1,1,56.00,NULL,0,52.67,16295.82,0,0,0,0,0,
2014-03-07T07:30:00,1,1,56.00,NULL,0,52.67,16295.82,0,0,0,0,0,
2014-03-07T07:45:00,1,1,56.00,NULL,0,54.27,20223.67,0,0,0,0,0,
2014-03-07T08:00:00,1,1,56.00,NULL,0,54.27,20223.67,0,0,0,0,0,
2014-03-07T08:15:00,1,1,56.00,NULL,0,55.30,17512.21,0,0,0,0,0,
2014-03-07T08:30:00,1,1,56.00,NULL,0,55.30,17512.21,0,0,0,0,0,
2014-03-07T08:45:00,1,1,56.00,NULL,0,53.95,16852.52,0,0,0,0,0,
2014-03-07T09:00:00,1,1,56.00,NULL,0,54.31,16585.20,0,0,0,0,0,
2014-03-07T09:15:00,1,1,56.00,NULL,0,54.31,16585.20,0,0,0,0,0,
2014-03-07T09:30:00,1,1,56.00,NULL,0,54.23,16716.71,0,0,0,0,0,
2014-03-07T09:45:00,1,1,56.00,NULL,0,54.38,16270.53,0,0,0,0,0,
2014-03-07T10:00:00,1,1,56.00,NULL,0,54.28,15392.65,0,0,0,0,0,
2014-03-07T10:15:00,1,1,56.00,NULL,0,54.28,15392.65,0,0,0,0,0,
2014-03-07T10:30:00,1,1,56.00,NULL,0,54.54,16467.33,0,0,0,0,0,
2014-03-07T10:45:00,1,1,56.00,NULL,0,54.64,16587.78,0,0,0,0,0,
2014-03-07T11:00:00,1,1,56.00,NULL,0,54.63,15180.90,0,0,0,0,0,
2014-03-07T11:15:00,1,1,56.00,NULL,0,54.25,15465.04,0,0,0,0,0,
2014-03-07T11:30:00,1,1,56.00,NULL,0,54.19,16279.91,0,0,0,0,0,
2014-03-07T11:45:00,1,1,56.00,NULL,0,54.47,14175.89,0,0,0,0,0,
2014-03-07T12:00:00,1,1,56.00,NULL,0,54.94,15281.05,0,0,0,0,0,
2014-03-07T12:15:00,1,1,56.00,NULL,0,54.89,15616.85,0,0,0,0,0,
2014-03-07T12:30:00,1,1,56.00,NULL,0,55.28,14292.60,100.00,0,0,0,0,
2014-03-07T12:45:00,1,1,56.00,NULL,0,55.70,15682.48,100.00,0,0,0,0,
2014-03-07T13:00:00,1,1,56.00,NULL,0,55.90,15160.67,100.00,0,0,0,0,
2014-03-07T13:15:00,1,1,56.00,NULL,0,56.20,15283.86,100.00,0,0,0,0,
2014-03-07T13:30:00,1,1,56.00,NULL,0,56.64,13839.03,100.00,0,0,0,0,
2014-03-07T13:45:00,1,1,56.00,NULL,0,56.71,13366.44,100.00,0,0,0,0,
2014-03-07T14:00:00,1,1,56.00,NULL,0,56.82,13072.06,100.00,0,0,0,0,
2014-03-07T14:15:00,1,1,56.00,NULL,0,57.14,13117.04,100.00,0,0,0,0,
2014-03-07T14:30:00,1,1,56.00,59.04,0,56.93,13008.10,100.00,1,0,0,0,
2014-03-07T14:45:00,1,1,56.00,58.45,0,56.72,12708.10,100.00,1,0,0,0,
2014-03-07T15:00:00,1,1,56.00,58.32,0,56.71,12835.32,100.00,1,0,0,0,
2014-03-07T15:15:00,1,1,56.00,58.49,0,57.16,12859.09,100.00,1,0,0,0,
2014-03-07T15:30:00,1,1,56.00,58.94,0,57.50,13735.92,100.00,1,0,0,0,
2014-03-07T15:45:00,1,1,56.00,59.33,0,57.60,12868.98,100.00,1,0,0,0,
2014-03-07T16:00:00,1,1,56.00,59.09,0,57.32,13892.49,100.00,1,0,0,0,
2014-03-07T16:15:00,1,1,56.00,59.15,0,57.14,13934.86,100.00,1,0,0,0,
2014-03-07T16:30:00,1,1,56.00,58.57,0,56.91,14111.84,100.00,1,0,0,0,
2014-03-07T16:45:00,1,1,56.00,58.57,0,56.64,14153.99,100.00,1,0,0,0,
2014-03-07T17:00:00,1,1,56.00,58.00,0,56.10,13737.96,100.00,1,0,0,0,
2014-03-07T17:15:00,1,1,56.00,57.61,0,55.68,14271.69,100.00,1,0,0,0,
2014-03-07T17:30:00,1,1,56.00,56.98,0,55.43,13715.25,100.00,1,0,0,0,
2014-03-07T17:45:00,1,1,56.00,56.69,0,55.19,14495.71,100.00,1,0,0,0,
2014-03-07T18:00:00,1,1,56.00,56.54,0,54.74,14493.88,100.00,1,0,0,0,
2014-03-07T18:15:00,0,0,56.00,56.53,0,55.27,0,0,1,0,0,0,
2014-03-07T18:30:00,0,0,56.00,57.73,0,56.25,0,0,1,0,0,0,
2014-03-07T18:45:00,0,0,56.00,58.54,0,57.02,0,0,1,0,0,0,
2014-03-07T19:00:00,0,0,56.00,59.12,0,57.48,0,0,1,0,0,0,
2014-03-07T19:15:00,0,0,56.00,59.35,0,57.92,0,0,1,0,0,0,
2014-03-07T19:30:00,0,0,56.00,59.65,0,58.28,0,0,1,0,0,0,
2014-03-07T19:45:00,0,0,56.00,59.96,0,58.53,0,0,1,0,0,0,
2014-03-07T20:00:00,0,0,56.00,60.05,0,58.75,0,0,1,0,0,0,
2014-03-07T20:15:00,0,0,56.00,60.23,0,58.83,0,0,1,0,0,0,
2014-03-07T20:30:00,0,0,56.00,60.31,0,58.93,0,0,1,0,0,0,
2014-03-07T20:45:00,0,0,56.00,60.56,0,59.03,0,0,1,0,0,0,
2014-03-07T21:00:00,0,0,56.00,60.71,0,59.11,0,0,1,0,0,0,
2014-03-07T21:15:00,0,0,56.00,60.82,0,59.15,0,0,1,0,0,0,
2014-03-07T21:30:00,0,0,56.00,61.00,0,59.16,0,0,1,0,0,0,
2014-03-07T21:45:00,0,0,56.00,61.19,0,59.17,0,0,1,0,0,0,
2014-03-07T22:00:00,0,0,56.00,61.38,0,59.16,0,0,1,0,0,0,
2014-03-07T22:15:00,0,0,56.00,61.87,0,59.33,0,0,1,0,0,0,
2014-03-07T22:30:00,0,0,56.00,62.39,0,59.34,0,0,1,0,0,0,
2014-03-07T22:45:00,0,0,56.00,62.52,0,59.29,0,0,1,0,0,0,
2014-03-07T23:00:00,0,0,56.00,62.73,0,59.27,0,0,1,0,0,0,
2014-03-07T23:15:00,0,0,56.00,62.87,0,59.23,0,0,1,0,0,0,
2014-03-07T23:30:00,0,0,56.00,62.92,0,59.32,0,0,1,0,0,0,
2014-03-07T23:45:00,0,0,56.00,63.08,0,59.40,0,0,1,0,0,0,
2014-03-08T00:00:00,0,0,56.00,63.12,0,59.53,0,0,1,0,0,0,
2014-03-08T00:15:00,0,0,56.00,63.22,0,59.53,0,0,1,0,0,0,
2014-03-08T00:30:00,0,0,56.00,63.28,0,59.52,0,0,1,0,0,0,
2014-03-08T00:45:00,0,0,56.00,63.40,0,59.51,0,0,1,0,0,0,
2014-03-08T01:00:00,0,0,56.00,63.55,0,59.34,0,0,1,0,0,0,
2014-03-08T01:15:00,0,0,56.00,64.01,0,59.31,0,0,1,0,0,0,
2014-03-08T01:30:00,0,0,56.00,63.87,0,60.69,0,0,1,0,0,0,
2014-03-08T01:45:00,0,0,56.00,64.12,0,61.09,0,0,1,0,0,0,
2014-03-08T02:00:00,0,0,56.00,64.26,0,61.22,0,0,1,0,0,0,
2014-03-08T02:15:00,0,0,56.00,64.51,0,61.40,0,0,1,0,0,0,
2014-03-08T02:30:00,0,0,56.00,64.69,0,61.64,0,0,1,0,0,0,
2014-03-08T02:45:00,0,0,56.00,64.89,0,61.77,0,0,1,0,0,0,
2014-03-08T03:00:00,0,0,56.00,65.06,0,62.06,0,0,1,0,0,0,
2014-03-08T03:15:00,0,0,56.00,65.36,0,61.97,0,0,1,0,0,0,
2014-03-08T03:30:00,0,0,56.00,65.54,0,61.96,0,0,1,0,0,0,
2014-03-08T03:45:00,0,0,56.00,65.72,0,61.88,0,0,1,0,0,0,
2014-03-08T04:00:00,0,0,56.00,65.78,0,62.04,0,0,1,0,0,0,
2014-03-08T04:15:00,0,0,56.00,65.98,0,62.21,0,0,1,0,0,0,
2014-03-08T04:30:00,0,0,56.00,66.13,0,62.40,0,0,1,0,0,0,
2014-03-08T04:45:00,0,0,56.00,66.41,0,62.23,0,0,1,0,0,0,
2014-03-08T05:00:00,0,0,56.00,66.55,0,62.38,0,0,1,0,0,0,
2014-03-08T05:15:00,0,0,56.00,66.65,0,62.24,0,0,1,0,0,0,
2014-03-08T05:30:00,0,0,56.00,66.84,0,62.08,0,0,1,0,0,0,
2014-03-08T05:45:00,0,0,56.00,66.86,0,62.20,0,0,1,0,0,0,
2014-03-08T06:00:00,0,0,56.00,66.99,0,62.02,0,0,1,0,0,0,
2014-03-08T06:15:00,0,0,56.00,67.41,99.99,97.22,0,0,1,0,0,0,
2014-03-08T06:30:00,0,0,56.00,73.39,99.99,106.49,0,0,1,0,0,0,
2014-03-08T06:45:00,0,0,56.00,82.08,99.99,110.16,0,0,1,0,0,0,
2014-03-08T07:00:00,0,0,56.00,88.36,99.99,112.13,0,0,1,0,0,0,
2014-03-08T07:15:00,0,0,56.00,NULL,99.99,113.09,0,0,0,0,0,0,
2014-03-08T07:30:00,0,0,56.00,NULL,99.99,112.13,0,0,0,0,0,0,
2014-03-08T07:45:00,0,0,56.00,NULL,99.99,112.03,0,0,0,0,0,0,
2014-03-08T08:00:00,0,0,56.00,NULL,99.99,118.11,0,0,0,0,0,0,
2014-03-08T08:15:00,0,0,56.00,NULL,99.99,121.39,0,0,0,0,0,0,
2014-03-08T08:30:00,0,0,56.00,NULL,99.99,123.78,0,0,0,0,0,0,
2014-03-08T08:45:00,0,0,56.00,NULL,99.99,123.94,0,0,0,0,0,0,
2014-03-08T09:00:00,0,0,56.00,NULL,99.99,124.62,0,0,0,0,0,0,
2014-03-08T09:15:00,0,0,56.00,NULL,99.99,124.31,0,0,0,0,0,0,
2014-03-08T09:30:00,0,0,56.00,NULL,99.99,125.53,0,0,0,0,0,0,
2014-03-08T09:45:00,0,0,56.00,NULL,99.99,125.62,0,0,0,0,0,0,
2014-03-08T10:00:00,0,0,56.00,NULL,99.99,125.59,0,0,0,0,0,0,
2014-03-08T10:15:00,0,0,56.00,NULL,99.99,126.72,0,0,0,0,0,0,
2014-03-08T10:30:00,0,0,56.00,NULL,99.99,126.31,0,0,0,0,0,0,
2014-03-08T10:45:00,0,0,56.00,NULL,99.99,125.54,0,0,0,0,0,0,
2014-03-08T11:00:00,0,0,56.00,NULL,99.99,124.98,0,0,0,0,0,0,
2014-03-08T11:15:00,0,0,56.00,NULL,99.99,124.68,0,0,0,0,0,0,
2014-03-08T11:30:00,0,0,56.00,NULL,99.99,123.67,0,0,0,0,0,0,
2014-03-08T11:45:00,0,0,56.00,NULL,99.99,124.12,0,0,0,0,0,0,
2014-03-08T12:00:00,0,0,56.00,NULL,99.99,122.18,0,0,0,0,0,0,
2014-03-08T12:15:00,0,0,56.00,NULL,99.99,122.27,0,0,0,0,0,0,
2014-03-08T12:30:00,0,0,56.00,NULL,99.99,120.44,0,0,0,0,0,0,
2014-03-08T12:45:00,0,0,56.00,NULL,99.99,111.01,0,0,0,0,0,0,
2014-03-08T13:00:00,0,0,56.00,NULL,99.99,86.71,0,0,0,0,0,0,
2014-03-08T13:15:00,0,0,56.00,NULL,99.99,91.97,0,0,0,0,0,0,
2014-03-08T13:30:00,0,0,56.00,NULL,99.99,105.79,0,0,0,0,0,0,
2014-03-08T13:45:00,0,0,56.00,NULL,99.99,108.54,0,0,0,0,0,0,
2014-03-08T14:00:00,0,0,56.00,NULL,99.99,107.83,0,0,0,0,0,0,
2014-03-08T14:15:00,0,0,56.00,NULL,99.99,109.29,0,0,0,0,0,0,
2014-03-08T14:30:00,0,0,56.00,140.50,99.99,110.28,0,0,1,0,0,0,
2014-03-08T14:45:00,0,0,56.00,140.69,99.99,108.68,0,0,1,0,0,0,
2014-03-08T15:00:00,0,0,56.00,140.79,99.99,109.01,0,0,1,0,0,0,
2014-03-08T15:15:00,0,0,56.00,140.94,99.99,109.24,0,0,1,0,0,0,
2014-03-08T15:30:00,0,0,56.00,141.17,99.99,110.60,0,0,1,0,0,0,
2014-03-08T15:45:00,0,0,56.00,141.28,99.99,109.46,0,0,1,0,0,0,
2014-03-08T16:00:00,0,0,56.00,141.57,99.99,109.35,0,0,1,0,0,0,
2014-03-08T16:15:00,0,0,56.00,141.67,99.99,108.84,0,0,1,0,0,0,
2014-03-08T16:30:00,0,0,56.00,141.90,99.99,108.91,0,0,1,0,0,0,
2014-03-08T16:45:00,0,0,56.00,142.05,99.99,108.20,0,0,1,0,0,0,
2014-03-08T17:00:00,0,0,56.00,142.02,99.99,105.46,0,0,1,0,0,0,
2014-03-08T17:15:00,0,0,56.00,142.29,99.99,104.42,0,0,1,0,0,0,
2014-03-08T17:30:00,0,0,56.00,142.15,99.99,104.59,0,0,1,0,0,0,
2014-03-08T17:45:00,0,0,56.00,142.24,99.99,104.88,0,0,1,0,0,0,
2014-03-08T18:00:00,0,0,56.00,142.27,99.99,103.48,0,0,1,0,0,0,
2014-03-08T18:15:00,0,0,56.00,142.27,99.99,105.25,0,0,1,0,0,0,
2014-03-08T18:30:00,0,0,56.00,142.34,99.99,103.20,0,0,1,0,0,0,
2014-03-08T18:45:00,0,0,56.00,142.43,99.99,104.81,0,0,1,0,0,0,
2014-03-08T19:00:00,0,0,56.00,142.38,99.99,103.69,0,0,1,0,0,0,
2014-03-08T19:15:00,0,0,56.00,142.25,99.99,104.66,0,0,1,0,0,0,
2014-03-08T19:30:00,0,0,56.00,142.58,99.99,103.67,0,0,1,0,0,0,
2014-03-08T19:45:00,0,0,56.00,142.29,99.99,104.63,0,0,1,0,0,0,
2014-03-08T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
