FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-08T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T21:00:00,0,0,56.00,142.44,99.99,106.84,0,0,1,0,0,0,
2014-03-08T21:15:00,0,0,56.00,142.43,99.99,103.92,0,0,1,0,0,0,
2014-03-08T21:30:00,0,0,56.00,142.63,99.99,103.65,0,0,1,0,0,0,
2014-03-08T21:45:00,0,0,56.00,142.58,99.99,104.79,0,0,1,0,0,0,
2014-03-08T22:00:00,0,0,56.00,142.50,99.99,98.34,0,0,1,0,0,0,
2014-03-08T22:15:00,0,0,56.00,141.95,99.99,98.98,0,0,1,0,0,0,
2014-03-08T22:30:00,0,0,56.00,142.00,99.99,97.74,0,0,1,0,0,0,
2014-03-08T22:45:00,0,0,56.00,142.24,99.99,96.64,0,0,1,0,0,0,
2014-03-08T23:00:00,0,0,56.00,141.79,99.99,95.44,0,0,1,0,0,0,
2014-03-08T23:15:00,0,0,56.00,141.77,99.99,96.38,0,0,1,0,0,0,
2014-03-08T23:30:00,0,0,56.00,141.73,99.99,95.70,0,0,1,0,0,0,
2014-03-08T23:45:00,0,0,56.00,142.05,99.99,95.38,0,0,1,0,0,0,
2014-03-09T00:00:00,0,0,56.00,141.75,99.99,96.16,0,0,1,0,0,0,
2014-03-09T00:15:00,0,0,56.00,141.69,99.99,95.94,0,0,1,0,0,0,
2014-03-09T00:30:00,0,0,56.00,141.82,99.99,95.04,0,0,1,0,0,0,
2014-03-09T00:45:00,0,0,56.00,141.72,99.99,95.82,0,0,1,0,0,0,
2014-03-09T01:00:00,0,0,56.00,141.61,99.99,96.13,0,0,1,0,0,0,
2014-03-09T01:15:00,0,0,56.00,141.85,99.99,94.75,0,0,1,0,0,0,
2014-03-09T01:30:00,0,0,56.00,141.94,99.99,95.09,0,0,1,0,0,0,
2014-03-09T01:45:00,0,0,56.00,141.77,99.99,96.24,0,0,1,0,0,0,
2014-03-09T03:00:00,0,0,56.00,141.90,99.99,95.50,0,0,1,0,0,0,
2014-03-09T03:15:00,0,0,56.00,142.24,99.99,94.38,0,0,1,0,0,0,
2014-03-09T03:30:00,0,0,56.00,142.12,99.99,95.71,0,0,1,0,0,0,
2014-03-09T03:45:00,0,0,56.00,142.09,99.99,94.50,0,0,1,0,0,0,
2014-03-09T04:00:00,0,0,56.00,142.17,99.99,94.53,0,0,1,0,0,0,
2014-03-09T04:15:00,0,0,56.00,141.86,99.99,95.17,0,0,1,0,0,0,
2014-03-09T04:30:00,0,0,56.00,142.17,99.99,94.74,0,0,1,0,0,0,
2014-03-09T04:45:00,0,0,56.00,142.17,99.99,94.52,0,0,1,0,0,0,
2014-03-09T05:00:00,0,0,56.00,142.00,99.99,96.96,0,0,1,0,0,0,
2014-03-09T05:15:00,0,0,56.00,141.85,99.99,94.98,0,0,1,0,0,0,
2014-03-09T05:30:00,0,0,56.00,142.37,99.99,95.32,0,0,1,0,0,0,
2014-03-09T05:45:00,0,0,56.00,141.96,99.99,96.26,0,0,1,0,0,0,
2014-03-09T06:00:00,0,0,56.00,142.22,99.99,95.67,0,0,1,0,0,0,
2014-03-09T06:15:00,0,0,56.00,NULL,99.99,93.93,0,0,0,0,0,0,
2014-03-09T06:30:00,0,0,56.00,NULL,99.99,97.15,0,0,0,0,0,0,
2014-03-09T06:45:00,0,0,56.00,NULL,99.99,95.25,0,0,0,0,0,0,
2014-03-09T07:00:00,0,0,56.00,NULL,99.99,97.33,0,0,0,0,0,0,
2014-03-09T07:15:00,0,0,56.00,NULL,99.99,95.91,0,0,0,0,0,0,
2014-03-09T07:30:00,0,0,56.00,NULL,99.99,97.53,0,0,0,0,0,0,
2014-03-09T07:45:00,0,0,56.00,NULL,99.99,96.82,0,0,0,0,0,0,
2014-03-09T08:00:00,0,0,56.00,NULL,99.99,96.14,0,0,0,0,0,0,
2014-03-09T08:15:00,0,0,56.00,NULL,99.99,95.96,0,0,0,0,0,0,
2014-03-09T08:30:00,0,0,56.00,NULL,99.99,97.55,0,0,0,0,0,0,
2014-03-09T08:45:00,0,0,56.00,NULL,99.99,97.31,0,0,0,0,0,0,
2014-03-09T09:00:00,0,0,56.00,NULL,99.99,96.01,0,0,0,0,0,0,
2014-03-09T09:15:00,0,0,56.00,NULL,99.99,96.29,0,0,0,0,0,0,
2014-03-09T09:30:00,0,0,56.00,NULL,99.99,97.34,0,0,0,0,0,0,
2014-03-09T09:45:00,0,0,56.00,NULL,99.99,96.14,0,0,0,0,0,0,
2014-03-09T10:00:00,0,0,56.00,NULL,99.99,97.21,0,0,0,0,0,0,
2014-03-09T10:15:00,0,0,56.00,NULL,99.99,96.13,0,0,0,0,0,0,
2014-03-09T10:30:00,0,0,56.00,NULL,99.99,95.87,0,0,0,0,0,0,
2014-03-09T10:45:00,0,0,56.00,NULL,99.99,95.98,0,0,0,0,0,0,
2014-03-09T11:00:00,0,0,56.00,142.33,0,94.73,0,0,1,0,0,0,
2014-03-09T11:15:00,0,0,56.00,141.98,0,84.46,0,0,1,0,0,0,
2014-03-09T11:30:00,0,0,56.00,135.84,0,78.54,0,0,1,0,0,0,
2014-03-09T11:45:00,0,0,56.00,128.05,0,74.76,0,0,1,0,0,0,
2014-03-09T12:00:00,0,0,56.00,120.86,0,71.37,0,0,1,0,0,0,
2014-03-09T12:15:00,0,0,56.00,113.75,0,70.80,0,0,1,0,0,0,
2014-03-09T12:30:00,0,0,56.00,108.04,0,68.91,0,0,1,0,0,0,
2014-03-09T12:45:00,0,0,56.00,102.81,0,68.87,0,0,1,0,0,0,
2014-03-09T13:00:00,0,0,56.00,98.77,0,68.87,0,0,1,0,0,0,
2014-03-09T13:15:00,0,0,56.00,95.44,0,68.90,0,0,1,0,0,0,
2014-03-09T13:30:00,0,0,56.00,92.83,0,68.17,0,0,1,0,0,0,
2014-03-09T13:45:00,0,0,56.00,90.64,0,67.80,0,0,1,0,0,0,
2014-03-09T14:00:00,0,0,56.00,88.69,0,67.50,0,0,1,0,0,0,
2014-03-09T14:15:00,0,0,56.00,86.83,0,67.30,0,0,1,0,0,0,
2014-03-09T14:30:00,0,0,56.00,85.26,0,67.07,0,0,1,0,0,0,
2014-03-09T14:45:00,0,0,56.00,83.70,0,66.84,0,0,1,0,0,0,
2014-03-09T15:00:00,0,0,56.00,82.15,0,67.05,0,0,1,0,0,0,
2014-03-09T15:15:00,0,0,56.00,80.87,0,66.94,0,0,1,0,0,0,
2014-03-09T15:30:00,0,0,56.00,79.59,0,67.01,0,0,1,0,0,0,
2014-03-09T15:45:00,0,0,56.00,78.59,0,66.88,0,0,1,0,0,0,
2014-03-09T16:00:00,0,0,56.00,77.79,0,66.87,0,0,1,0,0,0,
2014-03-09T16:15:00,0,0,56.00,77.09,0,66.92,0,0,1,0,0,0,
2014-03-09T16:30:00,0,0,56.00,76.19,0,66.85,0,0,1,0,0,0,
2014-03-09T16:45:00,0,0,56.00,75.67,0,66.80,0,0,1,0,0,0,
2014-03-09T17:00:00,0,0,56.00,75.03,0,66.71,0,0,1,0,0,0,
2014-03-09T17:15:00,0,0,56.00,74.51,0,66.66,0,0,1,0,0,0,
2014-03-09T17:30:00,0,0,56.00,74.07,0,66.66,0,0,1,0,0,0,
2014-03-09T17:45:00,0,0,56.00,73.86,0,66.67,0,0,1,0,0,0,
2014-03-09T18:00:00,0,0,56.00,73.52,0,66.65,0,0,1,0,0,0,
2014-03-09T18:15:00,0,0,56.00,73.20,0,66.54,0,0,1,0,0,0,
2014-03-09T18:30:00,0,0,56.00,73.01,0,66.49,0,0,1,0,0,0,
2014-03-09T18:45:00,0,0,56.00,72.67,0,66.38,0,0,1,0,0,0,
2014-03-09T19:00:00,0,0,56.00,72.47,0,66.43,0,0,1,0,0,0,
2014-03-09T19:15:00,0,0,56.00,72.41,0,66.34,0,0,1,0,0,0,
2014-03-09T19:30:00,0,0,56.00,72.20,0,66.31,0,0,1,0,0,0,
2014-03-09T19:45:00,0,0,56.00,72.02,0,66.18,0,0,1,0,0,0,
2014-03-09T20:00:00,0,0,56.00,71.88,0,66.07,0,0,1,0,0,0,
2014-03-09T20:15:00,0,0,56.00,71.65,0,65.95,0,0,1,0,0,0,
2014-03-09T20:30:00,0,0,56.00,71.54,0,65.86,0,0,1,0,0,0,
2014-03-09T20:45:00,0,0,56.00,71.38,0,65.86,0,0,1,0,0,0,
2014-03-09T21:00:00,0,0,56.00,71.15,0,65.78,0,0,1,0,0,0,
2014-03-09T21:15:00,0,0,56.00,70.95,0,65.68,0,0,1,0,0,0,
2014-03-09T21:30:00,0,0,56.00,70.82,0,65.62,0,0,1,0,0,0,
2014-03-09T21:45:00,0,0,56.00,70.64,0,65.55,0,0,1,0,0,0,
2014-03-09T22:00:00,0,0,56.00,70.46,0,65.50,0,0,1,0,0,0,
2014-03-09T22:15:00,0,0,56.00,70.32,0,65.50,0,0,1,0,0,0,
2014-03-09T22:30:00,0,0,56.00,70.15,0,65.37,0,0,1,0,0,0,
2014-03-09T22:45:00,0,0,56.00,70.02,0,65.39,0,0,1,0,0,0,
2014-03-09T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-10T00:00:00,0,0,56.00,69.94,0,65.33,0,0,1,0,0,0,
2014-03-10T00:15:00,0,0,56.00,69.84,0,65.41,0,0,1,0,0,0,
2014-03-10T00:30:00,0,0,56.00,69.74,0,65.39,0,0,1,0,0,0,
2014-03-10T00:45:00,0,0,56.00,69.66,0,65.46,0,0,1,0,0,0,
2014-03-10T01:00:00,0,0,56.00,69.56,0,65.47,0,0,1,0,0,0,
2014-03-10T01:15:00,0,0,56.00,69.42,0,65.42,0,0,1,0,0,0,
2014-03-10T01:30:00,0,0,56.00,69.34,0,65.33,0,0,1,0,0,0,
2014-03-10T01:45:00,0,0,56.00,69.28,0,65.31,0,0,1,0,0,0,
2014-03-10T02:00:00,0,0,56.00,69.18,0,65.37,0,0,1,0,0,0,
2014-03-10T02:15:00,0,0,56.00,69.11,0,65.41,0,0,1,0,0,0,
2014-03-10T02:30:00,0,0,56.00,69.06,0,65.29,0,0,1,0,0,0,
2014-03-10T02:45:00,0,0,56.00,69.03,0,65.18,0,0,1,0,0,0,
2014-03-10T03:00:00,0,0,56.00,68.98,0,65.24,0,0,1,0,0,0,
2014-03-10T03:15:00,0,0,56.00,68.88,0,65.26,0,0,1,0,0,0,
2014-03-10T03:30:00,0,0,56.00,68.82,0,65.21,0,0,1,0,0,0,
2014-03-10T03:45:00,0,0,56.00,68.81,0,65.10,0,0,1,0,0,0,
2014-03-10T04:00:00,0,0,56.00,68.79,0,65.07,0,0,1,0,0,0,
2014-03-10T04:15:00,0,0,56.00,68.71,0,65.04,0,0,1,0,0,0,
2014-03-10T04:30:00,0,0,56.00,68.67,0,65.09,0,0,1,0,0,0,
2014-03-10T04:45:00,0,0,56.00,68.67,0,65.01,0,0,1,0,0,0,
2014-03-10T05:00:00,0,0,56.00,NULL,0,65.00,0,0,0,0,0,0,
2014-03-10T05:15:00,1,1,56.00,NULL,0,53.80,26910.19,0,0,0,0,0,
2014-03-10T05:30:00,1,1,56.00,NULL,0,54.16,26171.94,0,0,0,0,0,
2014-03-10T05:45:00,1,1,56.00,NULL,0,54.60,22793.18,0,0,0,0,0,
2014-03-10T06:00:00,1,1,56.00,NULL,0,54.14,21043.62,0,0,0,0,0,
2014-03-10T06:15:00,1,1,56.00,NULL,0,53.88,19647.63,0,0,0,0,0,
2014-03-10T06:30:00,1,1,56.00,NULL,0,53.80,18539.35,0,0,0,0,0,
2014-03-10T06:45:00,1,1,56.00,NULL,0,54.10,17425.22,0,0,0,0,0,
2014-03-10T07:00:00,1,1,56.00,NULL,0,54.18,15886.75,0,0,0,0,0,
2014-03-10T07:15:00,1,1,56.00,NULL,0,54.46,16393.24,0,0,0,0,0,
2014-03-10T07:30:00,1,1,56.00,NULL,0,54.57,15637.67,0,0,0,0,0,
2014-03-10T07:45:00,1,1,56.00,NULL,0,55.00,16261.40,0,0,0,0,0,
2014-03-10T08:00:00,1,1,56.00,NULL,0,55.50,15163.45,100.00,0,0,0,0,
2014-03-10T08:15:00,1,1,56.00,NULL,0,55.74,15913.77,100.00,0,0,0,0,
2014-03-10T08:30:00,1,1,56.00,NULL,0,56.54,15761.54,100.00,0,0,0,0,
2014-03-10T08:45:00,1,1,56.00,NULL,0,56.26,16669.78,100.00,0,0,0,0,
2014-03-10T09:00:00,1,1,56.00,NULL,0,57.03,16867.32,100.00,0,0,0,0,
2014-03-10T09:15:00,1,1,56.00,NULL,0,57.27,16828.72,100.00,0,0,0,0,
2014-03-10T09:30:00,1,1,56.00,NULL,0,57.51,16831.04,100.00,0,0,0,0,
2014-03-10T09:45:00,1,1,56.00,NULL,0,58.15,16624.87,100.00,0,0,0,0,
2014-03-10T10:00:00,1,1,56.00,NULL,0,58.54,16514.99,100.00,0,0,0,0,
2014-03-10T10:15:00,1,1,56.00,NULL,0,58.66,17512.74,100.00,0,0,0,0,
2014-03-10T10:30:00,1,1,56.00,NULL,0,58.77,18850.12,100.00,0,0,0,0,
2014-03-10T10:45:00,1,1,56.00,NULL,0,59.08,18705.49,100.00,0,0,0,0,
2014-03-10T11:00:00,1,1,56.00,NULL,0,59.01,18444.69,100.00,0,0,0,0,
2014-03-10T11:15:00,1,1,56.00,NULL,0,59.22,18484.67,100.00,0,0,0,0,
2014-03-10T11:30:00,1,1,56.00,NULL,0,59.39,18581.19,100.00,0,0,0,0,
2014-03-10T11:45:00,1,1,56.00,NULL,0,59.39,19129.00,100.00,0,0,0,0,
2014-03-10T12:00:00,1,1,56.00,NULL,0,59.88,19161.16,100.00,0,0,0,0,
2014-03-10T12:15:00,1,1,56.00,62.54,0,60.13,19183.93,100.00,1,0,0,0,
2014-03-10T12:30:00,1,1,56.00,62.71,0,60.27,19251.30,100.00,1,0,0,0,
2014-03-10T12:45:00,1,1,56.00,62.50,0,60.50,19380.44,100.00,1,0,0,0,
2014-03-10T13:00:00,1,1,56.00,63.12,0,60.65,18509.58,100.00,1,0,0,0,
2014-03-10T13:15:00,1,1,56.00,63.90,0,60.34,18967.68,100.00,1,0,0,0,
2014-03-10T13:30:00,1,1,56.00,62.93,0,60.43,18875.09,100.00,1,0,0,0,
2014-03-10T13:45:00,1,1,56.00,63.00,0,61.31,17994.04,100.00,1,0,0,0,
2014-03-10T14:00:00,1,1,56.00,63.42,0,61.29,17456.04,100.00,1,0,0,0,
2014-03-10T14:15:00,1,1,56.00,63.71,0,61.45,18039.38,100.00,1,0,0,0,
2014-03-10T14:30:00,1,1,56.00,65.35,0,61.56,17928.64,100.00,1,0,0,0,
2014-03-10T14:45:00,1,1,56.00,65.41,0,61.58,16595.97,100.00,1,0,0,0,
2014-03-10T15:00:00,1,1,56.00,65.10,0,61.36,17944.28,100.00,1,0,0,0,
2014-03-10T15:15:00,1,1,56.00,64.74,0,61.16,17594.78,100.00,1,0,0,0,
2014-03-10T15:30:00,1,1,56.00,64.39,0,61.45,16216.20,100.00,1,0,0,0,
2014-03-10T15:45:00,1,1,56.00,64.31,0,61.39,15573.31,100.00,1,0,0,0,
2014-03-10T16:00:00,1,1,56.00,63.86,0,60.91,15867.33,100.00,1,0,0,0,
2014-03-10T16:15:00,1,1,56.00,63.52,0,61.45,15365.52,100.00,1,0,0,0,
2014-03-10T16:30:00,1,1,56.00,63.53,0,60.70,15329.42,100.00,1,0,0,0,
2014-03-10T16:45:00,1,1,56.00,62.91,0,60.39,14940.10,100.00,1,0,0,0,
2014-03-10T17:00:00,1,1,56.00,62.61,0,60.09,14785.70,100.00,1,0,0,0,
2014-03-10T17:15:00,0,0,56.00,62.46,0,60.91,0,0,1,0,0,0,
2014-03-10T17:30:00,0,0,56.00,63.67,0,61.97,0,0,1,0,0,0,
2014-03-10T17:45:00,0,0,56.00,64.60,0,62.71,0,0,1,0,0,0,
2014-03-10T18:00:00,0,0,56.00,64.31,0,63.21,0,0,1,0,0,0,
2014-03-10T18:15:00,0,0,56.00,64.46,0,63.61,0,0,1,0,0,0,
2014-03-10T18:30:00,0,0,56.00,64.60,0,63.85,0,0,1,0,0,0,
2014-03-10T18:45:00,0,0,56.00,64.76,0,63.93,0,0,1,0,0,0,
2014-03-10T19:00:00,0,0,56.00,64.90,0,63.86,0,0,1,0,0,0,
2014-03-10T19:15:00,0,0,56.00,65.80,0,63.76,0,0,1,0,0,0,
2014-03-10T19:30:00,0,0,56.00,65.22,0,63.73,0,0,1,0,0,0,
2014-03-10T19:45:00,0,0,56.00,65.35,0,63.70,0,0,1,0,0,0,
2014-03-10T20:00:00,0,0,56.00,65.42,0,63.60,0,0,1,0,0,0,
2014-03-10T20:15:00,0,0,56.00,65.55,0,63.58,0,0,1,0,0,0,
2014-03-10T20:30:00,0,0,56.00,65.67,0,63.64,0,0,1,0,0,0,
2014-03-10T20:45:00,0,0,56.00,65.74,0,63.75,0,0,1,0,0,0,
2014-03-10T21:00:00,0,0,56.00,65.81,0,63.77,0,0,1,0,0,0,
2014-03-10T21:15:00,0,0,56.00,65.88,0,63.70,0,0,1,0,0,0,
2014-03-10T21:30:00,0,0,56.00,65.98,0,63.57,0,0,1,0,0,0,
2014-03-10T21:45:00,0,0,56.00,65.99,0,63.50,0,0,1,0,0,0,
2014-03-10T22:00:00,0,0,56.00,66.01,0,63.47,0,0,1,0,0,0,
2014-03-10T22:15:00,0,0,56.00,66.14,0,63.58,0,0,1,0,0,0,
2014-03-10T22:30:00,0,0,56.00,66.32,0,63.56,0,0,1,0,0,0,
2014-03-10T22:45:00,0,0,56.00,66.38,0,63.60,0,0,1,0,0,0,
2014-03-10T23:00:00,0,0,56.00,66.45,0,63.68,0,0,1,0,0,0,
2014-03-10T23:15:00,0,0,56.00,66.48,0,63.75,0,0,1,0,0,0,
2014-03-10T23:30:00,0,0,56.00,66.57,0,63.73,0,0,1,0,0,0,
2014-03-10T23:45:00,0,0,56.00,66.57,0,63.78,0,0,1,0,0,0,
2014-03-11T00:00:00,0,0,56.00,66.63,0,63.81,0,0,1,0,0,0,
2014-03-11T00:15:00,0,0,56.00,66.72,0,63.78,0,0,1,0,0,0,
2014-03-11T00:30:00,0,0,56.00,66.74,0,63.82,0,0,1,0,0,0,
2014-03-11T00:45:00,0,0,56.00,66.82,0,63.69,0,0,1,0,0,0,
2014-03-11T01:00:00,0,0,56.00,66.77,0,63.58,0,0,1,0,0,0,
2014-03-11T01:15:00,0,0,56.00,66.80,0,63.50,0,0,1,0,0,0,
2014-03-11T01:30:00,0,0,56.00,66.75,0,63.43,0,0,1,0,0,0,
2014-03-11T01:45:00,0,0,56.00,66.79,0,63.40,0,0,1,0,0,0,
2014-03-11T02:00:00,0,0,56.00,66.81,0,63.38,0,0,1,0,0,0,
2014-03-11T02:15:00,0,0,56.00,66.80,0,63.36,0,0,1,0,0,0,
2014-03-11T02:30:00,0,0,56.00,66.77,0,63.37,0,0,1,0,0,0,
2014-03-11T02:45:00,0,0,56.00,66.76,0,63.32,0,0,1,0,0,0,
2014-03-11T03:00:00,0,0,56.00,66.67,0,63.27,0,0,1,0,0,0,
2014-03-11T03:15:00,0,0,56.00,66.64,0,63.18,0,0,1,0,0,0,
2014-03-11T03:30:00,0,0,56.00,66.63,0,63.12,0,0,1,0,0,0,
2014-03-11T03:45:00,0,0,56.00,66.61,0,63.00,0,0,1,0,0,0,
2014-03-11T04:00:00,0,0,56.00,66.52,0,62.92,0,0,1,0,0,0,
2014-03-11T04:15:00,0,0,56.00,66.55,0,62.80,0,0,1,0,0,0,
2014-03-11T04:30:00,0,0,56.00,66.50,0,62.71,0,0,1,0,0,0,
2014-03-11T04:45:00,0,0,56.00,66.44,0,62.63,0,0,1,0,0,0,
2014-03-11T05:00:00,0,0,56.00,NULL,0,62.54,0,0,0,0,0,0,
2014-03-11T05:15:00,1,1,56.00,NULL,0,52.75,20374.65,0,0,0,0,0,
2014-03-11T05:30:00,1,1,56.00,NULL,0,53.75,19518.31,0,0,0,0,0,
2014-03-11T05:45:00,1,1,56.00,NULL,0,53.61,18814.63,0,0,0,0,0,
2014-03-11T06:00:00,1,1,56.00,NULL,0,54.30,17426.60,0,0,0,0,0,
2014-03-11T06:15:00,1,1,56.00,NULL,0,54.21,16770.70,0,0,0,0,0,
2014-03-11T06:30:00,1,1,56.00,55.35,0,54.15,16741.17,0,1,0,0,0,
2014-03-11T06:45:00,1,1,56.00,55.47,0,54.22,15946.51,0,1,0,0,0,
2014-03-11T07:00:00,1,1,56.00,56.49,0,56.66,15374.72,0,1,0,0,0,
2014-03-11T07:15:00,1,1,56.00,56.19,0,57.24,14824.81,0,1,0,0,0,
2014-03-11T07:30:00,1,1,56.00,56.42,0,54.40,15199.60,0,1,0,0,0,
2014-03-11T07:45:00,1,1,56.00,56.10,0,54.28,15473.60,0,1,0,0,0,
2014-03-11T08:00:00,1,1,56.00,56.40,0,54.59,16239.71,0,1,0,0,0,
2014-03-11T08:15:00,1,1,56.00,56.39,0,54.67,16731.77,0,1,0,0,0,
2014-03-11T08:30:00,1,1,56.00,56.27,0,54.83,16985.81,0,1,0,0,0,
2014-03-11T08:45:00,1,1,56.00,56.73,0,55.41,16553.27,0,1,0,0,0,
2014-03-11T09:00:00,1,1,56.00,57.86,0,56.48,16984.57,0,1,0,0,0,
2014-03-11T09:15:00,1,1,56.00,58.80,0,56.56,17025.32,26.59,1,0,0,0,
2014-03-11T09:30:00,1,1,56.00,58.52,0,56.92,16672.42,80.46,1,0,0,0,
2014-03-11T09:45:00,1,1,56.00,58.54,0,57.10,16827.16,100.00,1,0,0,0,
2014-03-11T10:00:00,1,1,56.00,58.74,0,57.25,17449.84,100.00,1,0,0,0,
2014-03-11T10:15:00,1,1,56.00,58.62,0,57.90,17468.66,100.00,1,0,0,0,
2014-03-11T10:30:00,1,1,56.00,58.98,0,57.36,17075.80,100.00,1,0,0,0,
2014-03-11T10:45:00,1,1,56.00,59.46,0,57.88,17464.75,100.00,1,0,0,0,
2014-03-11T11:00:00,1,1,56.00,59.53,0,58.17,17330.94,100.00,1,0,0,0,
2014-03-11T11:15:00,1,1,56.00,60.80,0,58.77,18496.35,100.00,1,0,0,0,
2014-03-11T11:30:00,1,1,56.00,59.48,0,58.18,18414.17,100.00,1,0,0,0,
2014-03-11T11:45:00,1,1,NULL,59.48,0,58.18,18414.17,100.00,0,0,0,0,
2014-03-11T12:00:00,1,1,56.00,59.48,0,58.18,16095.81,100.00,1,0,0,0,
2014-03-11T12:15:00,1,1,56.00,58.68,0,57.42,16095.81,100.00,1,0,0,0,
2014-03-11T12:30:00,1,1,56.00,58.79,0,57.41,16913.25,100.00,1,0,0,0,
2014-03-11T12:45:00,1,1,56.00,58.28,0,57.11,15993.24,100.00,1,0,0,0,
2014-03-11T13:00:00,1,1,56.00,57.92,0,56.90,15125.69,100.00,1,0,0,0,
2014-03-11T13:15:00,1,1,56.00,57.57,0,56.63,15368.85,100.00,1,0,0,0,
2014-03-11T13:30:00,1,1,56.00,57.16,0,56.23,13446.45,100.00,1,0,0,0,
2014-03-11T13:45:00,1,1,56.00,57.14,0,56.15,13951.51,100.00,1,0,0,0,
2014-03-11T14:00:00,1,1,56.00,56.43,0,55.38,14393.81,100.00,1,0,0,0,
2014-03-11T14:15:00,1,1,56.00,55.90,0,54.84,13027.87,99.18,1,0,0,0,
2014-03-11T14:30:00,1,1,56.00,55.27,0,54.34,13765.29,83.62,1,0,0,0,
2014-03-11T14:45:00,1,1,56.00,55.45,0,54.98,13836.10,71.07,1,0,0,0,
2014-03-11T15:00:00,1,1,56.00,55.32,0,54.58,17678.56,57.72,1,0,0,0,
2014-03-11T15:15:00,1,1,56.00,55.29,0,54.34,17602.36,42.64,1,0,0,0,
2014-03-11T15:30:00,1,1,56.00,55.42,0,54.37,18933.36,27.72,1,0,0,0,
2014-03-11T15:45:00,1,1,56.00,55.32,0,54.17,19122.01,15.21,1,0,0,0,
2014-03-11T16:00:00,1,1,56.00,55.52,0,54.24,19821.13,5.81,1,0,0,0,
2014-03-11T16:15:00,1,1,56.00,55.20,0,53.83,18362.91,0,1,0,0,0,
2014-03-11T16:30:00,1,1,56.00,55.36,0,53.94,18343.50,0,1,0,0,0,
2014-03-11T16:45:00,1,1,56.00,55.29,0,53.97,16537.91,0,1,0,0,0,
2014-03-11T17:00:00,1,1,56.00,54.34,0,53.33,16545.14,0,1,0,0,0,
2014-03-11T17:15:00,1,1,56.00,56.07,0,53.64,16307.15,0,1,0,0,0,
2014-03-11T17:30:00,1,1,56.00,55.78,0,53.83,16126.81,0,1,0,0,0,
2014-03-11T17:45:00,1,1,56.00,55.65,0,53.61,17789.78,0,1,0,0,0,
2014-03-11T18:00:00,1,1,56.00,55.95,0,56.61,17392.03,0,1,0,0,0,
2014-03-11T18:15:00,1,1,56.00,56.15,0,57.16,18026.75,0,1,0,0,0,
2014-03-11T18:30:00,1,1,56.00,56.79,0,56.97,18288.52,0,1,0,0,0,
2014-03-11T18:45:00,1,1,56.00,56.54,0,53.96,18164.82,0,1,0,0,0,
2014-03-11T19:00:00,1,1,56.00,56.02,0,53.48,18136.73,0,1,0,0,0,
2014-03-11T19:15:00,1,1,56.00,55.96,0,53.46,18188.59,0,1,0,0,0,
2014-03-11T19:30:00,1,1,56.00,56.06,0,53.39,18579.33,0,1,0,0,0,
2014-03-11T19:45:00,1,1,56.00,55.30,0.83,52.97,17742.53,0,1,0,0,0,
2014-03-11T20:00:00,1,1,56.00,55.67,0,55.86,17720.82,0,1,0,0,0,
2014-03-11T20:15:00,1,1,56.00,55.87,0,56.36,17698.60,0,1,0,0,0,
2014-03-11T20:30:00,1,1,56.00,56.42,0,53.46,17922.95,0,1,0,0,0,
2014-03-11T20:45:00,1,1,56.00,55.39,0,52.74,17682.35,0,1,0,0,0,
2014-03-11T21:00:00,1,1,56.00,56.09,0,56.66,17708.26,0,1,0,0,0,
2014-03-11T21:15:00,0,0,56.00,57.53,0,54.36,0,0,1,0,0,0,
2014-03-11T21:30:00,0,0,56.00,58.56,0,54.28,0,0,1,0,0,0,
2014-03-11T21:45:00,0,0,56.00,59.23,0,56.90,0,0,1,0,0,0,
2014-03-11T22:00:00,0,0,56.00,59.58,0,57.98,0,0,1,0,0,0,
2014-03-11T22:15:00,0,0,56.00,61.41,0,59.21,0,0,1,0,0,0,
2014-03-11T22:30:00,0,0,56.00,61.61,0,59.65,0,0,1,0,0,0,
2014-03-11T22:45:00,0,0,56.00,61.75,0,60.05,0,0,1,0,0,0,
2014-03-11T23:00:00,0,0,56.00,61.74,0,60.38,0,0,1,0,0,0,
2014-03-11T23:15:00,0,0,56.00,61.95,0,60.63,0,0,1,0,0,0,
2014-03-11T23:30:00,0,0,56.00,62.29,0,60.93,0,0,1,0,0,0,
2014-03-11T23:45:00,0,0,56.00,62.59,0,61.18,0,0,1,0,0,0,
2014-03-12T00:00:00,0,0,56.00,62.92,0,61.47,0,0,1,0,0,0,
2014-03-12T00:15:00,0,0,56.00,63.35,0,61.67,0,0,1,0,0,0,
2014-03-12T00:30:00,0,0,56.00,63.68,0,61.86,0,0,1,0,0,0,
2014-03-12T00:45:00,0,0,56.00,64.06,0,61.97,0,0,1,0,0,0,
2014-03-12T01:00:00,0,0,56.00,64.36,0,62.00,0,0,1,0,0,0,
2014-03-12T01:15:00,0,0,56.00,64.67,0,62.09,0,0,1,0,0,0,
2014-03-12T01:30:00,0,0,56.00,64.95,0,62.20,0,0,1,0,0,0,
2014-03-12T01:45:00,0,0,56.00,65.17,0,62.16,0,0,1,0,0,0,
2014-03-12T02:00:00,0,0,56.00,65.40,0,62.30,0,0,1,0,0,0,
2014-03-12T02:15:00,0,0,56.00,65.66,0,62.45,0,0,1,0,0,0,
2014-03-12T02:30:00,0,0,56.00,65.85,0,62.56,0,0,1,0,0,0,
2014-03-12T02:45:00,0,0,56.00,66.04,0,62.63,0,0,1,0,0,0,
2014-03-12T03:00:00,0,0,56.00,66.29,0,62.76,0,0,1,0,0,0,
2014-03-12T03:15:00,0,0,56.00,66.43,0,62.83,0,0,1,0,0,0,
2014-03-12T03:30:00,0,0,56.00,66.63,0,62.93,0,0,1,0,0,0,
2014-03-12T03:45:00,0,0,56.00,68.06,99.99,95.26,0,0,1,0,0,0,
2014-03-12T04:00:00,0,0,56.00,73.49,99.99,102.69,0,0,1,0,0,0,
2014-03-12T04:15:00,0,0,56.00,79.45,99.99,107.84,0,0,1,0,0,0,
2014-03-12T04:30:00,0,0,56.00,84.89,99.99,111.33,0,0,1,0,0,0,
2014-03-12T04:45:00,0,0,56.00,90.35,99.99,114.82,0,0,1,0,0,0,
2014-03-12T05:00:00,0,0,56.00,94.84,99.99,117.18,0,0,1,0,0,0,
2014-03-12T05:15:00,1,1,56.00,66.42,0,59.19,20416.77,100.00,1,0,0,0,
2014-03-12T05:30:00,1,1,56.00,61.32,0,57.87,20173.92,100.00,1,0,0,0,
2014-03-12T05:45:00,1,1,56.00,58.38,0,55.29,19701.59,100.00,1,0,0,0,
2014-03-12T06:00:00,1,1,56.00,56.23,0,53.23,19237.39,100.00,1,0,0,0,
2014-03-12T06:15:00,1,1,56.00,53.69,0,51.27,19660.15,0,1,0,0,0,
2014-03-12T06:30:00,1,1,56.00,54.19,0,52.27,21114.64,0,1,0,0,0,
2014-03-12T06:45:00,1,1,56.00,55.25,0,53.13,19712.59,0,1,0,0,0,
2014-03-12T07:00:00,1,1,56.00,56.10,0,53.92,20529.25,0,1,0,0,0,
2014-03-12T07:15:00,1,1,56.00,55.92,0,53.87,20809.60,0,1,0,0,0,
2014-03-12T07:30:00,1,1,56.00,56.10,0,54.70,19836.23,0,1,0,0,0,
2014-03-12T07:45:00,1,1,56.00,55.99,0,53.95,20061.28,0,1,0,0,0,
2014-03-12T08:00:00,1,1,56.00,55.65,0,53.49,20547.44,0,1,0,0,0,
2014-03-12T08:15:00,1,1,56.00,55.71,0,53.88,19538.60,0,1,0,0,0,
2014-03-12T08:30:00,1,1,56.00,56.40,0,54.25,19306.46,0,1,0,0,0,
2014-03-12T08:45:00,1,1,56.00,55.67,0,53.83,16181.31,0,1,0,0,0,
2014-03-12T09:00:00,1,1,56.00,55.59,0,53.77,17222.32,0,1,0,0,0,
2014-03-12T09:15:00,1,1,56.00,55.61,0,53.67,15092.00,0,1,0,0,0,
2014-03-12T09:30:00,1,1,56.00,55.59,0,54.40,14956.51,0,1,0,0,0,
2014-03-12T09:45:00,1,1,56.00,55.69,0,53.51,15060.42,0,1,0,0,0,
2014-03-12T10:00:00,1,1,56.00,55.61,0,54.80,14308.82,0,1,0,0,0,
2014-03-12T10:15:00,1,1,56.00,55.50,0,53.68,14304.39,0,1,0,0,0,
2014-03-12T10:30:00,1,1,56.00,55.82,0,54.69,11158.45,0,1,0,0,0,
2014-03-12T10:45:00,1,1,56.00,55.58,0,53.98,13410.61,0,1,0,0,0,
2014-03-12T11:00:00,1,1,56.00,55.90,0,54.44,14258.40,0,1,0,0,0,
2014-03-12T11:15:00,1,1,56.00,55.77,0,53.81,15318.45,0,1,0,0,0,
2014-03-12T11:30:00,1,1,56.00,55.86,0,54.10,15568.76,0,1,0,0,0,
2014-03-12T11:45:00,1,1,56.00,54.87,8.69,52.46,16212.60,0,1,0,0,0,
2014-03-12T12:00:00,1,1,56.00,55.90,0,52.32,16914.77,0,1,0,0,0,
2014-03-12T12:15:00,1,1,56.00,55.26,0,53.50,15574.70,0,1,0,0,0,
2014-03-12T12:30:00,1,1,56.00,56.10,0,54.27,14896.92,0,1,0,0,0,
2014-03-12T12:45:00,1,1,56.00,56.87,0,54.78,12531.60,0,1,0,0,0,
2014-03-12T13:00:00,1,1,56.00,55.83,0,54.16,12554.50,0,1,0,0,0,
2014-03-12T13:15:00,1,1,56.00,56.60,0,54.19,11798.75,0,1,0,0,0,
2014-03-12T13:30:00,1,1,56.00,55.71,0,53.66,12294.88,0,1,0,0,0,
2014-03-12T13:45:00,1,1,56.00,55.93,0,53.94,11487.98,0,1,0,0,0,
2014-03-12T14:00:00,1,1,56.00,55.93,0,53.94,11487.98,0,1,0,0,0,
2014-03-12T14:15:00,1,1,56.00,55.95,0,54.13,10878.26,0,1,0,0,0,
2014-03-12T14:30:00,1,1,56.00,55.95,0,54.13,10878.26,0,1,0,0,0,
2014-03-12T14:45:00,1,1,56.00,55.95,0,54.13,10878.26,0,1,0,0,0,
2014-03-12T15:00:00,1,1,56.00,56.11,0,54.20,10078.11,0,1,0,0,0,
2014-03-12T15:15:00,1,1,56.00,56.11,0,54.20,10078.11,0,1,0,0,0,
2014-03-12T15:30:00,1,1,56.00,55.39,3.21,52.36,10101.12,0,1,0,0,0,
2014-03-12T15:45:00,1,1,56.00,56.37,0,51.70,9473.24,0,1,0,0,0,
2014-03-12T16:00:00,1,1,56.00,55.63,4.89,55.62,9384.41,0,1,0,0,0,
2014-03-12T16:15:00,1,1,56.00,56.68,0,54.76,9419.17,0,1,0,0,0,
2014-03-12T16:30:00,1,1,56.00,55.50,4.96,53.11,9391.52,0,1,0,0,0,
2014-03-12T16:45:00,1,1,56.00,55.62,5.89,54.85,9284.69,0,1,0,0,0,
2014-03-12T17:00:00,1,1,56.00,55.66,7.46,53.84,11084.10,0,1,0,0,0,
2014-03-12T17:15:00,0,0,56.00,60.55,99.99,93.98,0,0,1,0,0,0,
2014-03-12T17:30:00,0,0,56.00,71.19,99.99,103.53,0,0,1,0,0,0,
2014-03-12T17:45:00,0,0,56.00,81.68,99.99,107.96,0,0,1,0,0,0,
2014-03-12T18:00:00,0,0,56.00,89.86,99.99,109.69,0,0,1,0,0,0,
2014-03-12T18:15:00,0,0,56.00,95.64,99.99,109.17,0,0,1,0,0,0,
2014-03-12T18:30:00,0,0,56.00,101.40,99.99,106.24,0,0,1,0,0,0,
2014-03-12T18:45:00,0,0,56.00,107.51,99.99,105.72,0,0,1,0,0,0,
2014-03-12T19:00:00,0,0,56.00,113.14,99.99,104.33,0,0,1,0,0,0,
2014-03-12T19:15:00,0,0,56.00,119.35,99.99,100.75,0,0,1,0,0,0,
2014-03-12T19:30:00,0,0,56.00,123.18,99.99,96.72,0,0,1,0,0,0,
2014-03-12T19:45:00,0,0,56.00,126.93,99.99,94.83,0,0,1,0,0,0,
2014-03-12T20:00:00,0,0,56.00,129.68,99.99,91.94,0,0,1,0,0,0,
2014-03-12T20:15:00,0,0,56.00,132.64,99.99,90.73,0,0,1,0,0,0,
2014-03-12T20:30:00,0,0,56.00,134.74,99.99,88.84,0,0,1,0,0,0,
2014-03-12T20:45:00,0,0,56.00,136.55,99.99,87.03,0,0,1,0,0,0,
2014-03-12T21:00:00,0,0,56.00,137.56,99.99,86.42,0,0,1,0,0,0,
2014-03-12T21:15:00,0,0,56.00,138.62,99.99,85.08,0,0,1,0,0,0,
2014-03-12T21:30:00,0,0,56.00,138.76,99.99,85.12,0,0,1,0,0,0,
2014-03-12T21:45:00,0,0,56.00,139.60,99.99,83.06,0,0,1,0,0,0,
2014-03-12T22:00:00,0,0,56.00,139.78,99.99,83.34,0,0,1,0,0,0,
2014-03-12T22:15:00,0,0,56.00,139.46,99.99,87.56,0,0,1,0,0,0,
2014-03-12T22:30:00,0,0,56.00,139.14,99.99,90.00,0,0,1,0,0,0,
2014-03-12T22:45:00,0,0,56.00,139.82,99.99,89.54,0,0,1,0,0,0,
2014-03-12T23:00:00,0,0,56.00,139.47,99.99,90.80,0,0,1,0,0,0,
2014-03-12T23:15:00,0,0,56.00,140.21,99.99,89.33,0,0,1,0,0,0,
2014-03-12T23:30:00,0,0,56.00,139.82,99.99,90.65,0,0,1,0,0,0,
2014-03-12T23:45:00,0,0,56.00,140.05,99.99,90.29,0,0,1,0,0,0,
2014-03-13T00:00:00,0,0,56.00,140.08,99.99,90.74,0,0,1,0,0,0,
2014-03-13T00:15:00,0,0,56.00,140.31,99.99,89.36,0,0,1,0,0,0,
2014-03-13T00:30:00,0,0,56.00,139.96,99.99,90.07,0,0,1,0,0,0,
2014-03-13T00:45:00,0,0,56.00,140.51,99.99,89.37,0,0,1,0,0,0,
2014-03-13T01:00:00,0,0,56.00,140.07,99.99,89.93,0,0,1,0,0,0,
2014-03-13T01:15:00,0,0,56.00,140.11,99.99,89.75,0,0,1,0,0,0,
2014-03-13T01:30:00,0,0,56.00,140.60,99.99,88.25,0,0,1,0,0,0,
2014-03-13T01:45:00,0,0,56.00,140.26,99.99,89.46,0,0,1,0,0,0,
2014-03-13T02:00:00,0,0,56.00,140.21,99.99,89.80,0,0,1,0,0,0,
2014-03-13T02:15:00,0,0,56.00,140.34,99.99,88.07,0,0,1,0,0,0,
2014-03-13T02:30:00,0,0,56.00,140.01,99.99,88.76,0,0,1,0,0,0,
2014-03-13T02:45:00,0,0,56.00,140.13,99.99,88.87,0,0,1,0,0,0,
2014-03-13T03:00:00,0,0,56.00,140.46,99.99,87.41,0,0,1,0,0,0,
2014-03-13T03:15:00,0,0,56.00,140.00,99.99,87.94,0,0,1,0,0,0,
2014-03-13T03:30:00,0,0,56.00,139.92,99.99,88.04,0,0,1,0,0,0,
2014-03-13T03:45:00,0,0,56.00,140.59,99.99,86.70,0,0,1,0,0,0,
2014-03-13T04:00:00,0,0,56.00,140.03,99.99,88.06,0,0,1,0,0,0,
2014-03-13T04:15:00,0,0,56.00,140.35,99.99,88.02,0,0,1,0,0,0,
2014-03-13T04:30:00,0,0,56.00,140.28,99.99,87.03,0,0,1,0,0,0,
2014-03-13T04:45:00,0,0,56.00,140.14,99.99,87.95,0,0,1,0,0,0,
2014-03-13T05:00:00,0,0,56.00,140.25,99.99,88.19,0,0,1,0,0,0,
2014-03-13T05:15:00,1,1,56.00,75.34,0,48.43,18889.55,0,1,0,0,0,
2014-03-13T05:30:00,1,1,56.00,54.47,0,50.42,19140.37,0,1,0,0,0,
2014-03-13T05:45:00,1,1,56.00,52.99,0,49.57,17497.71,0,1,0,0,0,
2014-03-13T06:00:00,1,1,56.00,52.93,0,49.59,15571.68,0,1,0,0,0,
2014-03-13T06:15:00,1,1,56.00,62.41,0,48.24,14998.35,0,1,0,0,0,
2014-03-13T06:30:00,1,1,56.00,53.66,0,49.89,13117.92,0,1,0,0,0,
2014-03-13T06:45:00,1,1,56.00,54.22,0,51.87,12262.63,0,1,0,0,0,
2014-03-13T07:00:00,1,1,56.00,59.90,0,49.98,12327.05,0,1,0,0,0,
2014-03-13T07:15:00,1,1,56.00,53.39,0,49.96,13589.04,0,1,0,0,0,
2014-03-13T07:30:00,1,1,56.00,61.35,0,49.27,15942.50,0,1,0,0,0,
2014-03-13T07:45:00,1,1,56.00,54.80,0,52.07,13980.74,0,1,0,0,0,
2014-03-13T08:00:00,1,1,56.00,54.71,0,52.52,14460.99,0,1,0,0,0,
2014-03-13T08:15:00,1,1,56.00,61.62,0,49.67,11813.32,0,1,0,0,0,
2014-03-13T08:30:00,1,1,56.00,54.73,0,52.66,14258.87,0,1,0,0,0,
2014-03-13T08:45:00,1,1,56.00,55.21,0,53.42,13516.50,0,1,0,0,0,
2014-03-13T09:00:00,1,1,56.00,55.46,0,53.42,15412.85,0,1,0,0,0,
2014-03-13T09:15:00,1,1,56.00,55.90,0,53.69,15140.14,0,1,0,0,0,
2014-03-13T09:30:00,1,1,56.00,56.06,0,53.87,15431.97,0,1,0,0,0,
2014-03-13T09:45:00,1,1,56.00,57.33,0,55.57,12568.32,0,1,0,0,0,
2014-03-13T10:00:00,1,1,56.00,56.45,0,54.26,16278.34,0,1,0,0,0,
2014-03-13T10:15:00,1,1,56.00,56.42,0,54.39,13730.31,0,1,0,0,0,
2014-03-13T10:30:00,1,1,56.00,55.45,0,53.23,16362.42,0,1,0,0,0,
2014-03-13T10:45:00,1,1,56.00,55.73,0,53.82,15474.99,0,1,0,0,0,
2014-03-13T11:00:00,1,1,56.00,55.90,0,53.93,14664.54,0,1,0,0,0,
2014-03-13T11:15:00,1,1,56.00,55.98,0,54.02,14800.89,0,1,0,0,0,
2014-03-13T11:30:00,1,1,56.00,56.08,0,53.97,16714.76,0,1,0,0,0,
2014-03-13T11:45:00,1,1,56.00,56.21,0,54.14,14011.68,0,1,0,0,0,
2014-03-13T12:00:00,1,1,56.00,56.30,0,54.48,13896.57,0,1,0,0,0,
2014-03-13T12:15:00,1,1,56.00,56.30,0,54.41,13795.34,0,1,0,0,0,
2014-03-13T12:30:00,1,1,56.00,55.76,0,54.04,14200.85,0,1,0,0,0,
2014-03-13T12:45:00,1,1,56.00,56.08,0,54.38,13272.84,0,1,0,0,0,
2014-03-13T13:00:00,1,1,56.00,56.01,0,54.26,14412.37,0,1,0,0,0,
2014-03-13T13:15:00,1,1,56.00,55.32,0,53.71,13342.32,0,1,0,0,0,
2014-03-13T13:30:00,1,1,56.00,55.37,0,53.89,13382.73,0,1,0,0,0,
2014-03-13T13:45:00,1,1,56.00,55.70,0,53.90,13258.27,0,1,0,0,0,
2014-03-13T14:00:00,1,1,56.00,55.58,0,54.01,13863.95,0,1,0,0,0,
2014-03-13T14:15:00,1,1,56.00,55.70,0,54.19,13640.94,0,1,0,0,0,
2014-03-13T14:30:00,1,1,56.00,55.69,0,54.05,14156.06,0,1,0,0,0,
2014-03-13T14:45:00,1,1,56.00,55.85,0,54.14,13339.13,0,1,0,0,0,
2014-03-13T15:00:00,1,1,56.00,55.91,0,54.18,12872.55,0,1,0,0,0,
2014-03-13T15:15:00,1,1,56.00,55.83,0,52.30,13052.61,0,1,0,0,0,
2014-03-13T15:30:00,1,1,56.00,55.74,0,52.38,12658.99,0,1,0,0,0,
2014-03-13T15:45:00,1,1,56.00,56.15,0,53.14,12115.13,0,1,0,0,0,
2014-03-13T16:00:00,1,1,56.00,56.02,0,57.08,11506.35,0,1,0,0,0,
2014-03-13T16:15:00,1,1,56.00,55.62,0.45,54.25,10890.81,0,1,0,0,0,
2014-03-13T16:30:00,1,1,56.00,55.88,0,54.34,9735.98,0,1,0,0,0,
2014-03-13T16:45:00,1,1,56.00,56.27,0,53.60,9113.53,0,1,0,0,0,
2014-03-13T17:00:00,1,1,56.00,55.77,0,57.25,8762.20,0,1,0,0,0,
2014-03-13T17:15:00,0,0,56.00,58.42,99.99,90.84,0,0,1,0,0,0,
2014-03-13T17:30:00,0,0,56.00,66.92,99.99,98.80,0,0,1,0,0,0,
2014-03-13T17:45:00,0,0,56.00,77.37,99.99,105.80,0,0,1,0,0,0,
2014-03-13T18:00:00,0,0,56.00,85.72,99.99,110.11,0,0,1,0,0,0,
2014-03-13T18:15:00,0,0,56.00,92.74,99.99,111.69,0,0,1,0,0,0,
2014-03-13T18:30:00,0,0,56.00,97.71,99.99,109.88,0,0,1,0,0,0,
2014-03-13T18:45:00,0,0,56.00,102.93,99.99,109.48,0,0,1,0,0,0,
2014-03-13T19:00:00,0,0,56.00,109.51,99.99,105.75,0,0,1,0,0,0,
2014-03-13T19:15:00,0,0,56.00,115.29,99.99,104.45,0,0,1,0,0,0,
2014-03-13T19:30:00,0,0,56.00,120.47,99.99,101.49,0,0,1,0,0,0,
2014-03-13T19:45:00,0,0,56.00,124.21,99.99,100.41,0,0,1,0,0,0,
2014-03-13T20:00:00,0,0,56.00,127.61,99.99,97.73,0,0,1,0,0,0,
2014-03-13T20:15:00,0,0,56.00,130.23,99.99,96.27,0,0,1,0,0,0,
2014-03-13T20:30:00,0,0,56.00,132.76,99.99,95.43,0,0,1,0,0,0,
2014-03-13T20:45:00,0,0,56.00,135.01,99.99,94.16,0,0,1,0,0,0,
2014-03-13T21:00:00,0,0,56.00,136.63,99.99,93.91,0,0,1,0,0,0,
2014-03-13T21:15:00,0,0,56.00,137.86,99.99,93.51,0,0,1,0,0,0,
2014-03-13T21:30:00,0,0,56.00,138.86,99.99,93.16,0,0,1,0,0,0,
2014-03-13T21:45:00,0,0,56.00,139.55,99.99,91.98,0,0,1,0,0,0,
2014-03-13T22:00:00,0,0,56.00,140.26,99.99,90.91,0,0,1,0,0,0,
2014-03-13T22:15:00,0,0,56.00,139.79,99.99,96.66,0,0,1,0,0,0,
2014-03-13T22:30:00,0,0,56.00,140.22,99.99,98.78,0,0,1,0,0,0,
2014-03-13T22:45:00,0,0,56.00,140.56,99.99,101.28,0,0,1,0,0,0,
2014-03-13T23:00:00,0,0,56.00,141.00,99.99,100.65,0,0,1,0,0,0,
2014-03-13T23:15:00,0,0,56.00,140.99,99.99,100.70,0,0,1,0,0,0,
2014-03-13T23:30:00,0,0,56.00,141.23,99.99,101.37,0,0,1,0,0,0,
2014-03-13T23:45:00,0,0,56.00,141.47,99.99,102.32,0,0,1,0,0,0,
2014-03-14T00:00:00,0,0,56.00,140.64,0,94.88,0,0,1,0,0,0,
2014-03-14T00:15:00,0,0,56.00,136.56,0,85.83,0,0,1,0,0,0,
2014-03-14T00:30:00,0,0,56.00,130.00,0,79.30,0,0,1,0,0,0,
2014-03-14T00:45:00,0,0,56.00,122.83,0,75.51,0,0,1,0,0,0,
2014-03-14T01:00:00,0,0,56.00,116.29,0,72.83,0,0,1,0,0,0,
2014-03-14T01:15:00,0,0,56.00,110.45,0,71.30,0,0,1,0,0,0,
2014-03-14T01:30:00,0,0,56.00,105.37,0,70.22,0,0,1,0,0,0,
2014-03-14T01:45:00,0,0,56.00,101.09,0,69.56,0,0,1,0,0,0,
2014-03-14T02:00:00,0,0,56.00,97.38,0,69.38,0,0,1,0,0,0,
2014-03-14T02:15:00,0,0,56.00,94.51,0,68.93,0,0,1,0,0,0,
2014-03-14T02:30:00,0,0,56.00,92.01,0,68.65,0,0,1,0,0,0,
2014-03-14T02:45:00,0,0,56.00,89.90,0,68.51,0,0,1,0,0,0,
2014-03-14T03:00:00,0,0,56.00,88.04,0,68.20,0,0,1,0,0,0,
2014-03-14T03:15:00,0,0,56.00,86.35,0,67.95,0,0,1,0,0,0,
2014-03-14T03:30:00,0,0,56.00,84.92,0,67.94,0,0,1,0,0,0,
2014-03-14T03:45:00,0,0,56.00,83.70,0,67.77,0,0,1,0,0,0,
2014-03-14T04:00:00,0,0,56.00,82.70,0,67.48,0,0,1,0,0,0,
2014-03-14T04:15:00,0,0,56.00,81.76,0,67.63,0,0,1,0,0,0,
2014-03-14T04:30:00,0,0,56.00,80.95,0,67.41,0,0,1,0,0,0,
2014-03-14T04:45:00,0,0,56.00,80.24,0,67.09,0,0,1,0,0,0,
2014-03-14T05:00:00,0,0,56.00,79.63,0,67.19,0,0,1,0,0,0,
2014-03-14T05:15:00,1,1,56.00,56.63,0,53.77,20352.76,0,1,0,0,0,
2014-03-14T05:30:00,1,1,56.00,55.97,0,53.69,19318.91,0,1,0,0,0,
2014-03-14T05:45:00,1,1,56.00,56.06,0,53.83,17315.97,0,1,0,0,0,
2014-03-14T06:00:00,1,1,56.00,56.38,0,54.36,15751.41,0,1,0,0,0,
2014-03-14T06:15:00,1,1,56.00,56.28,0,53.66,18096.50,0,1,0,0,0,
2014-03-14T06:30:00,1,1,56.00,55.80,0,53.86,17034.80,0,1,0,0,0,
2014-03-14T06:45:00,1,1,56.00,56.04,0,53.95,17068.11,0,1,0,0,0,
2014-03-14T07:00:00,1,1,56.00,56.47,0,54.55,16738.71,0,1,0,0,0,
2014-03-14T07:15:00,1,1,56.00,56.29,0,54.24,17794.86,0,1,0,0,0,
2014-03-14T07:30:00,1,1,56.00,56.10,0,54.20,18554.11,0,1,0,0,0,
2014-03-14T07:45:00,1,1,56.00,56.11,0,54.34,17913.10,0,1,0,0,0,
2014-03-14T08:00:00,1,1,56.00,56.23,0,54.39,18001.49,0,1,0,0,0,
2014-03-14T08:15:00,1,1,56.00,56.60,0,54.74,18444.96,0,1,0,0,0,
2014-03-14T08:30:00,1,1,56.00,57.05,0,55.36,18110.86,100.00,1,0,0,0,
2014-03-14T08:45:00,1,1,56.00,57.79,0,55.89,18475.19,100.00,1,0,0,0,
2014-03-14T09:00:00,1,1,56.00,58.01,0,56.02,19523.47,100.00,1,0,0,0,
2014-03-14T09:15:00,1,1,56.00,58.05,0,56.03,18793.44,100.00,1,0,0,0,
2014-03-14T09:30:00,1,1,56.00,58.73,0,56.52,18826.00,100.00,1,0,0,0,
2014-03-14T09:45:00,1,1,56.00,58.25,0,56.13,18957.08,100.00,1,0,0,0,
2014-03-14T10:00:00,1,1,56.00,58.79,0,56.85,18564.86,100.00,1,0,0,0,
2014-03-14T10:15:00,1,1,56.00,58.92,0,56.73,18865.12,100.00,1,0,0,0,
2014-03-14T10:30:00,1,1,56.00,58.96,0,56.65,19709.40,100.00,1,0,0,0,
2014-03-14T10:45:00,1,1,56.00,59.09,0,56.79,19593.83,100.00,1,0,0,0,
2014-03-14T11:00:00,1,1,56.00,59.22,0,56.77,19751.92,100.00,1,0,0,0,
2014-03-14T11:15:00,1,1,56.00,59.37,0,57.51,19736.77,100.00,1,0,0,0,
2014-03-14T11:30:00,1,1,56.00,59.92,0,57.65,19791.84,100.00,1,0,0,0,
2014-03-14T11:45:00,1,1,56.00,60.34,0,58.02,19779.72,100.00,1,0,0,0,
2014-03-14T12:00:00,1,1,56.00,60.54,0,58.19,19992.44,100.00,1,0,0,0,
2014-03-14T12:15:00,1,1,56.00,61.13,0,58.46,20213.09,100.00,1,0,0,0,
2014-03-14T12:30:00,1,1,56.00,61.04,0,58.78,20047.27,100.00,1,0,0,0,
2014-03-14T12:45:00,1,1,56.00,61.15,0,58.64,20864.20,100.00,1,0,0,0,
2014-03-14T13:00:00,1,1,56.00,61.47,0,59.21,20644.91,100.00,1,0,0,0,
2014-03-14T13:15:00,1,1,56.00,61.66,0,59.24,20447.33,100.00,1,0,0,0,
2014-03-14T13:30:00,1,1,56.00,61.49,0,59.41,21127.27,100.00,1,0,0,0,
2014-03-14T13:45:00,1,1,56.00,61.39,0,59.24,19934.80,100.00,1,0,0,0,
2014-03-14T14:00:00,1,1,56.00,61.39,0,59.55,20066.91,100.00,1,0,0,0,
2014-03-14T14:15:00,1,1,56.00,61.04,0,59.00,20055.68,100.00,1,0,0,0,
2014-03-14T14:30:00,1,1,56.00,61.91,0,59.55,19675.65,100.00,1,0,0,0,
2014-03-14T14:45:00,1,1,56.00,61.52,0,59.11,17201.36,100.00,1,0,0,0,
2014-03-14T15:00:00,1,1,56.00,61.19,0,59.02,19428.97,100.00,1,0,0,0,
2014-03-14T15:15:00,1,1,56.00,61.71,0,60.05,14150.62,100.00,1,0,0,0,
2014-03-14T15:30:00,1,1,56.00,61.03,0,58.80,17110.53,100.00,1,0,0,0,
2014-03-14T15:45:00,1,1,56.00,61.09,0,58.68,16741.72,100.00,1,0,0,0,
2014-03-14T16:00:00,1,1,56.00,59.87,0,57.81,16130.50,100.00,1,0,0,0,
2014-03-14T16:15:00,1,1,56.00,60.93,0,59.02,15775.62,100.00,1,0,0,0,
2014-03-14T16:30:00,1,1,56.00,59.68,0,57.31,15562.68,100.00,1,0,0,0,
2014-03-14T16:45:00,1,1,56.00,59.25,0,57.51,14131.05,100.00,1,0,0,0,
2014-03-14T17:00:00,1,1,56.00,59.24,0,57.33,14966.03,100.00,1,0,0,0,
2014-03-14T17:15:00,0,0,56.00,59.70,0,58.46,0,0,1,0,0,0,
2014-03-14T17:30:00,0,0,56.00,60.12,0,59.05,0,0,1,0,0,0,
2014-03-14T17:45:00,0,0,56.00,60.29,0,59.76,0,0,1,0,0,0,
2014-03-14T18:00:00,0,0,56.00,60.73,0,59.96,0,0,1,0,0,0,
2014-03-14T18:15:00,0,0,56.00,61.02,0,59.97,0,0,1,0,0,0,
2014-03-14T18:30:00,0,0,56.00,61.41,0,60.11,0,0,1,0,0,0,
2014-03-14T18:45:00,0,0,56.00,61.63,0,60.15,0,0,1,0,0,0,
2014-03-14T19:00:00,0,0,56.00,61.75,0,60.20,0,0,1,0,0,0,
2014-03-14T19:15:00,0,0,56.00,61.89,0,60.24,0,0,1,0,0,0,
2014-03-14T19:30:00,0,0,56.00,61.94,0,60.10,0,0,1,0,0,0,
2014-03-14T19:45:00,0,0,56.00,62.02,0,59.91,0,0,1,0,0,0,
2014-03-14T20:00:00,0,0,56.00,62.12,0,59.59,0,0,1,0,0,0,
2014-03-14T20:15:00,0,0,56.00,62.19,0,59.59,0,0,1,0,0,0,
2014-03-14T20:30:00,0,0,56.00,62.19,0,59.56,0,0,1,0,0,0,
2014-03-14T20:45:00,0,0,56.00,62.18,0,59.44,0,0,1,0,0,0,
2014-03-14T21:00:00,0,0,56.00,62.26,0,59.21,0,0,1,0,0,0,
2014-03-14T21:15:00,0,0,56.00,62.35,0,59.20,0,0,1,0,0,0,
2014-03-14T21:30:00,0,0,56.00,62.37,0,59.22,0,0,1,0,0,0,
2014-03-14T21:45:00,0,0,56.00,62.33,0,59.16,0,0,1,0,0,0,
2014-03-14T22:00:00,0,0,56.00,62.28,0,59.01,0,0,1,0,0,0,
2014-03-14T22:15:00,0,0,56.00,62.58,0,59.48,0,0,1,0,0,0,
2014-03-14T22:30:00,0,0,56.00,62.66,0,59.87,0,0,1,0,0,0,
2014-03-14T22:45:00,0,0,56.00,62.73,0,60.12,0,0,1,0,0,0,
2014-03-14T23:00:00,0,0,56.00,62.86,0,60.32,0,0,1,0,0,0,
2014-03-14T23:15:00,0,0,56.00,62.91,0,60.42,0,0,1,0,0,0,
2014-03-14T23:30:00,0,0,56.00,62.97,0,60.51,0,0,1,0,0,0,
2014-03-14T23:45:00,0,0,56.00,63.06,0,60.52,0,0,1,0,0,0,
2014-03-15T00:00:00,0,0,56.00,63.19,0,60.45,0,0,1,0,0,0,
2014-03-15T00:15:00,0,0,56.00,63.29,0,61.49,0,0,1,0,0,0,
2014-03-15T00:30:00,0,0,56.00,63.63,0,62.24,0,0,1,0,0,0,
2014-03-15T00:45:00,0,0,56.00,64.00,0,62.52,0,0,1,0,0,0,
2014-03-15T01:00:00,0,0,56.00,64.29,0,62.61,0,0,1,0,0,0,
2014-03-15T01:15:00,0,0,56.00,64.64,0,62.74,0,0,1,0,0,0,
2014-03-15T01:30:00,0,0,56.00,64.90,0,62.61,0,0,1,0,0,0,
2014-03-15T01:45:00,0,0,56.00,65.20,0,62.73,0,0,1,0,0,0,
2014-03-15T02:00:00,0,0,56.00,65.51,0,62.93,0,0,1,0,0,0,
2014-03-15T02:15:00,0,0,56.00,65.78,0,62.82,0,0,1,0,0,0,
2014-03-15T02:30:00,0,0,56.00,66.04,0,62.88,0,0,1,0,0,0,
2014-03-15T02:45:00,0,0,56.00,66.29,0,62.98,0,0,1,0,0,0,
2014-03-15T03:00:00,0,0,56.00,66.53,0,63.09,0,0,1,0,0,0,
2014-03-15T03:15:00,0,0,56.00,66.75,0,63.19,0,0,1,0,0,0,
2014-03-15T03:30:00,0,0,56.00,66.94,0,63.13,0,0,1,0,0,0,
2014-03-15T03:45:00,0,0,56.00,67.16,0,63.05,0,0,1,0,0,0,
2014-03-15T04:00:00,0,0,56.00,67.31,0,63.13,0,0,1,0,0,0,
2014-03-15T04:15:00,0,0,56.00,67.50,0,63.30,0,0,1,0,0,0,
2014-03-15T04:30:00,0,0,56.00,67.60,0,63.13,0,0,1,0,0,0,
2014-03-15T04:45:00,0,0,56.00,67.75,0,63.00,0,0,1,0,0,0,
2014-03-15T05:00:00,0,0,56.00,67.87,0,62.96,0,0,1,0,0,0,
2014-03-15T05:15:00,0,0,56.00,67.97,0,62.91,0,0,1,0,0,0,
2014-03-15T05:30:00,0,0,56.00,68.08,0,62.90,0,0,1,0,0,0,
2014-03-15T05:45:00,0,0,56.00,68.14,0,62.62,0,0,1,0,0,0,
2014-03-15T06:00:00,0,0,56.00,68.17,0,62.36,0,0,1,0,0,0,
2014-03-15T06:15:00,0,0,56.00,68.21,0,62.15,0,0,1,0,0,0,
2014-03-15T06:30:00,0,0,56.00,68.28,0,62.18,0,0,1,0,0,0,
2014-03-15T06:45:00,0,0,56.00,68.29,0,62.20,0,0,1,0,0,0,
2014-03-15T07:00:00,0,0,56.00,68.30,0,62.05,0,0,1,0,0,0,
2014-03-15T07:15:00,0,0,56.00,68.31,0,61.86,0,0,1,0,0,0,
2014-03-15T07:30:00,0,0,56.00,68.30,0,61.81,0,0,1,0,0,0,
2014-03-15T07:45:00,0,0,56.00,68.32,0,61.82,0,0,1,0,0,0,
2014-03-15T08:00:00,0,0,56.00,68.30,0,61.87,0,0,1,0,0,0,
2014-03-15T08:15:00,0,0,56.00,68.30,0,62.13,0,0,1,0,0,0,
2014-03-15T08:30:00,0,0,56.00,68.31,0,62.07,0,0,1,0,0,0,
2014-03-15T08:45:00,0,0,56.00,68.33,0,62.20,0,0,1,0,0,0,
2014-03-15T09:00:00,0,0,56.00,68.33,0,62.39,0,0,1,0,0,0,
2014-03-15T09:15:00,0,0,56.00,68.37,0,62.81,0,0,1,0,0,0,
2014-03-15T09:30:00,0,0,56.00,68.42,0,62.98,0,0,1,0,0,0,
2014-03-15T09:45:00,0,0,56.00,68.46,0,63.06,0,0,1,0,0,0,
2014-03-15T10:00:00,0,0,56.00,68.48,0,63.18,0,0,1,0,0,0,
2014-03-15T10:15:00,0,0,56.00,68.51,0,63.27,0,0,1,0,0,0,
2014-03-15T10:30:00,0,0,56.00,68.58,0,63.49,0,0,1,0,0,0,
2014-03-15T10:45:00,0,0,56.00,68.63,0,63.70,0,0,1,0,0,0,
2014-03-15T11:00:00,0,0,56.00,68.70,0,63.76,0,0,1,0,0,0,
2014-03-15T11:15:00,0,0,56.00,68.77,0,63.95,0,0,1,0,0,0,
2014-03-15T11:30:00,0,0,56.00,68.72,0,62.92,0,0,1,0,0,0,
2014-03-15T11:45:00,0,0,56.00,68.57,0,62.37,0,0,1,0,0,0,
2014-03-15T12:00:00,0,0,56.00,68.36,0,62.07,0,0,1,0,0,0,
2014-03-15T12:15:00,0,0,56.00,68.18,0,61.87,0,0,1,0,0,0,
2014-03-15T12:30:00,0,0,56.00,68.00,0,61.96,0,0,1,0,0,0,
2014-03-15T12:45:00,0,0,56.00,67.83,0,61.92,0,0,1,0,0,0,
2014-03-15T13:00:00,0,0,56.00,67.66,0,61.91,0,0,1,0,0,0,
2014-03-15T13:15:00,0,0,56.00,67.52,0,61.69,0,0,1,0,0,0,
2014-03-15T13:30:00,0,0,56.00,67.31,0,61.57,0,0,1,0,0,0,
2014-03-15T13:45:00,0,0,56.00,67.17,0,61.51,0,0,1,0,0,0,
2014-03-15T14:00:00,0,0,56.00,66.99,0,61.38,0,0,1,0,0,0,
2014-03-15T14:15:00,0,0,56.00,66.88,0,61.34,0,0,1,0,0,0,
2014-03-15T14:30:00,0,0,56.00,66.75,0,61.30,0,0,1,0,0,0,
2014-03-15T14:45:00,0,0,56.00,66.60,0,61.02,0,0,1,0,0,0,
2014-03-15T15:00:00,0,0,56.00,66.44,0,60.99,0,0,1,0,0,0,
2014-03-15T15:15:00,0,0,56.00,66.49,0,60.98,0,0,1,0,0,0,
2014-03-15T15:30:00,0,0,56.00,66.25,0,60.75,0,0,1,0,0,0,
2014-03-15T15:45:00,0,0,56.00,66.17,0,60.66,0,0,1,0,0,0,
2014-03-15T16:00:00,0,0,56.00,66.02,0,60.44,0,0,1,0,0,0,
2014-03-15T16:15:00,0,0,56.00,65.87,0,60.31,0,0,1,0,0,0,
2014-03-15T16:30:00,0,0,56.00,65.75,0,60.26,0,0,1,0,0,0,
2014-03-15T16:45:00,0,0,56.00,65.57,0,59.97,0,0,1,0,0,0,
2014-03-15T17:00:00,0,0,56.00,65.43,0,59.72,0,0,1,0,0,0,
2014-03-15T17:15:00,0,0,56.00,65.29,0,59.55,0,0,1,0,0,0,
2014-03-15T17:30:00,0,0,56.00,65.21,0,59.77,0,0,1,0,0,0,
2014-03-15T17:45:00,0,0,56.00,65.40,0,61.89,0,0,1,0,0,0,
2014-03-15T18:00:00,0,0,56.00,65.51,0,62.20,0,0,1,0,0,0,
2014-03-15T18:15:00,0,0,56.00,65.68,0,62.31,0,0,1,0,0,0,
2014-03-15T18:30:00,0,0,56.00,65.81,0,62.22,0,0,1,0,0,0,
2014-03-15T18:45:00,0,0,56.00,65.98,0,62.33,0,0,1,0,0,0,
2014-03-15T19:00:00,0,0,56.00,66.15,0,62.32,0,0,1,0,0,0,
2014-03-15T19:15:00,0,0,56.00,66.33,0,62.40,0,0,1,0,0,0,
2014-03-15T19:30:00,0,0,56.00,66.46,0,62.35,0,0,1,0,0,0,
2014-03-15T19:45:00,0,0,56.00,66.62,0,62.30,0,0,1,0,0,0,
2014-03-15T20:00:00,0,0,56.00,66.78,0,62.24,0,0,1,0,0,0,
2014-03-15T20:15:00,0,0,56.00,66.92,0,62.20,0,0,1,0,0,0,
2014-03-15T20:30:00,0,0,56.00,67.02,0,62.23,0,0,1,0,0,0,
2014-03-15T20:45:00,0,0,56.00,67.14,0,62.20,0,0,1,0,0,0,
2014-03-15T21:00:00,0,0,56.00,67.24,0,62.12,0,0,1,0,0,0,
2014-03-15T21:15:00,0,0,56.00,67.62,99.99,82.96,0,0,1,0,0,0,
2014-03-15T21:30:00,0,0,56.00,73.35,99.99,103.22,0,0,1,0,0,0,
2014-03-15T21:45:00,0,0,56.00,82.12,99.99,109.14,0,0,1,0,0,0,
2014-03-15T22:00:00,0,0,56.00,89.22,99.99,112.14,0,0,1,0,0,0,
2014-03-15T22:15:00,0,0,56.00,94.67,99.99,114.72,0,0,1,0,0,0,
2014-03-15T22:30:00,0,0,56.00,99.68,99.99,116.65,0,0,1,0,0,0,
2014-03-15T22:45:00,0,0,56.00,104.16,99.99,116.89,0,0,1,0,0,0,
2014-03-15T23:00:00,0,0,56.00,107.80,99.99,117.37,0,0,1,0,0,0,
2014-03-15T23:15:00,0,0,56.00,110.65,99.99,116.69,0,0,1,0,0,0,
2014-03-15T23:30:00,0,0,56.00,113.61,99.99,115.01,0,0,1,0,0,0,
2014-03-15T23:45:00,0,0,56.00,117.03,99.99,113.56,0,0,1,0,0,0,
2014-03-16T00:00:00,0,0,56.00,120.76,99.99,113.12,0,0,1,0,0,0,
2014-03-16T00:15:00,0,0,56.00,123.19,99.99,113.35,0,0,1,0,0,0,
2014-03-16T00:30:00,0,0,56.00,126.27,99.99,113.74,0,0,1,0,0,0,
2014-03-16T00:45:00,0,0,56.00,129.54,99.99,111.03,0,0,1,0,0,0,
2014-03-16T01:00:00,0,0,56.00,131.46,99.99,110.84,0,0,1,0,0,0,
2014-03-16T01:15:00,0,0,56.00,133.76,99.99,108.15,0,0,1,0,0,0,
2014-03-16T01:30:00,0,0,56.00,135.06,99.99,108.51,0,0,1,0,0,0,
2014-03-16T01:45:00,0,0,56.00,136.27,99.99,108.78,0,0,1,0,0,0,
2014-03-16T02:00:00,0,0,56.00,137.33,99.99,108.25,0,0,1,0,0,0,
2014-03-16T02:15:00,0,0,56.00,138.03,99.99,108.60,0,0,1,0,0,0,
2014-03-16T02:30:00,0,0,56.00,138.66,99.99,108.00,0,0,1,0,0,0,
2014-03-16T02:45:00,0,0,56.00,139.18,99.99,109.17,0,0,1,0,0,0,
2014-03-16T03:00:00,0,0,56.00,139.70,99.99,106.88,0,0,1,0,0,0,
2014-03-16T03:15:00,0,0,56.00,140.18,99.99,107.13,0,0,1,0,0,0,
2014-03-16T03:30:00,0,0,56.00,140.66,99.99,105.41,0,0,1,0,0,0,
2014-03-16T03:45:00,0,0,56.00,140.83,99.99,105.68,0,0,1,0,0,0,
2014-03-16T04:00:00,0,0,56.00,141.27,99.99,104.10,0,0,1,0,0,0,
2014-03-16T04:15:00,0,0,56.00,141.32,99.99,103.34,0,0,1,0,0,0,
2014-03-16T04:30:00,0,0,56.00,141.32,99.99,104.32,0,0,1,0,0,0,
2014-03-16T04:45:00,0,0,56.00,141.33,99.99,105.37,0,0,1,0,0,0,
2014-03-16T05:00:00,0,0,56.00,141.47,99.99,104.00,0,0,1,0,0,0,
2014-03-16T05:15:00,0,0,56.00,141.45,99.99,104.76,0,0,1,0,0,0,
2014-03-16T05:30:00,0,0,56.00,141.42,99.99,106.02,0,0,1,0,0,0,
2014-03-16T05:45:00,0,0,56.00,141.53,99.99,105.15,0,0,1,0,0,0,
2014-03-16T06:00:00,0,0,56.00,141.49,99.99,105.73,0,0,1,0,0,0,
2014-03-16T06:15:00,0,0,56.00,141.76,99.99,104.88,0,0,1,0,0,0,
2014-03-16T06:30:00,0,0,56.00,141.65,99.99,106.64,0,0,1,0,0,0,
2014-03-16T06:45:00,0,0,56.00,141.70,99.99,106.02,0,0,1,0,0,0,
2014-03-16T07:00:00,0,0,56.00,141.84,99.99,104.77,0,0,1,0,0,0,
2014-03-16T07:15:00,0,0,56.00,141.92,99.99,103.59,0,0,1,0,0,0,
2014-03-16T07:30:00,0,0,56.00,141.71,99.99,104.54,0,0,1,0,0,0,
2014-03-16T07:45:00,0,0,56.00,141.85,99.99,103.57,0,0,1,0,0,0,
2014-03-16T08:00:00,0,0,56.00,141.80,99.99,105.34,0,0,1,0,0,0,
2014-03-16T08:15:00,0,0,56.00,141.90,99.99,105.36,0,0,1,0,0,0,
2014-03-16T08:30:00,0,0,56.00,141.75,99.99,104.98,0,0,1,0,0,0,
2014-03-16T08:45:00,0,0,56.00,141.67,99.99,106.33,0,0,1,0,0,0,
2014-03-16T09:00:00,0,0,56.00,141.91,99.99,105.76,0,0,1,0,0,0,
2014-03-16T09:15:00,0,0,56.00,141.94,99.99,105.09,0,0,1,0,0,0,
2014-03-16T09:30:00,0,0,56.00,141.75,99.99,104.43,0,0,1,0,0,0,
2014-03-16T09:45:00,0,0,56.00,141.69,99.99,105.00,0,0,1,0,0,0,
2014-03-16T10:00:00,0,0,56.00,141.77,99.99,104.38,0,0,1,0,0,0,
2014-03-16T10:15:00,0,0,56.00,141.48,99.99,106.82,0,0,1,0,0,0,
2014-03-16T10:30:00,0,0,56.00,141.73,99.99,104.98,0,0,1,0,0,0,
2014-03-16T10:45:00,0,0,56.00,141.69,99.99,104.18,0,0,1,0,0,0,
2014-03-16T11:00:00,0,0,56.00,141.26,99.99,106.17,0,0,1,0,0,0,
2014-03-16T11:15:00,0,0,56.00,141.09,99.99,109.37,0,0,1,0,0,0,
2014-03-16T11:30:00,0,0,56.00,141.17,99.99,109.60,0,0,1,0,0,0,
2014-03-16T11:45:00,0,0,56.00,141.27,99.99,107.75,0,0,1,0,0,0,
2014-03-16T12:00:00,0,0,56.00,140.88,99.99,110.44,0,0,1,0,0,0,
2014-03-16T12:15:00,0,0,56.00,140.95,99.99,110.85,0,0,1,0,0,0,
2014-03-16T12:30:00,0,0,56.00,141.06,99.99,110.47,0,0,1,0,0,0,
2014-03-16T12:45:00,0,0,56.00,141.62,99.99,106.68,0,0,1,0,0,0,
2014-03-16T13:00:00,0,0,56.00,141.83,99.99,106.44,0,0,1,0,0,0,
2014-03-16T13:15:00,0,0,56.00,141.87,99.99,105.23,0,0,1,0,0,0,
2014-03-16T13:30:00,0,0,56.00,141.53,99.99,107.35,0,0,1,0,0,0,
2014-03-16T13:45:00,0,0,56.00,141.92,99.99,105.70,0,0,1,0,0,0,
2014-03-16T14:00:00,0,0,56.00,142.13,99.99,105.55,0,0,1,0,0,0,
2014-03-16T14:15:00,0,0,56.00,142.47,99.99,102.56,0,0,1,0,0,0,
2014-03-16T14:30:00,0,0,56.00,142.59,99.99,103.54,0,0,1,0,0,0,
2014-03-16T14:45:00,0,0,56.00,142.63,99.99,102.16,0,0,1,0,0,0,
2014-03-16T15:00:00,0,0,56.00,142.50,99.99,102.12,0,0,1,0,0,0,
2014-03-16T15:15:00,0,0,56.00,142.90,99.99,103.36,0,0,1,0,0,0,
2014-03-16T15:30:00,0,0,56.00,142.63,99.99,103.60,0,0,1,0,0,0,
2014-03-16T15:45:00,0,0,56.00,142.83,99.99,102.67,0,0,1,0,0,0,
2014-03-16T16:00:00,0,0,56.00,142.80,99.99,104.18,0,0,1,0,0,0,
2014-03-16T16:15:00,0,0,56.00,142.91,99.99,103.57,0,0,1,0,0,0,
2014-03-16T16:30:00,0,0,56.00,142.84,99.99,102.04,0,0,1,0,0,0,
2014-03-16T16:45:00,0,0,56.00,142.79,99.99,102.02,0,0,1,0,0,0,
2014-03-16T17:00:00,0,0,56.00,142.80,99.99,101.38,0,0,1,0,0,0,
2014-03-16T17:15:00,0,0,56.00,142.75,99.99,101.91,0,0,1,0,0,0,
2014-03-16T17:30:00,0,0,56.00,142.72,99.99,103.55,0,0,1,0,0,0,
2014-03-16T17:45:00,0,0,56.00,142.05,99.99,108.73,0,0,1,0,0,0,
2014-03-16T18:00:00,0,0,56.00,142.06,99.99,108.23,0,0,1,0,0,0,
2014-03-16T18:15:00,0,0,56.00,141.81,99.99,109.70,0,0,1,0,0,0,
2014-03-16T18:30:00,0,0,56.00,141.70,99.99,109.60,0,0,1,0,0,0,
2014-03-16T18:45:00,0,0,56.00,141.81,99.99,108.97,0,0,1,0,0,0,
2014-03-16T19:00:00,0,0,56.00,142.01,99.99,108.45,0,0,1,0,0,0,
2014-03-16T19:15:00,0,0,56.00,141.86,99.99,107.59,0,0,1,0,0,0,
2014-03-16T19:30:00,0,0,56.00,141.95,99.99,105.77,0,0,1,0,0,0,
2014-03-16T19:45:00,0,0,56.00,142.08,99.99,103.90,0,0,1,0,0,0,
2014-03-16T20:00:00,0,0,56.00,142.20,99.99,102.61,0,0,1,0,0,0,
2014-03-16T20:15:00,0,0,56.00,142.09,99.99,103.11,0,0,1,0,0,0,
2014-03-16T20:30:00,0,0,56.00,142.17,99.99,102.82,0,0,1,0,0,0,
2014-03-16T20:45:00,0,0,56.00,142.24,99.99,102.30,0,0,1,0,0,0,
2014-03-16T21:00:00,0,0,56.00,142.39,99.99,102.83,0,0,1,0,0,0,
2014-03-16T21:15:00,0,0,56.00,142.10,99.99,103.99,0,0,1,0,0,0,
2014-03-16T21:30:00,0,0,56.00,142.14,99.99,103.60,0,0,1,0,0,0,
2014-03-16T21:45:00,0,0,56.00,142.23,99.99,102.33,0,0,1,0,0,0,
2014-03-16T22:00:00,0,0,56.00,141.94,99.99,99.30,0,0,1,0,0,0,
2014-03-16T22:15:00,0,0,56.00,141.85,99.99,98.22,0,0,1,0,0,0,
2014-03-16T22:30:00,0,0,56.00,142.00,99.99,95.92,0,0,1,0,0,0,
2014-03-16T22:45:00,0,0,56.00,141.80,99.99,96.42,0,0,1,0,0,0,
2014-03-16T23:00:00,0,0,56.00,141.71,99.99,95.33,0,0,1,0,0,0,
2014-03-16T23:15:00,0,0,56.00,141.87,99.99,95.00,0,0,1,0,0,0,
2014-03-16T23:30:00,0,0,56.00,141.79,99.99,96.16,0,0,1,0,0,0,
2014-03-16T23:45:00,0,0,56.00,141.69,99.99,94.99,0,0,1,0,0,0,
2014-03-17T00:00:00,0,0,56.00,141.75,99.99,95.27,0,0,1,0,0,0,
