FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-17T00:15:00,0,0,56.00,141.61,99.99,95.02,0,0,1,0,0,0,
2014-03-17T00:30:00,0,0,56.00,141.54,99.99,94.46,0,0,1,0,0,0,
2014-03-17T00:45:00,0,0,56.00,141.50,99.99,95.39,0,0,1,0,0,0,
2014-03-17T01:00:00,0,0,56.00,141.56,99.99,94.89,0,0,1,0,0,0,
2014-03-17T01:15:00,0,0,56.00,141.74,99.99,95.32,0,0,1,0,0,0,
2014-03-17T01:30:00,0,0,56.00,141.81,99.99,94.21,0,0,1,0,0,0,
2014-03-17T01:45:00,0,0,56.00,141.73,99.99,94.16,0,0,1,0,0,0,
2014-03-17T02:00:00,0,0,56.00,141.77,99.99,94.90,0,0,1,0,0,0,
2014-03-17T02:15:00,0,0,56.00,141.64,99.99,94.11,0,0,1,0,0,0,
2014-03-17T02:30:00,0,0,56.00,141.76,99.99,94.47,0,0,1,0,0,0,
2014-03-17T02:45:00,0,0,56.00,141.78,99.99,93.48,0,0,1,0,0,0,
2014-03-17T03:00:00,0,0,56.00,141.97,99.99,93.02,0,0,1,0,0,0,
2014-03-17T03:15:00,0,0,56.00,141.85,99.99,93.23,0,0,1,0,0,0,
2014-03-17T03:30:00,0,0,56.00,142.00,99.99,92.78,0,0,1,0,0,0,
2014-03-17T03:45:00,0,0,56.00,141.53,99.99,92.98,0,0,1,0,0,0,
2014-03-17T04:00:00,0,0,56.00,141.66,99.99,94.00,0,0,1,0,0,0,
2014-03-17T04:15:00,0,0,56.00,141.72,99.99,92.13,0,0,1,0,0,0,
2014-03-17T04:30:00,0,0,56.00,141.71,99.99,92.94,0,0,1,0,0,0,
2014-03-17T04:45:00,0,0,56.00,141.60,99.99,92.56,0,0,1,0,0,0,
2014-03-17T05:00:00,0,0,56.00,141.57,99.99,93.72,0,0,1,0,0,0,
2014-03-17T05:15:00,1,1,56.00,64.99,0,50.51,20062.39,0,1,0,0,0,
2014-03-17T05:30:00,1,1,56.00,55.73,0,52.92,19091.89,0,1,0,0,0,
2014-03-17T05:45:00,1,1,56.00,56.58,0,53.33,18175.16,0,1,0,0,0,
2014-03-17T06:00:00,1,1,56.00,56.54,0,53.32,17179.49,0,1,0,0,0,
2014-03-17T06:15:00,1,1,56.00,55.95,0,53.16,16456.22,0,1,0,0,0,
2014-03-17T06:30:00,1,1,56.00,55.83,0,53.41,15432.82,0,1,0,0,0,
2014-03-17T06:45:00,1,1,56.00,55.69,0,53.05,16238.06,0,1,0,0,0,
2014-03-17T07:00:00,1,1,56.00,55.65,0,53.64,13718.39,0,1,0,0,0,
2014-03-17T07:15:00,1,1,56.00,55.96,0,53.42,14455.74,0,1,0,0,0,
2014-03-17T07:30:00,1,1,56.00,55.87,0,53.43,17195.24,0,1,0,0,0,
2014-03-17T07:45:00,1,1,56.00,55.33,0,53.43,18408.78,0,1,0,0,0,
2014-03-17T08:00:00,1,1,56.00,55.32,0,53.46,17213.36,0,1,0,0,0,
2014-03-17T08:15:00,1,1,56.00,55.84,0,53.88,19031.09,0,1,0,0,0,
2014-03-17T08:30:00,1,1,56.00,55.80,0,53.82,19044.40,0,1,0,0,0,
2014-03-17T08:45:00,1,1,56.00,56.80,0,55.24,14207.64,0,1,0,0,0,
2014-03-17T09:00:00,1,1,56.00,56.70,0,54.56,16585.42,0,1,0,0,0,
2014-03-17T09:15:00,1,1,56.00,56.38,0,54.53,17113.12,0,1,0,0,0,
2014-03-17T09:30:00,1,1,56.00,56.44,0,54.38,16702.89,0,1,0,0,0,
2014-03-17T09:45:00,1,1,56.00,55.98,0,54.05,16691.58,0,1,0,0,0,
2014-03-17T10:00:00,1,1,56.00,55.64,0,54.03,16820.19,0,1,0,0,0,
2014-03-17T10:15:00,1,1,56.00,55.54,0,53.83,16966.16,0,1,0,0,0,
2014-03-17T10:30:00,1,1,56.00,55.79,0,54.25,16653.84,0,1,0,0,0,
2014-03-17T10:45:00,1,1,56.00,55.52,0,53.77,16833.49,0,1,0,0,0,
2014-03-17T11:00:00,1,1,56.00,55.86,0,54.36,17081.94,0,1,0,0,0,
2014-03-17T11:15:00,1,1,56.00,56.14,0,54.27,16558.98,0,1,0,0,0,
2014-03-17T11:30:00,1,1,56.00,56.17,0,54.58,15903.62,0,1,0,0,0,
2014-03-17T11:45:00,1,1,56.00,56.10,0,54.41,16655.45,0,1,0,0,0,
2014-03-17T12:00:00,1,1,56.00,56.20,0,54.30,16445.31,0,1,0,0,0,
2014-03-17T12:15:00,1,1,56.00,55.83,0,54.18,16023.55,0,1,0,0,0,
2014-03-17T12:30:00,1,1,56.00,56.06,0,54.27,15934.89,0,1,0,0,0,
2014-03-17T12:45:00,1,1,56.00,55.87,0,53.98,16141.77,0,1,0,0,0,
2014-03-17T13:00:00,1,1,56.00,55.80,0,54.18,15396.91,0,1,0,0,0,
2014-03-17T13:15:00,1,1,56.00,55.94,0,54.24,15594.25,0,1,0,0,0,
2014-03-17T13:30:00,1,1,56.00,56.00,0,54.14,15278.36,0,1,0,0,0,
2014-03-17T13:45:00,1,1,56.00,55.99,0,54.06,15063.05,0,1,0,0,0,
2014-03-17T14:00:00,1,1,56.00,55.96,0,54.24,14787.55,0,1,0,0,0,
2014-03-17T14:15:00,1,1,56.00,56.02,0,54.17,14530.75,0,1,0,0,0,
2014-03-17T14:30:00,1,1,56.00,55.88,0,53.92,14413.32,0,1,0,0,0,
2014-03-17T14:45:00,1,1,56.00,55.82,0,53.83,14245.38,0,1,0,0,0,
2014-03-17T15:00:00,1,1,56.00,55.97,0,54.09,14308.59,0,1,0,0,0,
2014-03-17T15:15:00,1,1,56.00,55.80,0,54.01,14122.73,0,1,0,0,0,
2014-03-17T15:30:00,1,1,56.00,56.10,0,54.06,15233.48,0,1,0,0,0,
2014-03-17T15:45:00,1,1,56.00,56.12,0,54.03,14377.93,0,1,0,0,0,
2014-03-17T16:00:00,1,1,56.00,56.15,0,54.35,14184.21,0,1,0,0,0,
2014-03-17T16:15:00,1,1,56.00,56.21,0,54.00,14727.08,0,1,0,0,0,
2014-03-17T16:30:00,1,1,56.00,55.98,0,53.84,14042.03,0,1,0,0,0,
2014-03-17T16:45:00,1,1,56.00,55.90,0,53.85,14489.51,0,1,0,0,0,
2014-03-17T17:00:00,1,1,56.00,55.75,0,54.02,13365.01,0,1,0,0,0,
2014-03-17T17:15:00,0,0,56.00,57.18,0,55.88,0,0,1,0,0,0,
2014-03-17T17:30:00,0,0,56.00,58.33,0,55.92,0,0,1,0,0,0,
2014-03-17T17:45:00,0,0,56.00,58.74,0,56.87,0,0,1,0,0,0,
2014-03-17T18:00:00,0,0,56.00,59.13,0,57.86,0,0,1,0,0,0,
2014-03-17T18:15:00,0,0,56.00,59.56,0,58.66,0,0,1,0,0,0,
2014-03-17T18:30:00,0,0,56.00,59.80,0,59.17,0,0,1,0,0,0,
2014-03-17T18:45:00,0,0,56.00,60.26,0,59.61,0,0,1,0,0,0,
2014-03-17T19:00:00,0,0,56.00,60.76,0,59.96,0,0,1,0,0,0,
2014-03-17T19:15:00,0,0,56.00,61.23,0,60.05,0,0,1,0,0,0,
2014-03-17T19:30:00,0,0,56.00,61.77,0,60.26,0,0,1,0,0,0,
2014-03-17T19:45:00,0,0,56.00,62.18,0,60.30,0,0,1,0,0,0,
2014-03-17T20:00:00,0,0,56.00,62.70,0,60.45,0,0,1,0,0,0,
2014-03-17T20:15:00,0,0,56.00,63.18,0,60.65,0,0,1,0,0,0,
2014-03-17T20:30:00,0,0,56.00,63.64,0,60.69,0,0,1,0,0,0,
2014-03-17T20:45:00,0,0,56.00,64.05,0,60.79,0,0,1,0,0,0,
2014-03-17T21:00:00,0,0,56.00,64.43,0,60.75,0,0,1,0,0,0,
2014-03-17T21:15:00,0,0,56.00,64.82,0,61.79,0,0,1,0,0,0,
2014-03-17T21:30:00,0,0,56.00,65.11,0,62.02,0,0,1,0,0,0,
2014-03-17T21:45:00,0,0,56.00,65.41,0,62.44,0,0,1,0,0,0,
2014-03-17T22:00:00,0,0,56.00,65.70,0,62.67,0,0,1,0,0,0,
2014-03-17T22:15:00,0,0,56.00,65.97,0,62.91,0,0,1,0,0,0,
2014-03-17T22:30:00,0,0,56.00,66.22,0,63.12,0,0,1,0,0,0,
2014-03-17T22:45:00,0,0,56.00,66.44,0,63.27,0,0,1,0,0,0,
2014-03-17T23:00:00,0,0,56.00,68.16,99.99,97.96,0,0,1,0,0,0,
2014-03-17T23:15:00,0,0,56.00,77.83,99.99,107.48,0,0,1,0,0,0,
2014-03-17T23:30:00,0,0,56.00,86.37,99.99,111.48,0,0,1,0,0,0,
2014-03-17T23:45:00,0,0,56.00,93.24,99.99,113.58,0,0,1,0,0,0,
2014-03-18T00:00:00,0,0,56.00,98.17,99.99,115.34,0,0,1,0,0,0,
2014-03-18T00:15:00,0,0,56.00,103.07,99.99,115.73,0,0,1,0,0,0,
2014-03-18T00:30:00,0,0,56.00,106.97,99.99,115.29,0,0,1,0,0,0,
2014-03-18T00:45:00,0,0,56.00,109.90,99.99,114.26,0,0,1,0,0,0,
2014-03-18T01:00:00,0,0,56.00,114.05,99.99,113.55,0,0,1,0,0,0,
2014-03-18T01:15:00,0,0,56.00,118.45,99.99,111.83,0,0,1,0,0,0,
2014-03-18T01:30:00,0,0,56.00,122.62,99.99,110.60,0,0,1,0,0,0,
2014-03-18T01:45:00,0,0,56.00,126.08,99.99,109.65,0,0,1,0,0,0,
2014-03-18T02:00:00,0,0,56.00,128.89,99.99,108.05,0,0,1,0,0,0,
2014-03-18T02:15:00,0,0,56.00,130.81,99.99,106.95,0,0,1,0,0,0,
2014-03-18T02:30:00,0,0,56.00,132.95,99.99,104.84,0,0,1,0,0,0,
2014-03-18T02:45:00,0,0,56.00,134.73,99.99,104.15,0,0,1,0,0,0,
2014-03-18T03:00:00,0,0,56.00,136.24,99.99,102.74,0,0,1,0,0,0,
2014-03-18T03:15:00,0,0,56.00,137.39,99.99,101.90,0,0,1,0,0,0,
2014-03-18T03:30:00,0,0,56.00,138.27,99.99,102.67,0,0,1,0,0,0,
2014-03-18T03:45:00,0,0,56.00,139.10,99.99,102.02,0,0,1,0,0,0,
2014-03-18T04:00:00,0,0,56.00,139.67,99.99,100.75,0,0,1,0,0,0,
2014-03-18T04:15:00,0,0,56.00,140.00,99.99,101.84,0,0,1,0,0,0,
2014-03-18T04:30:00,0,0,56.00,140.63,99.99,100.22,0,0,1,0,0,0,
2014-03-18T04:45:00,0,0,56.00,140.88,99.99,100.99,0,0,1,0,0,0,
2014-03-18T05:00:00,0,0,56.00,141.18,99.99,98.34,0,0,1,0,0,0,
2014-03-18T05:15:00,1,1,56.00,61.08,0,51.44,20532.18,0,1,0,0,0,
2014-03-18T05:30:00,1,1,56.00,55.23,0,52.74,18701.04,0,1,0,0,0,
2014-03-18T05:45:00,1,1,56.00,56.08,0,53.64,18470.19,0,1,0,0,0,
2014-03-18T06:00:00,1,1,56.00,56.08,0,53.71,21434.94,0,1,0,0,0,
2014-03-18T06:15:00,1,1,56.00,56.55,0,54.15,19095.71,0,1,0,0,0,
2014-03-18T06:30:00,1,1,56.00,56.66,0,54.21,18132.05,0,1,0,0,0,
2014-03-18T06:45:00,1,1,56.00,56.71,0,54.36,16480.41,0,1,0,0,0,
2014-03-18T07:00:00,1,1,56.00,56.92,0,54.58,16250.10,0,1,0,0,0,
2014-03-18T07:15:00,1,1,56.00,56.64,0,54.41,15186.48,0,1,0,0,0,
2014-03-18T07:30:00,1,1,56.00,56.29,0,54.23,15259.10,0,1,0,0,0,
2014-03-18T07:45:00,1,1,56.00,56.11,0,54.36,14522.98,0,1,0,0,0,
2014-03-18T08:00:00,1,1,56.00,56.05,0,54.26,14651.25,0,1,0,0,0,
2014-03-18T08:15:00,1,1,56.00,55.98,0,54.23,14265.23,0,1,0,0,0,
2014-03-18T08:30:00,1,1,56.00,56.25,0,54.33,12774.71,0,1,0,0,0,
2014-03-18T08:45:00,1,1,56.00,56.48,0,54.52,12991.34,0,1,0,0,0,
2014-03-18T09:00:00,1,1,56.00,56.38,0,54.52,13526.00,0,1,0,0,0,
2014-03-18T09:15:00,1,1,56.00,56.43,0,54.74,13332.63,0,1,0,0,0,
2014-03-18T09:30:00,1,1,56.00,56.47,0,54.77,13075.80,0,1,0,0,0,
2014-03-18T09:45:00,1,1,56.00,56.54,0,55.21,13160.38,0,1,0,0,0,
2014-03-18T10:00:00,1,1,56.00,56.92,0,55.41,13642.57,100.00,1,0,0,0,
2014-03-18T10:15:00,1,1,56.00,57.45,0,55.71,13814.55,100.00,1,0,0,0,
2014-03-18T10:30:00,1,1,56.00,57.78,0,56.21,13619.39,100.00,1,0,0,0,
2014-03-18T10:45:00,1,1,56.00,57.83,0,56.07,14408.47,100.00,1,0,0,0,
2014-03-18T11:00:00,1,1,56.00,58.13,0,56.46,14619.64,100.00,1,0,0,0,
2014-03-18T11:15:00,1,1,56.00,58.03,0,56.26,14924.31,100.00,1,0,0,0,
2014-03-18T11:30:00,1,1,56.00,58.77,0,57.03,15392.46,100.00,1,0,0,0,
2014-03-18T11:45:00,1,1,56.00,59.51,0,57.81,15878.31,100.00,1,0,0,0,
2014-03-18T12:00:00,1,1,56.00,60.01,0,58.32,14893.66,100.00,1,0,0,0,
2014-03-18T12:15:00,1,1,56.00,59.71,0,57.61,17060.62,100.00,1,0,0,0,
2014-03-18T12:30:00,1,1,56.00,59.46,0,57.14,16770.64,100.00,1,0,0,0,
2014-03-18T12:45:00,1,1,56.00,59.89,0,57.99,16115.91,100.00,1,0,0,0,
2014-03-18T13:00:00,1,1,56.00,60.48,0,58.43,16897.91,100.00,1,0,0,0,
2014-03-18T13:15:00,1,1,56.00,60.98,0,58.93,16764.07,100.00,1,0,0,0,
2014-03-18T13:30:00,1,1,56.00,61.32,0,59.38,17285.88,100.00,1,0,0,0,
2014-03-18T13:45:00,1,1,56.00,61.59,0,59.42,17597.17,100.00,1,0,0,0,
2014-03-18T14:00:00,1,1,56.00,61.02,0,58.75,17642.41,100.00,1,0,0,0,
2014-03-18T14:15:00,1,1,56.00,61.58,0,59.47,17694.95,100.00,1,0,0,0,
2014-03-18T14:30:00,1,1,56.00,61.96,0,59.75,17808.86,100.00,1,0,0,0,
2014-03-18T14:45:00,1,1,56.00,61.76,0,59.47,18482.46,100.00,1,0,0,0,
2014-03-18T15:00:00,1,1,56.00,61.79,0,59.60,18585.84,100.00,1,0,0,0,
2014-03-18T15:15:00,1,1,56.00,61.42,0,59.32,18087.23,100.00,1,0,0,0,
2014-03-18T15:30:00,1,1,56.00,61.41,0,59.21,18561.21,100.00,1,0,0,0,
2014-03-18T15:45:00,1,1,56.00,61.26,0,59.23,17316.05,100.00,1,0,0,0,
2014-03-18T16:00:00,1,1,56.00,61.21,0,59.15,18054.27,100.00,1,0,0,0,
2014-03-18T16:15:00,1,1,56.00,61.26,0,59.11,17715.75,100.00,1,0,0,0,
2014-03-18T16:30:00,1,1,56.00,61.12,0,59.09,17839.27,100.00,1,0,0,0,
2014-03-18T16:45:00,1,1,56.00,60.62,0,58.53,17806.79,100.00,1,0,0,0,
2014-03-18T17:00:00,1,1,56.00,60.61,0,58.54,17554.88,100.00,1,0,0,0,
2014-03-18T17:15:00,0,0,56.00,61.55,0,59.16,0,0,1,0,0,0,
2014-03-18T17:30:00,0,0,56.00,62.55,0,59.34,0,0,1,0,0,0,
2014-03-18T17:45:00,0,0,56.00,62.82,0,59.94,0,0,1,0,0,0,
2014-03-18T18:00:00,0,0,56.00,62.99,0,60.53,0,0,1,0,0,0,
2014-03-18T18:15:00,0,0,56.00,63.00,0,61.00,0,0,1,0,0,0,
2014-03-18T18:30:00,0,0,56.00,63.12,0,61.32,0,0,1,0,0,0,
2014-03-18T18:45:00,0,0,56.00,63.24,0,61.62,0,0,1,0,0,0,
2014-03-18T19:00:00,0,0,56.00,63.37,0,61.81,0,0,1,0,0,0,
2014-03-18T19:15:00,0,0,56.00,63.51,0,61.88,0,0,1,0,0,0,
2014-03-18T19:30:00,0,0,56.00,63.60,0,61.95,0,0,1,0,0,0,
2014-03-18T19:45:00,0,0,56.00,63.71,0,61.99,0,0,1,0,0,0,
2014-03-18T20:00:00,0,0,56.00,63.79,0,61.92,0,0,1,0,0,0,
2014-03-18T20:15:00,0,0,56.00,63.92,0,61.86,0,0,1,0,0,0,
2014-03-18T20:30:00,0,0,56.00,64.06,0,61.85,0,0,1,0,0,0,
2014-03-18T20:45:00,0,0,56.00,64.09,0,61.85,0,0,1,0,0,0,
2014-03-18T21:00:00,0,0,56.00,64.24,0,61.91,0,0,1,0,0,0,
2014-03-18T21:15:00,0,0,56.00,64.89,0,62.01,0,0,1,0,0,0,
2014-03-18T21:30:00,0,0,56.00,65.02,0,62.10,0,0,1,0,0,0,
2014-03-18T21:45:00,0,0,56.00,65.15,0,62.22,0,0,1,0,0,0,
2014-03-18T22:00:00,0,0,56.00,65.24,0,62.32,0,0,1,0,0,0,
2014-03-18T22:15:00,0,0,56.00,65.34,0,62.40,0,0,1,0,0,0,
2014-03-18T22:30:00,0,0,56.00,65.45,0,62.46,0,0,1,0,0,0,
2014-03-18T22:45:00,0,0,56.00,65.48,0,62.55,0,0,1,0,0,0,
2014-03-18T23:00:00,0,0,56.00,65.57,0,62.56,0,0,1,0,0,0,
2014-03-18T23:15:00,0,0,56.00,65.58,0,62.58,0,0,1,0,0,0,
2014-03-18T23:30:00,0,0,56.00,65.68,0,62.58,0,0,1,0,0,0,
2014-03-18T23:45:00,0,0,56.00,65.71,0,62.60,0,0,1,0,0,0,
2014-03-19T00:00:00,0,0,56.00,65.74,0,62.63,0,0,1,0,0,0,
2014-03-19T00:15:00,0,0,56.00,65.85,0,62.64,0,0,1,0,0,0,
2014-03-19T00:30:00,0,0,56.00,65.89,0,62.64,0,0,1,0,0,0,
2014-03-19T00:45:00,0,0,56.00,65.90,0,62.67,0,0,1,0,0,0,
2014-03-19T01:00:00,0,0,56.00,65.92,0,62.71,0,0,1,0,0,0,
2014-03-19T01:15:00,0,0,56.00,65.95,0,62.76,0,0,1,0,0,0,
2014-03-19T01:30:00,0,0,56.00,66.01,0,62.82,0,0,1,0,0,0,
2014-03-19T01:45:00,0,0,56.00,66.02,0,62.85,0,0,1,0,0,0,
2014-03-19T02:00:00,0,0,56.00,66.03,0,62.89,0,0,1,0,0,0,
2014-03-19T02:15:00,0,0,56.00,66.06,0,62.92,0,0,1,0,0,0,
2014-03-19T02:30:00,0,0,56.00,66.07,0,62.95,0,0,1,0,0,0,
2014-03-19T02:45:00,0,0,56.00,66.11,0,62.95,0,0,1,0,0,0,
2014-03-19T03:00:00,0,0,56.00,66.12,0,62.97,0,0,1,0,0,0,
2014-03-19T03:15:00,0,0,56.00,66.15,0,62.98,0,0,1,0,0,0,
2014-03-19T03:30:00,0,0,56.00,66.15,0,62.98,0,0,1,0,0,0,
2014-03-19T03:45:00,0,0,56.00,66.16,0,62.97,0,0,1,0,0,0,
2014-03-19T04:00:00,0,0,56.00,66.18,0,62.97,0,0,1,0,0,0,
2014-03-19T04:15:00,0,0,56.00,66.17,0,62.94,0,0,1,0,0,0,
2014-03-19T04:30:00,0,0,56.00,66.16,0,62.94,0,0,1,0,0,0,
2014-03-19T04:45:00,0,0,56.00,66.18,0,62.93,0,0,1,0,0,0,
2014-03-19T05:00:00,0,0,56.00,66.20,0,62.89,0,0,1,0,0,0,
2014-03-19T05:15:00,1,1,56.00,56.86,0,55.00,19324.54,0,1,0,0,0,
2014-03-19T05:30:00,1,1,56.00,57.09,0,55.22,19575.57,0,1,0,0,0,
2014-03-19T05:45:00,1,1,56.00,57.20,0,55.36,18193.48,72.65,1,0,0,0,
2014-03-19T06:00:00,1,1,56.00,57.02,0,55.03,20647.17,94.21,1,0,0,0,
2014-03-19T06:15:00,1,1,56.00,56.87,0,55.02,20063.42,100.00,1,0,0,0,
2014-03-19T06:30:00,1,1,56.00,57.12,0,55.14,19048.09,100.00,1,0,0,0,
2014-03-19T06:45:00,1,1,56.00,57.18,0,55.32,17739.02,100.00,1,0,0,0,
2014-03-19T07:00:00,1,1,56.00,56.96,0,55.17,16853.84,100.00,1,0,0,0,
2014-03-19T07:15:00,1,1,56.00,56.97,0,55.29,16053.44,100.00,1,0,0,0,
2014-03-19T07:30:00,1,1,56.00,57.17,0,55.36,15614.00,100.00,1,0,0,0,
2014-03-19T07:45:00,1,1,56.00,57.63,0,55.91,16218.22,100.00,1,0,0,0,
2014-03-19T08:00:00,1,1,56.00,57.90,0,55.97,15833.76,100.00,1,0,0,0,
2014-03-19T08:15:00,1,1,56.00,57.68,0,55.81,15768.82,100.00,1,0,0,0,
2014-03-19T08:30:00,1,1,56.00,57.66,0,55.84,15467.61,100.00,1,0,0,0,
2014-03-19T08:45:00,1,1,56.00,57.69,0,55.94,15562.66,100.00,1,0,0,0,
2014-03-19T09:00:00,1,1,56.00,57.63,0,55.87,15628.13,100.00,1,0,0,0,
2014-03-19T09:15:00,1,1,56.00,57.98,0,56.15,15247.15,100.00,1,0,0,0,
2014-03-19T09:30:00,1,1,56.00,57.67,0,55.88,15144.23,100.00,1,0,0,0,
2014-03-19T09:45:00,1,1,56.00,57.44,0,55.70,15794.25,100.00,1,0,0,0,
2014-03-19T10:00:00,1,1,56.00,57.31,0,55.50,16437.27,100.00,1,0,0,0,
2014-03-19T10:15:00,1,1,56.00,56.82,0,55.04,17062.76,100.00,1,0,0,0,
2014-03-19T10:30:00,1,1,56.00,56.63,0,54.84,17528.21,100.00,1,0,0,0,
2014-03-19T10:45:00,1,1,56.00,56.27,0,54.34,18659.57,100.00,1,0,0,0,
2014-03-19T11:00:00,1,1,56.00,56.03,0,54.13,18165.61,99.99,1,0,0,0,
2014-03-19T11:15:00,1,1,56.00,55.63,0,53.80,16758.26,90.25,1,0,0,0,
2014-03-19T11:30:00,1,1,56.00,54.58,0,53.12,18926.23,0,1,0,0,0,
2014-03-19T11:45:00,1,1,56.00,54.93,0,53.13,17774.56,0,1,0,0,0,
2014-03-19T12:00:00,1,1,56.00,54.95,0,52.89,19311.08,0,1,0,0,0,
2014-03-19T12:15:00,1,1,56.00,55.29,0,53.46,18817.20,0,1,0,0,0,
2014-03-19T12:30:00,1,1,56.00,55.72,0,54.05,16551.82,0,1,0,0,0,
2014-03-19T12:45:00,1,1,56.00,55.46,0,53.77,18351.96,0,1,0,0,0,
2014-03-19T13:00:00,1,1,56.00,55.73,0,53.88,19631.63,0,1,0,0,0,
2014-03-19T13:15:00,1,1,56.00,55.81,0,54.00,18986.40,0,1,0,0,0,
2014-03-19T13:30:00,1,1,56.00,55.56,0,53.56,19634.26,0,1,0,0,0,
2014-03-19T13:45:00,1,1,56.00,55.90,0,54.00,19724.30,0,1,0,0,0,
2014-03-19T14:00:00,1,1,56.00,56.06,0,54.12,19704.59,0,1,0,0,0,
2014-03-19T14:15:00,1,1,56.00,55.74,0,53.95,19645.48,0,1,0,0,0,
2014-03-19T14:30:00,1,1,56.00,55.83,0,53.61,19653.29,0,1,0,0,0,
2014-03-19T14:45:00,1,1,56.00,55.96,0,54.03,19661.23,0,1,0,0,0,
2014-03-19T15:00:00,1,1,56.00,56.34,0,54.80,17869.96,0,1,0,0,0,
2014-03-19T15:15:00,1,1,56.00,56.39,0,54.57,17583.79,0,1,0,0,0,
2014-03-19T15:30:00,1,1,56.00,56.29,0,54.48,17247.85,0,1,0,0,0,
2014-03-19T15:45:00,1,1,56.00,56.40,0,54.13,17277.88,0,1,0,0,0,
2014-03-19T16:00:00,1,1,56.00,55.81,0,53.82,16601.68,0,1,0,0,0,
2014-03-19T16:15:00,1,1,56.00,56.09,0,54.95,15718.91,0,1,0,0,0,
2014-03-19T16:30:00,1,1,56.00,55.57,0,53.65,16520.45,0,1,0,0,0,
2014-03-19T16:45:00,1,1,56.00,55.31,0,53.44,16513.13,0,1,0,0,0,
2014-03-19T17:00:00,1,1,56.00,55.63,0,53.58,16416.49,0,1,0,0,0,
2014-03-19T17:15:00,0,0,56.00,56.19,0,55.74,0,0,1,0,0,0,
2014-03-19T17:30:00,0,0,56.00,56.73,0,55.98,0,0,1,0,0,0,
2014-03-19T17:45:00,0,0,56.00,57.10,0,56.57,0,0,1,0,0,0,
2014-03-19T18:00:00,0,0,56.00,57.38,0,56.84,0,0,1,0,0,0,
2014-03-19T18:15:00,0,0,56.00,57.58,0,57.09,0,0,1,0,0,0,
2014-03-19T18:30:00,0,0,56.00,57.93,0,57.30,0,0,1,0,0,0,
2014-03-19T18:45:00,0,0,56.00,58.21,0,57.23,0,0,1,0,0,0,
2014-03-19T19:00:00,0,0,56.00,58.39,0,57.21,0,0,1,0,0,0,
2014-03-19T19:15:00,0,0,56.00,58.56,0,57.01,0,0,1,0,0,0,
2014-03-19T19:30:00,0,0,56.00,58.81,0,57.04,0,0,1,0,0,0,
2014-03-19T19:45:00,0,0,56.00,59.03,0,57.03,0,0,1,0,0,0,
2014-03-19T20:00:00,0,0,56.00,59.18,0,57.08,0,0,1,0,0,0,
2014-03-19T20:15:00,0,0,56.00,59.25,0,57.09,0,0,1,0,0,0,
2014-03-19T20:30:00,0,0,56.00,59.50,0,57.87,0,0,1,0,0,0,
2014-03-19T20:45:00,0,0,56.00,59.97,0,58.10,0,0,1,0,0,0,
2014-03-19T21:00:00,0,0,56.00,60.53,0,58.01,0,0,1,0,0,0,
2014-03-19T21:15:00,0,0,56.00,61.22,0,59.13,0,0,1,0,0,0,
2014-03-19T21:30:00,0,0,56.00,61.72,0,59.69,0,0,1,0,0,0,
2014-03-19T21:45:00,0,0,56.00,62.18,0,60.07,0,0,1,0,0,0,
2014-03-19T22:00:00,0,0,56.00,62.63,0,60.45,0,0,1,0,0,0,
2014-03-19T22:15:00,0,0,56.00,63.01,0,60.48,0,0,1,0,0,0,
2014-03-19T22:30:00,0,0,56.00,63.41,0,60.67,0,0,1,0,0,0,
2014-03-19T22:45:00,0,0,56.00,63.83,0,60.83,0,0,1,0,0,0,
2014-03-19T23:00:00,0,0,56.00,64.19,0,61.07,0,0,1,0,0,0,
2014-03-19T23:15:00,0,0,56.00,64.52,0,61.03,0,0,1,0,0,0,
2014-03-19T23:30:00,0,0,56.00,64.78,0,60.95,0,0,1,0,0,0,
2014-03-19T23:45:00,0,0,56.00,65.03,0,60.94,0,0,1,0,0,0,
2014-03-20T00:00:00,0,0,56.00,65.26,0,61.01,0,0,1,0,0,0,
2014-03-20T00:15:00,0,0,56.00,65.48,0,61.24,0,0,1,0,0,0,
2014-03-20T00:30:00,0,0,56.00,65.64,0,61.21,0,0,1,0,0,0,
2014-03-20T00:45:00,0,0,56.00,65.83,0,61.20,0,0,1,0,0,0,
2014-03-20T01:00:00,0,0,56.00,66.01,0,61.21,0,0,1,0,0,0,
2014-03-20T01:15:00,0,0,56.00,66.17,0,61.44,0,0,1,0,0,0,
2014-03-20T01:30:00,0,0,56.00,66.32,0,61.63,0,0,1,0,0,0,
2014-03-20T01:45:00,0,0,56.00,66.44,0,61.81,0,0,1,0,0,0,
2014-03-20T02:00:00,0,0,56.00,66.58,0,61.91,0,0,1,0,0,0,
2014-03-20T02:15:00,0,0,56.00,66.67,0,62.15,0,0,1,0,0,0,
2014-03-20T02:30:00,0,0,56.00,66.81,0,62.21,0,0,1,0,0,0,
2014-03-20T02:45:00,0,0,56.00,66.95,0,62.36,0,0,1,0,0,0,
2014-03-20T03:00:00,0,0,56.00,67.06,0,62.46,0,0,1,0,0,0,
2014-03-20T03:15:00,0,0,56.00,67.19,0,62.57,0,0,1,0,0,0,
2014-03-20T03:30:00,0,0,56.00,67.26,0,62.51,0,0,1,0,0,0,
2014-03-20T03:45:00,0,0,56.00,67.40,0,62.37,0,0,1,0,0,0,
2014-03-20T04:00:00,0,0,56.00,67.49,0,62.25,0,0,1,0,0,0,
2014-03-20T04:15:00,0,0,56.00,67.59,99.99,70.11,0,0,1,0,0,0,
2014-03-20T04:30:00,0,0,56.00,72.35,99.99,103.16,0,0,1,0,0,0,
2014-03-20T04:45:00,0,0,56.00,81.66,99.99,109.35,0,0,1,0,0,0,
2014-03-20T05:00:00,0,0,56.00,90.06,99.99,111.32,0,0,1,0,0,0,
2014-03-20T05:15:00,1,1,56.00,56.28,0,52.34,25393.09,0,1,0,0,0,
2014-03-20T05:30:00,1,1,56.00,55.65,0,53.37,26408.08,0,1,0,0,0,
2014-03-20T05:45:00,1,1,56.00,56.22,0,53.79,24935.83,0,1,0,0,0,
2014-03-20T06:00:00,1,1,56.00,56.27,0,53.84,23600.46,0,1,0,0,0,
2014-03-20T06:15:00,1,1,56.00,56.37,0,54.06,21285.13,0,1,0,0,0,
2014-03-20T06:30:00,1,1,56.00,56.20,0,53.99,20866.91,0,1,0,0,0,
2014-03-20T06:45:00,1,1,56.00,56.25,0,54.16,20144.76,0,1,0,0,0,
2014-03-20T07:00:00,1,1,56.00,56.12,0,54.08,20613.01,0,1,0,0,0,
2014-03-20T07:15:00,1,1,56.00,56.25,0,54.11,20202.92,0,1,0,0,0,
2014-03-20T07:30:00,1,1,56.00,56.32,0,54.27,18691.81,0,1,0,0,0,
2014-03-20T07:45:00,1,1,56.00,56.38,0,54.32,18632.34,0,1,0,0,0,
2014-03-20T08:00:00,1,1,56.00,56.05,0,53.93,20485.11,0,1,0,0,0,
2014-03-20T08:15:00,1,1,56.00,56.13,0,54.14,20132.65,0,1,0,0,0,
2014-03-20T08:30:00,1,1,56.00,56.26,0,54.22,20681.08,0,1,0,0,0,
2014-03-20T08:45:00,1,1,56.00,56.18,0,54.21,19564.57,0,1,0,0,0,
2014-03-20T09:00:00,1,1,56.00,56.07,0,54.28,18936.62,0,1,0,0,0,
2014-03-20T09:15:00,1,1,56.00,55.87,0,54.28,19062.56,0,1,0,0,0,
2014-03-20T09:30:00,1,1,56.00,55.57,0,53.99,18848.28,0,1,0,0,0,
2014-03-20T09:45:00,1,1,56.00,55.62,0,53.83,19843.35,0,1,0,0,0,
2014-03-20T10:00:00,1,1,56.00,55.49,0,53.50,17887.52,0,1,0,0,0,
2014-03-20T10:15:00,1,1,56.00,55.68,0,54.14,18479.58,0,1,0,0,0,
2014-03-20T10:30:00,1,1,56.00,55.92,0,54.15,20287.82,0,1,0,0,0,
2014-03-20T10:45:00,1,1,56.00,56.39,0,54.54,18145.21,0,1,0,0,0,
2014-03-20T11:00:00,1,1,56.00,56.12,0,54.58,18404.96,0,1,0,0,0,
2014-03-20T11:15:00,1,1,56.00,56.44,0,54.55,16858.92,0,1,0,0,0,
2014-03-20T11:30:00,1,1,56.00,55.76,0,53.81,16990.05,0,1,0,0,0,
2014-03-20T11:45:00,1,1,56.00,55.98,0,54.17,18251.17,0,1,0,0,0,
2014-03-20T12:00:00,1,1,56.00,56.46,0,54.87,17024.06,0,1,0,0,0,
2014-03-20T12:15:00,1,1,56.00,56.33,0,54.43,17113.62,0,1,0,0,0,
2014-03-20T12:30:00,1,1,56.00,56.53,0,55.01,16332.09,0,1,0,0,0,
2014-03-20T12:45:00,1,1,56.00,57.09,0,54.98,16053.32,100.00,1,0,0,0,
2014-03-20T13:00:00,1,1,56.00,56.53,0,55.10,15436.97,100.00,1,0,0,0,
2014-03-20T13:15:00,1,1,56.00,56.77,0,55.20,16231.99,100.00,1,0,0,0,
2014-03-20T13:30:00,1,1,56.00,57.18,0,55.38,16162.17,100.00,1,0,0,0,
2014-03-20T13:45:00,1,1,56.00,57.36,0,55.53,15158.83,100.00,1,0,0,0,
2014-03-20T14:00:00,1,1,56.00,57.41,0,55.59,15513.73,100.00,1,0,0,0,
2014-03-20T14:15:00,1,1,56.00,57.71,0,55.86,14804.68,100.00,1,0,0,0,
2014-03-20T14:30:00,1,1,56.00,57.98,0,56.10,14506.48,100.00,1,0,0,0,
2014-03-20T14:45:00,1,1,56.00,57.70,0,56.06,13415.65,100.00,1,0,0,0,
2014-03-20T15:00:00,1,1,56.00,57.74,0,55.74,14587.22,100.00,1,0,0,0,
2014-03-20T15:15:00,1,1,56.00,58.19,0,56.14,14497.76,100.00,1,0,0,0,
2014-03-20T15:30:00,1,1,56.00,58.02,0,56.14,14468.47,100.00,1,0,0,0,
2014-03-20T15:45:00,1,1,56.00,57.73,0,55.74,14316.51,100.00,1,0,0,0,
2014-03-20T16:00:00,1,1,56.00,57.73,0,55.81,14360.35,100.00,1,0,0,0,
2014-03-20T16:15:00,1,1,56.00,57.91,0,56.03,14344.51,100.00,1,0,0,0,
2014-03-20T16:30:00,1,1,56.00,57.86,0,55.98,14156.00,100.00,1,0,0,0,
2014-03-20T16:45:00,1,1,56.00,57.69,0,55.86,14098.02,100.00,1,0,0,0,
2014-03-20T17:00:00,1,1,56.00,57.31,0,55.70,14011.86,100.00,1,0,0,0,
2014-03-20T17:15:00,0,0,56.00,58.38,0,56.26,0,0,1,0,0,0,
2014-03-20T17:30:00,0,0,56.00,59.26,0,56.58,0,0,1,0,0,0,
2014-03-20T17:45:00,0,0,56.00,59.49,0,57.14,0,0,1,0,0,0,
2014-03-20T18:00:00,0,0,56.00,59.70,0,57.65,0,0,1,0,0,0,
2014-03-20T18:15:00,0,0,56.00,59.73,0,58.02,0,0,1,0,0,0,
2014-03-20T18:30:00,0,0,56.00,59.76,0,58.34,0,0,1,0,0,0,
2014-03-20T18:45:00,0,0,56.00,59.91,0,58.58,0,0,1,0,0,0,
2014-03-20T19:00:00,0,0,56.00,60.02,0,58.80,0,0,1,0,0,0,
2014-03-20T19:15:00,0,0,56.00,60.08,0,58.98,0,0,1,0,0,0,
2014-03-20T19:30:00,0,0,56.00,60.16,0,58.90,0,0,1,0,0,0,
2014-03-20T19:45:00,0,0,56.00,60.27,0,58.72,0,0,1,0,0,0,
2014-03-20T20:00:00,0,0,56.00,60.45,0,58.47,0,0,1,0,0,0,
2014-03-20T20:15:00,0,0,56.00,60.67,0,59.15,0,0,1,0,0,0,
2014-03-20T20:30:00,0,0,56.00,61.04,0,59.40,0,0,1,0,0,0,
2014-03-20T20:45:00,0,0,56.00,61.43,0,59.37,0,0,1,0,0,0,
2014-03-20T21:00:00,0,0,56.00,61.80,0,59.24,0,0,1,0,0,0,
2014-03-20T21:15:00,0,0,56.00,62.29,0,60.29,0,0,1,0,0,0,
2014-03-20T21:30:00,0,0,56.00,62.72,0,60.75,0,0,1,0,0,0,
2014-03-20T21:45:00,0,0,56.00,63.11,0,61.08,0,0,1,0,0,0,
2014-03-20T22:00:00,0,0,56.00,63.44,0,61.32,0,0,1,0,0,0,
2014-03-20T22:15:00,0,0,56.00,63.79,0,61.44,0,0,1,0,0,0,
2014-03-20T22:30:00,0,0,56.00,64.12,0,61.49,0,0,1,0,0,0,
2014-03-20T22:45:00,0,0,56.00,64.46,0,61.75,0,0,1,0,0,0,
2014-03-20T23:00:00,0,0,56.00,64.73,0,61.68,0,0,1,0,0,0,
2014-03-20T23:15:00,0,0,56.00,64.96,0,61.85,0,0,1,0,0,0,
2014-03-20T23:30:00,0,0,56.00,65.19,0,61.99,0,0,1,0,0,0,
2014-03-20T23:45:00,0,0,56.00,65.43,0,62.18,0,0,1,0,0,0,
2014-03-21T00:00:00,0,0,56.00,65.67,0,62.29,0,0,1,0,0,0,
2014-03-21T00:15:00,0,0,56.00,65.88,0,62.42,0,0,1,0,0,0,
2014-03-21T00:30:00,0,0,56.00,66.08,0,62.54,0,0,1,0,0,0,
2014-03-21T00:45:00,0,0,56.00,66.27,0,62.64,0,0,1,0,0,0,
2014-03-21T01:00:00,1,0,56.00,55.68,0,62.83,21713.81,100.00,1,0,0,0,
2014-03-21T01:15:00,1,0,56.00,55.68,0,62.98,20432.06,100.00,1,0,0,0,
2014-03-21T01:30:00,1,0,56.00,55.68,0,63.21,19614.63,100.00,1,0,0,0,
2014-03-21T01:45:00,1,0,56.00,55.68,0,63.34,17446.29,100.00,1,0,0,0,
2014-03-21T02:00:00,1,0,56.00,55.68,0,63.50,21713.81,100.00,1,0,0,0,
2014-03-21T02:15:00,1,0,56.00,55.68,0,63.68,20432.06,100.00,1,0,0,0,
2014-03-21T02:30:00,1,0,56.00,55.68,0,63.84,19614.63,100.00,1,0,0,0,
2014-03-21T02:45:00,1,0,56.00,55.68,0,63.89,17446.29,100.00,1,0,0,0,
2014-03-21T03:00:00,1,0,56.00,55.68,0,63.95,21713.81,100.00,1,0,0,0,
2014-03-21T03:15:00,1,0,56.00,55.68,0,63.99,20432.06,100.00,1,0,0,0,
2014-03-21T03:30:00,1,0,56.00,67.98,0,63.90,19614.63,0,1,0,0,0,
2014-03-21T03:45:00,1,0,56.00,68.11,0,63.75,17446.29,0,1,0,0,0,
2014-03-21T04:00:00,0,0,56.00,68.20,0,63.62,0,0,1,0,0,0,
2014-03-21T04:15:00,0,0,56.00,68.29,0,63.45,0,0,1,0,0,0,
2014-03-21T04:30:00,0,0,56.00,68.38,0,63.37,0,0,1,0,0,0,
2014-03-21T04:45:00,0,0,56.00,68.44,0,63.18,0,0,1,0,0,0,
2014-03-21T05:00:00,0,0,56.00,68.47,0,62.95,0,0,1,0,0,0,
2014-03-21T05:15:00,1,1,56.00,54.49,0,52.57,22152.45,0,1,0,0,0,
2014-03-21T05:30:00,1,1,56.00,55.61,0,53.43,21713.81,0,1,0,0,0,
2014-03-21T05:45:00,1,1,56.00,56.07,0,53.83,20432.06,0,1,0,0,0,
2014-03-21T06:00:00,1,1,56.00,56.14,0,54.02,19614.63,0,1,0,0,0,
2014-03-21T06:15:00,1,1,56.00,56.18,0,54.17,17446.29,0,1,0,0,0,
2014-03-21T06:30:00,1,1,56.00,56.14,0,54.20,16709.47,0,1,0,0,0,
2014-03-21T06:45:00,1,1,56.00,56.53,0,54.49,17079.25,0,1,0,0,0,
2014-03-21T07:00:00,1,1,56.00,56.46,0,54.37,17217.93,0,1,0,0,0,
2014-03-21T07:15:00,1,1,56.00,55.98,0,54.12,15655.87,0,1,0,0,0,
2014-03-21T07:30:00,0,1,NULL,NULL,0,NULL,15655.87,NULL,0,0,0,0,
2014-03-21T07:45:00,1,1,56.00,56.03,0,54.17,16139.39,0,1,0,0,0,
2014-03-21T08:00:00,0,1,NULL,NULL,0,NULL,16139.39,NULL,0,0,0,0,
2014-03-21T08:15:00,1,1,56.00,56.46,0,54.44,16027.65,0,1,0,0,0,
2014-03-21T08:30:00,1,1,56.00,56.46,0,54.44,16027.65,0,1,0,0,0,
2014-03-21T08:45:00,1,1,56.00,56.46,0,54.44,16027.65,0,1,0,0,0,
2014-03-21T09:00:00,1,1,56.00,56.46,0,54.44,16027.65,0,1,0,0,0,
2014-03-21T09:15:00,1,1,56.00,56.46,0,54.44,16027.65,0,1,0,0,0,
2014-03-21T09:30:00,1,1,56.00,56.46,0,54.44,16027.65,0,1,0,0,0,
2014-03-21T09:45:00,1,1,56.00,56.89,0,55.48,13879.84,100.00,1,0,0,0,
2014-03-21T10:00:00,1,1,56.00,56.89,0,55.48,13879.84,100.00,1,0,0,0,
2014-03-21T10:15:00,1,1,56.00,58.12,0,56.50,13928.96,100.00,1,0,0,0,
2014-03-21T10:30:00,1,1,56.00,58.12,0,56.50,13928.96,100.00,1,0,0,0,
2014-03-21T10:45:00,1,1,56.00,58.12,0,56.50,13928.96,100.00,1,0,0,0,
2014-03-21T11:00:00,1,1,56.00,59.31,0,57.52,15575.60,100.00,1,0,0,0,
2014-03-21T11:15:00,1,1,56.00,59.31,0,57.52,15575.60,100.00,1,0,0,0,
2014-03-21T11:30:00,1,1,56.00,59.31,0,57.52,15575.60,100.00,1,0,0,0,
2014-03-21T11:45:00,1,1,56.00,61.20,0,59.21,16007.28,100.00,1,0,0,0,
2014-03-21T12:00:00,1,1,56.00,61.20,0,59.21,16007.28,100.00,1,0,0,0,
2014-03-21T12:15:00,1,1,56.00,62.10,0,59.95,15157.72,100.00,1,0,0,0,
2014-03-21T12:30:00,1,1,56.00,62.10,0,59.95,15157.72,100.00,1,0,0,0,
2014-03-21T12:45:00,1,1,56.00,62.10,0,59.95,15157.72,100.00,1,0,0,0,
2014-03-21T13:00:00,1,1,56.00,62.82,0,61.50,14890.96,100.00,1,0,0,0,
2014-03-21T13:15:00,1,1,56.00,62.82,0,61.50,14890.96,100.00,1,0,0,0,
2014-03-21T13:30:00,1,1,56.00,62.82,0,61.50,14890.96,100.00,1,0,0,0,
2014-03-21T13:45:00,1,1,56.00,62.82,0,61.50,14890.96,100.00,1,0,0,0,
2014-03-21T14:00:00,1,1,56.00,62.82,0,61.50,14890.96,100.00,1,0,0,0,
2014-03-21T14:15:00,1,1,56.00,64.98,0,62.91,14864.81,100.00,1,0,0,0,
2014-03-21T14:30:00,1,1,56.00,64.98,0,62.91,14864.81,100.00,1,0,0,0,
2014-03-21T14:45:00,1,1,56.00,64.13,0,61.87,15138.48,100.00,1,0,0,0,
2014-03-21T15:00:00,1,1,56.00,64.13,0,61.87,15138.48,100.00,1,0,0,0,
2014-03-21T15:15:00,1,1,56.00,64.13,0,61.87,15138.48,100.00,1,0,0,0,
2014-03-21T15:30:00,1,1,56.00,64.13,0,61.87,15138.48,100.00,1,0,0,0,
2014-03-21T15:45:00,1,1,56.00,64.13,0,61.87,15138.48,100.00,1,0,0,0,
2014-03-21T16:00:00,1,1,56.00,63.67,0,61.78,14636.86,100.00,1,0,0,0,
2014-03-21T16:15:00,1,1,56.00,63.67,0,61.78,14636.86,100.00,1,0,0,0,
2014-03-21T16:30:00,1,1,56.00,63.89,0,62.50,14827.51,100.00,1,0,0,0,
2014-03-21T16:45:00,1,1,56.00,63.89,0,62.50,14827.51,100.00,1,0,0,0,
2014-03-21T17:00:00,1,1,56.00,63.89,0,62.50,14827.51,100.00,1,0,0,0,
2014-03-21T17:15:00,1,1,56.00,63.89,0,62.50,14827.51,100.00,1,0,0,0,
2014-03-21T17:30:00,1,1,56.00,63.89,0,62.50,14827.51,100.00,1,0,0,0,
2014-03-21T17:45:00,1,1,56.00,63.89,0,62.50,14827.51,100.00,1,0,0,0,
2014-03-21T18:00:00,0,0,56.00,64.91,0,63.11,0,0,1,0,0,0,
2014-03-21T18:15:00,0,0,56.00,64.91,0,63.11,0,0,1,0,0,0,
2014-03-21T18:30:00,0,0,56.00,64.89,0,63.88,0,0,1,0,0,0,
2014-03-21T18:45:00,0,0,56.00,64.89,0,63.88,0,0,1,0,0,0,
2014-03-21T19:00:00,0,0,56.00,65.40,0,63.93,0,0,1,0,0,0,
2014-03-21T19:15:00,0,0,56.00,65.40,0,63.93,0,0,1,0,0,0,
2014-03-21T19:30:00,0,0,56.00,65.40,0,63.93,0,0,1,0,0,0,
2014-03-21T19:45:00,0,0,56.00,65.17,0,63.69,0,0,1,0,0,0,
2014-03-21T20:00:00,0,0,56.00,65.17,0,63.69,0,0,1,0,0,0,
2014-03-21T20:15:00,0,0,56.00,65.17,0,63.69,0,0,1,0,0,0,
2014-03-21T20:30:00,0,0,56.00,65.27,0,63.20,0,0,1,0,0,0,
2014-03-21T20:45:00,0,0,56.00,65.27,0,63.20,0,0,1,0,0,0,
2014-03-21T21:00:00,0,0,56.00,65.31,0,62.74,0,0,1,0,0,0,
2014-03-21T21:15:00,0,0,56.00,65.31,0,62.74,0,0,1,0,0,0,
2014-03-21T21:30:00,0,0,56.00,65.31,0,62.74,0,0,1,0,0,0,
2014-03-21T21:45:00,0,0,56.00,65.31,0,62.74,0,0,1,0,0,0,
2014-03-21T22:00:00,0,0,56.00,65.31,0,62.74,0,0,1,0,0,0,
2014-03-21T22:15:00,0,0,56.00,65.31,0,62.74,0,0,1,0,0,0,
2014-03-21T22:30:00,0,0,56.00,65.49,0,63.55,0,0,1,0,0,0,
2014-03-21T22:45:00,0,0,56.00,65.49,0,63.55,0,0,1,0,0,0,
2014-03-21T23:00:00,0,0,56.00,65.49,0,63.55,0,0,1,0,0,0,
2014-03-21T23:15:00,0,0,56.00,65.49,0,63.55,0,0,1,0,0,0,
2014-03-21T23:30:00,0,0,NULL,65.49,0,63.55,0,NULL,0,0,0,0,
2014-03-21T23:45:00,0,0,56.00,65.39,0,62.50,0,0,1,0,0,0,
2014-03-22T00:00:00,0,0,NULL,65.39,0,62.50,0,NULL,0,0,0,0,
2014-03-22T00:15:00,0,0,NULL,65.39,0,62.50,0,NULL,0,0,0,0,
2014-03-22T00:30:00,0,0,56.00,65.33,0,62.60,0,0,1,0,0,0,
2014-03-22T00:45:00,0,0,NULL,65.33,0,62.60,0,NULL,0,0,0,0,
2014-03-22T01:00:00,0,0,56.00,65.18,0,61.67,0,0,1,0,0,0,
2014-03-22T01:15:00,0,0,NULL,65.18,0,61.67,0,NULL,0,0,0,0,
2014-03-22T01:30:00,0,0,56.00,65.60,0,61.10,0,0,1,0,0,0,
2014-03-22T01:45:00,0,0,NULL,65.60,0,61.10,0,NULL,0,0,0,0,
2014-03-22T02:00:00,0,0,NULL,65.60,0,61.10,0,NULL,0,0,0,0,
2014-03-22T02:15:00,0,0,NULL,65.60,0,61.10,0,NULL,0,0,0,0,
2014-03-22T02:30:00,0,0,NULL,65.60,0,61.10,0,NULL,0,0,0,0,
2014-03-22T02:45:00,0,0,NULL,65.60,0,61.10,0,NULL,0,0,0,0,
2014-03-22T03:00:00,0,0,56.00,64.56,0,59.41,0,0,1,0,0,0,
2014-03-22T03:15:00,0,0,NULL,64.56,0,59.41,0,0,0,0,0,0,
2014-03-22T03:30:00,0,0,NULL,64.56,0,59.41,0,0,0,0,0,0,
2014-03-22T03:45:00,0,0,56.00,64.39,0,59.92,0,0,1,0,0,0,
2014-03-22T04:00:00,0,0,NULL,64.39,0,59.92,0,0,0,0,0,0,
2014-03-22T04:15:00,0,0,NULL,64.39,0,59.92,0,0,0,0,0,0,
2014-03-22T04:30:00,0,0,56.00,64.39,0,59.92,0,0,1,0,0,0,
2014-03-22T04:45:00,0,0,56.00,64.39,0,59.92,0,0,1,0,0,0,
2014-03-22T05:00:00,0,0,56.00,64.39,0,59.92,0,NULL,0.875,0,0,0,
2014-03-22T05:15:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T05:30:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T05:45:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T06:00:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T06:15:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T06:30:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T06:45:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T07:00:00,0,0,NULL,64.39,0,59.92,0,NULL,0,0,0,0,
2014-03-22T07:15:00,NULL,0,56.00,63.75,0,59.42,0,0,0,0,0,0,
2014-03-22T07:30:00,0,0,NULL,63.75,0,59.42,0,NULL,0,0,0,0,
2014-03-22T07:45:00,0,0,NULL,63.75,0,59.42,0,NULL,0,0,0,0,
2014-03-22T08:00:00,0,0,56.00,64.10,0,59.83,0,0,1,0,0,0,
2014-03-22T08:15:00,0,0,NULL,64.10,0,59.83,0,NULL,0,0,0,0,
2014-03-22T08:30:00,0,0,NULL,64.10,0,59.83,0,NULL,0,0,0,0,
2014-03-22T08:45:00,0,0,56.00,63.60,0,60.80,0,0,1,0,0,0,
2014-03-22T09:00:00,0,0,NULL,63.60,0,60.80,0,NULL,0,0,0,0,
2014-03-22T09:15:00,0,0,NULL,63.60,0,60.80,0,NULL,0,0,0,0,
2014-03-22T09:30:00,0,0,56.00,63.85,0,59.81,0,0,1,0,0,0,
2014-03-22T09:45:00,0,0,NULL,63.85,0,59.81,0,NULL,0,0,0,0,
2014-03-22T10:00:00,0,0,NULL,63.85,0,59.81,0,NULL,0,0,0,0,
2014-03-22T10:15:00,0,0,56.00,63.75,0,60.14,0,0,1,0,0,0,
2014-03-22T10:30:00,0,0,NULL,63.75,0,60.14,0,NULL,0,0,0,0,
2014-03-22T10:45:00,0,0,56.00,63.79,0,60.69,0,0,1,0,0,0,
2014-03-22T11:00:00,0,0,NULL,63.79,0,60.69,0,NULL,0,0,0,0,
2014-03-22T11:15:00,0,0,NULL,63.79,0,60.69,0,NULL,0,0,0,0,
2014-03-22T11:30:00,0,0,NULL,63.79,0,60.69,0,NULL,0,0,0,0,
2014-03-22T11:45:00,0,0,NULL,63.79,0,60.69,0,NULL,0,0,0,0,
2014-03-22T12:00:00,0,0,56.00,63.95,0,61.50,0,0,1,0,0,0,
2014-03-22T12:15:00,0,0,NULL,63.95,0,61.50,0,NULL,0,0,0,0,
2014-03-22T12:30:00,0,0,56.00,63.89,0,60.68,0,0,1,0,0,0,
2014-03-22T12:45:00,0,0,NULL,63.89,0,60.68,0,NULL,0,0,0,0,
2014-03-22T13:00:00,0,0,56.00,63.94,0,60.94,0,0,1,0,0,0,
2014-03-22T13:15:00,0,0,NULL,63.94,0,60.94,0,NULL,0,0,0,0,
2014-03-22T13:30:00,0,0,NULL,63.94,0,60.94,0,NULL,0,0,0,0,
2014-03-22T13:45:00,0,0,NULL,63.94,0,60.94,0,NULL,0,0,0,0,
2014-03-22T14:00:00,0,0,56.00,63.99,0,61.15,0,0,1,0,0,0,
2014-03-22T14:15:00,0,0,NULL,63.99,0,61.15,0,NULL,0,0,0,0,
2014-03-22T14:30:00,0,0,56.00,63.95,0,61.14,0,0,1,0,0,0,
2014-03-22T14:45:00,0,0,NULL,63.95,0,61.14,0,NULL,0,0,0,0,
2014-03-22T15:00:00,0,0,56.00,64.50,0,61.38,0,0,1,0,0,0,
2014-03-22T15:15:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T15:30:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T15:45:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T16:00:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T16:15:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T16:30:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T16:45:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T17:00:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T17:15:00,0,0,NULL,64.50,0,61.38,0,NULL,0,0,0,0,
2014-03-22T17:30:00,0,0,56.00,63.66,0,59.59,0,0,1,0,0,0,
2014-03-22T17:45:00,0,0,NULL,63.66,0,59.59,0,NULL,0,0,0,0,
2014-03-22T18:00:00,0,0,NULL,63.66,0,59.59,0,NULL,0,0,0,0,
2014-03-22T18:15:00,0,0,56.00,63.56,0,59.54,0,0,1,0,0,0,
2014-03-22T18:30:00,0,0,NULL,63.56,0,59.54,0,NULL,0,0,0,0,
2014-03-22T18:45:00,0,0,NULL,63.56,0,59.54,0,NULL,0,0,0,0,
2014-03-22T19:00:00,0,0,NULL,63.56,0,59.54,0,NULL,0,0,0,0,
2014-03-22T19:15:00,0,0,NULL,63.56,0,59.54,0,NULL,0,0,0,0,
2014-03-22T19:30:00,0,0,NULL,63.56,0,59.54,0,NULL,0,0,0,0,
2014-03-22T19:45:00,0,0,56.00,64.31,0,62.12,0,0,1,0,0,0,
2014-03-22T20:00:00,0,0,NULL,64.31,0,62.12,0,NULL,0,0,0,0,
2014-03-22T20:15:00,0,0,56.00,64.78,0,62.47,0,0,1,0,0,0,
2014-03-22T20:30:00,0,0,NULL,64.78,0,62.47,0,NULL,0,0,0,0,
2014-03-22T20:45:00,0,0,NULL,64.78,0,62.47,0,NULL,0,0,0,0,
2014-03-22T21:00:00,0,0,NULL,64.78,0,62.47,0,NULL,0,0,0,0,
2014-03-22T21:15:00,0,0,NULL,64.78,0,62.47,0,NULL,0,0,0,0,
2014-03-22T21:30:00,0,0,56.00,65.80,0,62.11,0,0,1,0,0,0,
2014-03-22T21:45:00,0,0,NULL,65.80,0,62.11,0,NULL,0,0,0,0,
2014-03-22T22:00:00,0,0,56.00,66.13,0,62.90,0,0,1,0,0,0,
2014-03-22T22:15:00,0,0,NULL,66.13,0,62.90,0,NULL,0,0,0,0,
2014-03-22T22:30:00,0,0,NULL,66.13,0,62.90,0,NULL,0,0,0,0,
2014-03-22T22:45:00,0,0,56.00,66.59,0,62.70,0,0,1,0,0,0,
2014-03-22T23:00:00,0,0,NULL,66.59,0,62.70,0,NULL,0,0,0,0,
2014-03-22T23:15:00,0,0,NULL,66.59,0,62.70,0,NULL,0,0,0,0,
2014-03-22T23:30:00,0,0,NULL,66.59,0,62.70,0,NULL,0,0,0,0,
2014-03-22T23:45:00,0,0,NULL,66.59,0,62.70,0,NULL,0,0,0,0,
2014-03-23T00:00:00,0,0,56.00,99.17,99.99,115.70,0,0,1,0,0,0,
2014-03-23T00:15:00,0,0,NULL,99.17,99.99,115.70,0,NULL,0,0,0,0,
2014-03-23T00:30:00,0,0,NULL,99.17,99.99,115.70,0,NULL,0,0,0,0,
2014-03-23T00:45:00,0,0,56.00,110.50,99.99,114.95,0,0,1,0,0,0,
2014-03-23T01:00:00,0,0,NULL,110.50,99.99,114.95,0,NULL,0,0,0,0,
2014-03-23T01:15:00,0,0,NULL,110.50,99.99,114.95,0,NULL,0,0,0,0,
2014-03-23T01:30:00,0,0,NULL,110.50,99.99,114.95,0,NULL,0,0,0,0,
2014-03-23T01:45:00,0,0,NULL,110.50,99.99,114.95,0,NULL,0,0,0,0,
2014-03-23T02:00:00,0,0,56.00,129.19,99.99,103.50,0,0,1,0,0,0,
2014-03-23T02:15:00,0,0,NULL,129.19,99.99,103.50,0,NULL,0,0,0,0,
2014-03-23T02:30:00,0,0,56.00,133.91,99.99,100.29,0,0,1,0,0,0,
2014-03-23T02:45:00,0,0,NULL,133.91,99.99,100.29,0,NULL,0,0,0,0,
2014-03-23T03:00:00,0,0,NULL,133.91,99.99,100.29,0,NULL,0,0,0,0,
2014-03-23T03:15:00,0,0,NULL,133.91,99.99,100.29,0,NULL,0,0,0,0,
2014-03-23T03:30:00,0,0,NULL,133.91,99.99,100.29,0,NULL,0,0,0,0,
2014-03-23T03:45:00,0,0,56.00,139.26,99.99,99.90,0,0,1,0,0,0,
2014-03-23T04:00:00,0,0,NULL,139.26,99.99,99.90,0,0,0,0,0,0,
2014-03-23T04:15:00,0,0,NULL,139.26,99.99,99.90,0,0,0,0,0,0,
2014-03-23T04:30:00,0,0,56.00,139.26,99.99,99.90,0,0,1,0,0,0,
2014-03-23T04:45:00,0,0,56.00,139.26,99.99,99.90,0,0,1,0,0,0,
2014-03-23T05:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T05:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T05:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T05:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T06:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T06:15:00,0,0,56.00,141.07,99.99,99.50,0,0,1,0,0,0,
2014-03-23T06:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T06:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T07:00:00,0,0,56.00,141.31,99.99,100.53,0,0,1,0,0,0,
2014-03-23T07:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T07:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T07:45:00,0,0,56.00,141.28,99.99,101.07,0,0,1,0,0,0,
2014-03-23T08:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T08:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T08:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T08:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T09:00:00,0,0,56.00,141.48,99.99,100.96,0,0,1,0,0,0,
2014-03-23T09:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T09:30:00,0,0,56.00,141.38,99.99,102.19,0,0,1,0,0,0,
2014-03-23T09:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T10:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T10:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T10:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T10:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T11:00:00,0,0,56.00,141.39,99.99,99.66,0,0,1,0,0,0,
2014-03-23T11:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T11:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T11:45:00,0,0,56.00,141.66,99.99,96.62,0,0,1,0,0,0,
2014-03-23T12:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T12:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T12:30:00,0,0,56.00,141.75,99.99,97.11,0,0,1,0,0,0,
2014-03-23T12:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T13:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T13:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T13:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T13:45:00,0,0,56.00,142.10,99.99,97.92,0,0,1,0,0,0,
2014-03-23T14:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T14:15:00,0,0,56.00,142.12,99.99,98.27,0,0,1,0,0,0,
2014-03-23T14:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T14:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T15:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T15:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T15:30:00,0,0,56.00,142.38,99.99,98.34,0,0,1,0,0,0,
2014-03-23T15:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T16:00:00,0,0,56.00,142.34,99.99,97.27,0,0,1,0,0,0,
2014-03-23T16:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T16:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T16:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T17:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T17:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T17:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T17:45:00,0,0,56.00,142.45,99.99,99.55,0,0,1,0,0,0,
2014-03-23T18:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T18:15:00,0,0,56.00,142.49,99.99,99.74,0,0,1,0,0,0,
2014-03-23T18:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T18:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T19:00:00,0,0,56.00,142.41,99.99,101.38,0,0,1,0,0,0,
2014-03-23T19:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T19:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T19:45:00,0,0,56.00,142.43,99.99,100.82,0,0,1,0,0,0,
2014-03-23T20:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T20:15:00,0,0,56.00,142.42,99.99,99.06,0,0,1,0,0,0,
2014-03-23T20:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T20:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T21:00:00,0,0,56.00,142.24,99.99,99.22,0,0,1,0,0,0,
2014-03-23T21:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T21:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T21:45:00,0,0,56.00,142.19,99.99,98.41,0,0,1,0,0,0,
2014-03-23T22:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T22:15:00,0,0,56.00,141.97,99.99,96.15,0,0,1,0,0,0,
2014-03-23T22:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T22:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T23:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T23:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T23:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-23T23:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T00:00:00,0,0,56.00,141.91,99.99,97.91,0,0,1,0,0,0,
2014-03-24T00:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T00:30:00,0,0,56.00,142.00,99.99,98.87,0,0,1,0,0,0,
2014-03-24T00:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T01:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T01:15:00,0,0,56.00,142.02,99.99,98.50,0,0,1,0,0,0,
2014-03-24T01:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T01:45:00,0,0,56.00,142.26,99.99,96.81,0,0,1,0,0,0,
2014-03-24T02:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T02:15:00,0,0,56.00,141.98,99.99,97.35,0,0,1,0,0,0,
2014-03-24T02:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T02:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T03:00:00,0,0,56.00,NULL,NULL,NULL,NULL,0,0,0,0,0,
2014-03-24T03:15:00,0,0,56.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T03:30:00,0,0,56.00,142.03,99.99,97.06,0,0,1,0,0,0,
2014-03-24T03:45:00,0,0,56.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T04:00:00,0,0,56.00,142.10,99.99,97.23,0,0,1,0,0,0,
2014-03-24T04:15:00,0,0,56.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T04:30:00,0,0,56.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T04:45:00,0,0,56.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T05:00:00,0,0,56.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T05:15:00,1,1,56.00,62.59,0,50.52,22370.76,0,1,0,0,0,
2014-03-24T05:30:00,1,0,56.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-24T05:45:00,1,1,56.00,56.60,0,53.61,19043.62,0,1,0,0,0,
2014-03-24T06:00:00,1,0,56.00,NULL,NULL,53.61,NULL,NULL,0,0,0,0,
2014-03-24T06:15:00,1,0,56.00,NULL,NULL,53.61,NULL,NULL,0,0,0,0,
2014-03-24T06:30:00,1,0,56.00,NULL,NULL,53.61,NULL,NULL,0,0,0,0,
2014-03-24T06:45:00,1,0,56.00,NULL,NULL,53.61,NULL,NULL,0,0,0,0,
2014-03-24T07:00:00,1,0,56.00,NULL,NULL,53.61,NULL,NULL,0,0,0,0,
2014-03-24T07:15:00,1,1,56.00,56.57,0,54.11,11955.41,0,1,0,0,0,
2014-03-24T07:30:00,1,0,56.00,NULL,NULL,54.11,NULL,NULL,0,0,0,0,
2014-03-24T07:45:00,1,0,56.00,NULL,NULL,54.11,NULL,NULL,0,0,0,0,
2014-03-24T08:00:00,1,1,56.00,56.42,0,54.32,11460.37,0,1,0,0,0,
2014-03-24T08:15:00,1,1,56.00,56.42,0,54.32,11460.37,0,1,0,0,0,
2014-03-24T08:30:00,1,1,56.00,56.19,0,54.10,11003.30,0,1,0,0,0,
2014-03-24T08:45:00,1,1,56.00,56.19,0,54.10,11003.30,0,1,0,0,0,
2014-03-24T09:00:00,1,1,56.00,56.19,0,54.05,13012.79,0,1,0,0,0,
2014-03-24T09:15:00,1,1,56.00,56.36,0,54.03,12570.68,0,1,0,0,0,
2014-03-24T09:30:00,1,1,56.00,56.22,0,54.11,12552.92,0,1,0,0,0,
2014-03-24T09:45:00,1,1,56.00,56.34,0,53.99,12178.54,0,1,0,0,0,
2014-03-24T10:00:00,1,1,56.00,56.31,0,54.59,12338.10,0,1,0,0,0,
2014-03-24T10:15:00,1,1,56.00,55.27,0,53.07,12118.29,0,1,0,0,0,
2014-03-24T10:30:00,1,1,56.00,56.05,0,54.14,11958.29,0,1,0,0,0,
2014-03-24T10:45:00,1,1,56.00,56.38,0,54.58,12038.50,0,1,0,0,0,
2014-03-24T11:00:00,1,1,56.00,56.44,0,54.04,11657.15,0,1,0,0,0,
2014-03-24T11:15:00,1,1,56.00,55.65,0,53.78,11030.02,0,1,0,0,0,
2014-03-24T11:30:00,1,1,56.00,55.88,0,53.84,11624.83,0,1,0,0,0,
2014-03-24T11:45:00,1,1,56.00,56.45,0,54.42,11857.65,0,1,0,0,0,
2014-03-24T12:00:00,1,1,56.00,56.40,0,54.37,12017.37,0,1,0,0,0,
2014-03-24T12:15:00,1,1,56.00,56.02,0,53.99,12660.95,0,1,0,0,0,
2014-03-24T12:30:00,1,1,56.00,56.06,0,54.07,11734.23,0,1,0,0,0,
2014-03-24T12:45:00,1,1,56.00,55.86,0,53.84,12187.62,0,1,0,0,0,
2014-03-24T13:00:00,1,1,56.00,55.70,0,53.87,11594.43,0,1,0,0,0,
2014-03-24T13:15:00,1,1,56.00,55.82,0,53.88,11978.00,0,1,0,0,0,
2014-03-24T13:30:00,1,1,56.00,55.81,0,54.21,12233.10,0,1,0,0,0,
2014-03-24T13:45:00,1,1,56.00,56.02,0,53.91,11716.02,0,1,0,0,0,
2014-03-24T14:00:00,1,1,56.00,55.86,0,54.36,11193.26,0,1,0,0,0,
2014-03-24T14:15:00,1,1,56.00,56.79,0,55.04,10643.94,0,1,0,0,0,
2014-03-24T14:30:00,1,1,56.00,56.29,0,53.42,10428.49,0,1,0,0,0,
2014-03-24T14:45:00,1,1,56.00,55.06,0,53.26,10498.53,0,1,0,0,0,
2014-03-24T15:00:00,1,1,56.00,56.57,0,55.79,8927.59,0,1,0,0,0,
2014-03-24T15:15:00,1,1,56.00,57.13,0,55.51,9146.32,0,1,0,0,0,
2014-03-24T15:30:00,1,1,56.00,56.58,0,54.93,9188.90,0,1,0,0,0,
2014-03-24T15:45:00,1,1,56.00,56.52,0,54.39,8747.56,100.00,1,0,0,0,
2014-03-24T16:00:00,1,1,56.00,56.38,0,54.19,9064.82,100.00,1,0,0,0,
2014-03-24T16:15:00,1,1,56.00,56.39,0,54.75,8922.83,100.00,1,0,0,0,
2014-03-24T16:30:00,1,1,56.00,56.74,0,55.02,8883.18,100.00,1,0,0,0,
2014-03-24T16:45:00,1,1,56.00,56.35,0,55.40,8424.87,100.00,1,0,0,0,
2014-03-24T17:00:00,1,1,56.00,56.49,0,54.62,8526.15,100.00,1,0,0,0,
2014-03-24T17:15:00,0,0,56.00,59.16,99.99,91.88,0,0,1,0,0,0,
2014-03-24T17:30:00,0,0,56.00,70.73,99.99,103.14,0,0,1,0,0,0,
2014-03-24T17:45:00,0,0,56.00,81.77,99.99,107.96,0,0,1,0,0,0,
2014-03-24T18:00:00,0,0,56.00,89.99,99.99,110.81,0,0,1,0,0,0,
2014-03-24T18:15:00,0,0,56.00,95.25,99.99,111.47,0,0,1,0,0,0,
2014-03-24T18:30:00,0,0,56.00,100.64,99.99,109.07,0,0,1,0,0,0,
2014-03-24T18:45:00,0,0,56.00,107.47,99.99,106.13,0,0,1,0,0,0,
2014-03-24T19:00:00,0,0,56.00,113.95,99.99,103.50,0,0,1,0,0,0,
2014-03-24T19:15:00,0,0,56.00,119.46,99.99,101.49,0,0,1,0,0,0,
2014-03-24T19:30:00,0,0,56.00,123.27,99.99,99.41,0,0,1,0,0,0,
2014-03-24T19:45:00,0,0,56.00,126.57,99.99,95.53,0,0,1,0,0,0,
2014-03-24T20:00:00,0,0,56.00,130.58,99.99,93.18,0,0,1,0,0,0,
2014-03-24T20:15:00,0,0,56.00,133.49,99.99,92.61,0,0,1,0,0,0,
2014-03-24T20:30:00,0,0,56.00,135.66,99.99,91.53,0,0,1,0,0,0,
2014-03-24T20:45:00,0,0,56.00,137.31,99.99,90.42,0,0,1,0,0,0,
2014-03-24T21:00:00,0,0,56.00,138.76,99.99,89.67,0,0,1,0,0,0,
2014-03-24T21:15:00,0,0,56.00,138.69,99.99,94.79,0,0,1,0,0,0,
2014-03-24T21:30:00,0,0,56.00,139.01,99.99,96.59,0,0,1,0,0,0,
2014-03-24T21:45:00,0,0,56.00,139.44,99.99,97.11,0,0,1,0,0,0,
2014-03-24T22:00:00,0,0,56.00,139.84,99.99,95.03,0,0,1,0,0,0,
2014-03-24T22:15:00,0,0,56.00,140.30,99.99,94.53,0,0,1,0,0,0,
2014-03-24T22:30:00,0,0,56.00,140.49,99.99,97.37,0,0,1,0,0,0,
2014-03-24T22:45:00,0,0,56.00,140.74,99.99,97.25,0,0,1,0,0,0,
2014-03-24T23:00:00,0,0,56.00,140.89,99.99,98.50,0,0,1,0,0,0,
2014-03-24T23:15:00,0,0,56.00,141.15,99.99,97.08,0,0,1,0,0,0,
2014-03-24T23:30:00,0,0,56.00,141.47,99.99,96.00,0,0,1,0,0,0,
2014-03-24T23:45:00,0,0,56.00,141.37,99.99,96.73,0,0,1,0,0,0,
2014-03-25T00:00:00,0,0,56.00,141.66,99.99,96.34,0,0,1,0,0,0,
2014-03-25T00:15:00,0,0,56.00,141.61,99.99,95.90,0,0,1,0,0,0,
2014-03-25T00:30:00,0,0,56.00,141.77,99.99,94.73,0,0,1,0,0,0,
2014-03-25T00:45:00,0,0,56.00,141.89,99.99,94.86,0,0,1,0,0,0,
2014-03-25T01:00:00,0,0,56.00,142.05,99.99,94.37,0,0,1,0,0,0,
