FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-25T01:15:00,0,0,56.00,142.19,99.99,94.16,0,0,1,0,0,0,
2014-03-25T01:30:00,0,0,56.00,141.93,99.99,95.82,0,0,1,0,0,0,
2014-03-25T01:45:00,0,0,56.00,141.75,99.99,96.25,0,0,1,0,0,0,
2014-03-25T02:00:00,0,0,56.00,141.91,99.99,95.89,0,0,1,0,0,0,
2014-03-25T02:15:00,0,0,56.00,141.76,99.99,96.30,0,0,1,0,0,0,
2014-03-25T02:30:00,0,0,56.00,141.87,99.99,95.70,0,0,1,0,0,0,
2014-03-25T02:45:00,0,0,56.00,141.71,99.99,95.22,0,0,1,0,0,0,
2014-03-25T03:00:00,0,0,56.00,141.73,99.99,96.01,0,0,1,0,0,0,
2014-03-25T03:15:00,0,0,56.00,141.78,99.99,96.29,0,0,1,0,0,0,
2014-03-25T03:30:00,0,0,56.00,141.86,99.99,95.80,0,0,1,0,0,0,
2014-03-25T03:45:00,0,0,56.00,141.94,99.99,94.85,0,0,1,0,0,0,
2014-03-25T04:00:00,0,0,56.00,141.86,99.99,95.03,0,0,1,0,0,0,
2014-03-25T04:15:00,0,0,56.00,141.95,99.99,97.44,0,0,1,0,0,0,
2014-03-25T04:30:00,0,0,56.00,141.64,99.99,100.28,0,0,1,0,0,0,
2014-03-25T04:45:00,0,0,56.00,141.67,99.99,97.30,0,0,1,0,0,0,
2014-03-25T05:00:00,0,0,56.00,141.62,99.99,96.78,0,0,1,0,0,0,
2014-03-25T05:15:00,1,1,56.00,61.38,0,51.14,19733.92,0,1,0,0,0,
2014-03-25T05:30:00,1,1,56.00,55.62,0,53.05,18497.97,0,1,0,0,0,
2014-03-25T05:45:00,1,1,56.00,56.15,0,53.66,17689.47,0,1,0,0,0,
2014-03-25T06:00:00,1,1,56.00,56.79,0,53.85,16026.73,0,1,0,0,0,
2014-03-25T06:15:00,1,1,56.00,56.39,0,53.81,20376.78,0,1,0,0,0,
2014-03-25T06:30:00,1,1,56.00,56.08,0,53.80,21032.32,0,1,0,0,0,
2014-03-25T06:45:00,1,1,56.00,56.19,0,54.04,20002.82,0,1,0,0,0,
2014-03-25T07:00:00,1,1,56.00,56.13,0,54.04,20062.28,0,1,0,0,0,
2014-03-25T07:15:00,1,1,56.00,56.29,0,54.16,19656.50,0,1,0,0,0,
2014-03-25T07:30:00,1,1,56.00,56.38,0,54.54,19298.38,0,1,0,0,0,
2014-03-25T07:45:00,1,1,56.00,56.42,0,54.36,20554.36,0,1,0,0,0,
2014-03-25T08:00:00,1,1,56.00,56.05,0,54.11,20365.85,0,1,0,0,0,
2014-03-25T08:15:00,1,1,56.00,56.11,0,54.08,19578.27,0,1,0,0,0,
2014-03-25T08:30:00,1,1,56.00,56.10,0,54.25,19974.48,0,1,0,0,0,
2014-03-25T08:45:00,1,1,56.00,55.56,0,54.06,19481.84,0,1,0,0,0,
2014-03-25T09:00:00,1,1,56.00,56.20,0,54.36,16904.09,0,1,0,0,0,
2014-03-25T09:15:00,1,1,56.00,55.88,0,54.18,20027.54,0,1,0,0,0,
2014-03-25T09:30:00,1,1,56.00,55.70,0,54.16,18245.54,0,1,0,0,0,
2014-03-25T09:45:00,1,1,56.00,55.30,0,53.71,15476.43,0,1,0,0,0,
2014-03-25T10:00:00,1,1,56.00,54.99,0,54.10,13001.94,0,1,0,0,0,
2014-03-25T10:15:00,1,1,56.00,55.30,0,53.25,16095.84,0,1,0,0,0,
2014-03-25T10:30:00,1,1,56.00,54.59,0,53.02,13483.04,0,1,0,0,0,
2014-03-25T10:45:00,1,1,56.00,55.66,0,54.19,12576.89,0,1,0,0,0,
2014-03-25T11:00:00,1,1,56.00,56.48,0,54.43,14261.04,0,1,0,0,0,
2014-03-25T11:15:00,1,1,56.00,56.09,0,55.02,14093.78,0,1,0,0,0,
2014-03-25T11:30:00,1,1,56.00,55.90,0,54.00,14029.36,0,1,0,0,0,
2014-03-25T11:45:00,1,1,56.00,55.59,0,54.25,12865.19,0,1,0,0,0,
2014-03-25T12:00:00,1,1,56.00,55.06,0,53.97,14200.12,0,1,0,0,0,
2014-03-25T12:15:00,1,1,56.00,55.35,0,52.66,11021.03,0,1,0,0,0,
2014-03-25T12:30:00,1,1,56.00,56.95,0,54.57,10680.15,0,1,0,0,0,
2014-03-25T12:45:00,1,1,56.00,54.74,0,52.64,12433.45,0,1,0,0,0,
2014-03-25T13:00:00,1,1,56.00,54.81,0,53.00,12448.07,0,1,0,0,0,
2014-03-25T13:15:00,1,1,56.00,55.48,0,53.48,12621.32,0,1,0,0,0,
2014-03-25T13:30:00,1,1,56.00,55.12,0,53.62,13696.05,0,1,0,0,0,
2014-03-25T13:45:00,1,1,56.00,55.54,0,53.87,14418.69,0,1,0,0,0,
2014-03-25T14:00:00,1,1,56.00,56.68,0,55.21,12426.90,0,1,0,0,0,
2014-03-25T14:15:00,1,1,56.00,56.10,0,54.30,12765.88,0,1,0,0,0,
2014-03-25T14:30:00,1,1,56.00,55.92,0,53.82,12603.98,0,1,0,0,0,
2014-03-25T14:45:00,1,1,56.00,55.69,0,53.62,16370.64,0,1,0,0,0,
2014-03-25T15:00:00,1,1,56.00,55.73,0,54.18,18195.66,0,1,0,0,0,
2014-03-25T15:15:00,1,1,56.00,56.07,0,53.98,15888.41,0,1,0,0,0,
2014-03-25T15:30:00,1,1,56.00,56.17,0,54.25,17089.43,0,1,0,0,0,
2014-03-25T15:45:00,1,1,56.00,55.40,0,53.82,16237.09,0,1,0,0,0,
2014-03-25T16:00:00,1,1,56.00,55.60,0,54.11,15186.05,0,1,0,0,0,
2014-03-25T16:15:00,1,1,56.00,56.49,0,54.26,15060.43,0,1,0,0,0,
2014-03-25T16:30:00,1,1,56.00,55.50,0,53.61,15520.09,0,1,0,0,0,
2014-03-25T16:45:00,1,1,56.00,55.78,0,54.10,15664.00,0,1,0,0,0,
2014-03-25T17:00:00,1,1,56.00,56.11,0,53.81,12814.83,0,1,0,0,0,
2014-03-25T17:15:00,1,1,56.00,55.58,3.87,54.78,13565.65,0,1,0,0,0,
2014-03-25T17:30:00,1,1,56.00,56.22,0,56.26,12587.15,0,1,0,0,0,
2014-03-25T17:45:00,1,1,56.00,55.48,0,51.48,13024.11,0,1,0,0,0,
2014-03-25T18:00:00,1,1,56.00,55.30,3.35,52.74,11868.13,0,1,0,0,0,
2014-03-25T18:15:00,1,1,56.00,55.37,4.50,52.98,12645.20,0,1,0,0,0,
2014-03-25T18:30:00,1,1,56.00,55.70,1.01,51.86,11759.22,0,1,0,0,0,
2014-03-25T18:45:00,1,1,56.00,55.46,3.17,51.99,12572.07,0,1,0,0,0,
2014-03-25T19:00:00,1,1,56.00,55.43,4.26,53.55,11748.86,0,1,0,0,0,
2014-03-25T19:15:00,1,1,56.00,55.48,3.91,52.75,11727.94,0,1,0,0,0,
2014-03-25T19:30:00,1,1,56.00,55.66,1.87,50.98,12608.50,0,1,0,0,0,
2014-03-25T19:45:00,1,1,56.00,55.91,0,51.51,11831.40,0,1,0,0,0,
2014-03-25T20:00:00,1,1,56.00,56.45,0,52.67,11641.89,0,1,0,0,0,
2014-03-25T20:15:00,1,1,56.00,56.28,0,52.48,12678.36,0,1,0,0,0,
2014-03-25T20:30:00,1,1,56.00,56.57,0,55.80,11663.02,0,1,0,0,0,
2014-03-25T20:45:00,0,0,56.00,58.35,99.99,90.75,0,0,1,0,0,0,
2014-03-25T21:00:00,0,0,56.00,69.97,99.99,101.70,0,0,1,0,0,0,
2014-03-25T21:15:00,0,0,56.00,77.16,99.99,106.12,0,0,1,0,0,0,
2014-03-25T21:30:00,0,0,56.00,84.84,99.99,110.51,0,0,1,0,0,0,
2014-03-25T21:45:00,0,0,56.00,92.63,99.99,112.77,0,0,1,0,0,0,
2014-03-25T22:00:00,0,0,56.00,98.06,99.99,113.10,0,0,1,0,0,0,
2014-03-25T22:15:00,0,0,56.00,103.37,99.99,111.86,0,0,1,0,0,0,
2014-03-25T22:30:00,0,0,56.00,107.55,99.99,108.92,0,0,1,0,0,0,
2014-03-25T22:45:00,0,0,56.00,112.85,99.99,104.80,0,0,1,0,0,0,
2014-03-25T23:00:00,0,0,56.00,118.44,99.99,102.99,0,0,1,0,0,0,
2014-03-25T23:15:00,0,0,56.00,123.08,99.99,99.63,0,0,1,0,0,0,
2014-03-25T23:30:00,0,0,56.00,125.89,99.99,96.40,0,0,1,0,0,0,
2014-03-25T23:45:00,0,0,56.00,128.71,99.99,96.15,0,0,1,0,0,0,
2014-03-26T00:00:00,0,0,56.00,131.99,99.99,94.14,0,0,1,0,0,0,
2014-03-26T00:15:00,0,0,56.00,133.99,99.99,94.30,0,0,1,0,0,0,
2014-03-26T00:30:00,0,0,56.00,135.59,99.99,92.64,0,0,1,0,0,0,
2014-03-26T00:45:00,0,0,56.00,136.73,99.99,94.36,0,0,1,0,0,0,
2014-03-26T01:00:00,0,0,56.00,137.69,99.99,92.00,0,0,1,0,0,0,
2014-03-26T01:15:00,0,0,56.00,138.38,99.99,93.83,0,0,1,0,0,0,
2014-03-26T01:30:00,0,0,56.00,139.08,99.99,93.22,0,0,1,0,0,0,
2014-03-26T01:45:00,0,0,56.00,139.26,99.99,93.68,0,0,1,0,0,0,
2014-03-26T02:00:00,0,0,56.00,139.45,99.99,93.09,0,0,1,0,0,0,
2014-03-26T02:15:00,0,0,56.00,139.82,99.99,93.72,0,0,1,0,0,0,
2014-03-26T02:30:00,0,0,56.00,139.92,99.99,93.10,0,0,1,0,0,0,
2014-03-26T02:45:00,0,0,56.00,140.20,99.99,93.58,0,0,1,0,0,0,
2014-03-26T03:00:00,0,0,56.00,140.38,99.99,92.57,0,0,1,0,0,0,
2014-03-26T03:15:00,0,0,56.00,140.61,99.99,93.15,0,0,1,0,0,0,
2014-03-26T03:30:00,0,0,56.00,140.74,99.99,92.57,0,0,1,0,0,0,
2014-03-26T03:45:00,0,0,56.00,140.76,99.99,92.52,0,0,1,0,0,0,
2014-03-26T04:00:00,0,0,56.00,140.69,99.99,93.58,0,0,1,0,0,0,
2014-03-26T04:15:00,0,0,56.00,140.73,99.99,90.83,0,0,1,0,0,0,
2014-03-26T04:30:00,0,0,56.00,140.62,99.99,92.62,0,0,1,0,0,0,
2014-03-26T04:45:00,0,0,56.00,140.74,99.99,92.64,0,0,1,0,0,0,
2014-03-26T05:00:00,0,0,56.00,140.60,99.99,92.61,0,0,1,0,0,0,
2014-03-26T05:15:00,1,1,56.00,65.78,0,49.45,22841.38,0,1,0,0,0,
2014-03-26T05:30:00,1,1,56.00,54.82,0,52.07,22559.41,0,1,0,0,0,
2014-03-26T05:45:00,1,1,56.00,54.26,0,51.72,21387.51,0,1,0,0,0,
2014-03-26T06:00:00,1,1,56.00,53.65,0,51.06,23991.04,0,1,0,0,0,
2014-03-26T06:15:00,1,1,56.00,53.59,0,51.23,20066.38,0,1,0,0,0,
2014-03-26T06:30:00,1,1,56.00,54.54,0,52.46,15645.46,0,1,0,0,0,
2014-03-26T06:45:00,1,1,56.00,54.94,8.61,52.46,17640.52,0,1,0,0,0,
2014-03-26T07:00:00,1,1,56.00,54.60,0,52.22,18528.29,0,1,0,0,0,
2014-03-26T07:15:00,1,1,56.00,55.22,7.35,52.91,19354.07,0,1,0,0,0,
2014-03-26T07:30:00,1,1,56.00,54.74,2.93,52.83,18786.70,0,1,0,0,0,
2014-03-26T07:45:00,1,1,56.00,59.14,0,50.14,16719.91,0,1,0,0,0,
2014-03-26T08:00:00,1,1,56.00,54.95,0,53.00,17586.54,0,1,0,0,0,
2014-03-26T08:15:00,1,1,56.00,54.99,8.80,53.06,18124.92,0,1,0,0,0,
2014-03-26T08:30:00,1,1,56.00,55.06,0,52.59,17031.70,0,1,0,0,0,
2014-03-26T08:45:00,1,1,56.00,55.77,0,53.71,18495.17,0,1,0,0,0,
2014-03-26T09:00:00,1,1,56.00,56.72,0,54.26,15976.28,0,1,0,0,0,
2014-03-26T09:15:00,1,1,56.00,56.51,0,54.29,13799.41,0,1,0,0,0,
2014-03-26T09:30:00,1,1,56.00,56.52,0,54.24,16899.15,0,1,0,0,0,
2014-03-26T09:45:00,1,1,56.00,56.43,0,54.44,17569.02,0,1,0,0,0,
2014-03-26T10:00:00,1,1,56.00,56.45,0,54.34,17145.06,0,1,0,0,0,
2014-03-26T10:15:00,1,1,56.00,56.04,0,53.85,17500.54,0,1,0,0,0,
2014-03-26T10:30:00,1,1,56.00,56.05,0,54.19,17028.70,0,1,0,0,0,
2014-03-26T10:45:00,1,1,56.00,56.05,0,54.00,17276.68,0,1,0,0,0,
2014-03-26T11:00:00,1,1,56.00,55.81,0,53.87,17140.90,0,1,0,0,0,
2014-03-26T11:15:00,1,1,56.00,56.05,0,54.28,17832.72,0,1,0,0,0,
2014-03-26T11:30:00,1,1,56.00,56.06,0,54.18,17705.12,0,1,0,0,0,
2014-03-26T11:45:00,1,1,56.00,55.87,0,53.99,15944.77,0,1,0,0,0,
2014-03-26T12:00:00,1,1,56.00,55.79,0,54.10,17148.46,0,1,0,0,0,
2014-03-26T12:15:00,1,1,56.00,55.77,0,53.84,15929.85,0,1,0,0,0,
2014-03-26T12:30:00,1,1,56.00,55.74,0,53.88,18121.38,0,1,0,0,0,
2014-03-26T12:45:00,1,1,56.00,55.97,0,54.27,18039.73,0,1,0,0,0,
2014-03-26T13:00:00,1,1,56.00,55.92,0,54.43,18518.15,0,1,0,0,0,
2014-03-26T13:15:00,1,1,56.00,55.09,0,53.41,17870.13,0,1,0,0,0,
2014-03-26T13:30:00,1,1,56.00,55.60,0,54.21,17427.42,0,1,0,0,0,
2014-03-26T13:45:00,1,1,56.00,55.82,0,53.87,16530.74,0,1,0,0,0,
2014-03-26T14:00:00,1,1,56.00,56.42,0,54.66,15436.12,0,1,0,0,0,
2014-03-26T14:15:00,1,1,56.00,55.93,0,54.09,16391.81,0,1,0,0,0,
2014-03-26T14:30:00,1,1,56.00,56.07,0,54.06,17317.42,0,1,0,0,0,
2014-03-26T14:45:00,1,1,56.00,56.01,0,54.07,17348.06,0,1,0,0,0,
2014-03-26T15:00:00,1,1,56.00,56.18,0,54.47,17158.03,0,1,0,0,0,
2014-03-26T15:15:00,1,1,56.00,55.71,0,53.83,17176.92,0,1,0,0,0,
2014-03-26T15:30:00,1,1,56.00,55.90,0,54.23,16694.30,0,1,0,0,0,
2014-03-26T15:45:00,1,1,56.00,55.89,0,53.52,16576.54,0,1,0,0,0,
2014-03-26T16:00:00,1,1,56.00,55.93,0,53.97,15990.23,0,1,0,0,0,
2014-03-26T16:15:00,1,1,56.00,55.75,0,53.83,15784.19,0,1,0,0,0,
2014-03-26T16:30:00,1,1,56.00,55.69,0,53.68,15865.47,0,1,0,0,0,
2014-03-26T16:45:00,1,1,56.00,55.95,0,54.13,15904.08,0,1,0,0,0,
2014-03-26T17:00:00,1,1,56.00,56.46,0,53.69,15868.26,0,1,0,0,0,
2014-03-26T17:15:00,0,0,56.00,57.32,0,56.04,0,0,1,0,0,0,
2014-03-26T17:30:00,0,0,56.00,58.46,0,55.91,0,0,1,0,0,0,
2014-03-26T17:45:00,0,0,56.00,58.97,0,56.83,0,0,1,0,0,0,
2014-03-26T18:00:00,0,0,56.00,59.33,0,57.65,0,0,1,0,0,0,
2014-03-26T18:15:00,0,0,56.00,59.54,0,58.45,0,0,1,0,0,0,
2014-03-26T18:30:00,0,0,56.00,59.84,0,59.14,0,0,1,0,0,0,
2014-03-26T18:45:00,0,0,56.00,60.10,0,59.59,0,0,1,0,0,0,
2014-03-26T19:00:00,0,0,56.00,60.63,0,60.16,0,0,1,0,0,0,
2014-03-26T19:15:00,0,0,56.00,61.08,0,60.41,0,0,1,0,0,0,
2014-03-26T19:30:00,0,0,56.00,61.57,0,60.67,0,0,1,0,0,0,
2014-03-26T19:45:00,0,0,56.00,62.09,0,61.03,0,0,1,0,0,0,
2014-03-26T20:00:00,0,0,56.00,62.57,0,61.35,0,0,1,0,0,0,
2014-03-26T20:15:00,0,0,56.00,63.09,0,61.57,0,0,1,0,0,0,
2014-03-26T20:30:00,0,0,56.00,63.53,0,61.75,0,0,1,0,0,0,
2014-03-26T20:45:00,0,0,56.00,63.98,0,61.83,0,0,1,0,0,0,
2014-03-26T21:00:00,0,0,56.00,64.42,0,61.88,0,0,1,0,0,0,
2014-03-26T21:15:00,0,0,56.00,64.94,0,62.93,0,0,1,0,0,0,
2014-03-26T21:30:00,0,0,56.00,65.35,0,63.51,0,0,1,0,0,0,
2014-03-26T21:45:00,0,0,56.00,65.58,0,63.80,0,0,1,0,0,0,
2014-03-26T22:00:00,0,0,56.00,65.86,0,64.16,0,0,1,0,0,0,
2014-03-26T22:15:00,0,0,56.00,66.21,0,64.62,0,0,1,0,0,0,
2014-03-26T22:30:00,0,0,56.00,66.45,0,64.79,0,0,1,0,0,0,
2014-03-26T22:45:00,0,0,56.00,66.72,0,65.02,0,0,1,0,0,0,
2014-03-26T23:00:00,0,0,56.00,67.02,0,65.27,0,0,1,0,0,0,
2014-03-26T23:15:00,0,0,56.00,67.28,0,65.40,0,0,1,0,0,0,
2014-03-26T23:30:00,0,0,56.00,67.50,0,65.41,0,0,1,0,0,0,
2014-03-26T23:45:00,0,0,56.00,67.75,0,65.62,0,0,1,0,0,0,
2014-03-27T00:00:00,0,0,56.00,67.97,0,65.63,0,0,1,0,0,0,
2014-03-27T00:15:00,0,0,56.00,68.18,0,65.71,0,0,1,0,0,0,
2014-03-27T00:30:00,0,0,56.00,68.43,0,65.82,0,0,1,0,0,0,
2014-03-27T00:45:00,0,0,56.00,68.63,0,65.85,0,0,1,0,0,0,
2014-03-27T01:00:00,0,0,56.00,68.81,0,65.90,0,0,1,0,0,0,
2014-03-27T01:15:00,0,0,56.00,69.00,0,66.05,0,0,1,0,0,0,
2014-03-27T01:30:00,0,0,56.00,69.21,0,66.25,0,0,1,0,0,0,
2014-03-27T01:45:00,0,0,56.00,69.39,0,66.22,0,0,1,0,0,0,
2014-03-27T02:00:00,0,0,56.00,69.54,0,66.28,0,0,1,0,0,0,
2014-03-27T02:15:00,0,0,56.00,69.72,0,66.24,0,0,1,0,0,0,
2014-03-27T02:30:00,0,0,56.00,69.87,0,66.27,0,0,1,0,0,0,
2014-03-27T02:45:00,0,0,56.00,70.01,0,66.32,0,0,1,0,0,0,
2014-03-27T03:00:00,0,0,56.00,70.16,0,66.35,0,0,1,0,0,0,
2014-03-27T03:15:00,0,0,56.00,70.33,0,66.30,0,0,1,0,0,0,
2014-03-27T03:30:00,0,0,56.00,70.43,0,66.16,0,0,1,0,0,0,
2014-03-27T03:45:00,0,0,56.00,70.56,0,66.16,0,0,1,0,0,0,
2014-03-27T04:00:00,0,0,56.00,70.66,0,66.01,0,0,1,0,0,0,
2014-03-27T04:15:00,0,0,56.00,70.73,0,65.76,0,0,1,0,0,0,
2014-03-27T04:30:00,0,0,56.00,70.81,0,65.71,0,0,1,0,0,0,
2014-03-27T04:45:00,0,0,56.00,70.85,0,65.71,0,0,1,0,0,0,
2014-03-27T05:00:00,0,0,56.00,70.92,0,65.60,0,0,1,0,0,0,
2014-03-27T05:15:00,1,1,56.00,54.81,0,52.80,25534.24,0,1,0,0,0,
2014-03-27T05:30:00,1,1,56.00,55.49,0,53.51,26776.85,0,1,0,0,0,
2014-03-27T05:45:00,1,1,56.00,55.88,0,53.85,23833.15,0,1,0,0,0,
2014-03-27T06:00:00,1,1,56.00,56.13,0,54.14,20206.92,0,1,0,0,0,
2014-03-27T06:15:00,1,1,56.00,56.28,0,54.18,18973.08,0,1,0,0,0,
2014-03-27T06:30:00,1,1,56.00,56.11,0,54.16,17956.82,0,1,0,0,0,
2014-03-27T06:45:00,1,1,56.00,56.00,0,54.10,16926.77,0,1,0,0,0,
2014-03-27T07:00:00,1,1,56.00,56.01,0,54.17,16332.58,0,1,0,0,0,
2014-03-27T07:15:00,1,1,56.00,55.70,0,54.00,17412.93,0,1,0,0,0,
2014-03-27T07:30:00,1,1,56.00,55.70,0,53.99,17708.45,0,1,0,0,0,
2014-03-27T07:45:00,1,1,56.00,55.87,0,54.20,17685.57,0,1,0,0,0,
2014-03-27T08:00:00,1,1,56.00,55.76,0,54.13,18314.90,0,1,0,0,0,
2014-03-27T08:15:00,1,1,56.00,55.86,0,54.26,17783.16,0,1,0,0,0,
2014-03-27T08:30:00,1,1,56.00,55.75,0,54.18,18251.18,0,1,0,0,0,
2014-03-27T08:45:00,1,1,56.00,55.83,0,54.24,17138.45,0,1,0,0,0,
2014-03-27T09:00:00,1,1,56.00,55.84,0,54.15,17151.76,0,1,0,0,0,
2014-03-27T09:15:00,1,1,56.00,55.72,0,54.07,16608.04,0,1,0,0,0,
2014-03-27T09:30:00,1,1,56.00,55.62,0,53.87,16333.59,0,1,0,0,0,
2014-03-27T09:45:00,1,1,56.00,55.86,0,54.19,16256.75,0,1,0,0,0,
2014-03-27T10:00:00,1,1,56.00,55.88,0,54.01,15322.40,0,1,0,0,0,
2014-03-27T10:15:00,1,1,56.00,55.76,0,54.03,16049.49,0,1,0,0,0,
2014-03-27T10:30:00,1,1,56.00,55.70,0,53.89,15421.86,0,1,0,0,0,
2014-03-27T10:45:00,1,1,56.00,55.75,0,53.89,16126.39,0,1,0,0,0,
2014-03-27T11:00:00,1,1,56.00,55.70,0,53.87,16431.31,0,1,0,0,0,
2014-03-27T11:15:00,1,1,56.00,55.71,0,53.97,15351.78,0,1,0,0,0,
2014-03-27T11:30:00,1,1,56.00,55.78,0,54.05,14688.75,0,1,0,0,0,
2014-03-27T11:45:00,1,1,56.00,55.89,0,54.23,14747.72,0,1,0,0,0,
2014-03-27T12:00:00,1,1,56.00,55.96,0,53.95,15366.68,0,1,0,0,0,
2014-03-27T12:15:00,1,1,56.00,56.03,0,54.20,15043.28,0,1,0,0,0,
2014-03-27T12:30:00,1,1,56.00,56.03,0,54.23,15822.11,0,1,0,0,0,
2014-03-27T12:45:00,1,1,56.00,56.08,0,54.56,15143.89,0,1,0,0,0,
2014-03-27T13:00:00,1,1,56.00,55.88,0,54.24,16049.53,0,1,0,0,0,
2014-03-27T13:15:00,1,1,56.00,55.69,0,54.17,16454.85,0,1,0,0,0,
2014-03-27T13:30:00,1,1,56.00,56.14,0,54.38,15414.33,0,1,0,0,0,
2014-03-27T13:45:00,1,1,56.00,55.95,0,54.20,16710.61,0,1,0,0,0,
2014-03-27T14:00:00,1,1,56.00,56.48,0,54.98,14928.58,0,1,0,0,0,
2014-03-27T14:15:00,1,1,56.00,56.41,0,54.82,15223.62,0,1,0,0,0,
2014-03-27T14:30:00,1,1,56.00,56.65,0,55.05,15084.93,0,1,0,0,0,
2014-03-27T14:45:00,1,1,56.00,56.84,0,55.12,15039.31,0,1,0,0,0,
2014-03-27T15:00:00,1,1,56.00,57.18,0,55.45,14856.63,0,1,0,0,0,
2014-03-27T15:15:00,1,1,56.00,57.17,0,55.54,14408.29,14.47,1,0,0,0,
2014-03-27T15:30:00,1,1,56.00,57.45,0,55.82,14642.81,46.45,1,0,0,0,
2014-03-27T15:45:00,1,1,56.00,57.30,0,55.75,14529.99,75.15,1,0,0,0,
2014-03-27T16:00:00,1,1,56.00,57.59,0,55.90,14194.57,100.00,1,0,0,0,
2014-03-27T16:15:00,1,1,56.00,58.11,0,56.37,14529.74,100.00,1,0,0,0,
2014-03-27T16:30:00,1,1,56.00,58.27,0,56.53,14634.17,100.00,1,0,0,0,
2014-03-27T16:45:00,1,1,56.00,58.55,0,56.94,14228.30,100.00,1,0,0,0,
2014-03-27T17:00:00,1,1,56.00,58.77,0,57.21,14396.62,100.00,1,0,0,0,
2014-03-27T17:15:00,0,0,56.00,59.87,0,57.61,0,0,1,0,0,0,
2014-03-27T17:30:00,0,0,56.00,61.03,0,57.64,0,0,1,0,0,0,
2014-03-27T17:45:00,0,0,56.00,61.40,0,58.06,0,0,1,0,0,0,
2014-03-27T18:00:00,0,0,56.00,61.62,0,58.60,0,0,1,0,0,0,
2014-03-27T18:15:00,0,0,56.00,61.77,0,59.05,0,0,1,0,0,0,
2014-03-27T18:30:00,0,0,56.00,61.80,0,59.46,0,0,1,0,0,0,
2014-03-27T18:45:00,0,0,56.00,61.86,0,59.86,0,0,1,0,0,0,
2014-03-27T19:00:00,0,0,56.00,61.91,0,60.17,0,0,1,0,0,0,
2014-03-27T19:15:00,0,0,56.00,61.91,0,60.45,0,0,1,0,0,0,
2014-03-27T19:30:00,0,0,56.00,62.08,0,60.68,0,0,1,0,0,0,
2014-03-27T19:45:00,0,0,56.00,62.09,0,60.80,0,0,1,0,0,0,
2014-03-27T20:00:00,0,0,56.00,62.20,0,60.92,0,0,1,0,0,0,
2014-03-27T20:15:00,0,0,56.00,62.37,0,61.06,0,0,1,0,0,0,
2014-03-27T20:30:00,0,0,56.00,62.56,0,61.22,0,0,1,0,0,0,
2014-03-27T20:45:00,0,0,56.00,62.69,0,61.31,0,0,1,0,0,0,
2014-03-27T21:00:00,0,0,56.00,62.88,0,61.35,0,0,1,0,0,0,
2014-03-27T21:15:00,0,0,56.00,63.88,0,61.31,0,0,1,0,0,0,
2014-03-27T21:30:00,0,0,56.00,64.28,0,61.31,0,0,1,0,0,0,
2014-03-27T21:45:00,0,0,56.00,64.51,0,61.33,0,0,1,0,0,0,
2014-03-27T22:00:00,0,0,56.00,64.79,0,61.42,0,0,1,0,0,0,
2014-03-27T22:15:00,0,0,56.00,64.95,0,61.45,0,0,1,0,0,0,
2014-03-27T22:30:00,0,0,56.00,65.13,0,61.59,0,0,1,0,0,0,
2014-03-27T22:45:00,0,0,56.00,65.38,0,61.63,0,0,1,0,0,0,
2014-03-27T23:00:00,0,0,56.00,65.24,0,61.84,0,0,1,0,0,0,
2014-03-27T23:15:00,0,0,56.00,65.42,0,62.00,0,0,1,0,0,0,
2014-03-27T23:30:00,0,0,56.00,65.30,0,62.29,0,0,1,0,0,0,
2014-03-27T23:45:00,0,0,56.00,65.83,0,62.39,0,0,1,0,0,0,
2014-03-28T00:00:00,0,0,56.00,65.57,0,62.52,0,0,1,0,0,0,
2014-03-28T00:15:00,0,0,56.00,65.68,0,62.63,0,0,1,0,0,0,
2014-03-28T00:30:00,0,0,56.00,65.32,0,63.20,0,0,1,0,0,0,
2014-03-28T00:45:00,0,0,56.00,64.67,0,64.00,0,0,1,0,0,0,
2014-03-28T01:00:00,0,0,56.00,64.60,0,63.78,0,0,1,0,0,0,
2014-03-28T01:15:00,0,0,56.00,64.82,0,63.80,0,0,1,0,0,0,
2014-03-28T01:30:00,0,0,56.00,64.94,0,63.80,0,0,1,0,0,0,
2014-03-28T01:45:00,0,0,56.00,65.01,0,63.76,0,0,1,0,0,0,
2014-03-28T02:00:00,0,0,56.00,65.04,0,63.62,0,0,1,0,0,0,
2014-03-28T02:15:00,0,0,56.00,65.08,0,63.51,0,0,1,0,0,0,
2014-03-28T02:30:00,0,0,56.00,65.17,0,63.41,0,0,1,0,0,0,
2014-03-28T02:45:00,0,0,56.00,65.27,0,63.40,0,0,1,0,0,0,
2014-03-28T03:00:00,0,0,56.00,65.23,0,63.33,0,0,1,0,0,0,
2014-03-28T03:15:00,0,0,56.00,65.24,0,63.14,0,0,1,0,0,0,
2014-03-28T03:30:00,0,0,56.00,65.30,0,62.99,0,0,1,0,0,0,
2014-03-28T03:45:00,0,0,56.00,65.33,0,62.94,0,0,1,0,0,0,
2014-03-28T04:00:00,0,0,56.00,65.28,0,62.82,0,0,1,0,0,0,
2014-03-28T04:15:00,0,0,56.00,65.38,0,62.74,0,0,1,0,0,0,
2014-03-28T04:30:00,0,0,56.00,65.36,0,62.80,0,0,1,0,0,0,
2014-03-28T04:45:00,0,0,56.00,65.40,0,62.75,0,0,1,0,0,0,
2014-03-28T05:00:00,0,0,56.00,65.39,0,62.53,0,0,1,0,0,0,
2014-03-28T05:15:00,1,1,56.00,55.75,0,53.45,21378.42,0,1,0,0,0,
2014-03-28T05:30:00,1,1,56.00,55.58,0,53.31,23389.32,0,1,0,0,0,
2014-03-28T05:45:00,1,1,56.00,55.58,0,53.23,21981.01,0,1,0,0,0,
2014-03-28T06:00:00,1,1,56.00,55.31,0,53.89,19890.95,0,1,0,0,0,
2014-03-28T06:15:00,1,1,56.00,55.54,0,54.22,18165.65,0,1,0,0,0,
2014-03-28T06:30:00,1,1,56.00,55.20,0,53.78,18684.97,0,1,0,0,0,
2014-03-28T06:45:00,1,1,56.00,55.37,0,53.91,17372.26,0,1,0,0,0,
2014-03-28T07:00:00,1,1,56.00,55.32,0,53.70,17874.23,0,1,0,0,0,
2014-03-28T07:15:00,1,1,56.00,55.88,0,53.24,17773.94,0,1,0,0,0,
2014-03-28T07:30:00,1,1,56.00,55.71,0,53.29,17904.86,0,1,0,0,0,
2014-03-28T07:45:00,1,1,56.00,55.52,0,53.10,17302.02,0,1,0,0,0,
2014-03-28T08:00:00,1,1,56.00,55.87,0,53.38,16631.23,0,1,0,0,0,
2014-03-28T08:15:00,1,1,56.00,55.97,0,53.50,17660.98,0,1,0,0,0,
2014-03-28T08:30:00,1,1,56.00,56.55,0,54.58,17302.14,0,1,0,0,0,
2014-03-28T08:45:00,1,1,56.00,56.05,0,57.17,15279.10,0,1,0,0,0,
2014-03-28T09:00:00,1,1,56.00,55.63,0,53.48,15444.03,0,1,0,0,0,
2014-03-28T09:15:00,1,1,56.00,55.46,0,53.44,15132.74,0,1,0,0,0,
2014-03-28T09:30:00,1,1,56.00,56.70,0,54.99,13818.65,0,1,0,0,0,
2014-03-28T09:45:00,1,1,56.00,55.41,0,53.41,13860.54,0,1,0,0,0,
2014-03-28T10:00:00,1,1,56.00,56.06,0,53.39,14575.13,0,1,0,0,0,
2014-03-28T10:15:00,1,1,56.00,55.48,0.66,54.86,14582.66,0,1,0,0,0,
2014-03-28T10:30:00,1,1,56.00,56.96,0,55.19,14412.18,0,1,0,0,0,
2014-03-28T10:45:00,1,1,56.00,55.60,0,53.46,14525.29,0,1,0,0,0,
2014-03-28T11:00:00,1,1,56.00,56.86,0,55.37,14937.11,0,1,0,0,0,
2014-03-28T11:15:00,1,1,56.00,55.80,0,54.14,14730.38,0,1,0,0,0,
2014-03-28T11:30:00,1,1,56.00,56.41,0,54.10,15179.75,0,1,0,0,0,
2014-03-28T11:45:00,1,1,56.00,55.41,0.16,53.59,13627.20,0,1,0,0,0,
2014-03-28T12:00:00,1,1,56.00,55.78,0,53.98,13939.02,0,1,0,0,0,
2014-03-28T12:15:00,1,1,56.00,56.81,0,54.26,13754.35,0,1,0,0,0,
2014-03-28T12:30:00,1,1,56.00,55.84,0,54.24,14347.29,0,1,0,0,0,
2014-03-28T12:45:00,1,1,56.00,56.04,0,53.97,14448.63,0,1,0,0,0,
2014-03-28T13:00:00,1,1,56.00,55.72,0,54.07,14589.92,0,1,0,0,0,
2014-03-28T13:15:00,1,1,56.00,55.69,0,54.12,14477.03,0,1,0,0,0,
2014-03-28T13:30:00,1,1,56.00,55.70,0.14,54.02,14302.18,0,1,0,0,0,
2014-03-28T13:45:00,1,1,56.00,56.38,0,54.92,14428.18,0,1,0,0,0,
2014-03-28T14:00:00,1,1,56.00,56.10,0,54.61,14151.45,0,1,0,0,0,
2014-03-28T14:15:00,1,1,56.00,55.86,0,54.55,14407.79,0,1,0,0,0,
2014-03-28T14:30:00,1,1,56.00,55.98,0,54.47,14401.62,0,1,0,0,0,
2014-03-28T14:45:00,1,1,56.00,55.90,0,54.68,14801.65,0,1,0,0,0,
2014-03-28T15:00:00,1,1,56.00,56.38,0,57.69,14128.80,0,1,0,0,0,
2014-03-28T15:15:00,1,1,56.00,56.43,0,54.62,14403.95,0,1,0,0,0,
2014-03-28T15:30:00,1,1,56.00,56.04,0,54.40,14393.49,0,1,0,0,0,
2014-03-28T15:45:00,1,1,56.00,55.67,0,53.91,14409.43,0,1,0,0,0,
2014-03-28T16:00:00,1,1,56.00,55.62,0,53.86,14438.81,0,1,0,0,0,
2014-03-28T16:15:00,1,1,56.00,55.96,0,53.75,14097.23,0,1,0,0,0,
2014-03-28T16:30:00,1,1,56.00,56.11,0,53.81,12969.93,0,1,0,0,0,
2014-03-28T16:45:00,1,1,56.00,55.57,0,53.36,13939.03,0,1,0,0,0,
2014-03-28T17:00:00,1,1,56.00,56.71,0,54.96,13896.80,0,1,0,0,0,
2014-03-28T17:15:00,0,0,56.00,56.75,0,55.48,0,0,1,0,0,0,
2014-03-28T17:30:00,0,0,56.00,56.89,0,55.79,0,0,1,0,0,0,
2014-03-28T17:45:00,0,0,56.00,57.90,0,56.34,0,0,1,0,0,0,
2014-03-28T18:00:00,0,0,56.00,58.28,0,56.54,0,0,1,0,0,0,
2014-03-28T18:15:00,0,0,56.00,58.47,0,56.89,0,0,1,0,0,0,
2014-03-28T18:30:00,0,0,56.00,58.88,0,57.13,0,0,1,0,0,0,
2014-03-28T18:45:00,0,0,56.00,59.00,0,57.24,0,0,1,0,0,0,
2014-03-28T19:00:00,0,0,56.00,58.98,0,57.25,0,0,1,0,0,0,
2014-03-28T19:15:00,0,0,56.00,59.04,0,57.31,0,0,1,0,0,0,
2014-03-28T19:30:00,0,0,56.00,59.13,0,57.28,0,0,1,0,0,0,
2014-03-28T19:45:00,0,0,56.00,59.25,0,57.32,0,0,1,0,0,0,
2014-03-28T20:00:00,0,0,56.00,59.45,0,57.42,0,0,1,0,0,0,
2014-03-28T20:15:00,0,0,56.00,59.50,0,57.43,0,0,1,0,0,0,
2014-03-28T20:30:00,0,0,56.00,59.57,0,57.50,0,0,1,0,0,0,
2014-03-28T20:45:00,0,0,56.00,59.74,0,57.60,0,0,1,0,0,0,
2014-03-28T21:00:00,0,0,56.00,59.98,0,58.64,0,0,1,0,0,0,
2014-03-28T21:15:00,0,0,56.00,60.71,0,60.16,0,0,1,0,0,0,
2014-03-28T21:30:00,0,0,56.00,61.34,0,60.80,0,0,1,0,0,0,
2014-03-28T21:45:00,0,0,56.00,61.71,0,61.20,0,0,1,0,0,0,
2014-03-28T22:00:00,0,0,56.00,62.17,0,61.64,0,0,1,0,0,0,
2014-03-28T22:15:00,0,0,56.00,62.55,0,61.86,0,0,1,0,0,0,
2014-03-28T22:30:00,0,0,56.00,62.93,0,62.17,0,0,1,0,0,0,
2014-03-28T22:45:00,0,0,56.00,63.30,0,62.39,0,0,1,0,0,0,
2014-03-28T23:00:00,0,0,56.00,63.67,0,62.56,0,0,1,0,0,0,
2014-03-28T23:15:00,0,0,56.00,64.05,0,62.65,0,0,1,0,0,0,
2014-03-28T23:30:00,0,0,56.00,64.43,0,62.78,0,0,1,0,0,0,
2014-03-28T23:45:00,0,0,56.00,64.74,0,62.89,0,0,1,0,0,0,
2014-03-29T00:00:00,0,0,56.00,65.02,0,62.95,0,0,1,0,0,0,
2014-03-29T00:15:00,0,0,56.00,65.27,0,62.97,0,0,1,0,0,0,
2014-03-29T00:30:00,0,0,56.00,65.51,0,63.04,0,0,1,0,0,0,
2014-03-29T00:45:00,0,0,56.00,65.73,0,63.08,0,0,1,0,0,0,
2014-03-29T01:00:00,0,0,56.00,65.99,0,63.14,0,0,1,0,0,0,
2014-03-29T01:15:00,0,0,56.00,66.19,0,63.12,0,0,1,0,0,0,
2014-03-29T01:30:00,0,0,56.00,66.37,0,63.02,0,0,1,0,0,0,
2014-03-29T01:45:00,0,0,56.00,66.61,0,63.02,0,0,1,0,0,0,
2014-03-29T02:00:00,0,0,56.00,66.78,0,63.05,0,0,1,0,0,0,
2014-03-29T02:15:00,0,0,56.00,66.95,0,63.10,0,0,1,0,0,0,
2014-03-29T02:30:00,0,0,56.00,67.11,0,63.13,0,0,1,0,0,0,
2014-03-29T02:45:00,0,0,56.00,67.26,0,63.19,0,0,1,0,0,0,
2014-03-29T03:00:00,0,0,56.00,67.39,0,63.06,0,0,1,0,0,0,
2014-03-29T03:15:00,0,0,56.00,67.51,0,63.13,0,0,1,0,0,0,
2014-03-29T03:30:00,0,0,56.00,67.63,0,63.00,0,0,1,0,0,0,
2014-03-29T03:45:00,0,0,56.00,67.74,0,63.04,0,0,1,0,0,0,
2014-03-29T04:00:00,0,0,56.00,67.86,0,63.07,0,0,1,0,0,0,
2014-03-29T04:15:00,0,0,56.00,67.91,0,63.01,0,0,1,0,0,0,
2014-03-29T04:30:00,0,0,56.00,67.99,0,62.96,0,0,1,0,0,0,
2014-03-29T04:45:00,0,0,56.00,68.09,0,62.99,0,0,1,0,0,0,
2014-03-29T05:00:00,0,0,56.00,68.16,0,63.12,0,0,1,0,0,0,
2014-03-29T05:15:00,0,0,56.00,68.20,0,63.01,0,0,1,0,0,0,
2014-03-29T05:30:00,0,0,56.00,68.23,0,62.88,0,0,1,0,0,0,
2014-03-29T05:45:00,0,0,56.00,68.30,0,62.94,0,0,1,0,0,0,
2014-03-29T06:00:00,0,0,56.00,68.33,0,62.81,0,0,1,0,0,0,
2014-03-29T06:15:00,0,0,56.00,68.38,0,62.90,0,0,1,0,0,0,
2014-03-29T06:30:00,0,0,56.00,68.43,0,62.92,0,0,1,0,0,0,
2014-03-29T06:45:00,0,0,56.00,68.46,0,62.99,0,0,1,0,0,0,
2014-03-29T07:00:00,0,0,56.00,68.47,0,63.03,0,0,1,0,0,0,
2014-03-29T07:15:00,0,0,56.00,68.49,0,62.94,0,0,1,0,0,0,
2014-03-29T07:30:00,0,0,56.00,68.51,0,62.85,0,0,1,0,0,0,
2014-03-29T07:45:00,0,0,56.00,68.52,0,62.75,0,0,1,0,0,0,
2014-03-29T08:00:00,0,0,56.00,68.57,0,62.84,0,0,1,0,0,0,
2014-03-29T08:15:00,0,0,56.00,68.58,0,62.99,0,0,1,0,0,0,
2014-03-29T08:30:00,0,0,56.00,68.59,0,62.97,0,0,1,0,0,0,
2014-03-29T08:45:00,0,0,56.00,68.62,0,63.01,0,0,1,0,0,0,
2014-03-29T09:00:00,0,0,56.00,68.64,0,63.09,0,0,1,0,0,0,
2014-03-29T09:15:00,0,0,56.00,68.66,0,63.19,0,0,1,0,0,0,
2014-03-29T09:30:00,0,0,56.00,68.67,0,63.04,0,0,1,0,0,0,
2014-03-29T09:45:00,0,0,56.00,68.69,0,63.25,0,0,1,0,0,0,
2014-03-29T10:00:00,0,0,56.00,68.72,0,63.39,0,0,1,0,0,0,
2014-03-29T10:15:00,0,0,56.00,68.74,0,63.49,0,0,1,0,0,0,
2014-03-29T10:30:00,0,0,56.00,68.76,0,63.58,0,0,1,0,0,0,
2014-03-29T10:45:00,0,0,56.00,68.79,0,63.55,0,0,1,0,0,0,
2014-03-29T11:00:00,0,0,56.00,68.80,0,63.59,0,0,1,0,0,0,
2014-03-29T11:15:00,0,0,56.00,68.82,0,63.67,0,0,1,0,0,0,
2014-03-29T11:30:00,0,0,56.00,68.84,0,63.57,0,0,1,0,0,0,
2014-03-29T11:45:00,0,0,56.00,68.85,0,63.58,0,0,1,0,0,0,
2014-03-29T12:00:00,0,0,56.00,68.88,0,63.51,0,0,1,0,0,0,
2014-03-29T12:15:00,0,0,56.00,68.90,0,63.42,0,0,1,0,0,0,
2014-03-29T12:30:00,0,0,56.00,68.89,0,63.33,0,0,1,0,0,0,
2014-03-29T12:45:00,0,0,56.00,68.79,0,62.08,0,0,1,0,0,0,
2014-03-29T13:00:00,0,0,56.00,68.58,0,61.16,0,0,1,0,0,0,
2014-03-29T13:15:00,0,0,56.00,68.34,0,60.69,0,0,1,0,0,0,
2014-03-29T13:30:00,0,0,56.00,68.09,0,60.44,0,0,1,0,0,0,
2014-03-29T13:45:00,0,0,56.00,67.85,0,60.04,0,0,1,0,0,0,
2014-03-29T14:00:00,0,0,56.00,67.56,0,59.72,0,0,1,0,0,0,
2014-03-29T14:15:00,0,0,56.00,67.36,0,59.68,0,0,1,0,0,0,
2014-03-29T14:30:00,0,0,56.00,67.11,0,59.59,0,0,1,0,0,0,
2014-03-29T14:45:00,0,0,56.00,66.95,0,59.45,0,0,1,0,0,0,
2014-03-29T15:00:00,0,0,56.00,66.72,0,59.06,0,0,1,0,0,0,
2014-03-29T15:15:00,0,0,56.00,66.59,0,59.07,0,0,1,0,0,0,
2014-03-29T15:30:00,0,0,56.00,66.36,0,58.90,0,0,1,0,0,0,
2014-03-29T15:45:00,0,0,56.00,66.19,0,58.77,0,0,1,0,0,0,
2014-03-29T16:00:00,0,0,56.00,66.01,0,58.76,0,0,1,0,0,0,
2014-03-29T16:15:00,0,0,56.00,65.77,0,58.73,0,0,1,0,0,0,
2014-03-29T16:30:00,0,0,56.00,65.57,0,58.83,0,0,1,0,0,0,
2014-03-29T16:45:00,0,0,56.00,65.42,0,59.04,0,0,1,0,0,0,
2014-03-29T17:00:00,0,0,56.00,65.36,0,59.21,0,0,1,0,0,0,
2014-03-29T17:15:00,0,0,56.00,65.13,0,59.15,0,0,1,0,0,0,
2014-03-29T17:30:00,0,0,56.00,65.08,0,59.16,0,0,1,0,0,0,
2014-03-29T17:45:00,0,0,56.00,64.86,0,59.12,0,0,1,0,0,0,
2014-03-29T18:00:00,0,0,56.00,64.71,0,59.15,0,0,1,0,0,0,
2014-03-29T18:15:00,0,0,56.00,64.52,0,59.20,0,0,1,0,0,0,
2014-03-29T18:30:00,0,0,56.00,64.61,0,61.03,0,0,1,0,0,0,
2014-03-29T18:45:00,0,0,56.00,64.79,0,61.82,0,0,1,0,0,0,
2014-03-29T19:00:00,0,0,56.00,64.95,0,62.04,0,0,1,0,0,0,
2014-03-29T19:15:00,0,0,56.00,65.10,0,62.22,0,0,1,0,0,0,
2014-03-29T19:30:00,0,0,56.00,65.31,0,62.33,0,0,1,0,0,0,
2014-03-29T19:45:00,0,0,56.00,65.50,0,62.44,0,0,1,0,0,0,
2014-03-29T20:00:00,0,0,56.00,65.70,0,62.45,0,0,1,0,0,0,
2014-03-29T20:15:00,0,0,56.00,65.91,0,62.52,0,0,1,0,0,0,
2014-03-29T20:30:00,0,0,56.00,66.07,0,62.43,0,0,1,0,0,0,
2014-03-29T20:45:00,0,0,56.00,66.27,0,62.40,0,0,1,0,0,0,
2014-03-29T21:00:00,0,0,56.00,66.43,0,62.33,0,0,1,0,0,0,
2014-03-29T21:15:00,0,0,56.00,66.61,0,62.35,0,0,1,0,0,0,
2014-03-29T21:30:00,0,0,56.00,66.73,0,62.35,0,0,1,0,0,0,
2014-03-29T21:45:00,0,0,56.00,66.89,0,62.39,0,0,1,0,0,0,
2014-03-29T22:00:00,0,0,56.00,66.98,0,62.36,0,0,1,0,0,0,
2014-03-29T22:15:00,0,0,56.00,67.09,0,62.29,0,0,1,0,0,0,
2014-03-29T22:30:00,0,0,56.00,67.18,0,62.19,0,0,1,0,0,0,
2014-03-29T22:45:00,0,0,56.00,67.25,0,62.10,0,0,1,0,0,0,
2014-03-29T23:00:00,0,0,56.00,67.32,0,62.11,0,0,1,0,0,0,
2014-03-29T23:15:00,0,0,56.00,68.20,99.99,91.12,0,0,1,0,0,0,
2014-03-29T23:30:00,0,0,56.00,75.99,99.99,105.55,0,0,1,0,0,0,
2014-03-29T23:45:00,0,0,56.00,85.80,99.99,110.21,0,0,1,0,0,0,
2014-03-30T00:00:00,0,0,56.00,92.64,99.99,111.76,0,0,1,0,0,0,
2014-03-30T00:15:00,0,0,56.00,98.23,99.99,111.97,0,0,1,0,0,0,
2014-03-30T00:30:00,0,0,56.00,103.24,99.99,112.01,0,0,1,0,0,0,
2014-03-30T00:45:00,0,0,56.00,108.33,99.99,110.04,0,0,1,0,0,0,
2014-03-30T01:00:00,0,0,56.00,113.78,99.99,107.76,0,0,1,0,0,0,
2014-03-30T01:15:00,0,0,56.00,118.94,99.99,104.69,0,0,1,0,0,0,
2014-03-30T01:30:00,0,0,56.00,123.46,99.99,101.44,0,0,1,0,0,0,
2014-03-30T01:45:00,0,0,56.00,126.18,99.99,99.26,0,0,1,0,0,0,
2014-03-30T02:00:00,0,0,56.00,128.55,99.99,98.61,0,0,1,0,0,0,
2014-03-30T02:15:00,0,0,56.00,131.36,99.99,97.66,0,0,1,0,0,0,
2014-03-30T02:30:00,0,0,56.00,134.20,99.99,95.84,0,0,1,0,0,0,
2014-03-30T02:45:00,0,0,56.00,135.66,99.99,95.93,0,0,1,0,0,0,
2014-03-30T03:00:00,0,0,56.00,136.96,99.99,95.20,0,0,1,0,0,0,
2014-03-30T03:15:00,0,0,56.00,138.05,99.99,93.75,0,0,1,0,0,0,
2014-03-30T03:30:00,0,0,56.00,138.82,99.99,93.26,0,0,1,0,0,0,
2014-03-30T03:45:00,0,0,56.00,139.34,99.99,93.42,0,0,1,0,0,0,
2014-03-30T04:00:00,0,0,56.00,139.82,99.99,93.06,0,0,1,0,0,0,
2014-03-30T04:15:00,0,0,56.00,140.04,99.99,92.49,0,0,1,0,0,0,
2014-03-30T04:30:00,0,0,56.00,140.14,99.99,92.95,0,0,1,0,0,0,
2014-03-30T04:45:00,0,0,56.00,140.50,99.99,92.56,0,0,1,0,0,0,
2014-03-30T05:00:00,0,0,56.00,140.60,99.99,93.10,0,0,1,0,0,0,
2014-03-30T05:15:00,0,0,56.00,140.43,99.99,94.79,0,0,1,0,0,0,
2014-03-30T05:30:00,0,0,56.00,140.68,99.99,94.26,0,0,1,0,0,0,
2014-03-30T05:45:00,0,0,56.00,140.59,99.99,95.06,0,0,1,0,0,0,
2014-03-30T06:00:00,0,0,56.00,140.49,99.99,94.81,0,0,1,0,0,0,
2014-03-30T06:15:00,0,0,56.00,140.76,99.99,94.60,0,0,1,0,0,0,
2014-03-30T06:30:00,0,0,56.00,140.73,99.99,95.95,0,0,1,0,0,0,
2014-03-30T06:45:00,0,0,56.00,140.70,99.99,95.98,0,0,1,0,0,0,
2014-03-30T07:00:00,0,0,56.00,140.96,99.99,96.12,0,0,1,0,0,0,
2014-03-30T07:15:00,0,0,56.00,140.98,99.99,97.58,0,0,1,0,0,0,
2014-03-30T07:30:00,0,0,56.00,140.99,99.99,98.13,0,0,1,0,0,0,
2014-03-30T07:45:00,0,0,56.00,141.11,99.99,98.28,0,0,1,0,0,0,
2014-03-30T08:00:00,0,0,56.00,141.26,99.99,98.18,0,0,1,0,0,0,
2014-03-30T08:15:00,0,0,56.00,141.60,99.99,98.87,0,0,1,0,0,0,
2014-03-30T08:30:00,0,0,56.00,141.63,99.99,99.62,0,0,1,0,0,0,
2014-03-30T08:45:00,0,0,56.00,141.61,99.99,100.73,0,0,1,0,0,0,
2014-03-30T09:00:00,0,0,56.00,141.47,0,98.48,0,0,1,0,0,0,
2014-03-30T09:15:00,0,0,56.00,138.69,0,88.83,0,0,1,0,0,0,
2014-03-30T09:30:00,0,0,56.00,132.95,0,80.70,0,0,1,0,0,0,
2014-03-30T09:45:00,0,0,56.00,125.58,0,76.26,0,0,1,0,0,0,
2014-03-30T10:00:00,0,0,56.00,118.32,0,73.47,0,0,1,0,0,0,
2014-03-30T10:15:00,0,0,56.00,112.23,0,71.71,0,0,1,0,0,0,
2014-03-30T10:30:00,0,0,56.00,106.41,0,70.37,0,0,1,0,0,0,
2014-03-30T10:45:00,0,0,56.00,100.94,0,70.12,0,0,1,0,0,0,
2014-03-30T11:00:00,0,0,56.00,96.44,0,70.05,0,0,1,0,0,0,
2014-03-30T11:15:00,0,0,56.00,92.65,0,70.41,0,0,1,0,0,0,
2014-03-30T11:30:00,0,0,56.00,90.14,0,70.04,0,0,1,0,0,0,
2014-03-30T11:45:00,0,0,56.00,87.48,0,69.83,0,0,1,0,0,0,
2014-03-30T12:00:00,0,0,56.00,85.28,0,69.93,0,0,1,0,0,0,
2014-03-30T12:15:00,0,0,56.00,83.55,0,69.88,0,0,1,0,0,0,
2014-03-30T12:30:00,0,0,56.00,82.03,0,69.88,0,0,1,0,0,0,
2014-03-30T12:45:00,0,0,56.00,81.01,0,69.65,0,0,1,0,0,0,
2014-03-30T13:00:00,0,0,56.00,79.85,0,69.56,0,0,1,0,0,0,
2014-03-30T13:15:00,0,0,56.00,78.96,0,69.34,0,0,1,0,0,0,
2014-03-30T13:30:00,0,0,56.00,78.18,0,69.14,0,0,1,0,0,0,
2014-03-30T13:45:00,0,0,56.00,77.48,0,68.94,0,0,1,0,0,0,
2014-03-30T14:00:00,0,0,56.00,77.01,0,68.79,0,0,1,0,0,0,
2014-03-30T14:15:00,0,0,56.00,76.42,0,68.69,0,0,1,0,0,0,
2014-03-30T14:30:00,0,0,56.00,75.84,0,68.58,0,0,1,0,0,0,
2014-03-30T14:45:00,0,0,56.00,75.56,0,68.54,0,0,1,0,0,0,
2014-03-30T15:00:00,0,0,56.00,74.98,0,68.47,0,0,1,0,0,0,
2014-03-30T15:15:00,0,0,56.00,74.73,0,68.40,0,0,1,0,0,0,
2014-03-30T15:30:00,0,0,56.00,74.49,0,68.35,0,0,1,0,0,0,
2014-03-30T15:45:00,0,0,56.00,74.11,0,68.21,0,0,1,0,0,0,
2014-03-30T16:00:00,0,0,56.00,73.81,0,68.16,0,0,1,0,0,0,
2014-03-30T16:15:00,0,0,56.00,73.45,0,68.04,0,0,1,0,0,0,
2014-03-30T16:30:00,0,0,56.00,73.25,0,67.94,0,0,1,0,0,0,
2014-03-30T16:45:00,0,0,56.00,73.09,0,67.82,0,0,1,0,0,0,
2014-03-30T17:00:00,0,0,56.00,72.81,0,67.73,0,0,1,0,0,0,
2014-03-30T17:15:00,0,0,56.00,72.62,0,67.62,0,0,1,0,0,0,
2014-03-30T17:30:00,0,0,56.00,72.50,0,67.48,0,0,1,0,0,0,
2014-03-30T17:45:00,0,0,56.00,72.28,0,67.33,0,0,1,0,0,0,
2014-03-30T18:00:00,0,0,56.00,72.01,0,67.23,0,0,1,0,0,0,
2014-03-30T18:15:00,0,0,56.00,71.87,0,67.05,0,0,1,0,0,0,
2014-03-30T18:30:00,0,0,56.00,71.67,0,66.89,0,0,1,0,0,0,
2014-03-30T18:45:00,0,0,56.00,71.49,0,66.70,0,0,1,0,0,0,
2014-03-30T19:00:00,0,0,56.00,71.29,0,66.58,0,0,1,0,0,0,
2014-03-30T19:15:00,0,0,56.00,71.20,0,66.46,0,0,1,0,0,0,
2014-03-30T19:30:00,0,0,56.00,70.98,0,66.35,0,0,1,0,0,0,
2014-03-30T19:45:00,0,0,56.00,70.87,0,66.22,0,0,1,0,0,0,
2014-03-30T20:00:00,0,0,56.00,70.69,0,66.08,0,0,1,0,0,0,
2014-03-30T20:15:00,0,0,56.00,70.57,0,65.98,0,0,1,0,0,0,
2014-03-30T20:30:00,0,0,56.00,70.41,0,65.85,0,0,1,0,0,0,
2014-03-30T20:45:00,0,0,56.00,70.29,0,65.74,0,0,1,0,0,0,
2014-03-30T21:00:00,0,0,56.00,70.14,0,65.63,0,0,1,0,0,0,
2014-03-30T21:15:00,0,0,56.00,70.03,0,65.55,0,0,1,0,0,0,
2014-03-30T21:30:00,0,0,56.00,69.92,0,65.47,0,0,1,0,0,0,
2014-03-30T21:45:00,0,0,56.00,69.74,0,65.42,0,0,1,0,0,0,
2014-03-30T22:00:00,0,0,56.00,69.65,0,65.33,0,0,1,0,0,0,
2014-03-30T22:15:00,0,0,56.00,69.53,0,65.25,0,0,1,0,0,0,
2014-03-30T22:30:00,0,0,56.00,69.41,0,65.16,0,0,1,0,0,0,
2014-03-30T22:45:00,0,0,56.00,69.30,0,65.09,0,0,1,0,0,0,
2014-03-30T23:00:00,0,0,56.00,69.19,0,65.00,0,0,1,0,0,0,
2014-03-30T23:15:00,0,0,56.00,69.09,0,64.95,0,0,1,0,0,0,
2014-03-30T23:30:00,0,0,56.00,69.00,0,64.92,0,0,1,0,0,0,
2014-03-30T23:45:00,0,0,56.00,68.96,0,64.87,0,0,1,0,0,0,
2014-03-31T00:00:00,0,0,56.00,68.83,0,64.85,0,0,1,0,0,0,
2014-03-31T00:15:00,0,0,56.00,68.78,0,64.83,0,0,1,0,0,0,
2014-03-31T00:30:00,0,0,56.00,68.71,0,64.80,0,0,1,0,0,0,
2014-03-31T00:45:00,0,0,56.00,68.66,0,64.79,0,0,1,0,0,0,
2014-03-31T01:00:00,0,0,56.00,68.55,0,64.75,0,0,1,0,0,0,
2014-03-31T01:15:00,0,0,56.00,68.49,0,64.70,0,0,1,0,0,0,
2014-03-31T01:30:00,0,0,56.00,68.42,0,64.65,0,0,1,0,0,0,
2014-03-31T01:45:00,0,0,56.00,68.35,0,64.59,0,0,1,0,0,0,
2014-03-31T02:00:00,0,0,56.00,68.29,0,64.53,0,0,1,0,0,0,
2014-03-31T02:15:00,0,0,56.00,68.20,0,64.50,0,0,1,0,0,0,
2014-03-31T02:30:00,0,0,56.00,68.18,0,64.49,0,0,1,0,0,0,
2014-03-31T02:45:00,0,0,56.00,68.12,0,64.48,0,0,1,0,0,0,
2014-03-31T03:00:00,0,0,56.00,68.08,0,64.46,0,0,1,0,0,0,
2014-03-31T03:15:00,0,0,56.00,68.06,0,64.44,0,0,1,0,0,0,
2014-03-31T03:30:00,0,0,56.00,68.01,0,64.46,0,0,1,0,0,0,
2014-03-31T03:45:00,0,0,56.00,67.95,0,64.44,0,0,1,0,0,0,
2014-03-31T04:00:00,0,0,56.00,67.89,0,64.42,0,0,1,0,0,0,
2014-03-31T04:15:00,0,0,56.00,67.87,0,64.36,0,0,1,0,0,0,
2014-03-31T04:30:00,0,0,56.00,67.81,0,64.44,0,0,1,0,0,0,
2014-03-31T04:45:00,0,0,56.00,67.78,0,64.36,0,0,1,0,0,0,
2014-03-31T05:00:00,0,0,56.00,67.72,0,64.34,0,0,1,0,0,0,
2014-03-31T05:15:00,1,1,56.00,57.87,0,56.16,24590.16,0,1,0,0,0,
2014-03-31T05:30:00,1,1,56.00,57.98,0,56.37,22745.28,99.08,1,0,0,0,
2014-03-31T05:45:00,1,1,56.00,57.95,0,56.12,21719.32,100.00,1,0,0,0,
2014-03-31T06:00:00,1,1,56.00,58.02,0,56.24,20181.81,100.00,1,0,0,0,
2014-03-31T06:15:00,1,1,56.00,58.29,0,56.73,17833.38,100.00,1,0,0,0,
2014-03-31T06:30:00,1,1,56.00,58.48,0,56.49,18396.11,100.00,1,0,0,0,
2014-03-31T06:45:00,1,1,56.00,58.18,0,56.38,18020.64,100.00,1,0,0,0,
2014-03-31T07:00:00,1,1,56.00,58.49,0,56.72,16306.30,100.00,1,0,0,0,
2014-03-31T07:15:00,1,1,56.00,58.71,0,56.91,15644.17,100.00,1,0,0,0,
2014-03-31T07:30:00,1,1,56.00,59.30,0,57.65,15211.07,100.00,1,0,0,0,
2014-03-31T07:45:00,1,1,56.00,60.27,0,58.77,14279.48,100.00,1,0,0,0,
2014-03-31T08:00:00,1,1,56.00,61.00,0,59.14,15067.35,100.00,1,0,0,0,
2014-03-31T08:15:00,1,1,56.00,61.26,0,59.20,15984.03,100.00,1,0,0,0,
2014-03-31T08:30:00,1,1,56.00,61.60,0,59.73,15942.78,100.00,1,0,0,0,
2014-03-31T08:45:00,1,1,56.00,61.43,0,59.87,14975.22,100.00,1,0,0,0,
2014-03-31T09:00:00,1,1,56.00,61.97,0,60.32,15491.58,100.00,1,0,0,0,
2014-03-31T09:15:00,1,1,56.00,62.74,0,61.15,15641.48,100.00,1,0,0,0,
2014-03-31T09:30:00,1,1,56.00,63.91,0,62.23,16156.44,100.00,1,0,0,0,
2014-03-31T09:45:00,1,1,56.00,65.21,0,62.96,17015.06,100.00,1,0,0,0,
2014-03-31T10:00:00,1,1,56.00,65.60,0,63.48,15911.46,100.00,1,0,0,0,
2014-03-31T10:15:00,1,1,56.00,66.16,0,64.44,15676.59,100.00,1,0,0,0,
2014-03-31T10:30:00,1,1,56.00,66.47,0,64.49,17825.96,100.00,1,0,0,0,
2014-03-31T10:45:00,1,1,56.00,66.63,0,64.73,18526.80,100.00,1,0,0,0,
2014-03-31T11:00:00,1,1,56.00,67.08,0,65.30,19225.46,100.00,1,0,0,0,
2014-03-31T11:15:00,1,1,56.00,67.80,0,66.00,19306.08,100.00,1,0,0,0,
2014-03-31T11:30:00,1,1,56.00,68.57,0,66.63,19328.08,100.00,1,0,0,0,
2014-03-31T11:45:00,1,1,56.00,68.73,0,66.64,20826.99,100.00,1,0,0,0,
2014-03-31T12:00:00,1,1,56.00,69.11,0,66.99,22372.39,100.00,1,0,0,0,
2014-03-31T12:15:00,1,1,56.00,69.50,0,67.15,23671.79,100.00,1,0,0,0,
2014-03-31T12:30:00,1,1,56.00,69.74,0,67.29,24575.97,100.00,1,0,0,0,
2014-03-31T12:45:00,1,1,56.00,70.27,0,67.78,25118.17,100.00,1,0,0,0,
2014-03-31T13:00:00,1,1,56.00,70.98,0,68.51,25751.19,100.00,1,0,0,0,
2014-03-31T13:15:00,1,1,56.00,70.95,0,68.09,26121.34,100.00,1,0,0,0,
2014-03-31T13:30:00,1,1,56.00,70.87,0,68.13,26758.24,100.00,1,0,0,0,
2014-03-31T13:45:00,1,1,56.00,70.89,0,68.07,27159.98,100.00,1,0,0,0,
2014-03-31T14:00:00,1,1,56.00,71.40,0,68.52,27327.21,100.00,1,0,0,0,
2014-03-31T14:15:00,1,1,56.00,71.06,0,68.24,27807.78,100.00,1,0,0,0,
2014-03-31T14:30:00,1,1,56.00,71.09,0,68.24,28007.42,100.00,1,0,0,0,
2014-03-31T14:45:00,1,1,56.00,70.42,0,67.55,27888.51,100.00,1,0,0,0,
2014-03-31T15:00:00,1,1,56.00,70.19,0,67.38,27976.31,100.00,1,0,0,0,
2014-03-31T15:15:00,1,1,56.00,70.16,0,67.36,27791.83,100.00,1,0,0,0,
2014-03-31T15:30:00,1,1,56.00,70.08,0,67.24,27963.27,100.00,1,0,0,0,
2014-03-31T15:45:00,1,1,56.00,70.05,0,67.30,27631.25,100.00,1,0,0,0,
2014-03-31T16:00:00,1,1,56.00,69.91,0,67.08,27666.31,100.00,1,0,0,0,
2014-03-31T16:15:00,1,1,56.00,69.86,0,67.06,27491.08,100.00,1,0,0,0,
2014-03-31T16:30:00,1,1,56.00,69.66,0,66.85,27404.25,100.00,1,0,0,0,
2014-03-31T16:45:00,1,1,56.00,69.57,0,66.79,27330.04,100.00,1,0,0,0,
2014-03-31T17:00:00,1,1,56.00,69.40,0,66.62,27535.21,100.00,1,0,0,0,
2014-03-31T17:15:00,0,0,56.00,68.51,0,67.42,0,0,1,0,0,0,
2014-03-31T17:30:00,0,0,56.00,68.56,0,67.86,0,0,1,0,0,0,
2014-03-31T17:45:00,0,0,56.00,68.63,0,67.91,0,0,1,0,0,0,
2014-03-31T18:00:00,0,0,56.00,68.69,0,67.79,0,0,1,0,0,0,
2014-03-31T18:15:00,0,0,56.00,68.72,0,67.78,0,0,1,0,0,0,
2014-03-31T18:30:00,0,0,56.00,68.78,0,67.58,0,0,1,0,0,0,
2014-03-31T18:45:00,0,0,56.00,68.82,0,67.46,0,0,1,0,0,0,
2014-03-31T19:00:00,0,0,56.00,68.80,0,67.27,0,0,1,0,0,0,
2014-03-31T19:15:00,0,0,56.00,69.12,0,67.30,0,0,1,0,0,0,
2014-03-31T19:30:00,0,0,56.00,69.24,0,67.21,0,0,1,0,0,0,
2014-03-31T19:45:00,0,0,56.00,69.20,0,67.29,0,0,1,0,0,0,
2014-03-31T20:00:00,0,0,56.00,69.24,0,67.33,0,0,1,0,0,0,
2014-03-31T20:15:00,0,0,56.00,69.22,0,67.12,0,0,1,0,0,0,
2014-03-31T20:30:00,0,0,56.00,69.19,0,67.00,0,0,1,0,0,0,
2014-03-31T20:45:00,0,0,56.00,69.18,0,66.91,0,0,1,0,0,0,
2014-03-31T21:00:00,0,0,56.00,69.13,0,66.80,0,0,1,0,0,0,
2014-03-31T21:15:00,0,0,56.00,69.44,0,66.86,0,0,1,0,0,0,
2014-03-31T21:30:00,0,0,56.00,69.46,0,66.82,0,0,1,0,0,0,
2014-03-31T21:45:00,0,0,56.00,69.53,0,66.86,0,0,1,0,0,0,
2014-03-31T22:00:00,0,0,56.00,69.55,0,67.00,0,0,1,0,0,0,
2014-03-31T22:15:00,0,0,56.00,69.52,0,66.91,0,0,1,0,0,0,
2014-03-31T22:30:00,0,0,56.00,69.49,0,66.70,0,0,1,0,0,0,
2014-03-31T22:45:00,0,0,56.00,69.45,0,66.55,0,0,1,0,0,0,
2014-03-31T23:00:00,0,0,56.00,69.35,0,66.36,0,0,1,0,0,0,
2014-03-31T23:15:00,0,0,56.00,69.38,0,66.24,0,0,1,0,0,0,
2014-03-31T23:30:00,0,0,56.00,69.37,0,66.14,0,0,1,0,0,0,
2014-03-31T23:45:00,0,0,56.00,69.28,0,66.06,0,0,1,0,0,0,
2014-04-01T00:00:00,0,0,56.00,69.32,0,66.02,0,0,1,0,0,0,
2014-04-01T00:15:00,0,0,56.00,69.36,0,65.96,0,0,1,0,0,0,
2014-04-01T00:30:00,0,0,56.00,69.29,0,66.03,0,0,1,0,0,0,
2014-04-01T00:45:00,0,0,56.00,69.30,0,66.06,0,0,1,0,0,0,
2014-04-01T01:00:00,0,0,56.00,69.16,0,66.09,0,0,1,0,0,0,
2014-04-01T01:15:00,0,0,56.00,69.09,0,66.14,0,0,1,0,0,0,
2014-04-01T01:30:00,0,0,56.00,68.96,0,66.26,0,0,1,0,0,0,
2014-04-01T01:45:00,0,0,56.00,68.87,0,66.38,0,0,1,0,0,0,
2014-04-01T02:00:00,0,0,56.00,68.85,0,66.47,0,0,1,0,0,0,
2014-04-01T02:15:00,0,0,56.00,68.74,0,66.51,0,0,1,0,0,0,
2014-04-01T02:30:00,0,0,56.00,68.66,0,66.49,0,0,1,0,0,0,
2014-04-01T02:45:00,0,0,56.00,68.61,0,66.36,0,0,1,0,0,0,
2014-04-01T03:00:00,0,0,56.00,68.38,0,65.79,0,0,1,0,0,0,
2014-04-01T03:15:00,0,0,56.00,68.06,0,64.93,0,0,1,0,0,0,
2014-04-01T03:30:00,0,0,56.00,68.07,0,64.61,0,0,1,0,0,0,
2014-04-01T03:45:00,0,0,56.00,67.91,0,64.37,0,0,1,0,0,0,
2014-04-01T04:00:00,0,0,56.00,67.77,0,64.10,0,0,1,0,0,0,
2014-04-01T04:15:00,0,0,56.00,67.49,0,63.71,0,0,1,0,0,0,
2014-04-01T04:30:00,0,0,56.00,67.26,0,63.59,0,0,1,0,0,0,
2014-04-01T04:45:00,0,0,56.00,67.10,0,62.98,0,0,1,0,0,0,
2014-04-01T05:00:00,0,0,56.00,66.92,0,62.75,0,0,1,0,0,0,
2014-04-01T05:15:00,1,1,56.00,55.91,0,53.53,21277.32,0,1,0,0,0,
2014-04-01T05:30:00,1,1,56.00,55.62,0,53.48,18577.32,0,1,0,0,0,
2014-04-01T05:45:00,1,1,56.00,56.52,0,54.71,16172.64,0,1,0,0,0,
2014-04-01T06:00:00,1,1,56.00,57.40,0,54.70,16346.84,0,1,0,0,0,
2014-04-01T06:15:00,1,1,56.00,56.49,0,54.33,13737.59,0,1,0,0,0,
2014-04-01T06:30:00,1,1,56.00,57.67,0,57.11,12548.00,0,1,0,0,0,
2014-04-01T06:45:00,1,1,56.00,57.09,0,53.98,17247.38,97.85,1,0,0,0,
2014-04-01T07:00:00,1,1,56.00,54.42,0,52.80,17235.21,0,1,0,0,0,
2014-04-01T07:15:00,1,1,56.00,54.88,0,53.46,18481.02,0,1,0,0,0,
2014-04-01T07:30:00,1,1,56.00,55.79,0,53.57,19573.16,0,1,0,0,0,
2014-04-01T07:45:00,1,1,56.00,55.33,0,53.23,19405.59,0,1,0,0,0,
2014-04-01T08:00:00,1,1,56.00,55.78,0,54.09,18668.13,0,1,0,0,0,
2014-04-01T08:15:00,1,1,56.00,55.88,0,54.05,18924.77,0,1,0,0,0,
2014-04-01T08:30:00,1,1,56.00,56.61,0,54.20,18741.04,0,1,0,0,0,
2014-04-01T08:45:00,1,1,56.00,56.62,0,53.81,18869.77,0,1,0,0,0,
2014-04-01T09:00:00,1,1,56.00,56.23,0,54.24,18572.11,0,1,0,0,0,
2014-04-01T09:15:00,1,1,56.00,55.69,0,53.33,18687.37,0,1,0,0,0,
2014-04-01T09:30:00,1,1,56.00,55.87,0,52.82,18913.57,0,1,0,0,0,
2014-04-01T09:45:00,1,1,56.00,55.93,0,54.06,18775.35,0,1,0,0,0,
2014-04-01T10:00:00,1,1,56.00,56.04,0,53.51,18964.34,0,1,0,0,0,
2014-04-01T10:15:00,1,1,56.00,56.30,0,55.17,18839.13,0,1,0,0,0,
2014-04-01T10:30:00,1,1,56.00,56.46,0,54.94,18455.07,0,1,0,0,0,
2014-04-01T10:45:00,1,1,56.00,56.43,0,54.64,18849.83,0,1,0,0,0,
2014-04-01T11:00:00,1,1,56.00,55.92,0,53.79,18868.44,0,1,0,0,0,
2014-04-01T11:15:00,1,1,56.00,56.40,0,54.48,18406.17,0,1,0,0,0,
2014-04-01T11:30:00,1,1,56.00,55.83,0,54.14,17737.51,0,1,0,0,0,
2014-04-01T11:45:00,1,1,56.00,56.56,0,55.37,18350.33,0,1,0,0,0,
2014-04-01T12:00:00,1,1,56.00,55.70,0,54.08,17363.88,0,1,0,0,0,
2014-04-01T12:15:00,1,1,56.00,56.26,0,53.61,16777.72,0,1,0,0,0,
2014-04-01T12:30:00,1,1,56.00,58.03,0,56.18,16215.60,0,1,0,0,0,
2014-04-01T12:45:00,1,1,56.00,57.83,0,55.77,15855.85,100.00,1,0,0,0,
2014-04-01T13:00:00,1,1,56.00,58.41,0,55.56,15630.10,100.00,1,0,0,0,
2014-04-01T13:15:00,1,1,56.00,58.33,0,57.14,15215.67,100.00,1,0,0,0,
2014-04-01T13:30:00,1,1,56.00,58.51,0,56.70,15827.41,100.00,1,0,0,0,
2014-04-01T13:45:00,1,1,56.00,59.40,0,57.67,16102.40,100.00,1,0,0,0,
2014-04-01T14:00:00,1,1,56.00,59.43,0,57.11,16171.45,100.00,1,0,0,0,
2014-04-01T14:15:00,1,1,56.00,59.00,0,57.76,15789.08,100.00,1,0,0,0,
2014-04-01T14:30:00,1,1,56.00,59.12,0,57.41,15035.22,100.00,1,0,0,0,
2014-04-01T14:45:00,1,1,56.00,59.25,0,57.35,16414.02,100.00,1,0,0,0,
2014-04-01T15:00:00,1,1,56.00,60.08,0,58.15,16175.60,100.00,1,0,0,0,
2014-04-01T15:15:00,1,1,56.00,60.01,0,57.88,15749.91,100.00,1,0,0,0,
2014-04-01T15:30:00,1,1,56.00,60.39,0,59.13,15452.07,100.00,1,0,0,0,
2014-04-01T15:45:00,1,1,56.00,61.01,0,58.96,15794.70,100.00,1,0,0,0,
2014-04-01T16:00:00,1,1,56.00,60.37,0,58.02,15468.68,100.00,1,0,0,0,
2014-04-01T16:15:00,1,1,56.00,60.28,0,58.32,14801.63,100.00,1,0,0,0,
2014-04-01T16:30:00,1,1,56.00,60.17,0,58.27,14718.04,100.00,1,0,0,0,
2014-04-01T16:45:00,1,1,56.00,60.82,0,58.86,14752.79,100.00,1,0,0,0,
2014-04-01T17:00:00,1,1,56.00,60.04,0,58.05,13035.80,100.00,1,0,0,0,
2014-04-01T17:15:00,0,0,56.00,60.29,0,60.60,0,0,1,0,0,0,
2014-04-01T17:30:00,0,0,56.00,60.54,0,61.36,0,0,1,0,0,0,
2014-04-01T17:45:00,0,0,56.00,60.90,0,61.29,0,0,1,0,0,0,
2014-04-01T18:00:00,0,0,56.00,61.20,0,61.19,0,0,1,0,0,0,
2014-04-01T18:15:00,0,0,56.00,61.48,0,61.04,0,0,1,0,0,0,
2014-04-01T18:30:00,0,0,56.00,61.80,0,60.73,0,0,1,0,0,0,
2014-04-01T18:45:00,0,0,56.00,62.03,0,60.55,0,0,1,0,0,0,
2014-04-01T19:00:00,0,0,56.00,62.12,0,60.46,0,0,1,0,0,0,
2014-04-01T19:15:00,0,0,56.00,62.77,0,60.93,0,0,1,0,0,0,
2014-04-01T19:30:00,0,0,56.00,62.97,0,61.35,0,0,1,0,0,0,
2014-04-01T19:45:00,0,0,56.00,63.12,0,61.67,0,0,1,0,0,0,
2014-04-01T20:00:00,0,0,56.00,63.30,0,61.84,0,0,1,0,0,0,
2014-04-01T20:15:00,0,0,56.00,63.44,0,61.89,0,0,1,0,0,0,
2014-04-01T20:30:00,0,0,56.00,63.52,0,62.06,0,0,1,0,0,0,
2014-04-01T20:45:00,0,0,56.00,63.68,0,62.05,0,0,1,0,0,0,
2014-04-01T21:00:00,0,0,56.00,63.78,0,62.09,0,0,1,0,0,0,
2014-04-01T21:15:00,0,0,56.00,64.10,0,62.17,0,0,1,0,0,0,
2014-04-01T21:30:00,0,0,56.00,64.29,0,62.37,0,0,1,0,0,0,
2014-04-01T21:45:00,0,0,56.00,64.39,0,62.61,0,0,1,0,0,0,
2014-04-01T22:00:00,0,0,56.00,64.45,0,63.00,0,0,1,0,0,0,
2014-04-01T22:15:00,0,0,56.00,64.60,0,63.13,0,0,1,0,0,0,
2014-04-01T22:30:00,0,0,56.00,64.69,0,63.17,0,0,1,0,0,0,
2014-04-01T22:45:00,0,0,56.00,64.80,0,63.00,0,0,1,0,0,0,
2014-04-01T23:00:00,0,0,56.00,64.91,0,63.00,0,0,1,0,0,0,
2014-04-01T23:15:00,0,0,56.00,64.97,0,62.98,0,0,1,0,0,0,
2014-04-01T23:30:00,0,0,56.00,65.06,0,62.83,0,0,1,0,0,0,
2014-04-01T23:45:00,0,0,56.00,65.03,0,62.78,0,0,1,0,0,0,
2014-04-02T00:00:00,0,0,56.00,65.21,0,62.41,0,0,1,0,0,0,
2014-04-02T00:15:00,0,0,56.00,65.20,0,62.10,0,0,1,0,0,0,
2014-04-02T00:30:00,0,0,56.00,65.19,0,62.24,0,0,1,0,0,0,
2014-04-02T00:45:00,0,0,56.00,65.18,0,62.28,0,0,1,0,0,0,
2014-04-02T01:00:00,0,0,56.00,65.34,0,62.33,0,0,1,0,0,0,
2014-04-02T01:15:00,0,0,56.00,65.31,0,62.41,0,0,1,0,0,0,
2014-04-02T01:30:00,0,0,56.00,65.35,0,62.46,0,0,1,0,0,0,
2014-04-02T01:45:00,0,0,56.00,65.31,0,62.48,0,0,1,0,0,0,
2014-04-02T02:00:00,0,0,56.00,65.37,0,62.50,0,0,1,0,0,0,
2014-04-02T02:15:00,0,0,56.00,65.35,0,62.45,0,0,1,0,0,0,
2014-04-02T02:30:00,0,0,56.00,65.37,0,62.37,0,0,1,0,0,0,
2014-04-02T02:45:00,0,0,56.00,65.38,0,62.23,0,0,1,0,0,0,
2014-04-02T03:00:00,0,0,56.00,65.34,0,62.17,0,0,1,0,0,0,
2014-04-02T03:15:00,0,0,56.00,65.33,0,62.15,0,0,1,0,0,0,
2014-04-02T03:30:00,0,0,56.00,65.28,0,62.06,0,0,1,0,0,0,
2014-04-02T03:45:00,0,0,56.00,65.27,0,61.92,0,0,1,0,0,0,
2014-04-02T04:00:00,0,0,56.00,65.28,0,61.84,0,0,1,0,0,0,
2014-04-02T04:15:00,0,0,56.00,65.25,0,61.60,0,0,1,0,0,0,
2014-04-02T04:30:00,0,0,56.00,65.17,0,61.50,0,0,1,0,0,0,
2014-04-02T04:45:00,0,0,56.00,65.14,0,61.40,0,0,1,0,0,0,
2014-04-02T05:00:00,0,0,56.00,65.16,0,61.27,0,0,1,0,0,0,
2014-04-02T05:15:00,1,1,56.00,54.64,0,52.91,20609.87,0,1,0,0,0,
2014-04-02T05:30:00,1,1,56.00,55.12,0,53.70,22234.01,0,1,0,0,0,
2014-04-02T05:45:00,1,1,56.00,56.24,0,53.84,21150.72,0,1,0,0,0,
2014-04-02T06:00:00,1,1,56.00,55.79,0,54.06,20134.13,0,1,0,0,0,
2014-04-02T06:15:00,1,1,56.00,55.80,0,54.26,16962.41,0,1,0,0,0,
