FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-02T06:30:00,1,1,56.00,55.74,0,54.25,16866.00,0,1,0,0,0,
2014-04-02T06:45:00,1,1,56.00,55.89,0,54.42,16148.74,0,1,0,0,0,
2014-04-02T07:00:00,1,1,56.00,56.03,0,54.26,15984.98,0,1,0,0,0,
2014-04-02T07:15:00,1,1,56.00,55.78,0,54.17,16234.74,0,1,0,0,0,
2014-04-02T07:30:00,1,1,56.00,55.46,0,53.81,16292.62,0,1,0,0,0,
2014-04-02T07:45:00,1,1,56.00,55.57,0,54.21,16172.56,0,1,0,0,0,
2014-04-02T08:00:00,1,1,56.00,55.53,0,53.40,16299.88,0,1,0,0,0,
2014-04-02T08:15:00,1,1,56.00,56.34,0,53.80,16396.64,0,1,0,0,0,
2014-04-02T08:30:00,1,1,56.00,55.66,0,53.69,16244.15,0,1,0,0,0,
2014-04-02T08:45:00,1,1,56.00,55.41,0,53.64,17304.21,0,1,0,0,0,
2014-04-02T09:00:00,1,1,56.00,56.49,0,53.93,17532.54,0,1,0,0,0,
2014-04-02T09:15:00,1,1,56.00,55.51,0,53.71,16763.85,0,1,0,0,0,
2014-04-02T09:30:00,1,1,56.00,55.70,0,53.87,17332.37,0,1,0,0,0,
2014-04-02T09:45:00,1,1,56.00,56.34,0,54.53,14619.80,0,1,0,0,0,
2014-04-02T10:00:00,1,1,56.00,56.17,0,54.60,16892.41,0,1,0,0,0,
2014-04-02T10:15:00,1,1,56.00,56.08,0,54.55,16075.68,0,1,0,0,0,
2014-04-02T10:30:00,1,1,56.00,55.82,0,54.16,16803.47,0,1,0,0,0,
2014-04-02T10:45:00,1,1,56.00,56.46,0,55.04,14992.56,0,1,0,0,0,
2014-04-02T11:00:00,1,1,56.00,56.35,0,54.66,16158.63,0,1,0,0,0,
2014-04-02T11:15:00,1,1,56.00,56.87,0,55.55,15354.46,0,1,0,0,0,
2014-04-02T11:30:00,1,1,56.00,56.25,0,54.91,15860.52,0,1,0,0,0,
2014-04-02T11:45:00,1,1,56.00,56.64,0,54.95,15935.19,0,1,0,0,0,
2014-04-02T12:00:00,1,1,56.00,56.82,0,55.55,15748.18,0,1,0,0,0,
2014-04-02T12:15:00,1,1,56.00,56.95,0,55.50,16154.82,19.99,1,0,0,0,
2014-04-02T12:30:00,1,1,56.00,57.03,0,55.60,14787.76,40.93,1,0,0,0,
2014-04-02T12:45:00,1,1,56.00,57.18,0,55.95,14818.63,64.17,1,0,0,0,
2014-04-02T13:00:00,1,1,56.00,57.19,0,55.41,14835.76,92.43,1,0,0,0,
2014-04-02T13:15:00,1,1,56.00,57.88,0,56.55,14745.65,100.00,1,0,0,0,
2014-04-02T13:30:00,1,1,56.00,57.74,0,55.82,14673.26,100.00,1,0,0,0,
2014-04-02T13:45:00,1,1,56.00,56.80,0,55.62,14811.16,100.00,1,0,0,0,
2014-04-02T14:00:00,1,1,56.00,57.54,0,55.98,14529.33,100.00,1,0,0,0,
2014-04-02T14:15:00,1,1,56.00,57.44,0,56.10,14446.34,100.00,1,0,0,0,
2014-04-02T14:30:00,1,1,56.00,57.25,0,55.82,14254.18,100.00,1,0,0,0,
2014-04-02T14:45:00,1,1,56.00,57.51,0,56.11,13208.80,100.00,1,0,0,0,
2014-04-02T15:00:00,1,1,56.00,57.51,0,56.11,14101.94,100.00,1,0,0,0,
2014-04-02T15:15:00,1,1,56.00,57.35,0,55.49,14095.68,100.00,1,0,0,0,
2014-04-02T15:30:00,1,1,56.00,56.95,0,55.86,13631.41,100.00,1,0,0,0,
2014-04-02T15:45:00,1,1,56.00,56.72,0,55.35,13461.00,100.00,1,0,0,0,
2014-04-02T16:00:00,1,1,56.00,55.97,0,54.37,13289.84,99.76,1,0,0,0,
2014-04-02T16:15:00,1,1,56.00,55.23,0,54.04,13523.35,84.11,1,0,0,0,
2014-04-02T16:30:00,1,1,56.00,54.93,0,53.62,13208.84,60.59,1,0,0,0,
2014-04-02T16:45:00,1,1,56.00,54.12,0,52.84,12970.18,0,1,0,0,0,
2014-04-02T17:00:00,1,1,56.00,53.95,0,52.92,12071.84,0,1,0,0,0,
2014-04-02T17:15:00,0,0,56.00,55.30,0,53.32,0,0,1,0,0,0,
2014-04-02T17:30:00,0,0,56.00,55.80,0,54.79,0,0,1,0,0,0,
2014-04-02T17:45:00,0,0,56.00,56.16,0,55.69,0,0,1,0,0,0,
2014-04-02T18:00:00,0,0,56.00,56.42,0,56.49,0,0,1,0,0,0,
2014-04-02T18:15:00,0,0,56.00,56.69,0,56.67,0,0,1,0,0,0,
2014-04-02T18:30:00,0,0,56.00,57.02,0,56.72,0,0,1,0,0,0,
2014-04-02T18:45:00,0,0,56.00,57.28,0,56.62,0,0,1,0,0,0,
2014-04-02T19:00:00,0,0,56.00,57.57,0,56.46,0,0,1,0,0,0,
2014-04-02T19:15:00,0,0,56.00,58.21,0,56.66,0,0,1,0,0,0,
2014-04-02T19:30:00,0,0,56.00,58.55,0,56.86,0,0,1,0,0,0,
2014-04-02T19:45:00,0,0,56.00,58.77,0,57.03,0,0,1,0,0,0,
2014-04-02T20:00:00,0,0,56.00,58.97,0,57.25,0,0,1,0,0,0,
2014-04-02T20:15:00,0,0,56.00,59.13,0,57.44,0,0,1,0,0,0,
2014-04-02T20:30:00,0,0,56.00,59.46,0,57.49,0,0,1,0,0,0,
2014-04-02T20:45:00,0,0,56.00,59.49,0,57.62,0,0,1,0,0,0,
2014-04-02T21:00:00,0,0,56.00,59.65,0,57.83,0,0,1,0,0,0,
2014-04-02T21:15:00,0,0,56.00,60.56,0,57.97,0,0,1,0,0,0,
2014-04-02T21:30:00,0,0,56.00,60.88,0,57.86,0,0,1,0,0,0,
2014-04-02T21:45:00,0,0,56.00,60.96,0,57.89,0,0,1,0,0,0,
2014-04-02T22:00:00,0,0,56.00,61.27,0,57.98,0,0,1,0,0,0,
2014-04-02T22:15:00,0,0,56.00,61.36,0,57.94,0,0,1,0,0,0,
2014-04-02T22:30:00,0,0,56.00,61.57,0,57.96,0,0,1,0,0,0,
2014-04-02T22:45:00,0,0,56.00,61.72,0,58.02,0,0,1,0,0,0,
2014-04-02T23:00:00,0,0,56.00,61.76,0,58.17,0,0,1,0,0,0,
2014-04-02T23:15:00,0,0,56.00,61.72,0,58.36,0,0,1,0,0,0,
2014-04-02T23:30:00,0,0,56.00,61.80,0,58.58,0,0,1,0,0,0,
2014-04-02T23:45:00,0,0,56.00,61.93,0,58.78,0,0,1,0,0,0,
2014-04-03T00:00:00,0,0,56.00,61.97,0,58.91,0,0,1,0,0,0,
2014-04-03T00:15:00,0,0,56.00,62.06,0,59.08,0,0,1,0,0,0,
2014-04-03T00:30:00,0,0,56.00,62.14,0,59.34,0,0,1,0,0,0,
2014-04-03T00:45:00,0,0,56.00,62.20,0,59.59,0,0,1,0,0,0,
2014-04-03T01:00:00,0,0,56.00,62.35,0,59.79,0,0,1,0,0,0,
2014-04-03T01:15:00,0,0,56.00,62.49,0,59.90,0,0,1,0,0,0,
2014-04-03T01:30:00,0,0,56.00,62.58,0,59.93,0,0,1,0,0,0,
2014-04-03T01:45:00,0,0,56.00,62.65,0,59.97,0,0,1,0,0,0,
2014-04-03T02:00:00,0,0,56.00,62.66,0,60.05,0,0,1,0,0,0,
2014-04-03T02:15:00,0,0,56.00,62.75,0,60.24,0,0,1,0,0,0,
2014-04-03T02:30:00,0,0,56.00,62.95,0,60.35,0,0,1,0,0,0,
2014-04-03T02:45:00,0,0,56.00,63.10,0,60.46,0,0,1,0,0,0,
2014-04-03T03:00:00,0,0,56.00,63.21,0,60.51,0,0,1,0,0,0,
2014-04-03T03:15:00,0,0,56.00,63.30,0,60.44,0,0,1,0,0,0,
2014-04-03T03:30:00,0,0,56.00,63.51,0,60.49,0,0,1,0,0,0,
2014-04-03T03:45:00,0,0,56.00,63.69,0,60.63,0,0,1,0,0,0,
2014-04-03T04:00:00,0,0,56.00,63.91,0,60.56,0,0,1,0,0,0,
2014-04-03T04:15:00,0,0,56.00,63.66,0,60.58,0,0,1,0,0,0,
2014-04-03T04:30:00,0,0,56.00,63.72,0,60.67,0,0,1,0,0,0,
2014-04-03T04:45:00,0,0,56.00,63.78,0,60.74,0,0,1,0,0,0,
2014-04-03T05:00:00,0,0,56.00,64.06,0,60.84,0,0,1,0,0,0,
2014-04-03T05:15:00,1,1,56.00,55.54,0,53.84,20679.81,0,1,0,0,0,
2014-04-03T05:30:00,1,1,56.00,55.43,0,53.78,20696.79,0,1,0,0,0,
2014-04-03T05:45:00,1,1,56.00,55.33,0,53.52,19871.14,0,1,0,0,0,
2014-04-03T06:00:00,1,1,56.00,55.44,0,53.55,19196.57,0,1,0,0,0,
2014-04-03T06:15:00,1,1,56.00,55.71,0,53.82,17624.56,0,1,0,0,0,
2014-04-03T06:30:00,1,1,56.00,55.86,0,53.99,17533.77,0,1,0,0,0,
2014-04-03T06:45:00,1,1,56.00,56.09,0,54.13,17191.17,0,1,0,0,0,
2014-04-03T07:00:00,1,1,56.00,56.36,0,54.81,14655.15,0,1,0,0,0,
2014-04-03T07:15:00,1,1,56.00,55.88,0,53.81,15979.39,0,1,0,0,0,
2014-04-03T07:30:00,1,1,56.00,55.82,0,53.79,17166.41,0,1,0,0,0,
2014-04-03T07:45:00,1,1,56.00,55.32,0,53.49,16917.92,0,1,0,0,0,
2014-04-03T08:00:00,1,1,56.00,55.37,0,53.71,16737.80,0,1,0,0,0,
2014-04-03T08:15:00,1,1,56.00,55.77,0,54.02,16279.27,0,1,0,0,0,
2014-04-03T08:30:00,1,1,56.00,55.71,0,53.90,16217.37,0,1,0,0,0,
2014-04-03T08:45:00,1,1,56.00,55.51,0,53.79,16190.79,0,1,0,0,0,
2014-04-03T09:00:00,1,1,56.00,56.53,0,53.92,16756.14,0,1,0,0,0,
2014-04-03T09:15:00,1,1,56.00,55.77,0,56.14,17017.38,0,1,0,0,0,
2014-04-03T09:30:00,1,1,56.00,56.06,0,53.82,17399.93,0,1,0,0,0,
2014-04-03T09:45:00,1,1,56.00,55.68,0,53.70,17320.66,0,1,0,0,0,
2014-04-03T10:00:00,1,1,56.00,56.88,0,54.89,17756.66,0,1,0,0,0,
2014-04-03T10:15:00,1,1,56.00,56.19,0,53.58,17855.01,0,1,0,0,0,
2014-04-03T10:30:00,1,1,56.00,55.95,0,56.45,17972.86,0,1,0,0,0,
2014-04-03T10:45:00,1,1,56.00,56.02,0,53.68,17403.22,0,1,0,0,0,
2014-04-03T11:00:00,1,1,56.00,55.90,0,53.54,16728.50,0,1,0,0,0,
2014-04-03T11:15:00,1,1,56.00,55.61,0,53.51,15711.67,0,1,0,0,0,
2014-04-03T11:30:00,1,1,56.00,55.83,0,53.46,17629.77,0,1,0,0,0,
2014-04-03T11:45:00,1,1,56.00,56.46,0,57.50,17944.49,0,1,0,0,0,
2014-04-03T12:00:00,1,1,56.00,55.77,0,53.85,17717.59,0,1,0,0,0,
2014-04-03T12:15:00,1,1,56.00,55.57,0,53.78,17947.25,0,1,0,0,0,
2014-04-03T12:30:00,1,1,56.00,56.57,0,54.08,17976.52,0,1,0,0,0,
2014-04-03T12:45:00,1,1,56.00,56.87,0,55.49,18180.69,0,1,0,0,0,
2014-04-03T13:00:00,1,1,56.00,56.74,0,57.29,17276.06,0,1,0,0,0,
2014-04-03T13:15:00,1,1,56.00,56.83,0,55.65,17957.09,0,1,0,0,0,
2014-04-03T13:30:00,1,1,56.00,55.65,0,53.10,17679.95,0,1,0,0,0,
2014-04-03T13:45:00,1,1,56.00,55.18,1.72,52.93,16808.94,0,1,0,0,0,
2014-04-03T14:00:00,1,1,56.00,56.60,0,56.91,16456.99,0,1,0,0,0,
2014-04-03T14:15:00,1,1,56.00,56.10,0,53.05,15855.94,0,1,0,0,0,
2014-04-03T14:30:00,1,1,56.00,55.44,0,52.81,15508.91,0,1,0,0,0,
2014-04-03T14:45:00,1,1,56.00,55.68,0.44,56.27,15269.75,0,1,0,0,0,
2014-04-03T15:00:00,1,1,56.00,56.82,0,55.59,16677.54,0,1,0,0,0,
2014-04-03T15:15:00,1,1,56.00,55.27,3.23,53.10,15179.35,0,1,0,0,0,
2014-04-03T15:30:00,1,1,56.00,56.74,0,54.91,17145.51,0,1,0,0,0,
2014-04-03T15:45:00,1,1,56.00,55.29,3.79,54.34,16814.67,0,1,0,0,0,
2014-04-03T16:00:00,1,1,56.00,56.51,0,53.98,16920.55,0,1,0,0,0,
2014-04-03T16:15:00,1,1,56.00,55.16,5.28,54.51,16584.07,0,1,0,0,0,
2014-04-03T16:30:00,1,1,56.00,56.86,0,55.72,17019.54,0,1,0,0,0,
2014-04-03T16:45:00,1,1,56.00,56.17,0,53.03,16197.70,0,1,0,0,0,
2014-04-03T17:00:00,1,1,56.00,55.72,0.42,56.25,17433.14,0,1,0,0,0,
2014-04-03T17:15:00,0,0,56.00,56.93,0,55.40,0,0,1,0,0,0,
2014-04-03T17:30:00,0,0,56.00,57.24,0,56.94,0,0,1,0,0,0,
2014-04-03T17:45:00,0,0,56.00,57.61,0,58.51,0,0,1,0,0,0,
2014-04-03T18:00:00,0,0,56.00,57.96,0,59.34,0,0,1,0,0,0,
2014-04-03T18:15:00,0,0,56.00,58.53,0,59.89,0,0,1,0,0,0,
2014-04-03T18:30:00,0,0,56.00,58.94,0,60.19,0,0,1,0,0,0,
2014-04-03T18:45:00,0,0,56.00,59.54,0,61.00,0,0,1,0,0,0,
2014-04-03T19:00:00,0,0,56.00,60.15,0,61.30,0,0,1,0,0,0,
2014-04-03T19:15:00,0,0,56.00,61.00,0,61.04,0,0,1,0,0,0,
2014-04-03T19:30:00,0,0,56.00,61.35,0,60.55,0,0,1,0,0,0,
2014-04-03T19:45:00,0,0,56.00,61.59,0,60.55,0,0,1,0,0,0,
2014-04-03T20:00:00,0,0,56.00,61.87,0,60.52,0,0,1,0,0,0,
2014-04-03T20:15:00,0,0,56.00,62.07,0,60.66,0,0,1,0,0,0,
2014-04-03T20:30:00,0,0,56.00,62.25,0,60.77,0,0,1,0,0,0,
2014-04-03T20:45:00,0,0,56.00,62.45,0,60.95,0,0,1,0,0,0,
2014-04-03T21:00:00,0,0,56.00,62.58,0,61.13,0,0,1,0,0,0,
2014-04-03T21:15:00,0,0,56.00,63.35,0,61.05,0,0,1,0,0,0,
2014-04-03T21:30:00,0,0,56.00,63.56,0,60.91,0,0,1,0,0,0,
2014-04-03T21:45:00,0,0,56.00,63.70,0,60.75,0,0,1,0,0,0,
2014-04-03T22:00:00,0,0,56.00,63.76,0,60.75,0,0,1,0,0,0,
2014-04-03T22:15:00,0,0,56.00,63.86,0,60.72,0,0,1,0,0,0,
2014-04-03T22:30:00,0,0,56.00,63.99,0,60.72,0,0,1,0,0,0,
2014-04-03T22:45:00,0,0,56.00,64.02,0,60.83,0,0,1,0,0,0,
2014-04-03T23:00:00,0,0,56.00,64.08,0,60.77,0,0,1,0,0,0,
2014-04-03T23:15:00,0,0,56.00,64.02,0,60.77,0,0,1,0,0,0,
2014-04-03T23:30:00,0,0,56.00,63.98,0,60.94,0,0,1,0,0,0,
2014-04-03T23:45:00,0,0,56.00,64.01,0,61.20,0,0,1,0,0,0,
2014-04-04T00:00:00,0,0,56.00,64.02,0,61.20,0,0,1,0,0,0,
2014-04-04T00:15:00,0,0,56.00,64.03,0,61.39,0,0,1,0,0,0,
2014-04-04T00:30:00,0,0,56.00,64.11,0,61.46,0,0,1,0,0,0,
2014-04-04T00:45:00,0,0,56.00,64.24,0,61.52,0,0,1,0,0,0,
2014-04-04T01:00:00,0,0,56.00,64.25,0,61.64,0,0,1,0,0,0,
2014-04-04T01:15:00,0,0,56.00,64.37,0,61.78,0,0,1,0,0,0,
2014-04-04T01:30:00,0,0,56.00,64.45,0,61.83,0,0,1,0,0,0,
2014-04-04T01:45:00,0,0,56.00,64.47,0,61.91,0,0,1,0,0,0,
2014-04-04T02:00:00,0,0,56.00,64.49,0,61.97,0,0,1,0,0,0,
2014-04-04T02:15:00,0,0,56.00,64.49,0,62.10,0,0,1,0,0,0,
2014-04-04T02:30:00,0,0,56.00,64.59,0,62.18,0,0,1,0,0,0,
2014-04-04T02:45:00,0,0,56.00,64.71,0,62.25,0,0,1,0,0,0,
2014-04-04T03:00:00,0,0,56.00,64.74,0,62.36,0,0,1,0,0,0,
2014-04-04T03:15:00,0,0,56.00,64.79,0,62.44,0,0,1,0,0,0,
2014-04-04T03:30:00,0,0,56.00,64.80,0,62.52,0,0,1,0,0,0,
2014-04-04T03:45:00,0,0,56.00,64.88,0,62.59,0,0,1,0,0,0,
2014-04-04T04:00:00,0,0,56.00,64.93,0,62.69,0,0,1,0,0,0,
2014-04-04T04:15:00,0,0,56.00,64.95,0,62.88,0,0,1,0,0,0,
2014-04-04T04:30:00,0,0,56.00,65.05,0,62.92,0,0,1,0,0,0,
2014-04-04T04:45:00,0,0,56.00,65.09,0,62.92,0,0,1,0,0,0,
2014-04-04T05:00:00,0,0,56.00,65.15,0,62.94,0,0,1,0,0,0,
2014-04-04T05:15:00,1,1,56.00,55.95,0,54.19,24654.86,0,1,0,0,0,
2014-04-04T05:30:00,1,1,56.00,56.03,0,54.17,24686.99,0,1,0,0,0,
2014-04-04T05:45:00,1,1,56.00,56.17,0,54.19,24790.16,0,1,0,0,0,
2014-04-04T06:00:00,1,1,56.00,56.69,0,54.76,23853.21,0,1,0,0,0,
2014-04-04T06:15:00,1,1,56.00,56.72,0,54.93,21826.63,0,1,0,0,0,
2014-04-04T06:30:00,1,1,56.00,56.72,0,55.16,21777.59,50.22,1,0,0,0,
2014-04-04T06:45:00,1,1,56.00,56.96,0,55.39,20807.95,70.26,1,0,0,0,
2014-04-04T07:00:00,1,1,56.00,57.31,0,55.74,21460.28,98.48,1,0,0,0,
2014-04-04T07:15:00,1,1,56.00,58.11,0,56.34,20171.44,100.00,1,0,0,0,
2014-04-04T07:30:00,1,1,56.00,58.57,0,56.85,21090.24,100.00,1,0,0,0,
2014-04-04T07:45:00,1,1,56.00,59.17,0,57.27,20118.07,100.00,1,0,0,0,
2014-04-04T08:00:00,1,1,56.00,60.35,0,58.37,19747.18,100.00,1,0,0,0,
2014-04-04T08:15:00,1,1,56.00,60.42,0,58.27,20326.04,100.00,1,0,0,0,
2014-04-04T08:30:00,1,1,56.00,59.46,0,57.46,17534.36,100.00,1,0,0,0,
2014-04-04T08:45:00,1,1,56.00,57.74,0,55.65,18743.15,100.00,1,0,0,0,
2014-04-04T09:00:00,1,1,56.00,58.01,0,56.18,17276.29,100.00,1,0,0,0,
2014-04-04T09:15:00,1,1,56.00,58.37,0,56.16,17855.03,100.00,1,0,0,0,
2014-04-04T09:30:00,1,1,56.00,58.62,0,56.08,17914.52,100.00,1,0,0,0,
2014-04-04T09:45:00,1,1,56.00,57.94,0,56.54,17780.54,100.00,1,0,0,0,
2014-04-04T10:00:00,1,1,56.00,57.05,0,55.10,17523.84,100.00,1,0,0,0,
2014-04-04T10:15:00,1,1,56.00,56.93,0,54.58,15997.20,100.00,1,0,0,0,
2014-04-04T10:30:00,1,1,56.00,56.85,0,54.87,17207.03,100.00,1,0,0,0,
2014-04-04T10:45:00,1,1,56.00,57.20,0,55.52,17568.42,100.00,1,0,0,0,
2014-04-04T11:00:00,1,1,56.00,57.07,0,55.90,17633.51,100.00,1,0,0,0,
2014-04-04T11:15:00,1,1,56.00,56.22,0,54.25,17679.12,100.00,1,0,0,0,
2014-04-04T11:30:00,1,1,56.00,56.30,0,54.53,17805.01,100.00,1,0,0,0,
2014-04-04T11:45:00,1,1,56.00,56.40,0,54.61,16247.10,100.00,1,0,0,0,
2014-04-04T12:00:00,1,1,56.00,56.04,0,54.00,17222.57,100.00,1,0,0,0,
2014-04-04T12:15:00,1,1,56.00,55.78,0,53.83,17413.17,97.04,1,0,0,0,
2014-04-04T12:30:00,1,1,56.00,56.41,0,54.88,17580.19,97.44,1,0,0,0,
2014-04-04T12:45:00,1,1,56.00,56.83,0,54.73,17375.27,100.00,1,0,0,0,
2014-04-04T13:00:00,1,1,56.00,55.56,0,53.72,17732.92,95.53,1,0,0,0,
2014-04-04T13:15:00,1,1,56.00,56.14,0,54.35,17337.58,96.24,1,0,0,0,
2014-04-04T13:30:00,1,1,56.00,56.47,0,54.53,17132.18,100.00,1,0,0,0,
2014-04-04T13:45:00,1,1,56.00,56.25,0,54.60,17291.50,100.00,1,0,0,0,
2014-04-04T14:00:00,1,1,56.00,55.61,0,53.61,17157.47,95.91,1,0,0,0,
2014-04-04T14:15:00,1,1,56.00,55.37,0,53.48,15911.91,89.90,1,0,0,0,
2014-04-04T14:30:00,1,1,56.00,55.54,0,53.97,17019.83,79.79,1,0,0,0,
2014-04-04T14:45:00,1,1,56.00,55.67,0,54.03,17109.30,78.17,1,0,0,0,
2014-04-04T15:00:00,1,1,56.00,55.52,0,53.55,16579.18,69.93,1,0,0,0,
2014-04-04T15:15:00,1,1,56.00,54.55,0,52.81,17954.95,0,1,0,0,0,
2014-04-04T15:30:00,1,1,56.00,55.19,0,53.21,17018.06,0,1,0,0,0,
2014-04-04T15:45:00,1,1,56.00,54.56,0,53.23,16784.37,0,1,0,0,0,
2014-04-04T16:00:00,1,1,56.00,55.16,0,53.88,16604.89,0,1,0,0,0,
2014-04-04T16:15:00,1,1,56.00,55.18,0,53.45,17159.42,0,1,0,0,0,
2014-04-04T16:30:00,1,1,56.00,55.44,0,53.84,17551.05,0,1,0,0,0,
2014-04-04T16:45:00,1,1,56.00,55.02,0,53.63,15886.44,0,1,0,0,0,
2014-04-04T17:00:00,1,1,56.00,55.49,0,53.87,17528.00,0,1,0,0,0,
2014-04-04T17:15:00,0,0,56.00,55.68,0,55.43,0,0,1,0,0,0,
2014-04-04T17:30:00,0,0,56.00,56.20,0,55.97,0,0,1,0,0,0,
2014-04-04T17:45:00,0,0,56.00,56.53,0,56.92,0,0,1,0,0,0,
2014-04-04T18:00:00,0,0,56.00,57.01,0,57.53,0,0,1,0,0,0,
2014-04-04T18:15:00,0,0,56.00,57.34,0,57.94,0,0,1,0,0,0,
2014-04-04T18:30:00,0,0,56.00,57.61,0,58.08,0,0,1,0,0,0,
2014-04-04T18:45:00,0,0,56.00,58.01,0,58.37,0,0,1,0,0,0,
2014-04-04T19:00:00,0,0,56.00,58.40,0,58.45,0,0,1,0,0,0,
2014-04-04T19:15:00,0,0,56.00,58.75,0,58.61,0,0,1,0,0,0,
2014-04-04T19:30:00,0,0,56.00,59.11,0,58.68,0,0,1,0,0,0,
2014-04-04T19:45:00,0,0,56.00,59.21,0,58.67,0,0,1,0,0,0,
2014-04-04T20:00:00,0,0,56.00,59.53,0,58.46,0,0,1,0,0,0,
2014-04-04T20:15:00,0,0,56.00,59.78,0,57.85,0,0,1,0,0,0,
2014-04-04T20:30:00,0,0,56.00,59.97,0,58.12,0,0,1,0,0,0,
2014-04-04T20:45:00,0,0,56.00,60.16,0,58.40,0,0,1,0,0,0,
2014-04-04T21:00:00,0,0,56.00,60.28,0,58.55,0,0,1,0,0,0,
2014-04-04T21:15:00,0,0,56.00,60.44,0,58.41,0,0,1,0,0,0,
2014-04-04T21:30:00,0,0,56.00,60.56,0,58.93,0,0,1,0,0,0,
2014-04-04T21:45:00,0,0,56.00,60.98,0,59.58,0,0,1,0,0,0,
2014-04-04T22:00:00,0,0,56.00,61.33,0,60.28,0,0,1,0,0,0,
2014-04-04T22:15:00,0,0,56.00,61.77,0,60.72,0,0,1,0,0,0,
2014-04-04T22:30:00,0,0,56.00,62.15,0,61.00,0,0,1,0,0,0,
2014-04-04T22:45:00,0,0,56.00,62.56,0,61.12,0,0,1,0,0,0,
2014-04-04T23:00:00,0,0,56.00,62.94,0,61.02,0,0,1,0,0,0,
2014-04-04T23:15:00,0,0,56.00,63.33,0,61.22,0,0,1,0,0,0,
2014-04-04T23:30:00,0,0,56.00,63.70,0,61.69,0,0,1,0,0,0,
2014-04-04T23:45:00,0,0,56.00,64.07,0,62.17,0,0,1,0,0,0,
2014-04-05T00:00:00,0,0,56.00,64.46,0,62.55,0,0,1,0,0,0,
2014-04-05T00:15:00,0,0,56.00,64.77,0,62.70,0,0,1,0,0,0,
2014-04-05T00:30:00,0,0,56.00,65.05,0,62.96,0,0,1,0,0,0,
2014-04-05T00:45:00,0,0,56.00,65.32,0,63.32,0,0,1,0,0,0,
2014-04-05T01:00:00,0,0,56.00,65.59,0,63.67,0,0,1,0,0,0,
2014-04-05T01:15:00,0,0,56.00,65.86,0,63.98,0,0,1,0,0,0,
2014-04-05T01:30:00,0,0,56.00,66.09,0,64.15,0,0,1,0,0,0,
2014-04-05T01:45:00,0,0,56.00,66.33,0,64.25,0,0,1,0,0,0,
2014-04-05T02:00:00,0,0,56.00,66.59,0,64.27,0,0,1,0,0,0,
2014-04-05T02:15:00,0,0,56.00,66.80,0,64.38,0,0,1,0,0,0,
2014-04-05T02:30:00,0,0,56.00,67.00,0,64.49,0,0,1,0,0,0,
2014-04-05T02:45:00,0,0,56.00,67.22,0,64.51,0,0,1,0,0,0,
2014-04-05T03:00:00,0,0,56.00,67.41,0,64.54,0,0,1,0,0,0,
2014-04-05T03:15:00,0,0,56.00,67.57,0,64.46,0,0,1,0,0,0,
2014-04-05T03:30:00,0,0,56.00,67.76,0,64.49,0,0,1,0,0,0,
2014-04-05T03:45:00,0,0,56.00,67.90,0,64.44,0,0,1,0,0,0,
2014-04-05T04:00:00,0,0,56.00,68.08,0,64.53,0,0,1,0,0,0,
2014-04-05T04:15:00,0,0,56.00,68.20,0,64.54,0,0,1,0,0,0,
2014-04-05T04:30:00,0,0,56.00,68.33,0,64.49,0,0,1,0,0,0,
2014-04-05T04:45:00,0,0,56.00,68.45,0,64.46,0,0,1,0,0,0,
2014-04-05T05:00:00,0,0,56.00,68.53,0,64.49,0,0,1,0,0,0,
2014-04-05T05:15:00,0,0,56.00,68.65,0,64.48,0,0,1,0,0,0,
2014-04-05T05:30:00,0,0,56.00,68.72,0,64.40,0,0,1,0,0,0,
2014-04-05T05:45:00,0,0,56.00,68.78,0,64.34,0,0,1,0,0,0,
2014-04-05T06:00:00,0,0,56.00,68.85,0,64.23,0,0,1,0,0,0,
2014-04-05T06:15:00,0,0,56.00,68.91,0,64.25,0,0,1,0,0,0,
2014-04-05T06:30:00,0,0,56.00,68.97,0,64.24,0,0,1,0,0,0,
2014-04-05T06:45:00,0,0,56.00,69.04,0,64.23,0,0,1,0,0,0,
2014-04-05T07:00:00,0,0,56.00,69.07,0,64.19,0,0,1,0,0,0,
2014-04-05T07:15:00,0,0,56.00,69.09,0,64.15,0,0,1,0,0,0,
2014-04-05T07:30:00,0,0,56.00,69.12,0,64.23,0,0,1,0,0,0,
2014-04-05T07:45:00,0,0,56.00,69.14,0,64.31,0,0,1,0,0,0,
2014-04-05T08:00:00,0,0,56.00,69.18,0,64.52,0,0,1,0,0,0,
2014-04-05T08:15:00,0,0,56.00,69.21,0,64.70,0,0,1,0,0,0,
2014-04-05T08:30:00,0,0,56.00,69.24,0,64.73,0,0,1,0,0,0,
2014-04-05T08:45:00,0,0,56.00,69.28,0,64.80,0,0,1,0,0,0,
2014-04-05T09:00:00,0,0,56.00,69.34,0,65.00,0,0,1,0,0,0,
2014-04-05T09:15:00,0,0,56.00,69.82,0,66.13,0,0,1,0,0,0,
2014-04-05T09:30:00,0,0,56.00,69.62,0,66.00,0,0,1,0,0,0,
2014-04-05T09:45:00,0,0,56.00,69.64,0,65.82,0,0,1,0,0,0,
2014-04-05T10:00:00,0,0,56.00,69.72,0,65.96,0,0,1,0,0,0,
2014-04-05T10:15:00,0,0,56.00,69.69,0,65.35,0,0,1,0,0,0,
2014-04-05T10:30:00,0,0,56.00,69.60,0,65.12,0,0,1,0,0,0,
2014-04-05T10:45:00,0,0,56.00,69.51,0,64.91,0,0,1,0,0,0,
2014-04-05T11:00:00,0,0,56.00,69.44,0,64.85,0,0,1,0,0,0,
2014-04-05T11:15:00,0,0,56.00,69.37,0,64.86,0,0,1,0,0,0,
2014-04-05T11:30:00,0,0,56.00,69.22,0,64.59,0,0,1,0,0,0,
2014-04-05T11:45:00,0,0,56.00,69.05,0,64.43,0,0,1,0,0,0,
2014-04-05T12:00:00,0,0,56.00,68.88,0,64.34,0,0,1,0,0,0,
2014-04-05T12:15:00,0,0,56.00,68.85,0,64.51,0,0,1,0,0,0,
2014-04-05T12:30:00,0,0,56.00,68.83,0,64.62,0,0,1,0,0,0,
2014-04-05T12:45:00,0,0,56.00,68.79,0,64.63,0,0,1,0,0,0,
2014-04-05T13:00:00,0,0,56.00,68.73,0,64.51,0,0,1,0,0,0,
2014-04-05T13:15:00,0,0,56.00,68.72,0,64.72,0,0,1,0,0,0,
2014-04-05T13:30:00,0,0,56.00,68.51,0,64.77,0,0,1,0,0,0,
2014-04-05T13:45:00,0,0,56.00,68.41,0,64.80,0,0,1,0,0,0,
2014-04-05T14:00:00,0,0,56.00,68.27,0,64.77,0,0,1,0,0,0,
2014-04-05T14:15:00,0,0,56.00,68.17,0,64.70,0,0,1,0,0,0,
2014-04-05T14:30:00,0,0,56.00,68.11,0,64.71,0,0,1,0,0,0,
2014-04-05T14:45:00,0,0,56.00,68.00,0,64.70,0,0,1,0,0,0,
2014-04-05T15:00:00,0,0,56.00,67.89,0,64.54,0,0,1,0,0,0,
2014-04-05T15:15:00,0,0,56.00,67.87,0,64.58,0,0,1,0,0,0,
2014-04-05T15:30:00,0,0,56.00,67.77,0,64.42,0,0,1,0,0,0,
2014-04-05T15:45:00,0,0,56.00,67.66,0,64.47,0,0,1,0,0,0,
2014-04-05T16:00:00,0,0,56.00,67.58,0,64.57,0,0,1,0,0,0,
2014-04-05T16:15:00,0,0,56.00,67.58,0,64.63,0,0,1,0,0,0,
2014-04-05T16:30:00,0,0,56.00,67.54,0,64.73,0,0,1,0,0,0,
2014-04-05T16:45:00,0,0,56.00,67.50,0,64.58,0,0,1,0,0,0,
2014-04-05T17:00:00,0,0,56.00,67.42,0,64.63,0,0,1,0,0,0,
2014-04-05T17:15:00,0,0,56.00,67.37,0,64.68,0,0,1,0,0,0,
2014-04-05T17:30:00,0,0,56.00,67.34,0,64.64,0,0,1,0,0,0,
2014-04-05T17:45:00,0,0,56.00,67.33,0,64.66,0,0,1,0,0,0,
2014-04-05T18:00:00,0,0,56.00,67.30,0,64.62,0,0,1,0,0,0,
2014-04-05T18:15:00,0,0,56.00,67.36,0,64.46,0,0,1,0,0,0,
2014-04-05T18:30:00,0,0,56.00,67.32,0,64.23,0,0,1,0,0,0,
2014-04-05T18:45:00,0,0,56.00,67.22,0,63.97,0,0,1,0,0,0,
2014-04-05T19:00:00,0,0,56.00,67.10,0,63.78,0,0,1,0,0,0,
2014-04-05T19:15:00,0,0,56.00,67.04,0,63.69,0,0,1,0,0,0,
2014-04-05T19:30:00,0,0,56.00,66.95,0,63.55,0,0,1,0,0,0,
2014-04-05T19:45:00,0,0,56.00,66.91,0,63.41,0,0,1,0,0,0,
2014-04-05T20:00:00,0,0,56.00,66.81,0,63.29,0,0,1,0,0,0,
2014-04-05T20:15:00,0,0,56.00,66.72,0,63.13,0,0,1,0,0,0,
2014-04-05T20:30:00,0,0,56.00,66.65,0,63.01,0,0,1,0,0,0,
2014-04-05T20:45:00,0,0,56.00,66.57,0,62.98,0,0,1,0,0,0,
2014-04-05T21:00:00,0,0,56.00,66.48,0,62.86,0,0,1,0,0,0,
2014-04-05T21:15:00,0,0,56.00,66.38,0,62.71,0,0,1,0,0,0,
2014-04-05T21:30:00,0,0,56.00,66.32,0,62.59,0,0,1,0,0,0,
2014-04-05T21:45:00,0,0,56.00,66.26,0,62.43,0,0,1,0,0,0,
2014-04-05T22:00:00,0,0,56.00,66.30,0,63.86,0,0,1,0,0,0,
2014-04-05T22:15:00,0,0,56.00,66.50,0,64.71,0,0,1,0,0,0,
2014-04-05T22:30:00,0,0,56.00,66.71,0,64.93,0,0,1,0,0,0,
2014-04-05T22:45:00,0,0,56.00,66.92,0,64.99,0,0,1,0,0,0,
2014-04-05T23:00:00,0,0,56.00,67.09,0,65.10,0,0,1,0,0,0,
2014-04-05T23:15:00,0,0,56.00,67.28,0,65.11,0,0,1,0,0,0,
2014-04-05T23:30:00,0,0,56.00,67.50,0,65.12,0,0,1,0,0,0,
2014-04-05T23:45:00,0,0,56.00,67.69,0,65.21,0,0,1,0,0,0,
2014-04-06T00:00:00,0,0,56.00,67.87,0,65.20,0,0,1,0,0,0,
2014-04-06T00:15:00,0,0,56.00,68.07,0,65.25,0,0,1,0,0,0,
2014-04-06T00:30:00,0,0,56.00,68.21,0,65.19,0,0,1,0,0,0,
2014-04-06T00:45:00,0,0,56.00,68.40,0,65.13,0,0,1,0,0,0,
2014-04-06T01:00:00,0,0,56.00,68.53,0,65.13,0,0,1,0,0,0,
2014-04-06T01:15:00,0,0,56.00,68.69,0,65.18,0,0,1,0,0,0,
2014-04-06T01:30:00,0,0,56.00,68.81,0,65.21,0,0,1,0,0,0,
2014-04-06T01:45:00,0,0,56.00,68.92,0,65.21,0,0,1,0,0,0,
2014-04-06T02:00:00,0,0,56.00,69.06,0,65.32,0,0,1,0,0,0,
2014-04-06T02:15:00,0,0,56.00,69.14,0,65.40,0,0,1,0,0,0,
2014-04-06T02:30:00,0,0,56.00,69.26,0,65.46,0,0,1,0,0,0,
2014-04-06T02:45:00,0,0,56.00,69.34,0,65.48,0,0,1,0,0,0,
2014-04-06T03:00:00,0,0,56.00,69.43,0,65.52,0,0,1,0,0,0,
2014-04-06T03:15:00,0,0,56.00,69.53,0,65.60,0,0,1,0,0,0,
2014-04-06T03:30:00,0,0,56.00,69.61,0,65.68,0,0,1,0,0,0,
2014-04-06T03:45:00,0,0,56.00,69.70,0,65.71,0,0,1,0,0,0,
2014-04-06T04:00:00,0,0,56.00,69.77,0,65.80,0,0,1,0,0,0,
2014-04-06T04:15:00,0,0,56.00,69.87,0,65.80,0,0,1,0,0,0,
2014-04-06T04:30:00,0,0,56.00,69.93,0,65.76,0,0,1,0,0,0,
2014-04-06T04:45:00,0,0,56.00,69.99,0,65.73,0,0,1,0,0,0,
2014-04-06T05:00:00,0,0,56.00,70.04,0,65.71,0,0,1,0,0,0,
2014-04-06T05:15:00,0,0,56.00,70.07,0,65.72,0,0,1,0,0,0,
2014-04-06T05:30:00,0,0,56.00,70.15,0,65.77,0,0,1,0,0,0,
2014-04-06T05:45:00,0,0,56.00,70.21,0,65.76,0,0,1,0,0,0,
2014-04-06T06:00:00,0,0,56.00,70.26,0,65.70,0,0,1,0,0,0,
2014-04-06T06:15:00,0,0,56.00,70.28,0,65.72,0,0,1,0,0,0,
2014-04-06T06:30:00,0,0,56.00,70.30,0,65.72,0,0,1,0,0,0,
2014-04-06T06:45:00,0,0,56.00,70.36,0,65.79,0,0,1,0,0,0,
2014-04-06T07:00:00,0,0,56.00,70.39,0,65.98,0,0,1,0,0,0,
2014-04-06T07:15:00,0,0,56.00,70.44,0,66.13,0,0,1,0,0,0,
2014-04-06T07:30:00,0,0,56.00,70.50,0,66.34,0,0,1,0,0,0,
2014-04-06T07:45:00,0,0,56.00,70.56,0,66.54,0,0,1,0,0,0,
2014-04-06T08:00:00,0,0,56.00,70.59,0,66.33,0,0,1,0,0,0,
2014-04-06T08:15:00,0,0,56.00,70.55,0,65.74,0,0,1,0,0,0,
2014-04-06T08:30:00,0,0,56.00,70.41,0,65.56,0,0,1,0,0,0,
2014-04-06T08:45:00,0,0,56.00,70.28,0,65.48,0,0,1,0,0,0,
2014-04-06T09:00:00,0,0,56.00,70.14,0,65.42,0,0,1,0,0,0,
2014-04-06T09:15:00,0,0,56.00,69.98,0,65.40,0,0,1,0,0,0,
2014-04-06T09:30:00,0,0,56.00,69.80,0,65.34,0,0,1,0,0,0,
2014-04-06T09:45:00,0,0,56.00,69.68,0,65.41,0,0,1,0,0,0,
2014-04-06T10:00:00,0,0,56.00,69.54,0,65.44,0,0,1,0,0,0,
2014-04-06T10:15:00,0,0,56.00,69.40,0,65.45,0,0,1,0,0,0,
2014-04-06T10:30:00,0,0,56.00,69.28,0,65.44,0,0,1,0,0,0,
2014-04-06T10:45:00,0,0,56.00,69.16,0,65.40,0,0,1,0,0,0,
2014-04-06T11:00:00,0,0,56.00,69.08,0,65.56,0,0,1,0,0,0,
2014-04-06T11:15:00,0,0,56.00,69.00,0,65.61,0,0,1,0,0,0,
2014-04-06T11:30:00,0,0,56.00,68.92,0,65.49,0,0,1,0,0,0,
2014-04-06T11:45:00,0,0,56.00,68.84,0,65.47,0,0,1,0,0,0,
2014-04-06T12:00:00,0,0,56.00,68.78,0,65.47,0,0,1,0,0,0,
2014-04-06T12:15:00,0,0,56.00,68.77,0,65.42,0,0,1,0,0,0,
2014-04-06T12:30:00,0,0,56.00,68.75,0,65.35,0,0,1,0,0,0,
2014-04-06T12:45:00,0,0,56.00,68.64,0,65.31,0,0,1,0,0,0,
2014-04-06T13:00:00,0,0,56.00,68.52,0,65.33,0,0,1,0,0,0,
2014-04-06T13:15:00,0,0,56.00,68.47,0,65.29,0,0,1,0,0,0,
2014-04-06T13:30:00,0,0,56.00,68.48,0,65.25,0,0,1,0,0,0,
2014-04-06T13:45:00,0,0,56.00,68.37,0,65.24,0,0,1,0,0,0,
2014-04-06T14:00:00,0,0,56.00,68.49,0,65.16,0,0,1,0,0,0,
2014-04-06T14:15:00,0,0,56.00,68.32,0,65.08,0,0,1,0,0,0,
2014-04-06T14:30:00,0,0,56.00,68.39,0,65.03,0,0,1,0,0,0,
2014-04-06T14:45:00,0,0,56.00,68.27,0,65.01,0,0,1,0,0,0,
2014-04-06T15:00:00,0,0,56.00,68.19,0,64.96,0,0,1,0,0,0,
2014-04-06T15:15:00,0,0,56.00,68.14,0,64.94,0,0,1,0,0,0,
2014-04-06T15:30:00,0,0,56.00,68.12,0,64.91,0,0,1,0,0,0,
2014-04-06T15:45:00,0,0,56.00,68.18,0,64.82,0,0,1,0,0,0,
2014-04-06T16:00:00,0,0,56.00,68.03,0,64.82,0,0,1,0,0,0,
2014-04-06T16:15:00,0,0,56.00,68.02,0,64.82,0,0,1,0,0,0,
2014-04-06T16:30:00,0,0,56.00,67.90,0,64.81,0,0,1,0,0,0,
2014-04-06T16:45:00,0,0,56.00,67.91,0,64.80,0,0,1,0,0,0,
2014-04-06T17:00:00,0,0,56.00,67.88,0,64.78,0,0,1,0,0,0,
2014-04-06T17:15:00,0,0,56.00,67.83,0,64.76,0,0,1,0,0,0,
2014-04-06T17:30:00,0,0,56.00,67.79,0,64.72,0,0,1,0,0,0,
2014-04-06T17:45:00,0,0,56.00,67.75,0,64.67,0,0,1,0,0,0,
2014-04-06T18:00:00,0,0,56.00,67.70,0,64.58,0,0,1,0,0,0,
2014-04-06T18:15:00,0,0,56.00,67.64,0,64.50,0,0,1,0,0,0,
2014-04-06T18:30:00,0,0,56.00,67.58,0,64.43,0,0,1,0,0,0,
2014-04-06T18:45:00,0,0,56.00,67.56,0,64.35,0,0,1,0,0,0,
2014-04-06T19:00:00,0,0,56.00,67.50,0,64.35,0,0,1,0,0,0,
2014-04-06T19:15:00,0,0,56.00,67.43,0,64.25,0,0,1,0,0,0,
2014-04-06T19:30:00,0,0,56.00,67.41,0,64.15,0,0,1,0,0,0,
2014-04-06T19:45:00,0,0,56.00,67.33,0,64.15,0,0,1,0,0,0,
2014-04-06T20:00:00,0,0,56.00,67.31,0,64.12,0,0,1,0,0,0,
2014-04-06T20:15:00,0,0,56.00,67.26,0,64.08,0,0,1,0,0,0,
2014-04-06T20:30:00,0,0,56.00,67.23,0,64.12,0,0,1,0,0,0,
2014-04-06T20:45:00,0,0,56.00,67.21,0,64.10,0,0,1,0,0,0,
2014-04-06T21:00:00,0,0,56.00,67.16,0,63.96,0,0,1,0,0,0,
2014-04-06T21:15:00,0,0,56.00,67.08,0,64.05,0,0,1,0,0,0,
2014-04-06T21:30:00,0,0,56.00,67.00,0,63.97,0,0,1,0,0,0,
2014-04-06T21:45:00,0,0,56.00,66.95,0,63.77,0,0,1,0,0,0,
2014-04-06T22:00:00,0,0,56.00,66.91,0,63.69,0,0,1,0,0,0,
2014-04-06T22:15:00,0,0,56.00,66.83,0,63.56,0,0,1,0,0,0,
2014-04-06T22:30:00,0,0,56.00,66.77,0,63.51,0,0,1,0,0,0,
2014-04-06T22:45:00,0,0,56.00,66.73,0,63.43,0,0,1,0,0,0,
2014-04-06T23:00:00,0,0,56.00,66.67,0,63.37,0,0,1,0,0,0,
2014-04-06T23:15:00,0,0,56.00,66.62,0,63.20,0,0,1,0,0,0,
2014-04-06T23:30:00,0,0,56.00,66.53,0,63.03,0,0,1,0,0,0,
2014-04-06T23:45:00,0,0,56.00,66.45,0,62.96,0,0,1,0,0,0,
2014-04-07T00:00:00,0,0,56.00,66.40,0,62.83,0,0,1,0,0,0,
2014-04-07T00:15:00,0,0,56.00,66.32,0,62.73,0,0,1,0,0,0,
2014-04-07T00:30:00,0,0,56.00,66.27,0,62.65,0,0,1,0,0,0,
2014-04-07T00:45:00,0,0,56.00,66.19,0,62.61,0,0,1,0,0,0,
2014-04-07T01:00:00,0,0,56.00,66.13,0,62.53,0,0,1,0,0,0,
2014-04-07T01:15:00,0,0,56.00,66.05,0,62.40,0,0,1,0,0,0,
2014-04-07T01:30:00,0,0,56.00,66.01,0,62.29,0,0,1,0,0,0,
2014-04-07T01:45:00,0,0,56.00,65.96,0,62.24,0,0,1,0,0,0,
2014-04-07T02:00:00,0,0,56.00,65.89,0,62.17,0,0,1,0,0,0,
2014-04-07T02:15:00,0,0,56.00,65.79,0,62.06,0,0,1,0,0,0,
2014-04-07T02:30:00,0,0,56.00,65.73,0,61.97,0,0,1,0,0,0,
2014-04-07T02:45:00,0,0,56.00,65.68,0,61.94,0,0,1,0,0,0,
2014-04-07T03:00:00,0,0,56.00,65.60,0,61.87,0,0,1,0,0,0,
2014-04-07T03:15:00,0,0,56.00,65.57,0,61.85,0,0,1,0,0,0,
2014-04-07T03:30:00,0,0,56.00,65.51,0,61.87,0,0,1,0,0,0,
2014-04-07T03:45:00,0,0,56.00,65.46,0,61.84,0,0,1,0,0,0,
2014-04-07T04:00:00,0,0,56.00,65.45,0,61.87,0,0,1,0,0,0,
2014-04-07T04:15:00,0,0,56.00,65.40,0,61.81,0,0,1,0,0,0,
2014-04-07T04:30:00,0,0,56.00,65.32,0,61.72,0,0,1,0,0,0,
2014-04-07T04:45:00,0,0,56.00,65.12,0,61.44,0,0,1,0,0,0,
2014-04-07T05:00:00,0,0,56.00,65.04,0,61.07,0,0,1,0,0,0,
2014-04-07T05:15:00,1,1,56.00,55.06,0,53.05,21293.75,0,1,0,0,0,
2014-04-07T05:30:00,1,1,56.00,55.93,0,53.77,19531.14,0,1,0,0,0,
2014-04-07T05:45:00,1,1,56.00,55.71,0,53.76,25170.70,0,1,0,0,0,
2014-04-07T06:00:00,1,1,56.00,56.27,0,54.22,23839.76,0,1,0,0,0,
2014-04-07T06:15:00,1,1,56.00,56.54,0,54.37,25802.87,0,1,0,0,0,
2014-04-07T06:30:00,1,1,56.00,56.57,0,54.55,22818.58,0,1,0,0,0,
2014-04-07T06:45:00,1,1,56.00,56.65,0,54.34,24379.78,0,1,0,0,0,
2014-04-07T07:00:00,1,1,56.00,56.36,0,54.28,24216.42,0,1,0,0,0,
2014-04-07T07:15:00,1,1,56.00,56.42,0,54.16,24490.11,0,1,0,0,0,
2014-04-07T07:30:00,1,1,56.00,56.62,0,54.45,23628.08,0,1,0,0,0,
2014-04-07T07:45:00,1,1,56.00,56.40,0,54.53,22335.47,0,1,0,0,0,
2014-04-07T08:00:00,1,1,56.00,57.03,0,55.36,22315.60,0,1,0,0,0,
2014-04-07T08:15:00,1,1,56.00,57.23,0,55.56,22935.38,100.00,1,0,0,0,
2014-04-07T08:30:00,1,1,56.00,57.64,0,55.86,20617.72,100.00,1,0,0,0,
2014-04-07T08:45:00,1,1,56.00,58.14,0,56.46,21049.42,100.00,1,0,0,0,
2014-04-07T09:00:00,1,1,56.00,59.64,0,57.98,21137.37,100.00,1,0,0,0,
2014-04-07T09:15:00,1,1,56.00,60.65,0,59.01,21564.38,100.00,1,0,0,0,
2014-04-07T09:30:00,1,1,56.00,61.86,0,59.70,22527.45,100.00,1,0,0,0,
2014-04-07T09:45:00,1,1,56.00,62.77,0,60.69,21513.04,100.00,1,0,0,0,
2014-04-07T10:00:00,1,1,56.00,62.05,0,60.08,23550.63,100.00,1,0,0,0,
2014-04-07T10:15:00,1,1,56.00,62.08,0,59.80,23733.92,100.00,1,0,0,0,
2014-04-07T10:30:00,1,1,56.00,62.54,0,60.16,23902.81,100.00,1,0,0,0,
2014-04-07T10:45:00,1,1,56.00,63.17,0,60.68,24791.51,100.00,1,0,0,0,
2014-04-07T11:00:00,1,1,56.00,62.69,0,60.27,25207.64,100.00,1,0,0,0,
2014-04-07T11:15:00,1,1,56.00,63.31,0,60.79,26336.53,100.00,1,0,0,0,
2014-04-07T11:30:00,1,1,56.00,62.62,0,59.96,26795.47,100.00,1,0,0,0,
2014-04-07T11:45:00,1,1,56.00,62.20,0,59.86,28504.62,100.00,1,0,0,0,
2014-04-07T12:00:00,1,1,56.00,62.28,0,59.92,28356.02,100.00,1,0,0,0,
2014-04-07T12:15:00,1,1,56.00,61.64,0,59.39,28045.29,100.00,1,0,0,0,
2014-04-07T12:30:00,1,1,56.00,61.78,0,59.39,28297.98,100.00,1,0,0,0,
2014-04-07T12:45:00,1,1,56.00,62.09,0,59.41,28291.17,100.00,1,0,0,0,
2014-04-07T13:00:00,1,1,56.00,62.10,0,59.53,27968.61,100.00,1,0,0,0,
2014-04-07T13:15:00,1,1,56.00,62.42,0,59.76,29113.64,100.00,1,0,0,0,
2014-04-07T13:30:00,1,1,56.00,62.73,0,60.14,27798.63,100.00,1,0,0,0,
2014-04-07T13:45:00,1,1,56.00,62.82,0,60.49,28026.22,100.00,1,0,0,0,
2014-04-07T14:00:00,1,1,56.00,62.27,0,59.71,28286.35,100.00,1,0,0,0,
2014-04-07T14:15:00,1,1,56.00,61.73,0,59.17,27728.72,100.00,1,0,0,0,
2014-04-07T14:30:00,1,1,56.00,61.77,0,59.14,30369.70,100.00,1,0,0,0,
2014-04-07T14:45:00,1,1,56.00,61.68,0,59.11,29694.00,100.00,1,0,0,0,
2014-04-07T15:00:00,1,1,56.00,61.45,0,58.89,30243.00,100.00,1,0,0,0,
2014-04-07T15:15:00,1,1,56.00,61.66,0,59.17,30212.58,100.00,1,0,0,0,
2014-04-07T15:30:00,1,1,56.00,61.32,0,58.59,30261.95,100.00,1,0,0,0,
2014-04-07T15:45:00,1,1,56.00,61.21,0,58.50,30223.92,100.00,1,0,0,0,
2014-04-07T16:00:00,1,1,56.00,60.87,0,58.26,30134.71,100.00,1,0,0,0,
2014-04-07T16:15:00,1,1,56.00,60.68,0,58.24,30135.34,100.00,1,0,0,0,
2014-04-07T16:30:00,1,1,56.00,60.66,0,58.06,30236.90,100.00,1,0,0,0,
2014-04-07T16:45:00,1,1,56.00,60.57,0,58.04,30315.26,100.00,1,0,0,0,
2014-04-07T17:00:00,1,1,56.00,60.34,0,57.86,29947.23,100.00,1,0,0,0,
2014-04-07T17:15:00,0,0,56.00,60.44,0,58.36,0,0,1,0,0,0,
2014-04-07T17:30:00,0,0,56.00,61.46,0,58.48,0,0,1,0,0,0,
2014-04-07T17:45:00,0,0,56.00,61.79,0,58.89,0,0,1,0,0,0,
2014-04-07T18:00:00,0,0,56.00,61.99,0,59.42,0,0,1,0,0,0,
2014-04-07T18:15:00,0,0,56.00,62.09,0,60.05,0,0,1,0,0,0,
2014-04-07T18:30:00,0,0,56.00,62.32,0,60.50,0,0,1,0,0,0,
2014-04-07T18:45:00,0,0,56.00,62.31,0,60.93,0,0,1,0,0,0,
2014-04-07T19:00:00,0,0,56.00,62.36,0,61.25,0,0,1,0,0,0,
2014-04-07T19:15:00,0,0,56.00,62.42,0,61.65,0,0,1,0,0,0,
2014-04-07T19:30:00,0,0,56.00,62.51,0,61.89,0,0,1,0,0,0,
2014-04-07T19:45:00,0,0,56.00,62.72,0,62.07,0,0,1,0,0,0,
2014-04-07T20:00:00,0,0,56.00,62.77,0,62.35,0,0,1,0,0,0,
2014-04-07T20:15:00,0,0,56.00,63.60,0,62.38,0,0,1,0,0,0,
2014-04-07T20:30:00,0,0,56.00,63.88,0,62.31,0,0,1,0,0,0,
2014-04-07T20:45:00,0,0,56.00,64.00,0,62.35,0,0,1,0,0,0,
2014-04-07T21:00:00,0,0,56.00,64.13,0,62.45,0,0,1,0,0,0,
2014-04-07T21:15:00,0,0,56.00,64.40,0,62.60,0,0,1,0,0,0,
2014-04-07T21:30:00,0,0,56.00,64.43,0,62.79,0,0,1,0,0,0,
2014-04-07T21:45:00,0,0,56.00,64.54,0,62.90,0,0,1,0,0,0,
2014-04-07T22:00:00,0,0,56.00,64.69,0,62.98,0,0,1,0,0,0,
2014-04-07T22:15:00,0,0,56.00,64.74,0,63.09,0,0,1,0,0,0,
2014-04-07T22:30:00,0,0,56.00,64.83,0,63.19,0,0,1,0,0,0,
2014-04-07T22:45:00,0,0,56.00,64.96,0,63.28,0,0,1,0,0,0,
2014-04-07T23:00:00,0,0,56.00,65.02,0,63.35,0,0,1,0,0,0,
2014-04-07T23:15:00,0,0,56.00,65.09,0,63.40,0,0,1,0,0,0,
2014-04-07T23:30:00,0,0,56.00,65.15,0,63.52,0,0,1,0,0,0,
2014-04-07T23:45:00,0,0,56.00,65.22,0,63.60,0,0,1,0,0,0,
2014-04-08T00:00:00,0,0,56.00,65.32,0,63.62,0,0,1,0,0,0,
2014-04-08T00:15:00,0,0,56.00,65.41,0,63.67,0,0,1,0,0,0,
2014-04-08T00:30:00,0,0,56.00,65.47,0,63.63,0,0,1,0,0,0,
2014-04-08T00:45:00,0,0,56.00,65.52,0,63.68,0,0,1,0,0,0,
2014-04-08T01:00:00,0,0,56.00,65.60,0,63.78,0,0,1,0,0,0,
2014-04-08T01:15:00,0,0,56.00,65.65,0,63.79,0,0,1,0,0,0,
2014-04-08T01:30:00,0,0,56.00,65.67,0,63.95,0,0,1,0,0,0,
2014-04-08T01:45:00,0,0,56.00,65.70,0,64.10,0,0,1,0,0,0,
2014-04-08T02:00:00,0,0,56.00,65.74,0,64.15,0,0,1,0,0,0,
2014-04-08T02:15:00,0,0,56.00,65.87,0,64.47,0,0,1,0,0,0,
2014-04-08T02:30:00,0,0,56.00,66.01,0,64.72,0,0,1,0,0,0,
2014-04-08T02:45:00,0,0,56.00,66.10,0,64.88,0,0,1,0,0,0,
2014-04-08T03:00:00,0,0,56.00,66.21,0,64.98,0,0,1,0,0,0,
2014-04-08T03:15:00,0,0,56.00,66.32,0,65.08,0,0,1,0,0,0,
2014-04-08T03:30:00,0,0,56.00,66.38,0,65.15,0,0,1,0,0,0,
2014-04-08T03:45:00,0,0,56.00,66.50,0,65.10,0,0,1,0,0,0,
2014-04-08T04:00:00,0,0,56.00,66.55,0,64.95,0,0,1,0,0,0,
2014-04-08T04:15:00,0,0,56.00,66.38,0,64.92,0,0,1,0,0,0,
2014-04-08T04:30:00,0,0,56.00,66.38,0,64.90,0,0,1,0,0,0,
2014-04-08T04:45:00,0,0,56.00,66.41,0,64.86,0,0,1,0,0,0,
2014-04-08T05:00:00,0,0,56.00,66.45,0,64.82,0,0,1,0,0,0,
2014-04-08T05:15:00,1,1,56.00,59.14,0,57.20,30184.75,74.81,1,0,0,0,
2014-04-08T05:30:00,1,1,56.00,59.61,0,57.10,30241.03,100.00,1,0,0,0,
2014-04-08T05:45:00,1,1,56.00,59.56,0,56.98,28916.47,100.00,1,0,0,0,
2014-04-08T06:00:00,1,1,56.00,59.06,0,56.67,27111.30,100.00,1,0,0,0,
2014-04-08T06:15:00,1,1,56.00,58.98,0,56.84,24127.26,100.00,1,0,0,0,
2014-04-08T06:30:00,1,1,56.00,59.02,0,56.91,23461.98,100.00,1,0,0,0,
2014-04-08T06:45:00,1,1,56.00,58.95,0,56.94,22920.46,100.00,1,0,0,0,
2014-04-08T07:00:00,1,1,56.00,58.91,0,56.94,23633.01,100.00,1,0,0,0,
2014-04-08T07:15:00,1,1,56.00,58.97,0,57.10,23646.50,100.00,1,0,0,0,
2014-04-08T07:30:00,1,1,56.00,59.42,0,57.49,23415.19,100.00,1,0,0,0,
2014-04-08T07:45:00,1,1,56.00,59.52,0,57.63,22581.97,100.00,1,0,0,0,
2014-04-08T08:00:00,1,1,56.00,59.53,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-08T08:15:00,1,NULL,56.00,59.87,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-08T08:30:00,1,NULL,56.00,60.01,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-08T08:45:00,1,NULL,56.00,NULL,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-08T09:00:00,1,NULL,56.00,NULL,0,57.66,20500.48,100.00,0,0,0,0,
2014-04-08T09:15:00,1,1,56.00,NULL,0,57.96,21392.53,100.00,0,0,0,0,
2014-04-08T09:30:00,1,1,56.00,NULL,0,58.02,19624.64,100.00,0,0,0,0,
2014-04-08T09:45:00,1,1,56.00,60.27,0,58.14,19735.35,100.00,1,0,0,0,
2014-04-08T10:00:00,1,1,56.00,61.21,0,59.21,20560.00,100.00,1,0,0,0,
2014-04-08T10:15:00,1,1,56.00,60.99,0,58.88,21201.71,100.00,1,0,0,0,
2014-04-08T10:30:00,1,1,56.00,61.68,0,59.58,20781.13,100.00,1,0,0,0,
2014-04-08T10:45:00,1,1,56.00,61.45,0,59.36,20374.71,100.00,1,0,0,0,
2014-04-08T11:00:00,1,1,56.00,61.78,0,59.55,21692.46,100.00,1,0,0,0,
2014-04-08T11:15:00,1,1,56.00,62.10,0,59.93,22425.07,100.00,1,0,0,0,
2014-04-08T11:30:00,1,1,56.00,62.96,0,60.56,23308.53,100.00,1,0,0,0,
2014-04-08T11:45:00,1,1,56.00,63.69,0,61.34,23107.52,100.00,1,0,0,0,
2014-04-08T12:00:00,1,1,56.00,63.72,0,60.96,23568.25,100.00,1,0,0,0,
2014-04-08T12:15:00,1,1,56.00,63.66,0,61.01,24304.76,100.00,1,0,0,0,
2014-04-08T12:30:00,1,1,56.00,64.48,0,61.81,25238.50,100.00,1,0,0,0,
2014-04-08T12:45:00,1,1,56.00,64.65,0,61.88,25985.56,100.00,1,0,0,0,
2014-04-08T13:00:00,1,1,56.00,64.73,0,61.88,26752.70,100.00,1,0,0,0,
2014-04-08T13:15:00,1,1,56.00,65.30,0,62.32,26779.31,100.00,1,0,0,0,
2014-04-08T13:30:00,1,1,56.00,65.18,0,62.21,26585.81,100.00,1,0,0,0,
2014-04-08T13:45:00,1,1,56.00,65.02,0,62.00,26787.16,100.00,1,0,0,0,
2014-04-08T14:00:00,1,1,56.00,65.41,0,62.42,26443.11,100.00,1,0,0,0,
2014-04-08T14:15:00,1,1,56.00,65.73,0,62.77,26616.23,100.00,1,0,0,0,
2014-04-08T14:30:00,1,1,56.00,65.65,0,62.59,26805.92,100.00,1,0,0,0,
2014-04-08T14:45:00,1,1,56.00,66.31,0,63.71,26915.85,100.00,1,0,0,0,
2014-04-08T15:00:00,1,1,56.00,65.72,0,62.64,27549.59,100.00,1,0,0,0,
2014-04-08T15:15:00,1,1,56.00,65.50,0,62.62,27380.63,100.00,1,0,0,0,
2014-04-08T15:30:00,1,1,56.00,65.88,0,62.94,27448.66,100.00,1,0,0,0,
2014-04-08T15:45:00,1,1,56.00,65.61,0,62.70,27483.95,100.00,1,0,0,0,
2014-04-08T16:00:00,1,1,56.00,66.11,0,63.36,27141.47,100.00,1,0,0,0,
2014-04-08T16:15:00,1,1,56.00,66.14,0,63.19,27611.44,100.00,1,0,0,0,
2014-04-08T16:30:00,1,1,56.00,65.82,0,62.88,27809.34,100.00,1,0,0,0,
2014-04-08T16:45:00,1,1,56.00,66.12,0,63.16,27366.77,100.00,1,0,0,0,
2014-04-08T17:00:00,1,1,56.00,65.67,0,62.81,26924.80,100.00,1,0,0,0,
2014-04-08T17:15:00,0,1,56.00,65.16,0,61.93,26893.01,0,1,0,0,0,
2014-04-08T17:30:00,0,1,56.00,64.19,0,60.89,26152.05,0,1,0,0,0,
2014-04-08T17:45:00,0,1,56.00,62.48,0,59.59,24755.84,0,1,0,0,0,
2014-04-08T18:00:00,0,1,56.00,61.73,0,59.18,24134.41,0,1,0,0,0,
2014-04-08T18:15:00,0,0,56.00,62.22,0,60.07,0,0,1,0,0,0,
2014-04-08T18:30:00,0,0,56.00,63.15,0,60.25,0,0,1,0,0,0,
2014-04-08T18:45:00,0,0,56.00,63.65,0,60.66,0,0,1,0,0,0,
2014-04-08T19:00:00,0,0,56.00,63.53,0,61.07,0,0,1,0,0,0,
2014-04-08T19:15:00,0,0,56.00,63.73,0,61.57,0,0,1,0,0,0,
2014-04-08T19:30:00,0,0,56.00,63.71,0,61.87,0,0,1,0,0,0,
2014-04-08T19:45:00,0,0,56.00,64.02,0,62.26,0,0,1,0,0,0,
2014-04-08T20:00:00,0,0,56.00,63.82,0,62.56,0,0,1,0,0,0,
2014-04-08T20:15:00,0,0,56.00,64.19,0,62.67,0,0,1,0,0,0,
2014-04-08T20:30:00,0,0,56.00,64.05,0,62.94,0,0,1,0,0,0,
2014-04-08T20:45:00,0,0,56.00,64.10,0,63.08,0,0,1,0,0,0,
2014-04-08T21:00:00,0,0,56.00,64.23,0,62.95,0,0,1,0,0,0,
2014-04-08T21:15:00,0,0,56.00,64.82,0,62.98,0,0,1,0,0,0,
2014-04-08T21:30:00,0,0,56.00,64.88,0,62.90,0,0,1,0,0,0,
2014-04-08T21:45:00,0,0,56.00,64.96,0,62.83,0,0,1,0,0,0,
2014-04-08T22:00:00,0,0,56.00,64.99,0,62.84,0,0,1,0,0,0,
2014-04-08T22:15:00,0,0,56.00,65.07,0,62.85,0,0,1,0,0,0,
2014-04-08T22:30:00,0,0,56.00,65.16,0,62.83,0,0,1,0,0,0,
2014-04-08T22:45:00,0,0,56.00,65.15,0,62.82,0,0,1,0,0,0,
2014-04-08T23:00:00,0,0,56.00,65.23,0,62.86,0,0,1,0,0,0,
2014-04-08T23:15:00,0,0,56.00,65.30,0,62.75,0,0,1,0,0,0,
2014-04-08T23:30:00,0,0,56.00,65.33,0,62.73,0,0,1,0,0,0,
2014-04-08T23:45:00,0,0,56.00,65.37,0,62.73,0,0,1,0,0,0,
2014-04-09T00:00:00,0,0,56.00,65.39,0,62.70,0,0,1,0,0,0,
2014-04-09T00:15:00,0,0,56.00,65.42,0,62.68,0,0,1,0,0,0,
2014-04-09T00:30:00,0,0,56.00,65.44,0,62.60,0,0,1,0,0,0,
2014-04-09T00:45:00,0,0,56.00,65.42,0,62.59,0,0,1,0,0,0,
2014-04-09T01:00:00,0,0,56.00,65.47,0,62.59,0,0,1,0,0,0,
2014-04-09T01:15:00,0,0,56.00,65.47,0,62.53,0,0,1,0,0,0,
2014-04-09T01:30:00,0,0,56.00,65.45,0,62.51,0,0,1,0,0,0,
2014-04-09T01:45:00,0,0,56.00,65.43,0,62.57,0,0,1,0,0,0,
2014-04-09T02:00:00,0,0,56.00,65.45,0,62.59,0,0,1,0,0,0,
2014-04-09T02:15:00,0,0,56.00,65.48,0,62.60,0,0,1,0,0,0,
2014-04-09T02:30:00,0,0,56.00,65.49,0,62.58,0,0,1,0,0,0,
2014-04-09T02:45:00,0,0,56.00,65.42,0,62.54,0,0,1,0,0,0,
2014-04-09T03:00:00,0,0,56.00,65.42,0,62.54,0,0,1,0,0,0,
2014-04-09T03:15:00,0,0,56.00,65.41,0,62.50,0,0,1,0,0,0,
2014-04-09T03:30:00,0,0,56.00,65.42,0,62.46,0,0,1,0,0,0,
2014-04-09T03:45:00,0,0,56.00,65.41,0,62.37,0,0,1,0,0,0,
2014-04-09T04:00:00,0,0,56.00,65.42,0,62.33,0,0,1,0,0,0,
2014-04-09T04:15:00,0,0,56.00,65.40,0,62.34,0,0,1,0,0,0,
2014-04-09T04:30:00,0,0,56.00,65.39,0,62.33,0,0,1,0,0,0,
2014-04-09T04:45:00,0,0,56.00,65.37,0,62.24,0,0,1,0,0,0,
2014-04-09T05:00:00,0,0,56.00,65.33,0,62.11,0,0,1,0,0,0,
2014-04-09T05:15:00,1,0,56.00,65.16,0,61.71,0,0,1,0,0,0,
2014-04-09T05:30:00,NULL,0,NULL,65.02,0,61.33,0,NULL,0,0,0,0,
2014-04-09T05:45:00,NULL,0,NULL,64.92,0,60.93,0,NULL,0,0,0,0,
2014-04-09T06:00:00,NULL,0,NULL,64.78,0,60.63,0,NULL,0,0,0,0,
2014-04-09T06:15:00,NULL,1,NULL,54.52,0,52.83,24962.11,NULL,0,0,0,0,
2014-04-09T06:30:00,1,1,56.00,55.91,0,53.58,25080.67,0,1,0,0,0,
2014-04-09T06:45:00,1,1,56.00,56.40,0,53.99,23114.75,0,1,0,0,0,
2014-04-09T07:00:00,1,1,56.00,56.58,0,54.35,20862.87,0,1,0,0,0,
2014-04-09T07:15:00,1,1,56.00,56.55,0,54.38,19439.52,0,1,0,0,0,
2014-04-09T07:30:00,1,1,56.00,56.44,0,54.55,17603.40,0,1,0,0,0,
2014-04-09T07:45:00,1,1,56.00,56.73,0,54.93,18052.73,0,1,0,0,0,
2014-04-09T08:00:00,1,1,56.00,56.71,0,54.37,17522.43,0,1,0,0,0,
2014-04-09T08:15:00,1,1,56.00,56.59,0,54.75,15702.48,0,1,0,0,0,
2014-04-09T08:30:00,1,1,56.00,56.91,0,55.35,14700.51,0,1,0,0,0,
2014-04-09T08:45:00,1,1,56.00,57.89,0,56.34,13442.92,100.00,1,0,0,0,
2014-04-09T09:00:00,1,1,56.00,58.54,0,56.92,13838.53,100.00,1,0,0,0,
2014-04-09T09:15:00,1,1,56.00,59.39,0,57.92,14837.12,100.00,1,0,0,0,
2014-04-09T09:30:00,1,1,56.00,60.01,0,58.51,14452.46,100.00,1,0,0,0,
2014-04-09T09:45:00,1,1,56.00,60.58,0,58.92,14985.53,100.00,1,0,0,0,
2014-04-09T10:00:00,1,1,56.00,61.01,0,59.40,16406.56,100.00,1,0,0,0,
2014-04-09T10:15:00,1,1,56.00,61.69,0,59.92,18214.07,100.00,1,0,0,0,
2014-04-09T10:30:00,1,1,56.00,62.55,0,60.92,18921.05,100.00,1,0,0,0,
2014-04-09T10:45:00,1,1,56.00,62.91,0,60.84,19308.28,100.00,1,0,0,0,
2014-04-09T11:00:00,1,1,56.00,63.02,0,60.85,19179.69,100.00,1,0,0,0,
2014-04-09T11:15:00,1,1,56.00,63.25,0,60.91,19848.15,100.00,1,0,0,0,
2014-04-09T11:30:00,1,1,56.00,63.73,0,61.29,20699.53,100.00,1,0,0,0,
2014-04-09T11:45:00,1,1,56.00,64.06,0,61.87,21052.62,100.00,1,0,0,0,
2014-04-09T12:00:00,1,1,56.00,64.11,0,61.73,20756.89,100.00,1,0,0,0,
2014-04-09T12:15:00,1,1,56.00,64.72,0,62.52,19752.76,100.00,1,0,0,0,
2014-04-09T12:30:00,1,1,56.00,65.11,0,62.98,20536.33,100.00,1,0,0,0,
2014-04-09T12:45:00,1,1,56.00,64.83,0,62.53,21558.23,100.00,1,0,0,0,
2014-04-09T13:00:00,1,1,56.00,65.08,0,62.65,21720.36,100.00,1,0,0,0,
2014-04-09T13:15:00,1,1,56.00,65.23,0,63.11,21940.92,100.00,1,0,0,0,
2014-04-09T13:30:00,1,1,56.00,65.36,0,62.76,22048.23,100.00,1,0,0,0,
2014-04-09T13:45:00,1,1,56.00,65.57,0,63.16,23928.82,100.00,1,0,0,0,
2014-04-09T14:00:00,1,1,56.00,66.16,0,63.92,24934.44,100.00,1,0,0,0,
2014-04-09T14:15:00,1,1,56.00,66.36,0,64.34,25433.00,100.00,1,0,0,0,
2014-04-09T14:30:00,1,1,56.00,66.17,0,63.57,25349.75,100.00,1,0,0,0,
2014-04-09T14:45:00,1,1,56.00,66.59,0,64.45,25640.44,100.00,1,0,0,0,
2014-04-09T15:00:00,1,1,56.00,67.26,0,64.92,25495.01,100.00,1,0,0,0,
2014-04-09T15:15:00,1,1,56.00,67.36,0,65.18,25666.69,100.00,1,0,0,0,
2014-04-09T15:30:00,1,1,56.00,67.31,0,65.39,26088.58,100.00,1,0,0,0,
2014-04-09T15:45:00,1,1,56.00,67.16,0,64.84,26363.62,100.00,1,0,0,0,
2014-04-09T16:00:00,1,1,56.00,67.74,0,65.18,26720.18,100.00,1,0,0,0,
2014-04-09T16:15:00,1,1,56.00,67.89,0,65.57,27691.44,100.00,1,0,0,0,
2014-04-09T16:30:00,1,1,56.00,67.85,0,65.18,28136.18,100.00,1,0,0,0,
2014-04-09T16:45:00,1,1,56.00,67.98,0,65.40,28348.53,100.00,1,0,0,0,
2014-04-09T17:00:00,1,1,56.00,68.05,0,65.51,28542.35,100.00,1,0,0,0,
2014-04-09T17:15:00,1,1,56.00,67.88,0,65.13,28331.51,100.00,1,0,0,0,
2014-04-09T17:30:00,1,1,56.00,67.80,0,65.17,27603.22,100.00,1,0,0,0,
2014-04-09T17:45:00,1,1,56.00,67.60,0,65.04,27407.15,100.00,1,0,0,0,
2014-04-09T18:00:00,1,1,56.00,67.79,0,65.42,26610.03,100.00,1,0,0,0,
2014-04-09T18:15:00,1,1,56.00,67.51,0,65.03,26866.28,100.00,1,0,0,0,
2014-04-09T18:30:00,1,1,56.00,67.24,0,64.81,27244.77,100.00,1,0,0,0,
2014-04-09T18:45:00,1,1,56.00,66.83,0,64.40,26372.51,100.00,1,0,0,0,
2014-04-09T19:00:00,1,1,56.00,66.31,0,63.90,25255.15,100.00,1,0,0,0,
2014-04-09T19:15:00,1,1,56.00,65.96,0,63.68,23744.86,100.00,1,0,0,0,
2014-04-09T19:30:00,1,1,56.00,65.62,0,63.48,23101.77,100.00,1,0,0,0,
2014-04-09T19:45:00,1,1,56.00,65.43,0,63.31,22346.04,100.00,1,0,0,0,
2014-04-09T20:00:00,1,1,56.00,65.17,0,63.01,21600.26,100.00,1,0,0,0,
2014-04-09T20:15:00,1,1,56.00,64.96,0,62.88,21086.18,100.00,1,0,0,0,
2014-04-09T20:30:00,1,1,56.00,64.80,0,62.71,20620.05,100.00,1,0,0,0,
2014-04-09T20:45:00,1,1,56.00,64.73,0,62.67,19903.84,100.00,1,0,0,0,
2014-04-09T21:00:00,1,1,56.00,64.60,0,62.63,19496.84,100.00,1,0,0,0,
2014-04-09T21:15:00,1,1,56.00,64.54,0,62.38,18874.00,100.00,1,0,0,0,
2014-04-09T21:30:00,1,1,56.00,64.21,0,62.06,18459.86,100.00,1,0,0,0,
2014-04-09T21:45:00,0,0,56.00,64.79,0,63.10,0,0,1,0,0,0,
2014-04-09T22:00:00,0,0,56.00,65.61,0,63.00,0,0,1,0,0,0,
2014-04-09T22:15:00,0,0,56.00,66.16,0,63.17,0,0,1,0,0,0,
2014-04-09T22:30:00,0,0,56.00,66.43,0,63.38,0,0,1,0,0,0,
2014-04-09T22:45:00,0,0,56.00,66.46,0,63.59,0,0,1,0,0,0,
2014-04-09T23:00:00,0,0,56.00,66.84,0,63.75,0,0,1,0,0,0,
2014-04-09T23:15:00,0,0,56.00,66.66,0,63.95,0,0,1,0,0,0,
2014-04-09T23:30:00,0,0,56.00,66.79,0,64.14,0,0,1,0,0,0,
2014-04-09T23:45:00,0,0,56.00,67.02,0,64.26,0,0,1,0,0,0,
2014-04-10T00:00:00,0,0,56.00,66.77,0,64.41,0,0,1,0,0,0,
2014-04-10T00:15:00,0,0,56.00,66.67,0,64.63,0,0,1,0,0,0,
2014-04-10T00:30:00,0,0,56.00,66.79,0,64.77,0,0,1,0,0,0,
2014-04-10T00:45:00,0,0,56.00,66.80,0,64.77,0,0,1,0,0,0,
2014-04-10T01:00:00,0,0,56.00,66.84,0,64.80,0,0,1,0,0,0,
2014-04-10T01:15:00,0,0,56.00,66.83,0,64.79,0,0,1,0,0,0,
2014-04-10T01:30:00,0,0,56.00,66.92,0,64.81,0,0,1,0,0,0,
2014-04-10T01:45:00,0,0,56.00,66.93,0,64.79,0,0,1,0,0,0,
2014-04-10T02:00:00,0,0,56.00,66.97,0,64.77,0,0,1,0,0,0,
2014-04-10T02:15:00,0,0,56.00,66.96,0,64.72,0,0,1,0,0,0,
2014-04-10T02:30:00,0,0,56.00,66.95,0,64.70,0,0,1,0,0,0,
2014-04-10T02:45:00,0,0,56.00,66.96,0,64.68,0,0,1,0,0,0,
2014-04-10T03:00:00,0,0,56.00,67.06,0,64.69,0,0,1,0,0,0,
2014-04-10T03:15:00,0,0,56.00,67.08,0,64.69,0,0,1,0,0,0,
2014-04-10T03:30:00,0,0,56.00,67.08,0,64.69,0,0,1,0,0,0,
2014-04-10T03:45:00,0,0,56.00,67.12,0,64.69,0,0,1,0,0,0,
2014-04-10T04:00:00,0,0,56.00,67.14,0,64.71,0,0,1,0,0,0,
2014-04-10T04:15:00,0,0,56.00,67.21,0,64.75,0,0,1,0,0,0,
2014-04-10T04:30:00,0,0,56.00,67.24,0,64.79,0,0,1,0,0,0,
2014-04-10T04:45:00,0,0,56.00,67.26,0,64.82,0,0,1,0,0,0,
2014-04-10T05:00:00,0,0,56.00,67.36,0,64.85,0,0,1,0,0,0,
2014-04-10T05:15:00,0,0,56.00,66.94,0,64.98,0,0,1,0,0,0,
2014-04-10T05:30:00,0,0,56.00,66.93,0,65.18,0,0,1,0,0,0,
2014-04-10T05:45:00,0,0,56.00,66.89,0,65.44,0,0,1,0,0,0,
2014-04-10T06:00:00,0,0,56.00,66.87,0,65.54,0,0,1,0,0,0,
2014-04-10T06:15:00,1,1,56.00,62.97,0,60.88,17995.43,100.00,1,0,0,0,
2014-04-10T06:30:00,1,1,56.00,62.85,0,60.68,18348.28,100.00,1,0,0,0,
2014-04-10T06:45:00,1,1,56.00,62.91,0,60.60,18450.71,100.00,1,0,0,0,
2014-04-10T07:00:00,1,1,56.00,62.78,0,60.66,18083.79,100.00,1,0,0,0,
2014-04-10T07:15:00,1,1,56.00,62.74,0,60.69,18101.28,100.00,1,0,0,0,
2014-04-10T07:30:00,1,1,56.00,62.93,0,60.74,18162.54,100.00,1,0,0,0,
2014-04-10T07:45:00,1,1,56.00,62.90,0,60.76,18249.73,100.00,1,0,0,0,
2014-04-10T08:00:00,1,1,56.00,63.11,0,61.04,18477.15,100.00,1,0,0,0,
2014-04-10T08:15:00,1,1,56.00,63.42,0,61.46,18183.81,100.00,1,0,0,0,
2014-04-10T08:30:00,1,1,56.00,63.81,0,61.93,18390.09,100.00,1,0,0,0,
2014-04-10T08:45:00,1,1,56.00,64.69,0,62.91,19046.91,100.00,1,0,0,0,
2014-04-10T09:00:00,1,1,56.00,65.24,0,63.22,21587.55,100.00,1,0,0,0,
2014-04-10T09:15:00,1,1,56.00,65.41,0,63.49,22925.17,100.00,1,0,0,0,
2014-04-10T09:30:00,1,1,56.00,65.91,0,63.73,23662.29,100.00,1,0,0,0,
2014-04-10T09:45:00,1,1,56.00,66.29,0,64.14,24792.10,100.00,1,0,0,0,
2014-04-10T10:00:00,1,1,56.00,66.71,0,64.62,26186.26,100.00,1,0,0,0,
2014-04-10T10:15:00,1,1,56.00,67.61,0,65.24,28139.12,100.00,1,0,0,0,
