FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-10T10:30:00,1,1,56.00,68.05,0,65.27,30654.79,100.00,1,0,0,0,
2014-04-10T10:45:00,1,1,56.00,71.81,0,65.66,32768.05,100.00,1,0,0,0,
2014-04-10T11:00:00,1,1,56.00,69.09,0,65.30,32949.00,100.00,1,0,0,0,
2014-04-10T11:15:00,1,1,56.00,68.18,0,65.18,33075.47,100.00,1,0,0,0,
2014-04-10T11:30:00,1,1,56.00,68.45,0,65.40,33184.68,100.00,1,0,0,0,
2014-04-10T11:45:00,1,1,56.00,68.75,0,65.76,33471.53,100.00,1,0,0,0,
2014-04-10T12:00:00,1,1,56.00,68.49,0,65.40,33536.80,100.00,1,0,0,0,
2014-04-10T12:15:00,1,1,56.00,68.49,0,65.43,33382.59,100.00,1,0,0,0,
2014-04-10T12:30:00,1,1,56.00,67.84,0,64.83,33377.20,100.00,1,0,0,0,
2014-04-10T12:45:00,1,1,56.00,68.28,0,65.34,33432.00,100.00,1,0,0,0,
2014-04-10T13:00:00,1,1,56.00,68.88,0,65.84,33534.91,100.00,1,0,0,0,
2014-04-10T13:15:00,1,1,56.00,69.66,0,66.59,33552.08,100.00,1,0,0,0,
2014-04-10T13:30:00,1,1,56.00,69.30,0,66.28,33677.20,100.00,1,0,0,0,
2014-04-10T13:45:00,1,1,56.00,69.37,0,66.24,33645.35,100.00,1,0,0,0,
2014-04-10T14:00:00,1,1,56.00,69.43,0,66.41,33608.21,100.00,1,0,0,0,
2014-04-10T14:15:00,1,1,56.00,69.49,0,66.50,33669.04,100.00,1,0,0,0,
2014-04-10T14:30:00,1,1,56.00,69.62,0,66.51,33603.89,100.00,1,0,0,0,
2014-04-10T14:45:00,1,1,56.00,69.83,0,66.82,33596.96,100.00,1,0,0,0,
2014-04-10T15:00:00,1,1,56.00,69.50,0,66.48,33672.20,100.00,1,0,0,0,
2014-04-10T15:15:00,1,1,56.00,69.99,0,66.86,33645.27,100.00,1,0,0,0,
2014-04-10T15:30:00,1,1,56.00,70.06,0,67.08,33614.16,100.00,1,0,0,0,
2014-04-10T15:45:00,1,1,56.00,69.94,0,66.87,33690.57,100.00,1,0,0,0,
2014-04-10T16:00:00,1,1,56.00,70.22,0,67.09,33646.91,100.00,1,0,0,0,
2014-04-10T16:15:00,1,1,56.00,70.08,0,67.01,33670.04,100.00,1,0,0,0,
2014-04-10T16:30:00,1,1,56.00,70.02,0,66.95,33666.81,100.00,1,0,0,0,
2014-04-10T16:45:00,1,1,56.00,70.09,0,67.01,33700.89,100.00,1,0,0,0,
2014-04-10T17:00:00,1,1,56.00,70.02,0,66.92,33640.04,100.00,1,0,0,0,
2014-04-10T17:15:00,1,1,56.00,70.26,0,67.14,33645.44,100.00,1,0,0,0,
2014-04-10T17:30:00,1,1,56.00,70.40,0,67.29,33624.62,100.00,1,0,0,0,
2014-04-10T17:45:00,1,1,56.00,70.01,0,66.87,33680.99,100.00,1,0,0,0,
2014-04-10T18:00:00,1,1,56.00,69.92,0,66.78,33683.71,100.00,1,0,0,0,
2014-04-10T18:15:00,0,0,56.00,68.91,0,67.58,0,0,1,0,0,0,
2014-04-10T18:30:00,0,0,56.00,69.05,0,67.47,0,0,1,0,0,0,
2014-04-10T18:45:00,0,0,56.00,69.09,0,67.58,0,0,1,0,0,0,
2014-04-10T19:00:00,0,0,56.00,69.08,0,67.69,0,0,1,0,0,0,
2014-04-10T19:15:00,0,0,56.00,69.05,0,67.73,0,0,1,0,0,0,
2014-04-10T19:30:00,0,0,56.00,69.11,0,67.54,0,0,1,0,0,0,
2014-04-10T19:45:00,0,0,56.00,69.06,0,67.26,0,0,1,0,0,0,
2014-04-10T20:00:00,0,0,56.00,68.99,0,67.27,0,0,1,0,0,0,
2014-04-10T20:15:00,0,0,56.00,68.99,0,67.24,0,0,1,0,0,0,
2014-04-10T20:30:00,0,0,56.00,68.98,0,67.12,0,0,1,0,0,0,
2014-04-10T20:45:00,0,0,56.00,68.98,0,66.96,0,0,1,0,0,0,
2014-04-10T21:00:00,0,0,56.00,68.96,0,66.75,0,0,1,0,0,0,
2014-04-10T21:15:00,0,0,56.00,69.12,0,66.72,0,0,1,0,0,0,
2014-04-10T21:30:00,0,0,56.00,69.12,0,66.58,0,0,1,0,0,0,
2014-04-10T21:45:00,0,0,56.00,69.15,0,66.59,0,0,1,0,0,0,
2014-04-10T22:00:00,0,0,56.00,69.13,0,66.40,0,0,1,0,0,0,
2014-04-10T22:15:00,0,0,56.00,69.13,0,66.28,0,0,1,0,0,0,
2014-04-10T22:30:00,0,0,56.00,69.05,0,66.17,0,0,1,0,0,0,
2014-04-10T22:45:00,0,0,56.00,69.02,0,66.04,0,0,1,0,0,0,
2014-04-10T23:00:00,0,0,56.00,68.88,0,65.75,0,0,1,0,0,0,
2014-04-10T23:15:00,0,0,56.00,68.81,0,65.62,0,0,1,0,0,0,
2014-04-10T23:30:00,0,0,56.00,68.76,0,65.48,0,0,1,0,0,0,
2014-04-10T23:45:00,0,0,56.00,68.72,0,65.47,0,0,1,0,0,0,
2014-04-11T00:00:00,0,0,56.00,68.65,0,65.42,0,0,1,0,0,0,
2014-04-11T00:15:00,0,0,56.00,68.54,0,65.35,0,0,1,0,0,0,
2014-04-11T00:30:00,0,0,56.00,68.49,0,65.28,0,0,1,0,0,0,
2014-04-11T00:45:00,0,0,56.00,68.41,0,65.23,0,0,1,0,0,0,
2014-04-11T01:00:00,0,0,56.00,68.41,0,65.34,0,0,1,0,0,0,
2014-04-11T01:15:00,0,0,56.00,68.41,0,65.44,0,0,1,0,0,0,
2014-04-11T01:30:00,0,0,56.00,68.29,0,65.48,0,0,1,0,0,0,
2014-04-11T01:45:00,0,0,56.00,68.28,0,65.54,0,0,1,0,0,0,
2014-04-11T02:00:00,0,0,56.00,68.24,0,65.54,0,0,1,0,0,0,
2014-04-11T02:15:00,0,0,56.00,68.25,0,65.54,0,0,1,0,0,0,
2014-04-11T02:30:00,0,0,56.00,68.22,0,65.48,0,0,1,0,0,0,
2014-04-11T02:45:00,0,0,56.00,68.21,0,65.48,0,0,1,0,0,0,
2014-04-11T03:00:00,0,0,56.00,68.19,0,65.46,0,0,1,0,0,0,
2014-04-11T03:15:00,0,0,56.00,68.14,0,65.46,0,0,1,0,0,0,
2014-04-11T03:30:00,0,0,56.00,68.15,0,65.48,0,0,1,0,0,0,
2014-04-11T03:45:00,0,0,56.00,68.11,0,65.55,0,0,1,0,0,0,
2014-04-11T04:00:00,0,0,56.00,68.09,0,65.55,0,0,1,0,0,0,
2014-04-11T04:15:00,0,0,56.00,68.05,0,65.45,0,0,1,0,0,0,
2014-04-11T04:30:00,0,0,56.00,68.00,0,65.41,0,0,1,0,0,0,
2014-04-11T04:45:00,0,0,56.00,67.99,0,65.28,0,0,1,0,0,0,
2014-04-11T05:00:00,0,0,56.00,67.92,0,65.08,0,0,1,0,0,0,
2014-04-11T05:15:00,0,0,56.00,67.73,0,64.76,0,0,1,0,0,0,
2014-04-11T05:30:00,0,0,56.00,67.59,0,64.24,0,0,1,0,0,0,
2014-04-11T05:45:00,0,0,56.00,67.44,0,63.69,0,0,1,0,0,0,
2014-04-11T06:00:00,0,0,56.00,67.30,0,63.37,0,0,1,0,0,0,
2014-04-11T06:15:00,1,1,56.00,56.34,0,53.46,28273.72,0,1,0,0,0,
2014-04-11T06:30:00,1,1,56.00,56.66,0,53.25,30031.72,0,1,0,0,0,
2014-04-11T06:45:00,1,1,56.00,56.84,0,53.84,26923.91,0,1,0,0,0,
2014-04-11T07:00:00,1,1,56.00,57.07,0,54.31,23327.03,0,1,0,0,0,
2014-04-11T07:15:00,1,1,56.00,58.00,0,55.37,20004.70,0,1,0,0,0,
2014-04-11T07:30:00,1,1,56.00,58.14,0,55.99,17866.47,0,1,0,0,0,
2014-04-11T07:45:00,1,1,56.00,58.96,0,57.13,18672.84,100.00,1,0,0,0,
2014-04-11T08:00:00,1,1,56.00,59.80,0,57.98,18662.63,100.00,1,0,0,0,
2014-04-11T08:15:00,1,1,56.00,60.96,0,58.88,17922.31,100.00,1,0,0,0,
2014-04-11T08:30:00,1,1,56.00,61.67,0,59.93,17231.12,100.00,1,0,0,0,
2014-04-11T08:45:00,1,1,56.00,62.23,0,60.55,18359.87,100.00,1,0,0,0,
2014-04-11T09:00:00,1,1,56.00,62.93,0,61.11,18393.78,100.00,1,0,0,0,
2014-04-11T09:15:00,1,1,56.00,63.80,0,61.90,18085.82,100.00,1,0,0,0,
2014-04-11T09:30:00,1,1,56.00,64.61,0,62.94,18746.23,100.00,1,0,0,0,
2014-04-11T09:45:00,1,1,56.00,65.67,0,63.96,20532.33,100.00,1,0,0,0,
2014-04-11T10:00:00,1,1,56.00,66.29,0,64.51,22159.70,100.00,1,0,0,0,
2014-04-11T10:15:00,1,1,56.00,66.68,0,64.82,22282.41,100.00,1,0,0,0,
2014-04-11T10:30:00,1,1,56.00,66.53,0,64.43,22987.90,100.00,1,0,0,0,
2014-04-11T10:45:00,1,1,56.00,67.51,0,65.40,23622.01,100.00,1,0,0,0,
2014-04-11T11:00:00,1,1,56.00,67.65,0,65.44,25212.29,100.00,1,0,0,0,
2014-04-11T11:15:00,1,1,56.00,67.54,0,65.14,26856.59,100.00,1,0,0,0,
2014-04-11T11:30:00,1,1,56.00,68.19,0,65.38,27576.15,100.00,1,0,0,0,
2014-04-11T11:45:00,1,1,56.00,68.18,0,65.75,28062.96,100.00,1,0,0,0,
2014-04-11T12:00:00,1,1,56.00,69.25,0,66.29,29950.05,100.00,1,0,0,0,
2014-04-11T12:15:00,1,1,56.00,70.04,0,67.24,31773.82,100.00,1,0,0,0,
2014-04-11T12:30:00,1,1,56.00,70.26,0,67.36,31877.75,100.00,1,0,0,0,
2014-04-11T12:45:00,1,1,56.00,71.31,0,68.12,32919.24,100.00,1,0,0,0,
2014-04-11T13:00:00,1,1,56.00,71.08,0,67.71,32618.16,100.00,1,0,0,0,
2014-04-11T13:15:00,1,1,56.00,71.72,0,68.40,32458.67,100.00,1,0,0,0,
2014-04-11T13:30:00,1,1,56.00,67.47,0,69.23,33517.71,100.00,1,0,0,0,
2014-04-11T13:45:00,1,1,56.00,54.10,0,67.95,34330.11,71.88,1,0,0,0,
2014-04-11T14:00:00,1,1,56.00,54.88,0,67.69,29129.00,44.37,1,0,0,0,
2014-04-11T14:15:00,1,1,56.00,55.38,0,68.09,24570.44,30.36,1,0,0,0,
2014-04-11T14:30:00,1,1,56.00,55.93,0,67.93,21863.64,27.31,1,0,0,0,
2014-04-11T14:45:00,1,1,56.00,56.14,0,68.07,21348.31,28.49,1,0,0,0,
2014-04-11T15:00:00,1,1,56.00,55.65,0,68.26,20932.71,26.54,1,0,0,0,
2014-04-11T15:15:00,1,1,56.00,55.75,0,68.18,18880.29,22.92,1,0,0,0,
2014-04-11T15:30:00,1,1,56.00,55.99,0,67.86,18267.57,23.63,1,0,0,0,
2014-04-11T15:45:00,1,1,56.00,55.75,0,68.04,19282.24,23.64,1,0,0,0,
2014-04-11T16:00:00,1,1,56.00,55.89,0,68.00,17605.24,23.36,1,0,0,0,
2014-04-11T16:15:00,1,1,56.00,56.01,0,68.09,16354.07,22.39,1,0,0,0,
2014-04-11T16:30:00,1,1,56.00,56.45,0,68.56,15069.92,28.45,1,0,0,0,
2014-04-11T16:45:00,1,1,56.00,55.49,0,68.26,13011.82,19.36,1,0,0,0,
2014-04-11T17:00:00,1,1,56.00,55.32,0,68.09,13176.27,19.41,1,0,0,0,
2014-04-11T17:15:00,1,1,56.00,56.07,0,68.43,12785.45,25.67,1,0,0,0,
2014-04-11T17:30:00,1,1,56.00,56.08,0,68.66,12638.76,27.33,1,0,0,0,
2014-04-11T17:45:00,1,1,56.00,56.06,0,68.88,12414.26,27.61,1,0,0,0,
2014-04-11T18:00:00,1,1,56.00,55.61,0,68.79,12219.06,19.92,1,0,0,0,
2014-04-11T18:15:00,1,1,56.00,56.04,0,68.61,12264.01,23.61,1,0,0,0,
2014-04-11T18:30:00,1,1,56.00,56.08,0,69.49,13082.38,27.19,1,0,0,0,
2014-04-11T18:45:00,1,1,56.00,55.94,0,69.00,11531.76,20.23,1,0,0,0,
2014-04-11T19:00:00,1,1,56.00,69.18,0,68.72,12232.60,100.00,1,0,0,0,
2014-04-11T19:15:00,0,0,56.00,68.81,0,68.92,0,0,1,0,0,0,
2014-04-11T19:30:00,0,0,56.00,68.74,0,68.61,0,0,1,0,0,0,
2014-04-11T19:45:00,0,0,56.00,68.75,0,68.64,0,0,1,0,0,0,
2014-04-11T20:00:00,0,0,56.00,68.74,0,68.41,0,0,1,0,0,0,
2014-04-11T20:15:00,0,0,56.00,68.80,0,68.11,0,0,1,0,0,0,
2014-04-11T20:30:00,0,0,56.00,68.74,0,67.88,0,0,1,0,0,0,
2014-04-11T20:45:00,0,0,56.00,68.69,0,67.59,0,0,1,0,0,0,
2014-04-11T21:00:00,0,0,56.00,68.65,0,67.40,0,0,1,0,0,0,
2014-04-11T21:15:00,0,0,56.00,69.09,0,67.28,0,0,1,0,0,0,
2014-04-11T21:30:00,0,0,56.00,69.13,0,67.02,0,0,1,0,0,0,
2014-04-11T21:45:00,0,0,56.00,69.15,0,66.81,0,0,1,0,0,0,
2014-04-11T22:00:00,0,0,56.00,69.12,0,66.66,0,0,1,0,0,0,
2014-04-11T22:15:00,0,0,56.00,69.10,0,66.53,0,0,1,0,0,0,
2014-04-11T22:30:00,0,0,56.00,69.04,0,66.42,0,0,1,0,0,0,
2014-04-11T22:45:00,0,0,56.00,68.97,0,66.32,0,0,1,0,0,0,
2014-04-11T23:00:00,0,0,56.00,68.91,0,66.24,0,0,1,0,0,0,
2014-04-11T23:15:00,0,0,56.00,68.87,0,66.24,0,0,1,0,0,0,
2014-04-11T23:30:00,0,0,56.00,68.81,0,66.16,0,0,1,0,0,0,
2014-04-11T23:45:00,0,0,56.00,68.79,0,66.09,0,0,1,0,0,0,
2014-04-12T00:00:00,0,0,56.00,68.71,0,66.09,0,0,1,0,0,0,
2014-04-12T00:15:00,0,0,56.00,68.67,0,66.09,0,0,1,0,0,0,
2014-04-12T00:30:00,0,0,56.00,68.60,0,66.06,0,0,1,0,0,0,
2014-04-12T00:45:00,0,0,56.00,68.55,0,65.98,0,0,1,0,0,0,
2014-04-12T01:00:00,0,0,56.00,68.51,0,65.86,0,0,1,0,0,0,
2014-04-12T01:15:00,0,0,56.00,68.47,0,65.93,0,0,1,0,0,0,
2014-04-12T01:30:00,0,0,56.00,68.46,0,65.98,0,0,1,0,0,0,
2014-04-12T01:45:00,0,0,56.00,68.40,0,65.97,0,0,1,0,0,0,
2014-04-12T02:00:00,0,0,56.00,68.33,0,65.89,0,0,1,0,0,0,
2014-04-12T02:15:00,0,0,56.00,68.23,0,65.78,0,0,1,0,0,0,
2014-04-12T02:30:00,0,0,56.00,68.19,0,65.74,0,0,1,0,0,0,
2014-04-12T02:45:00,0,0,56.00,68.18,0,65.74,0,0,1,0,0,0,
2014-04-12T03:00:00,0,0,56.00,68.16,0,65.71,0,0,1,0,0,0,
2014-04-12T03:15:00,0,0,56.00,68.14,0,65.59,0,0,1,0,0,0,
2014-04-12T03:30:00,0,0,56.00,68.18,0,65.47,0,0,1,0,0,0,
2014-04-12T03:45:00,0,0,56.00,68.13,0,65.47,0,0,1,0,0,0,
2014-04-12T04:00:00,0,0,56.00,68.15,0,65.44,0,0,1,0,0,0,
2014-04-12T04:15:00,0,0,56.00,68.05,0,65.41,0,0,1,0,0,0,
2014-04-12T04:30:00,0,0,56.00,68.06,0,65.39,0,0,1,0,0,0,
2014-04-12T04:45:00,0,0,56.00,68.01,0,65.30,0,0,1,0,0,0,
2014-04-12T05:00:00,0,0,56.00,68.02,0,65.26,0,0,1,0,0,0,
2014-04-12T05:15:00,0,0,56.00,67.93,0,65.26,0,0,1,0,0,0,
2014-04-12T05:30:00,0,0,56.00,67.88,0,65.29,0,0,1,0,0,0,
2014-04-12T05:45:00,0,0,56.00,67.96,0,65.33,0,0,1,0,0,0,
2014-04-12T06:00:00,0,0,56.00,68.03,0,65.42,0,0,1,0,0,0,
2014-04-12T06:15:00,0,0,56.00,68.09,0,65.43,0,0,1,0,0,0,
2014-04-12T06:30:00,0,0,56.00,68.05,0,65.48,0,0,1,0,0,0,
2014-04-12T06:45:00,1,1,56.00,64.42,0,62.10,18736.95,100.00,1,0,0,0,
2014-04-12T07:00:00,1,1,56.00,64.40,0,62.11,19265.37,100.00,1,0,0,0,
2014-04-12T07:15:00,1,1,56.00,64.34,0,62.14,18778.14,100.00,1,0,0,0,
2014-04-12T07:30:00,1,1,56.00,64.45,0,62.25,18762.96,100.00,1,0,0,0,
2014-04-12T07:45:00,1,1,56.00,64.61,0,62.46,18476.87,100.00,1,0,0,0,
2014-04-12T08:00:00,1,1,56.00,65.02,0,63.09,18508.12,100.00,1,0,0,0,
2014-04-12T08:15:00,1,1,56.00,65.33,0,63.57,18606.66,100.00,1,0,0,0,
2014-04-12T08:30:00,1,1,56.00,65.75,0,64.06,18479.47,100.00,1,0,0,0,
2014-04-12T08:45:00,1,1,56.00,66.64,0,65.12,18448.60,100.00,1,0,0,0,
2014-04-12T09:00:00,1,1,56.00,67.58,0,66.09,18013.78,100.00,1,0,0,0,
2014-04-12T09:15:00,1,1,56.00,68.24,0,66.69,18322.45,100.00,1,0,0,0,
2014-04-12T09:30:00,1,1,56.00,69.14,0,67.60,18752.12,100.00,1,0,0,0,
2014-04-12T09:45:00,1,1,56.00,69.96,0,68.21,19655.32,100.00,1,0,0,0,
2014-04-12T10:00:00,1,1,56.00,69.46,0,67.62,20498.60,100.00,1,0,0,0,
2014-04-12T10:15:00,1,1,56.00,69.57,0,67.69,21365.85,100.00,1,0,0,0,
2014-04-12T10:30:00,1,1,56.00,69.90,0,67.88,22356.45,100.00,1,0,0,0,
2014-04-12T10:45:00,1,1,56.00,70.35,0,68.35,23385.80,100.00,1,0,0,0,
2014-04-12T11:00:00,1,1,56.00,71.37,0,69.09,24927.47,100.00,1,0,0,0,
2014-04-12T11:15:00,1,1,56.00,72.46,0,69.55,34127.16,100.00,1,0,0,0,
2014-04-12T11:30:00,1,1,56.00,72.84,0,69.79,34281.02,100.00,1,0,0,0,
2014-04-12T11:45:00,1,1,56.00,73.37,0,70.40,34323.21,100.00,1,0,0,0,
2014-04-12T12:00:00,1,1,56.00,73.73,0,70.75,34393.29,100.00,1,0,0,0,
2014-04-12T12:15:00,1,1,56.00,74.11,0,70.99,34406.09,100.00,1,0,0,0,
2014-04-12T12:30:00,1,1,56.00,56.24,0,71.35,33983.62,100.00,1,0,0,0,
2014-04-12T12:45:00,1,1,56.00,54.92,0,70.86,33223.70,73.41,1,0,0,0,
2014-04-12T13:00:00,1,1,56.00,55.42,0,70.63,32990.61,60.20,1,0,0,0,
2014-04-12T13:15:00,1,1,56.00,55.75,0,70.74,32576.96,54.76,1,0,0,0,
2014-04-12T13:30:00,1,1,56.00,55.95,0,71.43,32235.95,55.26,1,0,0,0,
2014-04-12T13:45:00,1,1,56.00,55.97,0,71.41,31880.37,54.88,1,0,0,0,
2014-04-12T14:00:00,1,1,56.00,55.19,0,71.40,23609.16,40.01,1,0,0,0,
2014-04-12T14:15:00,1,1,56.00,55.65,0,71.73,22119.08,31.52,1,0,0,0,
2014-04-12T14:30:00,1,1,56.00,55.96,0,71.94,21573.71,30.64,1,0,0,0,
2014-04-12T14:45:00,1,1,56.00,56.03,0,72.24,21323.25,32.58,1,0,0,0,
2014-04-12T15:00:00,1,1,56.00,56.35,0,72.52,22785.99,36.78,1,0,0,0,
2014-04-12T15:15:00,1,1,56.00,56.12,0,72.53,23014.25,38.22,1,0,0,0,
2014-04-12T15:30:00,1,1,56.00,55.74,0,72.53,22882.93,36.09,1,0,0,0,
2014-04-12T15:45:00,1,1,56.00,55.92,0,72.42,22628.79,31.73,1,0,0,0,
2014-04-12T16:00:00,1,1,56.00,55.80,0,72.07,21127.59,28.67,1,0,0,0,
2014-04-12T16:15:00,1,1,56.00,56.01,0,72.02,19971.99,28.53,1,0,0,0,
2014-04-12T16:30:00,1,1,56.00,55.90,0,71.93,18246.38,25.71,1,0,0,0,
2014-04-12T16:45:00,1,1,56.00,55.79,0,71.62,16158.74,22.38,1,0,0,0,
2014-04-12T17:00:00,1,1,56.00,55.92,0,71.50,15715.42,22.96,1,0,0,0,
2014-04-12T17:15:00,1,1,56.00,55.94,0,71.41,14412.15,22.30,1,0,0,0,
2014-04-12T17:30:00,1,1,56.00,56.04,0,71.41,13775.28,26.24,1,0,0,0,
2014-04-12T17:45:00,1,1,56.00,70.93,0,71.25,14617.84,100.00,1,0,0,0,
2014-04-12T18:00:00,1,1,56.00,73.33,0,71.87,19438.07,100.00,1,0,0,0,
2014-04-12T18:15:00,0,0,56.00,72.63,0,71.56,0,0,1,0,0,0,
2014-04-12T18:30:00,0,0,56.00,72.49,0,71.42,0,0,1,0,0,0,
2014-04-12T18:45:00,0,0,56.00,72.50,0,71.33,0,0,1,0,0,0,
2014-04-12T19:00:00,0,0,56.00,72.36,0,71.25,0,0,1,0,0,0,
2014-04-12T19:15:00,0,0,56.00,72.46,0,71.02,0,0,1,0,0,0,
2014-04-12T19:30:00,0,0,56.00,72.23,0,70.88,0,0,1,0,0,0,
2014-04-12T19:45:00,0,0,56.00,72.34,0,70.69,0,0,1,0,0,0,
2014-04-12T20:00:00,0,0,56.00,72.29,0,70.56,0,0,1,0,0,0,
2014-04-12T20:15:00,0,0,56.00,72.19,0,70.41,0,0,1,0,0,0,
2014-04-12T20:30:00,0,0,56.00,72.02,0,70.33,0,0,1,0,0,0,
2014-04-12T20:45:00,0,0,56.00,71.97,0,70.17,0,0,1,0,0,0,
2014-04-12T21:00:00,0,0,56.00,71.90,0,70.04,0,0,1,0,0,0,
2014-04-12T21:15:00,0,0,56.00,71.80,0,69.87,0,0,1,0,0,0,
2014-04-12T21:30:00,0,0,56.00,71.74,0,69.74,0,0,1,0,0,0,
2014-04-12T21:45:00,0,0,56.00,71.57,0,69.62,0,0,1,0,0,0,
2014-04-12T22:00:00,0,0,56.00,71.54,0,69.48,0,0,1,0,0,0,
2014-04-12T22:15:00,0,0,56.00,71.44,0,69.41,0,0,1,0,0,0,
2014-04-12T22:30:00,0,0,56.00,71.36,0,69.32,0,0,1,0,0,0,
2014-04-12T22:45:00,0,0,56.00,71.28,0,69.25,0,0,1,0,0,0,
2014-04-12T23:00:00,0,0,56.00,71.22,0,69.18,0,0,1,0,0,0,
2014-04-12T23:15:00,0,0,56.00,71.14,0,69.14,0,0,1,0,0,0,
2014-04-12T23:30:00,0,0,56.00,71.05,0,69.11,0,0,1,0,0,0,
2014-04-12T23:45:00,0,0,56.00,70.99,0,69.05,0,0,1,0,0,0,
2014-04-13T00:00:00,0,0,56.00,70.98,0,68.99,0,0,1,0,0,0,
2014-04-13T00:15:00,0,0,56.00,70.93,0,68.91,0,0,1,0,0,0,
2014-04-13T00:30:00,0,0,56.00,70.86,0,68.84,0,0,1,0,0,0,
2014-04-13T00:45:00,0,0,56.00,70.79,0,68.82,0,0,1,0,0,0,
2014-04-13T01:00:00,0,0,56.00,70.74,0,68.80,0,0,1,0,0,0,
2014-04-13T01:15:00,0,0,56.00,70.75,0,68.75,0,0,1,0,0,0,
2014-04-13T01:30:00,0,0,56.00,70.66,0,68.77,0,0,1,0,0,0,
2014-04-13T01:45:00,0,0,56.00,70.60,0,68.80,0,0,1,0,0,0,
2014-04-13T02:00:00,0,0,56.00,70.52,0,68.80,0,0,1,0,0,0,
2014-04-13T02:15:00,0,0,56.00,70.51,0,68.83,0,0,1,0,0,0,
2014-04-13T02:30:00,0,0,56.00,70.57,0,68.87,0,0,1,0,0,0,
2014-04-13T02:45:00,0,0,56.00,70.59,0,68.83,0,0,1,0,0,0,
2014-04-13T03:00:00,0,0,56.00,70.62,0,68.80,0,0,1,0,0,0,
2014-04-13T03:15:00,0,0,56.00,70.50,0,68.75,0,0,1,0,0,0,
2014-04-13T03:30:00,0,0,56.00,70.30,0,68.82,0,0,1,0,0,0,
2014-04-13T03:45:00,0,0,56.00,70.21,0,69.01,0,0,1,0,0,0,
2014-04-13T04:00:00,0,0,56.00,70.33,0,69.11,0,0,1,0,0,0,
2014-04-13T04:15:00,0,0,56.00,70.34,0,69.04,0,0,1,0,0,0,
2014-04-13T04:30:00,0,0,56.00,70.32,0,68.96,0,0,1,0,0,0,
2014-04-13T04:45:00,0,0,56.00,70.29,0,68.94,0,0,1,0,0,0,
2014-04-13T05:00:00,0,0,56.00,70.16,0,68.94,0,0,1,0,0,0,
2014-04-13T05:15:00,0,0,56.00,70.24,0,68.86,0,0,1,0,0,0,
2014-04-13T05:30:00,0,0,56.00,70.30,0,68.84,0,0,1,0,0,0,
2014-04-13T05:45:00,0,0,56.00,70.24,0,68.80,0,0,1,0,0,0,
2014-04-13T06:00:00,0,0,56.00,70.21,0,68.80,0,0,1,0,0,0,
2014-04-13T06:15:00,0,0,56.00,70.20,0,68.78,0,0,1,0,0,0,
2014-04-13T06:30:00,0,0,56.00,70.27,0,68.74,0,0,1,0,0,0,
2014-04-13T06:45:00,0,0,56.00,70.09,0,68.73,0,0,1,0,0,0,
2014-04-13T07:00:00,0,0,56.00,70.05,0,68.76,0,0,1,0,0,0,
2014-04-13T07:15:00,0,0,56.00,70.05,0,68.77,0,0,1,0,0,0,
2014-04-13T07:30:00,0,0,56.00,70.01,0,68.88,0,0,1,0,0,0,
2014-04-13T07:45:00,0,0,56.00,69.94,0,69.03,0,0,1,0,0,0,
2014-04-13T08:00:00,0,0,56.00,69.95,0,69.15,0,0,1,0,0,0,
2014-04-13T08:15:00,0,0,56.00,70.02,0,69.11,0,0,1,0,0,0,
2014-04-13T08:30:00,0,0,56.00,70.02,0,69.08,0,0,1,0,0,0,
2014-04-13T08:45:00,0,0,56.00,70.03,0,68.98,0,0,1,0,0,0,
2014-04-13T09:00:00,0,0,56.00,70.03,0,68.98,0,0,1,0,0,0,
2014-04-13T09:15:00,0,0,56.00,70.03,0,69.05,0,0,1,0,0,0,
2014-04-13T09:30:00,0,0,56.00,70.03,0,69.05,0,0,1,0,0,0,
2014-04-13T09:45:00,0,0,56.00,70.10,0,69.12,0,0,1,0,0,0,
2014-04-13T10:00:00,0,0,56.00,70.14,0,69.12,0,0,1,0,0,0,
2014-04-13T10:15:00,0,0,56.00,70.14,0,69.05,0,0,1,0,0,0,
2014-04-13T10:30:00,0,0,56.00,70.19,0,69.02,0,0,1,0,0,0,
2014-04-13T10:45:00,0,0,56.00,70.22,0,69.00,0,0,1,0,0,0,
2014-04-13T11:00:00,0,0,56.00,70.16,0,69.12,0,0,1,0,0,0,
2014-04-13T11:15:00,0,0,56.00,70.34,0,69.02,0,0,1,0,0,0,
2014-04-13T11:30:00,0,0,56.00,70.30,0,68.95,0,0,1,0,0,0,
2014-04-13T11:45:00,0,0,56.00,70.20,0,69.12,0,0,1,0,0,0,
2014-04-13T12:00:00,0,0,56.00,70.42,0,69.13,0,0,1,0,0,0,
2014-04-13T12:15:00,0,0,56.00,70.54,0,69.04,0,0,1,0,0,0,
2014-04-13T12:30:00,0,0,56.00,70.87,0,68.86,0,0,1,0,0,0,
2014-04-13T12:45:00,0,0,56.00,70.32,0,68.29,0,0,1,0,0,0,
2014-04-13T13:00:00,0,0,56.00,70.15,0,67.61,0,0,1,0,0,0,
2014-04-13T13:15:00,0,0,56.00,69.98,0,67.12,0,0,1,0,0,0,
2014-04-13T13:30:00,0,0,56.00,69.85,0,66.84,0,0,1,0,0,0,
2014-04-13T13:45:00,0,0,56.00,69.74,0,66.77,0,0,1,0,0,0,
2014-04-13T14:00:00,0,0,56.00,69.65,0,66.80,0,0,1,0,0,0,
2014-04-13T14:15:00,0,0,56.00,69.58,0,66.98,0,0,1,0,0,0,
2014-04-13T14:30:00,0,0,56.00,69.51,0,66.96,0,0,1,0,0,0,
2014-04-13T14:45:00,0,0,56.00,69.44,0,66.83,0,0,1,0,0,0,
2014-04-13T15:00:00,0,0,56.00,69.40,0,66.71,0,0,1,0,0,0,
2014-04-13T15:15:00,0,0,56.00,69.33,0,66.64,0,0,1,0,0,0,
2014-04-13T15:30:00,0,0,56.00,69.27,0,66.58,0,0,1,0,0,0,
2014-04-13T15:45:00,0,0,56.00,69.21,0,66.61,0,0,1,0,0,0,
2014-04-13T16:00:00,0,0,56.00,69.16,0,66.70,0,0,1,0,0,0,
2014-04-13T16:15:00,0,0,56.00,69.11,0,66.66,0,0,1,0,0,0,
2014-04-13T16:30:00,0,0,56.00,69.06,0,66.58,0,0,1,0,0,0,
2014-04-13T16:45:00,0,0,56.00,69.02,0,66.52,0,0,1,0,0,0,
2014-04-13T17:00:00,0,0,56.00,68.97,0,66.55,0,0,1,0,0,0,
2014-04-13T17:15:00,0,0,56.00,68.94,0,66.64,0,0,1,0,0,0,
2014-04-13T17:30:00,0,0,56.00,68.91,0,66.60,0,0,1,0,0,0,
2014-04-13T17:45:00,0,0,56.00,68.86,0,66.56,0,0,1,0,0,0,
2014-04-13T18:00:00,0,0,56.00,68.83,0,66.55,0,0,1,0,0,0,
2014-04-13T18:15:00,0,0,56.00,68.81,0,66.55,0,0,1,0,0,0,
2014-04-13T18:30:00,0,0,56.00,68.80,0,66.50,0,0,1,0,0,0,
2014-04-13T18:45:00,0,0,56.00,68.78,0,66.41,0,0,1,0,0,0,
2014-04-13T19:00:00,0,0,56.00,68.71,0,66.33,0,0,1,0,0,0,
2014-04-13T19:15:00,0,0,56.00,68.67,0,66.07,0,0,1,0,0,0,
2014-04-13T19:30:00,0,0,56.00,68.60,0,65.88,0,0,1,0,0,0,
2014-04-13T19:45:00,0,0,56.00,68.56,0,65.70,0,0,1,0,0,0,
2014-04-13T20:00:00,0,0,56.00,68.53,0,65.65,0,0,1,0,0,0,
2014-04-13T20:15:00,0,0,56.00,68.46,0,65.70,0,0,1,0,0,0,
2014-04-13T20:30:00,0,0,56.00,68.41,0,65.79,0,0,1,0,0,0,
2014-04-13T20:45:00,0,0,56.00,68.39,0,65.93,0,0,1,0,0,0,
2014-04-13T21:00:00,0,0,56.00,68.43,0,66.02,0,0,1,0,0,0,
2014-04-13T21:15:00,0,0,56.00,68.62,0,66.12,0,0,1,0,0,0,
2014-04-13T21:30:00,0,0,56.00,68.77,0,66.49,0,0,1,0,0,0,
2014-04-13T21:45:00,0,0,56.00,68.99,0,66.94,0,0,1,0,0,0,
2014-04-13T22:00:00,0,0,56.00,69.06,0,67.30,0,0,1,0,0,0,
2014-04-13T22:15:00,0,0,56.00,69.09,0,67.72,0,0,1,0,0,0,
2014-04-13T22:30:00,0,0,56.00,69.19,0,67.93,0,0,1,0,0,0,
2014-04-13T22:45:00,0,0,56.00,69.32,0,68.05,0,0,1,0,0,0,
2014-04-13T23:00:00,0,0,56.00,69.36,0,68.17,0,0,1,0,0,0,
2014-04-13T23:15:00,0,0,56.00,69.40,0,68.21,0,0,1,0,0,0,
2014-04-13T23:30:00,0,0,56.00,69.45,0,68.23,0,0,1,0,0,0,
2014-04-13T23:45:00,0,0,56.00,69.45,0,68.31,0,0,1,0,0,0,
2014-04-14T00:00:00,0,0,56.00,69.53,0,68.33,0,0,1,0,0,0,
2014-04-14T00:15:00,0,0,56.00,69.58,0,68.34,0,0,1,0,0,0,
2014-04-14T00:30:00,0,0,56.00,69.58,0,68.34,0,0,1,0,0,0,
2014-04-14T00:45:00,0,0,56.00,69.64,0,68.33,0,0,1,0,0,0,
2014-04-14T01:00:00,0,0,56.00,69.62,0,68.32,0,0,1,0,0,0,
2014-04-14T01:15:00,0,0,56.00,69.62,0,68.30,0,0,1,0,0,0,
2014-04-14T01:30:00,0,0,56.00,69.69,0,68.19,0,0,1,0,0,0,
2014-04-14T01:45:00,0,0,56.00,69.62,0,68.10,0,0,1,0,0,0,
2014-04-14T02:00:00,0,0,56.00,69.70,0,68.08,0,0,1,0,0,0,
2014-04-14T02:15:00,0,0,56.00,69.72,0,68.05,0,0,1,0,0,0,
2014-04-14T02:30:00,0,0,56.00,69.70,0,68.02,0,0,1,0,0,0,
2014-04-14T02:45:00,0,0,56.00,69.74,0,68.07,0,0,1,0,0,0,
2014-04-14T03:00:00,0,0,56.00,69.50,0,68.48,0,0,1,0,0,0,
2014-04-14T03:15:00,0,0,56.00,69.42,0,68.60,0,0,1,0,0,0,
2014-04-14T03:30:00,0,0,56.00,69.41,0,68.32,0,0,1,0,0,0,
2014-04-14T03:45:00,0,0,56.00,69.38,0,67.92,0,0,1,0,0,0,
2014-04-14T04:00:00,0,0,56.00,69.41,0,67.71,0,0,1,0,0,0,
2014-04-14T04:15:00,0,0,56.00,69.31,0,67.69,0,0,1,0,0,0,
2014-04-14T04:30:00,0,0,56.00,69.23,0,67.72,0,0,1,0,0,0,
2014-04-14T04:45:00,0,0,56.00,69.10,0,67.57,0,0,1,0,0,0,
2014-04-14T05:00:00,0,0,56.00,69.07,0,67.42,0,0,1,0,0,0,
2014-04-14T05:15:00,0,0,56.00,68.84,0,67.10,0,0,1,0,0,0,
2014-04-14T05:30:00,0,0,56.00,68.78,0,65.12,0,0,1,0,0,0,
2014-04-14T05:45:00,0,0,56.00,68.48,0,63.29,0,0,1,0,0,0,
2014-04-14T06:00:00,0,0,56.00,68.21,0,62.77,0,0,1,0,0,0,
2014-04-14T06:15:00,1,1,56.00,56.75,0,53.89,30508.40,0,1,0,0,0,
2014-04-14T06:30:00,1,1,56.00,57.28,0,54.19,32018.39,0,1,0,0,0,
2014-04-14T06:45:00,1,1,56.00,57.28,0,54.00,29930.45,0,1,0,0,0,
2014-04-14T07:00:00,1,1,56.00,57.28,0,54.43,24898.22,0,1,0,0,0,
2014-04-14T07:15:00,1,1,56.00,56.85,0,54.38,20601.15,0,1,0,0,0,
2014-04-14T07:30:00,1,1,56.00,56.06,0,53.96,19677.55,0,1,0,0,0,
2014-04-14T07:45:00,1,1,56.00,55.47,0,53.61,18772.31,0,1,0,0,0,
2014-04-14T08:00:00,1,1,56.00,54.92,0,53.38,17157.53,0,1,0,0,0,
2014-04-14T08:15:00,1,1,56.00,55.35,0,53.86,16730.11,0,1,0,0,0,
2014-04-14T08:30:00,1,1,56.00,55.01,0,53.47,14561.09,0,1,0,0,0,
2014-04-14T08:45:00,1,1,56.00,55.51,0,53.69,16088.87,0,1,0,0,0,
2014-04-14T09:00:00,1,1,56.00,55.79,0,54.25,16198.44,0,1,0,0,0,
2014-04-14T09:15:00,1,1,56.00,55.69,0,53.99,16058.84,0,1,0,0,0,
2014-04-14T09:30:00,1,1,56.00,55.71,0,54.00,15777.29,0,1,0,0,0,
2014-04-14T09:45:00,1,1,56.00,56.04,0,55.06,14058.19,0,1,0,0,0,
2014-04-14T10:00:00,1,1,56.00,56.10,0,54.36,14126.97,0,1,0,0,0,
2014-04-14T10:15:00,1,1,56.00,56.11,0,54.25,13389.32,0,1,0,0,0,
2014-04-14T10:30:00,1,1,56.00,55.55,0,54.19,13579.55,0,1,0,0,0,
2014-04-14T10:45:00,1,1,56.00,55.94,0,54.81,13257.40,0,1,0,0,0,
2014-04-14T11:00:00,1,1,56.00,55.97,0,54.32,13725.78,0,1,0,0,0,
2014-04-14T11:15:00,1,1,56.00,55.68,0,53.84,13574.03,0,1,0,0,0,
2014-04-14T11:30:00,1,1,56.00,55.80,0,54.13,13888.12,0.33,1,0,0,0,
2014-04-14T11:45:00,1,1,56.00,55.85,0,54.45,13093.65,0,1,0,0,0,
2014-04-14T12:00:00,1,1,56.00,56.46,0,54.98,13955.05,1.69,1,0,0,0,
2014-04-14T12:15:00,1,1,56.00,56.67,0,55.02,14006.46,15.49,1,0,0,0,
2014-04-14T12:30:00,1,1,56.00,56.89,0,54.75,13818.95,37.00,1,0,0,0,
2014-04-14T12:45:00,1,1,56.00,55.85,0,55.00,12991.00,27.84,1,0,0,0,
2014-04-14T13:00:00,1,1,56.00,56.65,0,55.51,12861.23,37.95,1,0,0,0,
2014-04-14T13:15:00,1,1,56.00,56.63,0,55.68,12703.12,46.18,1,0,0,0,
2014-04-14T13:30:00,1,1,56.00,56.85,0,55.25,12690.38,66.11,1,0,0,0,
2014-04-14T13:45:00,1,1,56.00,56.70,0,55.33,12924.46,76.96,1,0,0,0,
2014-04-14T14:00:00,1,1,56.00,56.36,0,54.25,12077.93,94.08,1,0,0,0,
2014-04-14T14:15:00,1,1,56.00,56.02,0,54.58,12442.55,92.12,1,0,0,0,
2014-04-14T14:30:00,1,1,56.00,56.26,0,54.16,13498.58,94.81,1,0,0,0,
2014-04-14T14:45:00,1,1,56.00,55.49,0,53.94,11982.96,80.34,1,0,0,0,
2014-04-14T15:00:00,1,1,56.00,54.38,0,53.45,11655.38,0,1,0,0,0,
2014-04-14T15:15:00,1,1,56.00,54.78,0,54.08,10904.71,0,1,0,0,0,
2014-04-14T15:30:00,1,1,56.00,54.77,0,53.54,11474.35,0,1,0,0,0,
2014-04-14T15:45:00,1,1,56.00,55.36,0,54.46,8703.79,0,1,0,0,0,
2014-04-14T16:00:00,1,1,56.00,53.70,0,52.96,9934.66,0,1,0,0,0,
2014-04-14T16:15:00,1,1,56.00,54.26,0.77,52.27,10044.30,0,1,0,0,0,
2014-04-14T16:30:00,1,1,56.00,56.42,0,54.81,8491.20,0,1,0,0,0,
2014-04-14T16:45:00,1,1,56.00,55.64,0,54.20,8492.14,0,1,0,0,0,
2014-04-14T17:00:00,1,1,56.00,55.20,0,54.45,7248.33,0,1,0,0,0,
2014-04-14T17:15:00,1,1,56.00,56.50,0,54.26,8499.68,0,1,0,0,0,
2014-04-14T17:30:00,1,1,56.00,58.35,0,53.44,7948.77,0,1,0,0,0,
2014-04-14T17:45:00,1,1,56.00,55.86,0,54.42,7883.43,0,1,0,0,0,
2014-04-14T18:00:00,1,1,56.00,53.98,0,52.01,8697.17,0,1,0,0,0,
2014-04-14T18:15:00,0,0,56.00,55.14,0,53.11,0,0,1,0,0,0,
2014-04-14T18:30:00,0,0,56.00,56.03,0,53.87,0,0,1,0,0,0,
2014-04-14T18:45:00,0,0,56.00,56.28,0,54.91,0,0,1,0,0,0,
2014-04-14T19:00:00,0,0,56.00,56.59,0,55.79,0,0,1,0,0,0,
2014-04-14T19:15:00,0,0,56.00,56.93,0,56.30,0,0,1,0,0,0,
2014-04-14T19:30:00,0,0,56.00,57.36,0,56.78,0,0,1,0,0,0,
2014-04-14T19:45:00,0,0,56.00,57.78,0,57.33,0,0,1,0,0,0,
2014-04-14T20:00:00,0,0,56.00,58.32,0,57.84,0,0,1,0,0,0,
2014-04-14T20:15:00,0,0,56.00,58.81,0,58.01,0,0,1,0,0,0,
2014-04-14T20:30:00,0,0,56.00,59.33,0,58.19,0,0,1,0,0,0,
2014-04-14T20:45:00,0,0,56.00,59.85,0,58.51,0,0,1,0,0,0,
2014-04-14T21:00:00,0,0,56.00,60.35,0,58.74,0,0,1,0,0,0,
2014-04-14T21:15:00,0,0,56.00,61.02,0,59.84,0,0,1,0,0,0,
2014-04-14T21:30:00,0,0,56.00,61.44,0,60.25,0,0,1,0,0,0,
2014-04-14T21:45:00,0,0,56.00,61.83,0,60.65,0,0,1,0,0,0,
2014-04-14T22:00:00,0,0,56.00,62.25,0,61.03,0,0,1,0,0,0,
2014-04-14T22:15:00,0,0,56.00,62.68,0,61.37,0,0,1,0,0,0,
2014-04-14T22:30:00,0,0,56.00,63.08,0,61.63,0,0,1,0,0,0,
2014-04-14T22:45:00,0,0,56.00,63.48,0,61.68,0,0,1,0,0,0,
2014-04-14T23:00:00,0,0,56.00,63.82,0,61.68,0,0,1,0,0,0,
2014-04-14T23:15:00,0,0,56.00,64.18,0,61.79,0,0,1,0,0,0,
2014-04-14T23:30:00,0,0,56.00,64.50,0,61.81,0,0,1,0,0,0,
2014-04-14T23:45:00,0,0,56.00,64.77,0,61.79,0,0,1,0,0,0,
2014-04-15T00:00:00,0,0,56.00,65.03,0,61.83,0,0,1,0,0,0,
2014-04-15T00:15:00,0,0,56.00,65.25,99.99,62.19,0,0,1,0,0,0,
2014-04-15T00:30:00,0,0,56.00,69.18,99.99,100.86,0,0,1,0,0,0,
2014-04-15T00:45:00,0,0,56.00,79.31,99.99,108.04,0,0,1,0,0,0,
2014-04-15T01:00:00,0,0,56.00,87.93,99.99,110.92,0,0,1,0,0,0,
2014-04-15T01:15:00,0,0,56.00,94.26,99.99,112.19,0,0,1,0,0,0,
2014-04-15T01:30:00,0,0,56.00,99.41,99.99,112.52,0,0,1,0,0,0,
2014-04-15T01:45:00,0,0,56.00,102.81,99.99,110.67,0,0,1,0,0,0,
2014-04-15T02:00:00,0,0,56.00,109.04,99.99,108.64,0,0,1,0,0,0,
2014-04-15T02:15:00,0,0,56.00,114.71,99.99,107.69,0,0,1,0,0,0,
2014-04-15T02:30:00,0,0,56.00,119.94,99.99,106.22,0,0,1,0,0,0,
2014-04-15T02:45:00,0,0,56.00,123.52,99.99,104.55,0,0,1,0,0,0,
2014-04-15T03:00:00,0,0,56.00,126.37,99.99,102.53,0,0,1,0,0,0,
2014-04-15T03:15:00,0,0,56.00,129.12,99.99,102.01,0,0,1,0,0,0,
2014-04-15T03:30:00,0,0,56.00,131.60,99.99,100.54,0,0,1,0,0,0,
2014-04-15T03:45:00,0,0,56.00,133.40,99.99,100.47,0,0,1,0,0,0,
2014-04-15T04:00:00,0,0,56.00,135.28,99.99,99.26,0,0,1,0,0,0,
2014-04-15T04:15:00,0,0,56.00,136.61,99.99,97.95,0,0,1,0,0,0,
2014-04-15T04:30:00,0,0,56.00,137.67,99.99,97.02,0,0,1,0,0,0,
2014-04-15T04:45:00,0,0,56.00,138.53,99.99,96.16,0,0,1,0,0,0,
2014-04-15T05:00:00,0,0,56.00,138.90,99.99,95.99,0,0,1,0,0,0,
2014-04-15T05:15:00,0,0,56.00,139.48,99.99,90.66,0,0,1,0,0,0,
2014-04-15T05:30:00,0,0,56.00,139.64,99.99,89.08,0,0,1,0,0,0,
2014-04-15T05:45:00,0,0,56.00,140.17,99.99,87.68,0,0,1,0,0,0,
2014-04-15T06:00:00,0,0,56.00,140.15,99.99,86.74,0,0,1,0,0,0,
2014-04-15T06:15:00,1,1,56.00,63.85,0,51.34,23721.32,0,1,0,0,0,
2014-04-15T06:30:00,1,1,56.00,55.67,0,52.82,24009.32,0,1,0,0,0,
2014-04-15T06:45:00,1,1,56.00,56.32,0,53.52,21206.44,0,1,0,0,0,
2014-04-15T07:00:00,1,1,56.00,56.78,0,53.93,18684.97,0,1,0,0,0,
2014-04-15T07:15:00,1,1,56.00,56.82,0,54.08,17805.20,0,1,0,0,0,
2014-04-15T07:30:00,1,1,56.00,56.62,0,54.27,15486.30,0,1,0,0,0,
2014-04-15T07:45:00,1,1,56.00,56.43,0,54.20,14173.05,0,1,0,0,0,
2014-04-15T08:00:00,1,1,56.00,56.56,0,54.42,13647.33,0,1,0,0,0,
2014-04-15T08:15:00,1,1,56.00,56.10,0,54.11,13194.05,0,1,0,0,0,
2014-04-15T08:30:00,1,1,56.00,55.96,0,54.01,12677.66,0,1,0,0,0,
2014-04-15T08:45:00,1,1,56.00,56.10,0,54.35,12897.68,0,1,0,0,0,
2014-04-15T09:00:00,1,1,56.00,55.82,0,53.88,12500.04,0,1,0,0,0,
2014-04-15T09:15:00,1,1,56.00,55.74,0,54.00,14141.00,0,1,0,0,0,
2014-04-15T09:30:00,1,1,56.00,56.03,0,53.30,12999.12,0,1,0,0,0,
2014-04-15T09:45:00,1,1,56.00,55.56,0,53.88,12038.53,0,1,0,0,0,
2014-04-15T10:00:00,1,1,56.00,55.95,0,54.15,12515.44,0,1,0,0,0,
2014-04-15T10:15:00,1,1,56.00,55.28,0,53.64,13547.27,0,1,0,0,0,
2014-04-15T10:30:00,1,1,56.00,55.28,0,54.20,12597.50,0,1,0,0,0,
2014-04-15T10:45:00,1,1,56.00,55.75,0,53.67,13177.52,0,1,0,0,0,
2014-04-15T11:00:00,1,1,56.00,55.36,0,54.34,13637.74,0,1,0,0,0,
2014-04-15T11:15:00,1,1,56.00,55.45,0,53.20,13479.50,0,1,0,0,0,
2014-04-15T11:30:00,1,1,56.00,55.54,0,54.53,12693.04,0,1,0,0,0,
2014-04-15T11:45:00,1,1,56.00,55.53,0,54.25,13047.32,0,1,0,0,0,
2014-04-15T12:00:00,1,1,56.00,56.03,0,54.61,14310.18,0,1,0,0,0,
2014-04-15T12:15:00,1,1,56.00,56.23,0,54.83,14690.51,0,1,0,0,0,
2014-04-15T12:30:00,1,1,56.00,55.85,0,54.35,14542.84,0,1,0,0,0,
2014-04-15T12:45:00,1,1,56.00,55.67,0,54.07,15944.01,0,1,0,0,0,
2014-04-15T13:00:00,1,1,56.00,55.33,0,53.88,15660.48,0,1,0,0,0,
2014-04-15T13:15:00,1,1,56.00,56.09,0,54.37,11384.06,0,1,0,0,0,
2014-04-15T13:30:00,1,1,56.00,55.13,0,53.81,14287.93,0,1,0,0,0,
2014-04-15T13:45:00,1,1,56.00,55.20,0,53.66,14742.32,0,1,0,0,0,
2014-04-15T14:00:00,1,1,56.00,55.29,0,53.51,14455.67,0,1,0,0,0,
2014-04-15T14:15:00,1,1,56.00,56.10,0,56.64,14299.69,0,1,0,0,0,
2014-04-15T14:30:00,1,1,56.00,56.46,0,54.07,13750.34,0,1,0,0,0,
2014-04-15T14:45:00,1,1,56.00,55.58,0.12,53.36,12331.72,0,1,0,0,0,
2014-04-15T15:00:00,1,1,56.00,56.04,0,53.08,14674.58,0,1,0,0,0,
2014-04-15T15:15:00,1,1,56.00,56.53,0,54.55,13899.52,0,1,0,0,0,
2014-04-15T15:30:00,1,1,56.00,56.28,0,57.31,12815.67,0,1,0,0,0,
2014-04-15T15:45:00,1,1,56.00,56.48,0,56.89,12962.52,0,1,0,0,0,
2014-04-15T16:00:00,1,1,56.00,55.77,0,54.08,10775.68,0,1,0,0,0,
2014-04-15T16:15:00,1,1,56.00,56.32,0,54.33,11541.03,0,1,0,0,0,
2014-04-15T16:30:00,1,1,56.00,56.48,0,54.66,11552.93,0,1,0,0,0,
2014-04-15T16:45:00,1,1,56.00,56.78,0,54.17,12273.69,0,1,0,0,0,
2014-04-15T17:00:00,1,1,56.00,55.48,0,53.37,11904.17,0,1,0,0,0,
2014-04-15T17:15:00,1,1,56.00,55.37,0,54.17,11300.16,0,1,0,0,0,
2014-04-15T17:30:00,1,1,56.00,56.70,0,55.08,10472.27,0,1,0,0,0,
2014-04-15T17:45:00,1,1,56.00,56.15,0,54.69,10436.98,0,1,0,0,0,
2014-04-15T18:00:00,1,1,56.00,56.72,0,54.75,10478.44,0,1,0,0,0,
2014-04-15T18:15:00,1,1,56.00,56.27,0,54.97,9615.67,0,1,0,0,0,
2014-04-15T18:30:00,1,1,56.00,56.48,0,55.02,10257.37,0,1,0,0,0,
2014-04-15T18:45:00,1,1,56.00,56.82,0,55.14,10229.12,0,1,0,0,0,
2014-04-15T19:00:00,1,1,56.00,57.41,0,56.16,9169.82,6.69,1,0,0,0,
2014-04-15T19:15:00,1,1,56.00,57.46,0,55.94,9203.90,32.15,1,0,0,0,
2014-04-15T19:30:00,1,1,56.00,57.44,0,56.33,7761.99,67.12,1,0,0,0,
2014-04-15T19:45:00,1,1,56.00,58.87,0,57.26,7708.77,100.00,1,0,0,0,
2014-04-15T20:00:00,1,1,56.00,58.18,0,55.96,8117.23,100.00,1,0,0,0,
2014-04-15T20:15:00,1,1,56.00,57.32,0,55.34,8267.04,100.00,1,0,0,0,
2014-04-15T20:30:00,1,1,56.00,56.91,0,54.94,8322.54,100.00,1,0,0,0,
2014-04-15T20:45:00,1,1,56.00,56.89,0,55.35,8192.33,100.00,1,0,0,0,
2014-04-15T21:00:00,1,1,56.00,56.52,0,55.21,7679.48,100.00,1,0,0,0,
2014-04-15T21:15:00,1,1,56.00,56.51,0,55.02,7512.82,100.00,1,0,0,0,
2014-04-15T21:30:00,1,1,56.00,56.41,0,54.66,7424.42,100.00,1,0,0,0,
2014-04-15T21:45:00,0,0,56.00,57.68,0,55.72,0,0,1,0,0,0,
2014-04-15T22:00:00,0,0,56.00,59.05,0,56.46,0,0,1,0,0,0,
2014-04-15T22:15:00,0,0,56.00,59.80,0,57.19,0,0,1,0,0,0,
2014-04-15T22:30:00,0,0,56.00,60.10,0,57.91,0,0,1,0,0,0,
2014-04-15T22:45:00,0,0,56.00,61.05,99.99,87.57,0,0,1,0,0,0,
2014-04-15T23:00:00,0,0,56.00,67.06,99.99,98.74,0,0,1,0,0,0,
2014-04-15T23:15:00,0,0,56.00,75.05,99.99,104.36,0,0,1,0,0,0,
2014-04-15T23:30:00,0,0,56.00,83.03,99.99,109.17,0,0,1,0,0,0,
2014-04-15T23:45:00,0,0,56.00,90.62,99.99,113.47,0,0,1,0,0,0,
2014-04-16T00:00:00,0,0,56.00,96.53,99.99,115.58,0,0,1,0,0,0,
2014-04-16T00:15:00,0,0,56.00,101.54,99.99,116.07,0,0,1,0,0,0,
2014-04-16T00:30:00,0,0,56.00,104.93,99.99,115.89,0,0,1,0,0,0,
2014-04-16T00:45:00,0,0,56.00,109.31,99.99,113.85,0,0,1,0,0,0,
2014-04-16T01:00:00,0,0,56.00,112.86,99.99,112.57,0,0,1,0,0,0,
2014-04-16T01:15:00,0,0,56.00,117.25,99.99,111.50,0,0,1,0,0,0,
2014-04-16T01:30:00,0,0,56.00,121.98,99.99,109.53,0,0,1,0,0,0,
2014-04-16T01:45:00,0,0,56.00,125.71,99.99,107.69,0,0,1,0,0,0,
2014-04-16T02:00:00,0,0,56.00,128.89,99.99,106.27,0,0,1,0,0,0,
2014-04-16T02:15:00,0,0,56.00,131.55,99.99,104.97,0,0,1,0,0,0,
2014-04-16T02:30:00,0,0,56.00,133.11,99.99,103.00,0,0,1,0,0,0,
2014-04-16T02:45:00,0,0,56.00,134.75,99.99,102.29,0,0,1,0,0,0,
2014-04-16T03:00:00,0,0,56.00,136.18,99.99,101.57,0,0,1,0,0,0,
2014-04-16T03:15:00,0,0,56.00,137.47,99.99,100.51,0,0,1,0,0,0,
2014-04-16T03:30:00,0,0,56.00,138.37,99.99,100.98,0,0,1,0,0,0,
2014-04-16T03:45:00,0,0,56.00,139.27,99.99,100.42,0,0,1,0,0,0,
2014-04-16T04:00:00,0,0,56.00,139.82,99.99,100.04,0,0,1,0,0,0,
2014-04-16T04:15:00,0,0,56.00,140.40,99.99,100.38,0,0,1,0,0,0,
2014-04-16T04:30:00,0,0,56.00,140.84,99.99,100.01,0,0,1,0,0,0,
2014-04-16T04:45:00,0,0,56.00,141.04,99.99,99.61,0,0,1,0,0,0,
2014-04-16T05:00:00,0,0,56.00,141.18,99.99,100.19,0,0,1,0,0,0,
2014-04-16T05:15:00,0,0,56.00,142.63,99.99,93.97,0,0,1,0,0,0,
2014-04-16T05:30:00,0,0,56.00,143.01,99.99,92.21,0,0,1,0,0,0,
2014-04-16T05:45:00,0,0,56.00,143.11,99.99,91.95,0,0,1,0,0,0,
2014-04-16T06:00:00,0,0,56.00,143.20,99.99,91.18,0,0,1,0,0,0,
2014-04-16T06:15:00,1,1,56.00,64.01,0,51.59,19846.48,0,1,0,0,0,
2014-04-16T06:30:00,1,1,56.00,55.28,0,53.10,19043.82,0,1,0,0,0,
2014-04-16T06:45:00,1,1,56.00,55.70,0,53.57,17085.60,0,1,0,0,0,
2014-04-16T07:00:00,1,1,56.00,56.15,0,54.01,15570.67,0,1,0,0,0,
2014-04-16T07:15:00,1,1,56.00,56.64,0,54.36,13986.46,0,1,0,0,0,
2014-04-16T07:30:00,1,1,56.00,56.61,0,54.74,12059.27,0,1,0,0,0,
2014-04-16T07:45:00,1,1,56.00,57.21,0,54.86,11290.20,0,1,0,0,0,
2014-04-16T08:00:00,1,1,56.00,56.93,0,54.64,10577.70,0,1,0,0,0,
2014-04-16T08:15:00,1,1,56.00,56.98,0,55.12,9751.71,0,1,0,0,0,
2014-04-16T08:30:00,1,1,56.00,56.38,0,54.12,10082.67,0,1,0,0,0,
2014-04-16T08:45:00,1,1,56.00,56.10,0,54.62,9600.12,0,1,0,0,0,
2014-04-16T09:00:00,1,1,56.00,56.49,0,55.36,9766.10,0,1,0,0,0,
2014-04-16T09:15:00,1,1,56.00,56.62,0,54.82,11300.56,100.00,1,0,0,0,
2014-04-16T09:30:00,1,1,56.00,56.09,0,54.16,11512.38,100.00,1,0,0,0,
2014-04-16T09:45:00,1,1,56.00,56.66,0,54.95,11294.03,100.00,1,0,0,0,
2014-04-16T10:00:00,1,1,56.00,56.78,0,55.25,12124.82,100.00,1,0,0,0,
2014-04-16T10:15:00,1,1,56.00,57.21,0,55.78,11956.76,100.00,1,0,0,0,
2014-04-16T10:30:00,1,1,56.00,57.34,0,56.01,13261.67,100.00,1,0,0,0,
2014-04-16T10:45:00,1,1,56.00,57.73,0,55.89,13361.17,100.00,1,0,0,0,
2014-04-16T11:00:00,1,1,56.00,58.19,0,56.64,13364.42,100.00,1,0,0,0,
2014-04-16T11:15:00,1,1,56.00,58.81,0,56.94,13347.25,100.00,1,0,0,0,
2014-04-16T11:30:00,1,1,56.00,58.73,0,57.10,13664.87,100.00,1,0,0,0,
2014-04-16T11:45:00,1,1,56.00,59.20,0,58.02,12911.39,100.00,1,0,0,0,
2014-04-16T12:00:00,1,1,56.00,60.55,0,59.09,11483.59,100.00,1,0,0,0,
2014-04-16T12:15:00,1,1,56.00,60.30,0,58.56,11732.42,100.00,1,0,0,0,
2014-04-16T12:30:00,1,1,56.00,60.38,0,58.82,12624.86,100.00,1,0,0,0,
2014-04-16T12:45:00,1,1,56.00,60.61,0,58.77,12492.72,100.00,1,0,0,0,
2014-04-16T13:00:00,1,1,56.00,60.57,0,58.75,13963.90,100.00,1,0,0,0,
2014-04-16T13:15:00,1,1,56.00,61.20,0,59.17,13275.47,100.00,1,0,0,0,
2014-04-16T13:30:00,1,1,56.00,61.11,0,59.53,13065.02,100.00,1,0,0,0,
2014-04-16T13:45:00,1,1,56.00,61.27,0,59.57,13518.44,100.00,1,0,0,0,
2014-04-16T14:00:00,1,1,56.00,61.58,0,59.77,13605.45,100.00,1,0,0,0,
2014-04-16T14:15:00,1,1,56.00,61.97,0,60.34,13636.54,100.00,1,0,0,0,
2014-04-16T14:30:00,1,1,56.00,62.00,0,60.43,13468.20,100.00,1,0,0,0,
2014-04-16T14:45:00,1,1,56.00,62.14,0,60.27,13561.78,100.00,1,0,0,0,
2014-04-16T15:00:00,1,1,56.00,62.77,0,61.52,12995.16,100.00,1,0,0,0,
2014-04-16T15:15:00,1,1,56.00,63.04,0,61.19,12729.93,100.00,1,0,0,0,
2014-04-16T15:30:00,1,1,56.00,62.95,0,61.40,12272.57,100.00,1,0,0,0,
2014-04-16T15:45:00,1,1,56.00,63.35,0,61.56,12600.74,100.00,1,0,0,0,
2014-04-16T16:00:00,1,1,56.00,63.46,0,61.56,11124.99,100.00,1,0,0,0,
2014-04-16T16:15:00,1,1,56.00,63.63,0,61.91,11152.54,100.00,1,0,0,0,
2014-04-16T16:30:00,1,1,56.00,63.83,0,62.02,11092.35,100.00,1,0,0,0,
2014-04-16T16:45:00,1,1,56.00,64.05,0,62.21,11226.25,100.00,1,0,0,0,
2014-04-16T17:00:00,1,1,56.00,63.65,0,62.49,10622.17,100.00,1,0,0,0,
2014-04-16T17:15:00,1,1,56.00,64.35,0,62.88,10487.50,100.00,1,0,0,0,
2014-04-16T17:30:00,1,1,56.00,64.59,0,62.63,10054.30,100.00,1,0,0,0,
2014-04-16T17:45:00,1,1,56.00,64.63,0,63.24,9669.13,100.00,1,0,0,0,
2014-04-16T18:00:00,1,1,56.00,65.09,0,63.67,8949.34,100.00,1,0,0,0,
2014-04-16T18:15:00,0,0,56.00,65.57,0,63.37,0,0,1,0,0,0,
2014-04-16T18:30:00,0,0,56.00,65.92,0,63.37,0,0,1,0,0,0,
2014-04-16T18:45:00,0,0,56.00,66.11,0,63.69,0,0,1,0,0,0,
2014-04-16T19:00:00,0,0,56.00,66.06,0,64.02,0,0,1,0,0,0,
2014-04-16T19:15:00,0,0,56.00,66.32,0,64.26,0,0,1,0,0,0,
2014-04-16T19:30:00,0,0,56.00,66.27,0,64.49,0,0,1,0,0,0,
2014-04-16T19:45:00,0,0,56.00,66.07,0,64.67,0,0,1,0,0,0,
2014-04-16T20:00:00,0,0,56.00,66.18,0,64.81,0,0,1,0,0,0,
2014-04-16T20:15:00,0,0,56.00,66.15,0,64.80,0,0,1,0,0,0,
2014-04-16T20:30:00,0,0,56.00,66.15,0,64.71,0,0,1,0,0,0,
2014-04-16T20:45:00,0,0,56.00,66.16,0,64.70,0,0,1,0,0,0,
2014-04-16T21:00:00,0,0,56.00,66.19,0,64.67,0,0,1,0,0,0,
2014-04-16T21:15:00,0,0,56.00,66.75,0,64.70,0,0,1,0,0,0,
2014-04-16T21:30:00,0,0,56.00,66.80,0,64.71,0,0,1,0,0,0,
2014-04-16T21:45:00,0,0,56.00,66.87,0,64.80,0,0,1,0,0,0,
2014-04-16T22:00:00,0,0,56.00,66.91,0,64.82,0,0,1,0,0,0,
2014-04-16T22:15:00,0,0,56.00,67.02,0,64.83,0,0,1,0,0,0,
2014-04-16T22:30:00,0,0,56.00,66.97,0,64.78,0,0,1,0,0,0,
2014-04-16T22:45:00,0,0,56.00,66.96,0,64.70,0,0,1,0,0,0,
2014-04-16T23:00:00,0,0,56.00,67.04,0,64.61,0,0,1,0,0,0,
2014-04-16T23:15:00,0,0,56.00,67.06,0,64.53,0,0,1,0,0,0,
2014-04-16T23:30:00,0,0,56.00,67.06,0,64.49,0,0,1,0,0,0,
2014-04-16T23:45:00,0,0,56.00,66.99,0,64.50,0,0,1,0,0,0,
2014-04-17T00:00:00,0,0,56.00,67.04,0,64.46,0,0,1,0,0,0,
2014-04-17T00:15:00,0,0,56.00,67.03,0,64.46,0,0,1,0,0,0,
2014-04-17T00:30:00,0,0,56.00,67.02,0,64.49,0,0,1,0,0,0,
2014-04-17T00:45:00,0,0,56.00,67.09,0,64.50,0,0,1,0,0,0,
2014-04-17T01:00:00,0,0,56.00,67.05,0,64.48,0,0,1,0,0,0,
2014-04-17T01:15:00,0,0,56.00,67.01,0,64.39,0,0,1,0,0,0,
2014-04-17T01:30:00,0,0,56.00,67.06,0,64.34,0,0,1,0,0,0,
2014-04-17T01:45:00,0,0,56.00,67.00,0,64.32,0,0,1,0,0,0,
2014-04-17T02:00:00,0,0,56.00,67.06,0,64.24,0,0,1,0,0,0,
2014-04-17T02:15:00,0,0,56.00,67.09,0,64.16,0,0,1,0,0,0,
2014-04-17T02:30:00,0,0,56.00,67.04,0,64.14,0,0,1,0,0,0,
2014-04-17T02:45:00,0,0,56.00,67.03,0,64.10,0,0,1,0,0,0,
2014-04-17T03:00:00,0,0,56.00,67.02,0,64.09,0,0,1,0,0,0,
2014-04-17T03:15:00,0,0,56.00,67.02,0,64.10,0,0,1,0,0,0,
2014-04-17T03:30:00,0,0,56.00,67.02,0,64.10,0,0,1,0,0,0,
2014-04-17T03:45:00,0,0,56.00,67.01,0,64.10,0,0,1,0,0,0,
2014-04-17T04:00:00,0,0,56.00,66.96,0,64.07,0,0,1,0,0,0,
2014-04-17T04:15:00,0,0,56.00,66.95,0,64.10,0,0,1,0,0,0,
2014-04-17T04:30:00,0,0,56.00,66.96,0,64.06,0,0,1,0,0,0,
2014-04-17T04:45:00,0,0,56.00,66.97,0,64.06,0,0,1,0,0,0,
2014-04-17T05:00:00,0,0,56.00,66.95,0,64.05,0,0,1,0,0,0,
2014-04-17T05:15:00,0,0,56.00,66.74,0,63.93,0,0,1,0,0,0,
2014-04-17T05:30:00,0,0,56.00,66.66,0,63.74,0,0,1,0,0,0,
2014-04-17T05:45:00,0,0,56.00,66.55,0,63.40,0,0,1,0,0,0,
2014-04-17T06:00:00,0,0,56.00,66.47,0,63.18,0,0,1,0,0,0,
2014-04-17T06:15:00,1,1,56.00,57.18,0,55.35,16851.22,0,1,0,0,0,
2014-04-17T06:30:00,1,1,56.00,56.87,0,55.10,15168.84,0,1,0,0,0,
2014-04-17T06:45:00,1,1,56.00,56.91,0,55.25,13309.26,77.53,1,0,0,0,
2014-04-17T07:00:00,1,1,56.00,56.97,0,55.41,12106.28,98.67,1,0,0,0,
2014-04-17T07:15:00,1,1,56.00,57.01,0,55.94,10059.04,100.00,1,0,0,0,
2014-04-17T07:30:00,1,1,56.00,56.31,0,55.21,11737.75,100.00,1,0,0,0,
2014-04-17T07:45:00,1,1,56.00,57.81,0,56.50,10299.28,100.00,1,0,0,0,
2014-04-17T08:00:00,1,1,56.00,58.26,0,56.70,11018.00,100.00,1,0,0,0,
2014-04-17T08:15:00,1,1,56.00,58.73,0,57.49,11094.09,100.00,1,0,0,0,
2014-04-17T08:30:00,1,1,56.00,59.64,0,58.65,10344.34,100.00,1,0,0,0,
2014-04-17T08:45:00,1,1,56.00,60.34,0,59.29,9034.45,100.00,1,0,0,0,
2014-04-17T09:00:00,1,1,56.00,61.44,0,60.09,10968.05,100.00,1,0,0,0,
2014-04-17T09:15:00,1,1,56.00,61.79,0,60.42,11522.20,100.00,1,0,0,0,
2014-04-17T09:30:00,1,1,56.00,61.88,0,60.21,11927.84,100.00,1,0,0,0,
2014-04-17T09:45:00,1,1,56.00,62.18,0,60.92,12035.11,100.00,1,0,0,0,
2014-04-17T10:00:00,1,1,56.00,62.49,0,60.56,13314.80,100.00,1,0,0,0,
2014-04-17T10:15:00,1,1,56.00,62.80,0,61.01,13133.09,100.00,1,0,0,0,
2014-04-17T10:30:00,1,1,56.00,63.87,0,61.81,13398.91,100.00,1,0,0,0,
2014-04-17T10:45:00,1,1,56.00,63.66,0,61.92,13039.72,100.00,1,0,0,0,
2014-04-17T11:00:00,1,1,56.00,64.55,0,62.41,13382.85,100.00,1,0,0,0,
2014-04-17T11:15:00,1,1,56.00,64.64,0,62.27,13866.63,100.00,1,0,0,0,
2014-04-17T11:30:00,1,1,56.00,64.98,0,62.95,14269.15,100.00,1,0,0,0,
2014-04-17T11:45:00,1,1,56.00,65.56,0,63.42,14086.49,100.00,1,0,0,0,
2014-04-17T12:00:00,1,1,56.00,65.62,0,63.35,14365.24,100.00,1,0,0,0,
2014-04-17T12:15:00,1,1,56.00,65.81,0,63.49,14320.67,100.00,1,0,0,0,
2014-04-17T12:30:00,1,1,56.00,65.79,0,63.77,14597.31,100.00,1,0,0,0,
2014-04-17T12:45:00,1,1,56.00,66.06,0,64.28,15132.55,100.00,1,0,0,0,
2014-04-17T13:00:00,1,1,56.00,66.36,0,64.28,16385.47,100.00,1,0,0,0,
2014-04-17T13:15:00,1,1,56.00,66.62,0,64.63,16390.55,100.00,1,0,0,0,
2014-04-17T13:30:00,1,1,56.00,66.60,0,64.20,16892.75,100.00,1,0,0,0,
2014-04-17T13:45:00,1,1,56.00,66.46,0,64.50,16668.16,100.00,1,0,0,0,
2014-04-17T14:00:00,1,1,56.00,66.97,0,65.15,16486.46,100.00,1,0,0,0,
2014-04-17T14:15:00,1,1,56.00,67.01,0,65.28,16617.65,100.00,1,0,0,0,
2014-04-17T14:30:00,1,1,56.00,66.92,0,65.08,17226.13,100.00,1,0,0,0,
2014-04-17T14:45:00,1,1,56.00,67.25,0,65.28,17200.96,100.00,1,0,0,0,
2014-04-17T15:00:00,1,1,56.00,67.52,0,65.48,17836.35,100.00,1,0,0,0,
2014-04-17T15:15:00,1,1,56.00,67.47,0,65.57,18380.00,100.00,1,0,0,0,
2014-04-17T15:30:00,1,1,56.00,67.65,0,65.66,17898.05,100.00,1,0,0,0,
2014-04-17T15:45:00,1,1,56.00,67.79,0,65.63,18310.11,100.00,1,0,0,0,
2014-04-17T16:00:00,1,1,56.00,67.90,0,65.72,18589.13,100.00,1,0,0,0,
2014-04-17T16:15:00,1,1,56.00,68.03,0,65.93,18567.20,100.00,1,0,0,0,
2014-04-17T16:30:00,1,1,56.00,67.92,0,65.65,18248.85,100.00,1,0,0,0,
2014-04-17T16:45:00,1,1,56.00,67.77,0,65.47,18345.71,100.00,1,0,0,0,
2014-04-17T17:00:00,1,1,56.00,67.26,0,65.10,17898.63,100.00,1,0,0,0,
2014-04-17T17:15:00,1,1,56.00,67.37,0,65.12,17301.76,100.00,1,0,0,0,
2014-04-17T17:30:00,1,1,56.00,67.27,0,65.24,17408.62,100.00,1,0,0,0,
2014-04-17T17:45:00,1,1,56.00,66.80,0,64.67,16693.46,100.00,1,0,0,0,
2014-04-17T18:00:00,1,1,56.00,66.49,0,64.53,15566.91,100.00,1,0,0,0,
2014-04-17T18:15:00,0,0,56.00,66.63,0,65.47,0,0,1,0,0,0,
2014-04-17T18:30:00,0,0,56.00,67.25,0,65.69,0,0,1,0,0,0,
2014-04-17T18:45:00,0,0,56.00,67.78,0,65.87,0,0,1,0,0,0,
2014-04-17T19:00:00,0,0,56.00,67.97,0,65.99,0,0,1,0,0,0,
2014-04-17T19:15:00,0,0,56.00,68.23,0,66.10,0,0,1,0,0,0,
2014-04-17T19:30:00,0,0,56.00,68.19,0,66.28,0,0,1,0,0,0,
2014-04-17T19:45:00,0,0,56.00,68.36,0,66.30,0,0,1,0,0,0,
2014-04-17T20:00:00,0,0,56.00,68.36,0,66.32,0,0,1,0,0,0,
2014-04-17T20:15:00,0,0,56.00,68.51,0,66.35,0,0,1,0,0,0,
2014-04-17T20:30:00,0,0,56.00,68.51,0,66.34,0,0,1,0,0,0,
2014-04-17T20:45:00,0,0,56.00,68.20,0,66.34,0,0,1,0,0,0,
2014-04-17T21:00:00,0,0,56.00,68.10,0,66.42,0,0,1,0,0,0,
2014-04-17T21:15:00,0,0,56.00,68.10,0,66.53,0,0,1,0,0,0,
2014-04-17T21:30:00,0,0,56.00,68.08,0,66.65,0,0,1,0,0,0,
2014-04-17T21:45:00,0,0,56.00,68.09,0,66.71,0,0,1,0,0,0,
2014-04-17T22:00:00,0,0,56.00,68.10,0,66.75,0,0,1,0,0,0,
2014-04-17T22:15:00,0,0,56.00,68.38,0,66.67,0,0,1,0,0,0,
2014-04-17T22:30:00,0,0,56.00,68.38,0,66.50,0,0,1,0,0,0,
2014-04-17T22:45:00,0,0,56.00,68.41,0,66.34,0,0,1,0,0,0,
2014-04-17T23:00:00,0,0,56.00,68.43,0,66.17,0,0,1,0,0,0,
2014-04-17T23:15:00,0,0,56.00,68.42,0,66.05,0,0,1,0,0,0,
2014-04-17T23:30:00,0,0,56.00,68.39,0,65.93,0,0,1,0,0,0,
2014-04-17T23:45:00,0,0,56.00,68.38,0,65.80,0,0,1,0,0,0,
2014-04-18T00:00:00,0,0,56.00,68.37,0,65.74,0,0,1,0,0,0,
2014-04-18T00:15:00,0,0,56.00,68.34,0,65.64,0,0,1,0,0,0,
2014-04-18T00:30:00,0,0,56.00,68.34,0,65.57,0,0,1,0,0,0,
2014-04-18T00:45:00,0,0,56.00,68.28,0,65.54,0,0,1,0,0,0,
2014-04-18T01:00:00,0,0,56.00,68.22,0,65.46,0,0,1,0,0,0,
2014-04-18T01:15:00,0,0,56.00,68.28,0,65.40,0,0,1,0,0,0,
2014-04-18T01:30:00,0,0,56.00,68.24,0,65.31,0,0,1,0,0,0,
2014-04-18T01:45:00,0,0,56.00,68.22,0,65.29,0,0,1,0,0,0,
2014-04-18T02:00:00,0,0,56.00,68.19,0,65.28,0,0,1,0,0,0,
2014-04-18T02:15:00,0,0,56.00,68.20,0,65.32,0,0,1,0,0,0,
2014-04-18T02:30:00,0,0,56.00,68.19,0,65.36,0,0,1,0,0,0,
2014-04-18T02:45:00,0,0,56.00,68.16,0,65.42,0,0,1,0,0,0,
2014-04-18T03:00:00,0,0,56.00,68.13,0,65.40,0,0,1,0,0,0,
2014-04-18T03:15:00,0,0,56.00,68.14,0,65.39,0,0,1,0,0,0,
2014-04-18T03:30:00,0,0,56.00,67.99,0,65.34,0,0,1,0,0,0,
2014-04-18T03:45:00,0,0,56.00,67.93,0,65.28,0,0,1,0,0,0,
2014-04-18T04:00:00,0,0,56.00,68.00,0,65.25,0,0,1,0,0,0,
2014-04-18T04:15:00,0,0,56.00,67.87,0,65.13,0,0,1,0,0,0,
2014-04-18T04:30:00,0,0,56.00,67.85,0,65.08,0,0,1,0,0,0,
2014-04-18T04:45:00,0,0,56.00,67.88,0,64.92,0,0,1,0,0,0,
2014-04-18T05:00:00,0,0,56.00,67.85,0,64.79,0,0,1,0,0,0,
2014-04-18T05:15:00,0,0,56.00,67.58,0,64.49,0,0,1,0,0,0,
2014-04-18T05:30:00,0,0,56.00,67.45,0,64.18,0,0,1,0,0,0,
2014-04-18T05:45:00,0,0,56.00,67.31,0,63.86,0,0,1,0,0,0,
2014-04-18T06:00:00,0,0,56.00,67.20,0,63.59,0,0,1,0,0,0,
2014-04-18T06:15:00,1,1,56.00,56.39,0,54.46,17321.97,0,1,0,0,0,
2014-04-18T06:30:00,1,1,56.00,56.58,0,54.60,15122.52,0,1,0,0,0,
2014-04-18T06:45:00,1,1,56.00,57.08,0,55.52,13407.72,0,1,0,0,0,
2014-04-18T07:00:00,1,1,56.00,57.61,0,55.75,13287.44,95.74,1,0,0,0,
2014-04-18T07:15:00,1,1,56.00,57.49,0,55.48,11839.58,100.00,1,0,0,0,
2014-04-18T07:30:00,1,1,56.00,58.31,0,56.63,10582.34,100.00,1,0,0,0,
2014-04-18T07:45:00,1,1,56.00,58.35,0,56.75,10512.05,100.00,1,0,0,0,
2014-04-18T08:00:00,1,1,56.00,58.65,0,56.91,10732.18,100.00,1,0,0,0,
2014-04-18T08:15:00,1,1,56.00,58.74,0,56.93,10778.23,100.00,1,0,0,0,
2014-04-18T08:30:00,1,1,56.00,59.00,0,57.89,9544.04,100.00,1,0,0,0,
2014-04-18T08:45:00,1,1,56.00,59.14,0,57.46,11110.83,100.00,1,0,0,0,
2014-04-18T09:00:00,1,1,56.00,60.24,0,58.90,10536.48,100.00,1,0,0,0,
2014-04-18T09:15:00,1,1,56.00,60.17,0,58.41,11510.22,100.00,1,0,0,0,
2014-04-18T09:30:00,1,1,56.00,60.47,0,58.41,11456.07,100.00,1,0,0,0,
2014-04-18T09:45:00,1,1,56.00,60.78,0,59.14,11331.36,100.00,1,0,0,0,
2014-04-18T10:00:00,1,1,56.00,61.04,0,59.19,11537.97,100.00,1,0,0,0,
2014-04-18T10:15:00,1,1,56.00,61.11,0,59.51,11482.74,100.00,1,0,0,0,
2014-04-18T10:30:00,1,1,56.00,61.31,0,59.51,11850.95,100.00,1,0,0,0,
2014-04-18T10:45:00,1,1,56.00,61.88,0,60.85,10961.77,100.00,1,0,0,0,
2014-04-18T11:00:00,1,1,56.00,61.46,0,59.64,11894.95,100.00,1,0,0,0,
2014-04-18T11:15:00,1,1,56.00,61.32,0,59.92,11624.64,100.00,1,0,0,0,
