FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-18T11:30:00,1,1,56.00,61.31,0,59.73,11574.68,100.00,1,0,0,0,
2014-04-18T11:45:00,1,1,56.00,61.40,0,59.56,11491.30,100.00,1,0,0,0,
2014-04-18T12:00:00,1,1,56.00,61.69,0,60.30,11272.65,100.00,1,0,0,0,
2014-04-18T12:15:00,1,1,56.00,61.91,0,60.39,10135.94,100.00,1,0,0,0,
2014-04-18T12:30:00,1,1,56.00,62.07,0,60.16,11304.56,100.00,1,0,0,0,
2014-04-18T12:45:00,1,1,56.00,62.26,0,60.59,11264.73,100.00,1,0,0,0,
2014-04-18T13:00:00,1,1,56.00,61.98,0,60.19,10940.30,100.00,1,0,0,0,
2014-04-18T13:15:00,1,1,56.00,62.87,0,61.24,11387.05,100.00,1,0,0,0,
2014-04-18T13:30:00,1,1,56.00,62.99,0,61.12,11247.27,100.00,1,0,0,0,
2014-04-18T13:45:00,1,1,56.00,62.37,0,60.81,11295.63,100.00,1,0,0,0,
2014-04-18T14:00:00,1,1,56.00,62.61,0,60.88,11134.20,100.00,1,0,0,0,
2014-04-18T14:15:00,1,1,56.00,63.31,0,61.31,10915.64,100.00,1,0,0,0,
2014-04-18T14:30:00,1,1,56.00,63.14,0,61.47,12029.02,100.00,1,0,0,0,
2014-04-18T14:45:00,1,1,56.00,62.68,0,61.13,11323.56,100.00,1,0,0,0,
2014-04-18T15:00:00,1,1,56.00,62.67,0,61.29,11210.80,100.00,1,0,0,0,
2014-04-18T15:15:00,1,1,56.00,63.00,0,61.46,12546.90,100.00,1,0,0,0,
2014-04-18T15:30:00,1,1,56.00,62.15,0,60.50,13344.74,100.00,1,0,0,0,
2014-04-18T15:45:00,1,1,56.00,61.49,0,60.12,13477.66,100.00,1,0,0,0,
2014-04-18T16:00:00,1,1,56.00,61.44,0,59.88,13268.45,100.00,1,0,0,0,
2014-04-18T16:15:00,1,1,56.00,61.34,0,60.14,12968.72,100.00,1,0,0,0,
2014-04-18T16:30:00,1,1,56.00,61.00,0,59.46,10933.05,100.00,1,0,0,0,
2014-04-18T16:45:00,1,1,56.00,61.37,0,59.95,10743.70,100.00,1,0,0,0,
2014-04-18T17:00:00,1,1,56.00,61.23,0,59.78,10563.83,100.00,1,0,0,0,
2014-04-18T17:15:00,1,1,56.00,60.98,0,59.56,10775.89,100.00,1,0,0,0,
2014-04-18T17:30:00,1,1,56.00,60.78,0,59.28,10556.16,100.00,1,0,0,0,
2014-04-18T17:45:00,1,1,56.00,60.65,0,58.94,10624.22,100.00,1,0,0,0,
2014-04-18T18:00:00,1,1,56.00,59.97,0,58.15,10780.72,100.00,1,0,0,0,
2014-04-18T18:15:00,0,0,56.00,60.97,0,57.95,0,0,1,0,0,0,
2014-04-18T18:30:00,0,0,56.00,61.62,0,58.78,0,0,1,0,0,0,
2014-04-18T18:45:00,0,0,56.00,61.80,0,59.65,0,0,1,0,0,0,
2014-04-18T19:00:00,0,0,56.00,61.99,0,60.16,0,0,1,0,0,0,
2014-04-18T19:15:00,0,0,56.00,62.13,0,60.31,0,0,1,0,0,0,
2014-04-18T19:30:00,0,0,56.00,62.95,0,60.37,0,0,1,0,0,0,
2014-04-18T19:45:00,0,0,56.00,62.55,0,60.29,0,0,1,0,0,0,
2014-04-18T20:00:00,0,0,56.00,62.56,0,60.32,0,0,1,0,0,0,
2014-04-18T20:15:00,0,0,56.00,62.75,0,60.62,0,0,1,0,0,0,
2014-04-18T20:30:00,0,0,56.00,62.75,0,60.69,0,0,1,0,0,0,
2014-04-18T20:45:00,0,0,56.00,62.91,0,60.83,0,0,1,0,0,0,
2014-04-18T21:00:00,0,0,56.00,62.92,0,60.76,0,0,1,0,0,0,
2014-04-18T21:15:00,0,0,56.00,63.55,0,61.02,0,0,1,0,0,0,
2014-04-18T21:30:00,0,0,56.00,63.75,0,61.01,0,0,1,0,0,0,
2014-04-18T21:45:00,0,0,56.00,63.89,0,61.02,0,0,1,0,0,0,
2014-04-18T22:00:00,0,0,56.00,64.04,0,61.02,0,0,1,0,0,0,
2014-04-18T22:15:00,0,0,56.00,64.08,0,61.05,0,0,1,0,0,0,
2014-04-18T22:30:00,0,0,56.00,64.15,0,61.06,0,0,1,0,0,0,
2014-04-18T22:45:00,0,0,56.00,64.38,0,61.03,0,0,1,0,0,0,
2014-04-18T23:00:00,0,0,56.00,64.34,0,61.01,0,0,1,0,0,0,
2014-04-18T23:15:00,0,0,56.00,64.37,0,61.07,0,0,1,0,0,0,
2014-04-18T23:30:00,0,0,56.00,64.32,0,61.20,0,0,1,0,0,0,
2014-04-18T23:45:00,0,0,56.00,64.41,0,61.34,0,0,1,0,0,0,
2014-04-19T00:00:00,0,0,56.00,64.44,0,61.39,0,0,1,0,0,0,
2014-04-19T00:15:00,0,0,56.00,64.50,0,61.41,0,0,1,0,0,0,
2014-04-19T00:30:00,0,0,56.00,64.59,0,61.41,0,0,1,0,0,0,
2014-04-19T00:45:00,0,0,56.00,64.64,0,61.36,0,0,1,0,0,0,
2014-04-19T01:00:00,0,0,56.00,64.62,0,61.33,0,0,1,0,0,0,
2014-04-19T01:15:00,0,0,56.00,64.69,0,61.34,0,0,1,0,0,0,
2014-04-19T01:30:00,0,0,56.00,64.68,0,61.42,0,0,1,0,0,0,
2014-04-19T01:45:00,0,0,56.00,64.67,0,61.47,0,0,1,0,0,0,
2014-04-19T02:00:00,0,0,56.00,64.71,0,61.50,0,0,1,0,0,0,
2014-04-19T02:15:00,0,0,56.00,64.75,0,61.52,0,0,1,0,0,0,
2014-04-19T02:30:00,0,0,56.00,64.77,0,61.51,0,0,1,0,0,0,
2014-04-19T02:45:00,0,0,56.00,64.80,0,61.50,0,0,1,0,0,0,
2014-04-19T03:00:00,0,0,56.00,64.80,0,61.50,0,0,1,0,0,0,
2014-04-19T03:15:00,0,0,56.00,64.79,0,61.61,0,0,1,0,0,0,
2014-04-19T03:30:00,0,0,56.00,64.80,0,61.73,0,0,1,0,0,0,
2014-04-19T03:45:00,0,0,56.00,64.83,0,61.82,0,0,1,0,0,0,
2014-04-19T04:00:00,0,0,56.00,64.81,0,61.84,0,0,1,0,0,0,
2014-04-19T04:15:00,0,0,56.00,64.86,0,61.87,0,0,1,0,0,0,
2014-04-19T04:30:00,0,0,56.00,64.85,0,61.90,0,0,1,0,0,0,
2014-04-19T04:45:00,0,0,56.00,64.86,0,61.92,0,0,1,0,0,0,
2014-04-19T05:00:00,0,0,56.00,64.89,0,61.92,0,0,1,0,0,0,
2014-04-19T05:15:00,0,0,56.00,64.89,0,61.94,0,0,1,0,0,0,
2014-04-19T05:30:00,0,0,56.00,64.93,0,61.89,0,0,1,0,0,0,
2014-04-19T05:45:00,0,0,56.00,64.93,0,61.84,0,0,1,0,0,0,
2014-04-19T06:00:00,0,0,56.00,64.96,0,61.82,0,0,1,0,0,0,
2014-04-19T06:15:00,0,0,56.00,64.98,0,61.84,0,0,1,0,0,0,
2014-04-19T06:30:00,0,0,56.00,65.03,0,61.83,0,0,1,0,0,0,
2014-04-19T06:45:00,0,0,56.00,65.07,0,61.73,0,0,1,0,0,0,
2014-04-19T07:00:00,0,0,56.00,65.04,0,61.76,0,0,1,0,0,0,
2014-04-19T07:15:00,0,0,56.00,65.08,0,61.80,0,0,1,0,0,0,
2014-04-19T07:30:00,0,0,56.00,65.10,0,61.75,0,0,1,0,0,0,
2014-04-19T07:45:00,0,0,56.00,65.15,0,61.81,0,0,1,0,0,0,
2014-04-19T08:00:00,0,0,56.00,65.17,0,61.84,0,0,1,0,0,0,
2014-04-19T08:15:00,0,0,56.00,65.23,0,61.98,0,0,1,0,0,0,
2014-04-19T08:30:00,0,0,56.00,65.32,0,62.12,0,0,1,0,0,0,
2014-04-19T08:45:00,0,0,56.00,65.38,0,62.23,0,0,1,0,0,0,
2014-04-19T09:00:00,0,0,56.00,65.45,0,62.31,0,0,1,0,0,0,
2014-04-19T09:15:00,0,0,56.00,65.44,0,62.45,0,0,1,0,0,0,
2014-04-19T09:30:00,0,0,56.00,65.53,0,62.59,0,0,1,0,0,0,
2014-04-19T09:45:00,0,0,56.00,65.54,0,62.83,0,0,1,0,0,0,
2014-04-19T10:00:00,0,0,56.00,65.71,0,62.96,0,0,1,0,0,0,
2014-04-19T10:15:00,0,0,56.00,65.71,0,63.01,0,0,1,0,0,0,
2014-04-19T10:30:00,0,0,56.00,65.88,0,63.13,0,0,1,0,0,0,
2014-04-19T10:45:00,0,0,56.00,65.96,0,63.28,0,0,1,0,0,0,
2014-04-19T11:00:00,0,0,56.00,66.04,0,63.35,0,0,1,0,0,0,
2014-04-19T11:15:00,0,0,56.00,66.08,0,63.59,0,0,1,0,0,0,
2014-04-19T11:30:00,0,0,56.00,66.23,0,63.75,0,0,1,0,0,0,
2014-04-19T11:45:00,0,0,56.00,66.40,0,63.88,0,0,1,0,0,0,
2014-04-19T12:00:00,0,0,56.00,66.46,0,63.96,0,0,1,0,0,0,
2014-04-19T12:15:00,0,0,56.00,66.59,0,64.04,0,0,1,0,0,0,
2014-04-19T12:30:00,0,0,56.00,66.68,0,64.07,0,0,1,0,0,0,
2014-04-19T12:45:00,0,0,56.00,66.95,0,64.11,0,0,1,0,0,0,
2014-04-19T13:00:00,0,0,56.00,67.03,0,64.14,0,0,1,0,0,0,
2014-04-19T13:15:00,0,0,56.00,67.14,0,64.30,0,0,1,0,0,0,
2014-04-19T13:30:00,0,0,56.00,67.21,0,64.43,0,0,1,0,0,0,
2014-04-19T13:45:00,0,0,56.00,67.56,0,64.49,0,0,1,0,0,0,
2014-04-19T14:00:00,0,0,56.00,67.45,0,64.57,0,0,1,0,0,0,
2014-04-19T14:15:00,0,0,56.00,67.76,0,64.65,0,0,1,0,0,0,
2014-04-19T14:30:00,0,0,56.00,68.07,0,64.71,0,0,1,0,0,0,
2014-04-19T14:45:00,0,0,56.00,68.19,0,64.78,0,0,1,0,0,0,
2014-04-19T15:00:00,0,0,56.00,68.04,0,64.82,0,0,1,0,0,0,
2014-04-19T15:15:00,0,0,56.00,68.18,0,64.86,0,0,1,0,0,0,
2014-04-19T15:30:00,0,0,56.00,68.47,0,64.88,0,0,1,0,0,0,
2014-04-19T15:45:00,0,0,56.00,68.48,0,64.93,0,0,1,0,0,0,
2014-04-19T16:00:00,0,0,56.00,68.72,0,64.95,0,0,1,0,0,0,
2014-04-19T16:15:00,0,0,56.00,68.69,0,64.96,0,0,1,0,0,0,
2014-04-19T16:30:00,0,0,56.00,68.67,0,64.96,0,0,1,0,0,0,
2014-04-19T16:45:00,0,0,56.00,68.60,0,65.00,0,0,1,0,0,0,
2014-04-19T17:00:00,0,0,56.00,68.81,0,65.06,0,0,1,0,0,0,
2014-04-19T17:15:00,0,0,56.00,68.63,0,65.13,0,0,1,0,0,0,
2014-04-19T17:30:00,0,0,56.00,68.77,0,65.18,0,0,1,0,0,0,
2014-04-19T17:45:00,0,0,56.00,68.90,0,65.18,0,0,1,0,0,0,
2014-04-19T18:00:00,0,0,56.00,68.49,0,65.23,0,0,1,0,0,0,
2014-04-19T18:15:00,0,0,56.00,68.41,0,65.28,0,0,1,0,0,0,
2014-04-19T18:30:00,0,0,56.00,68.35,0,65.30,0,0,1,0,0,0,
2014-04-19T18:45:00,0,0,56.00,68.21,0,65.31,0,0,1,0,0,0,
2014-04-19T19:00:00,0,0,56.00,68.18,0,65.33,0,0,1,0,0,0,
2014-04-19T19:15:00,0,0,56.00,68.10,0,65.35,0,0,1,0,0,0,
2014-04-19T19:30:00,0,0,56.00,67.96,0,65.38,0,0,1,0,0,0,
2014-04-19T19:45:00,0,0,56.00,67.91,0,65.35,0,0,1,0,0,0,
2014-04-19T20:00:00,0,0,56.00,67.85,0,65.34,0,0,1,0,0,0,
2014-04-19T20:15:00,0,0,56.00,67.80,0,65.34,0,0,1,0,0,0,
2014-04-19T20:30:00,0,0,56.00,67.79,0,65.31,0,0,1,0,0,0,
2014-04-19T20:45:00,0,0,56.00,67.76,0,65.28,0,0,1,0,0,0,
2014-04-19T21:00:00,0,0,56.00,67.73,0,65.24,0,0,1,0,0,0,
2014-04-19T21:15:00,0,0,56.00,67.68,0,65.21,0,0,1,0,0,0,
2014-04-19T21:30:00,0,0,56.00,67.63,0,65.17,0,0,1,0,0,0,
2014-04-19T21:45:00,0,0,56.00,67.60,0,65.17,0,0,1,0,0,0,
2014-04-19T22:00:00,0,0,56.00,67.59,0,65.16,0,0,1,0,0,0,
2014-04-19T22:15:00,0,0,56.00,67.61,0,65.12,0,0,1,0,0,0,
2014-04-19T22:30:00,0,0,56.00,67.59,0,65.11,0,0,1,0,0,0,
2014-04-19T22:45:00,0,0,56.00,67.60,0,65.12,0,0,1,0,0,0,
2014-04-19T23:00:00,0,0,56.00,67.63,0,65.13,0,0,1,0,0,0,
2014-04-19T23:15:00,0,0,56.00,67.64,0,65.17,0,0,1,0,0,0,
2014-04-19T23:30:00,0,0,56.00,67.63,0,65.24,0,0,1,0,0,0,
2014-04-19T23:45:00,0,0,56.00,67.64,0,65.27,0,0,1,0,0,0,
2014-04-20T00:00:00,0,0,56.00,67.65,0,65.29,0,0,1,0,0,0,
2014-04-20T00:15:00,0,0,56.00,67.64,0,65.31,0,0,1,0,0,0,
2014-04-20T00:30:00,0,0,56.00,67.63,0,65.33,0,0,1,0,0,0,
2014-04-20T00:45:00,0,0,56.00,67.65,0,65.34,0,0,1,0,0,0,
2014-04-20T01:00:00,0,0,56.00,67.65,0,65.36,0,0,1,0,0,0,
2014-04-20T01:15:00,0,0,56.00,67.64,0,65.37,0,0,1,0,0,0,
2014-04-20T01:30:00,0,0,56.00,67.62,0,65.39,0,0,1,0,0,0,
2014-04-20T01:45:00,0,0,56.00,67.62,0,65.38,0,0,1,0,0,0,
2014-04-20T02:00:00,0,0,56.00,67.59,0,65.39,0,0,1,0,0,0,
2014-04-20T02:15:00,0,0,56.00,67.60,0,65.36,0,0,1,0,0,0,
2014-04-20T02:30:00,0,0,56.00,67.59,0,65.31,0,0,1,0,0,0,
2014-04-20T02:45:00,0,0,56.00,67.56,0,65.27,0,0,1,0,0,0,
2014-04-20T03:00:00,0,0,56.00,67.60,0,65.22,0,0,1,0,0,0,
2014-04-20T03:15:00,0,0,56.00,67.60,0,65.23,0,0,1,0,0,0,
2014-04-20T03:30:00,0,0,56.00,67.56,0,65.21,0,0,1,0,0,0,
2014-04-20T03:45:00,0,0,56.00,67.52,0,65.24,0,0,1,0,0,0,
2014-04-20T04:00:00,0,0,56.00,67.55,0,65.27,0,0,1,0,0,0,
2014-04-20T04:15:00,0,0,56.00,67.46,0,65.28,0,0,1,0,0,0,
2014-04-20T04:30:00,0,0,56.00,67.47,0,65.30,0,0,1,0,0,0,
2014-04-20T04:45:00,0,0,56.00,67.48,0,65.30,0,0,1,0,0,0,
2014-04-20T05:00:00,0,0,56.00,67.46,0,65.29,0,0,1,0,0,0,
2014-04-20T05:15:00,0,0,56.00,67.44,0,65.26,0,0,1,0,0,0,
2014-04-20T05:30:00,0,0,56.00,67.43,0,65.19,0,0,1,0,0,0,
2014-04-20T05:45:00,0,0,56.00,67.41,0,65.14,0,0,1,0,0,0,
2014-04-20T06:00:00,0,0,56.00,67.38,0,65.09,0,0,1,0,0,0,
2014-04-20T06:15:00,0,0,56.00,67.34,0,65.01,0,0,1,0,0,0,
2014-04-20T06:30:00,0,0,56.00,67.37,0,65.01,0,0,1,0,0,0,
2014-04-20T06:45:00,0,0,56.00,67.33,0,65.00,0,0,1,0,0,0,
2014-04-20T07:00:00,0,0,56.00,67.32,0,64.93,0,0,1,0,0,0,
2014-04-20T07:15:00,0,0,56.00,67.32,0,64.93,0,0,1,0,0,0,
2014-04-20T07:30:00,0,0,56.00,67.34,0,64.98,0,0,1,0,0,0,
2014-04-20T07:45:00,0,0,56.00,67.33,0,65.05,0,0,1,0,0,0,
2014-04-20T08:00:00,0,0,56.00,67.35,0,65.13,0,0,1,0,0,0,
2014-04-20T08:15:00,0,0,56.00,67.38,0,65.24,0,0,1,0,0,0,
2014-04-20T08:30:00,0,0,56.00,67.46,0,65.32,0,0,1,0,0,0,
2014-04-20T08:45:00,0,0,56.00,67.54,0,65.42,0,0,1,0,0,0,
2014-04-20T09:00:00,0,0,56.00,67.56,0,65.53,0,0,1,0,0,0,
2014-04-20T09:15:00,0,0,56.00,67.62,0,65.64,0,0,1,0,0,0,
2014-04-20T09:30:00,0,0,56.00,67.69,0,65.74,0,0,1,0,0,0,
2014-04-20T09:45:00,0,0,56.00,67.73,0,65.86,0,0,1,0,0,0,
2014-04-20T10:00:00,0,0,56.00,67.82,0,65.93,0,0,1,0,0,0,
2014-04-20T10:15:00,0,0,56.00,67.87,0,66.00,0,0,1,0,0,0,
2014-04-20T10:30:00,0,0,56.00,68.01,0,66.04,0,0,1,0,0,0,
2014-04-20T10:45:00,0,0,56.00,68.09,0,66.05,0,0,1,0,0,0,
2014-04-20T11:00:00,0,0,56.00,68.08,0,66.08,0,0,1,0,0,0,
2014-04-20T11:15:00,0,0,56.00,68.20,0,66.16,0,0,1,0,0,0,
2014-04-20T11:30:00,0,0,56.00,68.42,0,66.16,0,0,1,0,0,0,
2014-04-20T11:45:00,0,0,56.00,68.32,0,66.18,0,0,1,0,0,0,
2014-04-20T12:00:00,0,0,56.00,68.33,0,66.25,0,0,1,0,0,0,
2014-04-20T12:15:00,0,0,56.00,68.39,0,66.31,0,0,1,0,0,0,
2014-04-20T12:30:00,0,0,56.00,68.49,0,66.38,0,0,1,0,0,0,
2014-04-20T12:45:00,0,0,56.00,68.60,0,66.42,0,0,1,0,0,0,
2014-04-20T13:00:00,0,0,56.00,68.43,0,66.68,0,0,1,0,0,0,
2014-04-20T13:15:00,0,0,56.00,68.90,0,66.67,0,0,1,0,0,0,
2014-04-20T13:30:00,0,0,56.00,68.73,0,66.77,0,0,1,0,0,0,
2014-04-20T13:45:00,0,0,56.00,69.05,0,66.77,0,0,1,0,0,0,
2014-04-20T14:00:00,0,0,56.00,69.25,0,66.70,0,0,1,0,0,0,
2014-04-20T14:15:00,0,0,56.00,69.16,0,66.72,0,0,1,0,0,0,
2014-04-20T14:30:00,0,0,56.00,68.82,0,66.85,0,0,1,0,0,0,
2014-04-20T14:45:00,0,0,56.00,69.16,0,66.88,0,0,1,0,0,0,
2014-04-20T15:00:00,0,0,56.00,69.18,0,66.93,0,0,1,0,0,0,
2014-04-20T15:15:00,0,0,56.00,69.10,0,66.93,0,0,1,0,0,0,
2014-04-20T15:30:00,0,0,56.00,69.68,0,66.91,0,0,1,0,0,0,
2014-04-20T15:45:00,0,0,56.00,69.26,0,66.93,0,0,1,0,0,0,
2014-04-20T16:00:00,0,0,56.00,69.47,0,66.90,0,0,1,0,0,0,
2014-04-20T16:15:00,0,0,56.00,69.97,0,66.80,0,0,1,0,0,0,
2014-04-20T16:30:00,0,0,56.00,69.94,0,66.76,0,0,1,0,0,0,
2014-04-20T16:45:00,0,0,56.00,70.12,0,66.72,0,0,1,0,0,0,
2014-04-20T17:00:00,0,0,56.00,69.82,0,66.70,0,0,1,0,0,0,
2014-04-20T17:15:00,0,0,56.00,69.95,0,66.68,0,0,1,0,0,0,
2014-04-20T17:30:00,0,0,56.00,69.94,0,66.68,0,0,1,0,0,0,
2014-04-20T17:45:00,0,0,56.00,69.78,0,66.71,0,0,1,0,0,0,
2014-04-20T18:00:00,0,0,56.00,70.14,0,66.72,0,0,1,0,0,0,
2014-04-20T18:15:00,0,0,56.00,70.23,0,66.70,0,0,1,0,0,0,
2014-04-20T18:30:00,0,0,56.00,70.23,0,66.67,0,0,1,0,0,0,
2014-04-20T18:45:00,0,0,56.00,70.07,0,66.61,0,0,1,0,0,0,
2014-04-20T19:00:00,0,0,56.00,70.14,0,66.55,0,0,1,0,0,0,
2014-04-20T19:15:00,0,0,56.00,70.15,0,66.48,0,0,1,0,0,0,
2014-04-20T19:30:00,0,0,56.00,69.98,0,66.41,0,0,1,0,0,0,
2014-04-20T19:45:00,0,0,56.00,69.89,0,66.38,0,0,1,0,0,0,
2014-04-20T20:00:00,0,0,56.00,69.71,0,66.40,0,0,1,0,0,0,
2014-04-20T20:15:00,0,0,56.00,69.57,0,66.49,0,0,1,0,0,0,
2014-04-20T20:30:00,0,0,56.00,69.57,0,66.56,0,0,1,0,0,0,
2014-04-20T20:45:00,0,0,56.00,69.64,0,66.58,0,0,1,0,0,0,
2014-04-20T21:00:00,0,0,56.00,69.63,0,66.50,0,0,1,0,0,0,
2014-04-20T21:15:00,0,0,56.00,69.55,0,66.35,0,0,1,0,0,0,
2014-04-20T21:30:00,0,0,56.00,69.53,0,66.17,0,0,1,0,0,0,
2014-04-20T21:45:00,0,0,56.00,69.47,0,66.07,0,0,1,0,0,0,
2014-04-20T22:00:00,0,0,56.00,69.40,0,66.01,0,0,1,0,0,0,
2014-04-20T22:15:00,0,0,56.00,69.36,0,65.97,0,0,1,0,0,0,
2014-04-20T22:30:00,0,0,56.00,69.21,0,65.95,0,0,1,0,0,0,
2014-04-20T22:45:00,0,0,56.00,69.12,0,65.97,0,0,1,0,0,0,
2014-04-20T23:00:00,0,0,56.00,69.10,0,66.00,0,0,1,0,0,0,
2014-04-20T23:15:00,0,0,56.00,69.01,0,66.04,0,0,1,0,0,0,
2014-04-20T23:30:00,0,0,56.00,68.97,0,66.08,0,0,1,0,0,0,
2014-04-20T23:45:00,0,0,56.00,68.98,0,66.15,0,0,1,0,0,0,
2014-04-21T00:00:00,0,0,56.00,68.93,0,66.23,0,0,1,0,0,0,
2014-04-21T00:15:00,0,0,56.00,68.91,0,66.28,0,0,1,0,0,0,
2014-04-21T00:30:00,0,0,56.00,68.97,0,66.30,0,0,1,0,0,0,
2014-04-21T00:45:00,0,0,56.00,68.93,0,66.33,0,0,1,0,0,0,
2014-04-21T01:00:00,0,0,56.00,68.94,0,66.35,0,0,1,0,0,0,
2014-04-21T01:15:00,0,0,56.00,68.88,0,66.37,0,0,1,0,0,0,
2014-04-21T01:30:00,0,0,56.00,68.88,0,66.39,0,0,1,0,0,0,
2014-04-21T01:45:00,0,0,56.00,68.86,0,66.43,0,0,1,0,0,0,
2014-04-21T02:00:00,0,0,56.00,68.88,0,66.43,0,0,1,0,0,0,
2014-04-21T02:15:00,0,0,56.00,68.84,0,66.47,0,0,1,0,0,0,
2014-04-21T02:30:00,0,0,56.00,68.82,0,66.49,0,0,1,0,0,0,
2014-04-21T02:45:00,0,0,56.00,68.80,0,66.54,0,0,1,0,0,0,
2014-04-21T03:00:00,0,0,56.00,68.82,0,66.56,0,0,1,0,0,0,
2014-04-21T03:15:00,0,0,56.00,68.82,0,66.57,0,0,1,0,0,0,
2014-04-21T03:30:00,0,0,56.00,68.82,0,66.56,0,0,1,0,0,0,
2014-04-21T03:45:00,0,0,56.00,68.80,0,66.54,0,0,1,0,0,0,
2014-04-21T04:00:00,0,0,56.00,68.81,0,66.53,0,0,1,0,0,0,
2014-04-21T04:15:00,0,0,56.00,68.80,0,66.51,0,0,1,0,0,0,
2014-04-21T04:30:00,0,0,56.00,68.81,0,66.49,0,0,1,0,0,0,
2014-04-21T04:45:00,0,0,56.00,68.80,0,66.47,0,0,1,0,0,0,
2014-04-21T05:00:00,0,0,56.00,68.79,0,66.41,0,0,1,0,0,0,
2014-04-21T05:15:00,0,0,56.00,68.58,0,66.46,0,0,1,0,0,0,
2014-04-21T05:30:00,0,0,56.00,68.53,0,66.63,0,0,1,0,0,0,
2014-04-21T05:45:00,0,0,56.00,68.48,0,66.65,0,0,1,0,0,0,
2014-04-21T06:00:00,0,0,56.00,68.47,0,66.66,0,0,1,0,0,0,
2014-04-21T06:15:00,1,1,56.00,66.91,0,64.80,28616.17,100.00,1,0,0,0,
2014-04-21T06:30:00,1,1,56.00,67.23,0,64.37,31045.47,100.00,1,0,0,0,
2014-04-21T06:45:00,1,1,56.00,67.54,0,64.50,31573.55,100.00,1,0,0,0,
2014-04-21T07:00:00,1,1,56.00,67.61,0,64.70,31291.41,100.00,1,0,0,0,
2014-04-21T07:15:00,1,1,56.00,68.17,0,65.16,30977.32,100.00,1,0,0,0,
2014-04-21T07:30:00,1,1,56.00,68.43,0,65.40,30975.62,100.00,1,0,0,0,
2014-04-21T07:45:00,1,1,56.00,69.10,0,66.09,31142.64,100.00,1,0,0,0,
2014-04-21T08:00:00,1,1,56.00,69.63,0,66.54,31467.46,100.00,1,0,0,0,
2014-04-21T08:15:00,1,1,56.00,70.31,0,67.30,31933.72,100.00,1,0,0,0,
2014-04-21T08:30:00,1,1,56.00,70.64,0,67.49,32017.32,100.00,1,0,0,0,
2014-04-21T08:45:00,1,1,56.00,70.55,0,67.43,32239.52,100.00,1,0,0,0,
2014-04-21T09:00:00,1,1,56.00,70.91,0,67.84,32381.62,100.00,1,0,0,0,
2014-04-21T09:15:00,1,1,56.00,71.69,0,68.63,32565.24,100.00,1,0,0,0,
2014-04-21T09:30:00,1,1,56.00,72.18,0,69.09,32919.92,100.00,1,0,0,0,
2014-04-21T09:45:00,1,1,56.00,72.76,0,69.51,32935.99,100.00,1,0,0,0,
2014-04-21T10:00:00,1,1,56.00,72.34,0,69.13,32872.51,100.00,1,0,0,0,
2014-04-21T10:15:00,1,1,56.00,72.57,0,69.42,32890.17,100.00,1,0,0,0,
2014-04-21T10:30:00,1,1,56.00,72.90,0,69.70,32896.55,100.00,1,0,0,0,
2014-04-21T10:45:00,1,1,56.00,73.32,0,70.16,32881.25,100.00,1,0,0,0,
2014-04-21T11:00:00,1,1,56.00,74.05,0,70.81,32832.35,100.00,1,0,0,0,
2014-04-21T11:15:00,1,1,56.00,74.48,0,71.19,32807.63,100.00,1,0,0,0,
2014-04-21T11:30:00,1,1,56.00,75.22,0,71.81,32737.82,100.00,1,0,0,0,
2014-04-21T11:45:00,1,1,56.00,75.75,0,72.47,32703.72,100.00,1,0,0,0,
2014-04-21T12:00:00,1,1,56.00,77.00,0,73.44,31837.21,100.00,1,0,0,0,
2014-04-21T12:15:00,1,1,56.00,77.57,0,74.07,31944.28,100.00,1,0,0,0,
2014-04-21T12:30:00,1,1,56.00,77.32,0,73.73,31956.94,100.00,1,0,0,0,
2014-04-21T12:45:00,1,1,56.00,77.86,0,74.41,31942.42,100.00,1,0,0,0,
2014-04-21T13:00:00,1,1,56.00,77.91,0,74.25,32205.32,100.00,1,0,0,0,
2014-04-21T13:15:00,1,1,56.00,77.96,0,74.48,32562.50,100.00,1,0,0,0,
2014-04-21T13:30:00,1,1,56.00,78.18,0,74.61,33032.22,100.00,1,0,0,0,
2014-04-21T13:45:00,1,1,56.00,56.57,0,73.60,32293.76,100.00,1,0,0,0,
2014-04-21T14:00:00,1,1,56.00,55.79,0,72.69,31801.91,96.60,1,0,0,0,
2014-04-21T14:15:00,1,1,56.00,55.30,0,72.05,31140.16,82.65,1,0,0,0,
2014-04-21T14:30:00,1,1,56.00,55.24,0,71.56,30117.22,65.35,1,0,0,0,
2014-04-21T14:45:00,1,1,56.00,55.59,0,71.52,28476.74,54.90,1,0,0,0,
2014-04-21T15:00:00,1,1,56.00,55.52,0,71.10,26074.56,44.07,1,0,0,0,
2014-04-21T15:15:00,1,1,56.00,55.71,0,71.05,22692.92,35.89,1,0,0,0,
2014-04-21T15:30:00,1,1,56.00,55.76,0,70.84,20439.03,29.06,1,0,0,0,
2014-04-21T15:45:00,1,1,56.00,55.82,0,70.94,19347.22,27.07,1,0,0,0,
2014-04-21T16:00:00,1,1,56.00,55.92,0,70.93,18025.18,26.85,1,0,0,0,
2014-04-21T16:15:00,1,1,56.00,56.02,0,71.05,17009.29,26.28,1,0,0,0,
2014-04-21T16:30:00,1,1,56.00,55.92,0,70.85,16133.79,24.90,1,0,0,0,
2014-04-21T16:45:00,1,1,56.00,55.98,0,70.79,15521.76,23.25,1,0,0,0,
2014-04-21T17:00:00,1,1,56.00,55.94,0,70.80,15095.27,22.94,1,0,0,0,
2014-04-21T17:15:00,1,1,56.00,55.95,0,70.67,14915.93,24.08,1,0,0,0,
2014-04-21T17:30:00,1,1,56.00,56.14,0,69.99,14916.41,25.82,1,0,0,0,
2014-04-21T17:45:00,1,1,56.00,55.78,0,69.24,14642.05,21.18,1,0,0,0,
2014-04-21T18:00:00,1,1,56.00,67.48,0,69.10,14512.98,100.00,1,0,0,0,
2014-04-21T18:15:00,0,0,56.00,67.29,0,69.19,0,0,1,0,0,0,
2014-04-21T18:30:00,0,0,56.00,67.51,0,69.70,0,0,1,0,0,0,
2014-04-21T18:45:00,0,0,56.00,67.42,0,70.67,0,0,1,0,0,0,
2014-04-21T19:00:00,0,0,56.00,67.54,0,70.66,0,0,1,0,0,0,
2014-04-21T19:15:00,0,0,56.00,67.51,0,70.36,0,0,1,0,0,0,
2014-04-21T19:30:00,0,0,56.00,67.53,0,70.11,0,0,1,0,0,0,
2014-04-21T19:45:00,0,0,56.00,67.56,0,69.90,0,0,1,0,0,0,
2014-04-21T20:00:00,0,0,56.00,67.58,0,69.73,0,0,1,0,0,0,
2014-04-21T20:15:00,0,0,56.00,67.55,0,69.61,0,0,1,0,0,0,
2014-04-21T20:30:00,0,0,56.00,67.59,0,69.45,0,0,1,0,0,0,
2014-04-21T20:45:00,0,0,56.00,67.57,0,69.34,0,0,1,0,0,0,
2014-04-21T21:00:00,0,0,56.00,67.60,0,69.22,0,0,1,0,0,0,
2014-04-21T21:15:00,0,0,56.00,68.27,0,68.93,0,0,1,0,0,0,
2014-04-21T21:30:00,0,0,56.00,68.19,0,68.83,0,0,1,0,0,0,
2014-04-21T21:45:00,0,0,56.00,68.23,0,68.82,0,0,1,0,0,0,
2014-04-21T22:00:00,0,0,56.00,68.23,0,68.73,0,0,1,0,0,0,
2014-04-21T22:15:00,0,0,56.00,68.23,0,68.60,0,0,1,0,0,0,
2014-04-21T22:30:00,0,0,56.00,68.26,0,68.52,0,0,1,0,0,0,
2014-04-21T22:45:00,0,0,56.00,68.29,0,68.43,0,0,1,0,0,0,
2014-04-21T23:00:00,0,0,56.00,68.30,0,68.38,0,0,1,0,0,0,
2014-04-21T23:15:00,0,0,56.00,68.16,0,68.40,0,0,1,0,0,0,
2014-04-21T23:30:00,0,0,56.00,68.20,0,68.40,0,0,1,0,0,0,
2014-04-21T23:45:00,0,0,56.00,68.27,0,68.32,0,0,1,0,0,0,
2014-04-22T00:00:00,0,0,56.00,68.28,0,68.37,0,0,1,0,0,0,
2014-04-22T00:15:00,0,0,56.00,68.39,0,68.34,0,0,1,0,0,0,
2014-04-22T00:30:00,0,0,56.00,68.44,0,68.36,0,0,1,0,0,0,
2014-04-22T00:45:00,0,0,56.00,68.36,0,68.33,0,0,1,0,0,0,
2014-04-22T01:00:00,0,0,56.00,68.46,0,68.33,0,0,1,0,0,0,
2014-04-22T01:15:00,0,0,56.00,68.28,0,68.11,0,0,1,0,0,0,
2014-04-22T01:30:00,0,0,56.00,68.44,0,67.67,0,0,1,0,0,0,
2014-04-22T01:45:00,0,0,56.00,68.49,0,67.17,0,0,1,0,0,0,
2014-04-22T02:00:00,0,0,56.00,68.44,0,66.63,0,0,1,0,0,0,
2014-04-22T02:15:00,0,0,56.00,68.29,0,65.96,0,0,1,0,0,0,
2014-04-22T02:30:00,0,0,56.00,68.22,0,65.41,0,0,1,0,0,0,
2014-04-22T02:45:00,0,0,56.00,68.10,0,65.11,0,0,1,0,0,0,
2014-04-22T03:00:00,0,0,56.00,68.08,0,65.10,0,0,1,0,0,0,
2014-04-22T03:15:00,0,0,56.00,68.06,0,65.05,0,0,1,0,0,0,
2014-04-22T03:30:00,0,0,56.00,67.88,0,65.02,0,0,1,0,0,0,
2014-04-22T03:45:00,0,0,56.00,67.80,0,65.03,0,0,1,0,0,0,
2014-04-22T04:00:00,0,0,56.00,67.62,0,64.94,0,0,1,0,0,0,
2014-04-22T04:15:00,0,0,56.00,67.61,0,64.84,0,0,1,0,0,0,
2014-04-22T04:30:00,0,0,56.00,67.54,0,64.72,0,0,1,0,0,0,
2014-04-22T04:45:00,0,0,56.00,67.44,0,64.68,0,0,1,0,0,0,
2014-04-22T05:00:00,0,0,56.00,67.27,0,64.70,0,0,1,0,0,0,
2014-04-22T05:15:00,0,0,56.00,66.99,0,64.63,0,0,1,0,0,0,
2014-04-22T05:30:00,0,0,56.00,66.83,0,64.63,0,0,1,0,0,0,
2014-04-22T05:45:00,0,0,56.00,66.71,0,64.55,0,0,1,0,0,0,
2014-04-22T06:00:00,0,0,56.00,66.62,0,64.37,0,0,1,0,0,0,
2014-04-22T06:15:00,1,1,56.00,58.94,0,56.84,26153.39,64.67,1,0,0,0,
2014-04-22T06:30:00,1,1,56.00,58.75,0,56.44,27548.92,100.00,1,0,0,0,
2014-04-22T06:45:00,1,1,56.00,59.08,0,56.47,26597.29,100.00,1,0,0,0,
2014-04-22T07:00:00,1,1,56.00,59.53,0,56.90,22619.85,100.00,1,0,0,0,
2014-04-22T07:15:00,1,1,56.00,59.63,0,56.93,21631.02,100.00,1,0,0,0,
2014-04-22T07:30:00,1,1,56.00,59.26,0,56.91,18366.99,100.00,1,0,0,0,
2014-04-22T07:45:00,1,1,56.00,57.91,0,56.17,16932.10,100.00,1,0,0,0,
2014-04-22T08:00:00,1,1,56.00,58.44,0,56.76,16168.23,100.00,1,0,0,0,
2014-04-22T08:15:00,1,1,56.00,58.39,0,56.89,15855.94,100.00,1,0,0,0,
2014-04-22T08:30:00,1,1,56.00,59.43,0,57.89,14971.10,100.00,1,0,0,0,
2014-04-22T08:45:00,1,1,56.00,59.47,0,57.62,14178.63,100.00,1,0,0,0,
2014-04-22T09:00:00,1,1,56.00,59.29,0,57.70,14297.39,100.00,1,0,0,0,
2014-04-22T09:15:00,1,1,56.00,59.56,0,57.45,14129.42,100.00,1,0,0,0,
2014-04-22T09:30:00,1,1,56.00,60.01,0,58.55,13765.38,100.00,1,0,0,0,
2014-04-22T09:45:00,1,1,56.00,60.30,0,58.39,13680.85,100.00,1,0,0,0,
2014-04-22T10:00:00,1,1,56.00,60.86,0,59.19,13839.96,100.00,1,0,0,0,
2014-04-22T10:15:00,1,1,56.00,60.60,0,58.83,13927.45,100.00,1,0,0,0,
2014-04-22T10:30:00,1,1,56.00,60.99,0,58.76,14904.14,100.00,1,0,0,0,
2014-04-22T10:45:00,1,1,56.00,60.46,0,59.12,13727.04,100.00,1,0,0,0,
2014-04-22T11:00:00,1,1,56.00,54.60,0,50.91,12921.85,0,1,0,0,0,
2014-04-22T11:15:00,1,1,56.00,54.92,0,50.67,12844.03,0,1,0,0,0,
2014-04-22T11:30:00,1,1,56.00,54.73,0,53.06,12103.81,0,1,0,0,0,
2014-04-22T11:45:00,1,1,56.00,55.53,0,54.09,10724.09,0,1,0,0,0,
2014-04-22T12:00:00,1,1,56.00,55.63,0,54.37,9956.10,0,1,0,0,0,
2014-04-22T12:15:00,1,1,56.00,56.06,0,54.34,9402.80,0,1,0,0,0,
2014-04-22T12:30:00,1,1,56.00,56.16,0,54.04,10820.50,0,1,0,0,0,
2014-04-22T12:45:00,1,1,56.00,56.16,0,54.21,10325.18,0,1,0,0,0,
2014-04-22T13:00:00,1,1,56.00,56.06,0,54.46,11081.55,0,1,0,0,0,
2014-04-22T13:15:00,1,1,56.00,56.68,0,54.75,10225.69,0,1,0,0,0,
2014-04-22T13:30:00,1,1,56.00,57.18,0,54.78,9992.15,0,1,0,0,0,
2014-04-22T13:45:00,1,1,56.00,56.84,0,55.10,11160.12,97.06,1,0,0,0,
2014-04-22T14:00:00,1,1,56.00,57.21,0,54.76,11181.55,100.00,1,0,0,0,
2014-04-22T14:15:00,1,1,56.00,57.44,0,55.06,11789.10,100.00,1,0,0,0,
2014-04-22T14:30:00,1,1,56.00,58.14,0,56.21,11426.85,100.00,1,0,0,0,
2014-04-22T14:45:00,1,1,56.00,58.93,0,57.24,11591.44,100.00,1,0,0,0,
2014-04-22T15:00:00,1,1,56.00,58.83,0,56.88,11332.59,100.00,1,0,0,0,
2014-04-22T15:15:00,1,1,56.00,59.54,0,57.74,11270.64,100.00,1,0,0,0,
2014-04-22T15:30:00,1,1,56.00,59.75,0,57.28,11270.62,100.00,1,0,0,0,
2014-04-22T15:45:00,1,1,56.00,59.85,0,57.83,11347.33,100.00,1,0,0,0,
2014-04-22T16:00:00,1,1,56.00,60.20,0,58.12,11071.75,100.00,1,0,0,0,
2014-04-22T16:15:00,1,1,56.00,60.33,0,58.40,11087.73,100.00,1,0,0,0,
2014-04-22T16:30:00,1,1,56.00,57.95,0,54.48,11142.10,100.00,1,0,0,0,
2014-04-22T16:45:00,1,1,56.00,55.88,0,53.12,10211.27,99.10,1,0,0,0,
2014-04-22T17:00:00,1,1,56.00,53.98,0,51.57,9519.25,0,1,0,0,0,
2014-04-22T17:15:00,1,1,56.00,55.13,0,53.60,9332.83,0,1,0,0,0,
2014-04-22T17:30:00,1,1,56.00,55.25,0,53.98,9430.11,0,1,0,0,0,
2014-04-22T17:45:00,1,1,56.00,55.28,0,53.79,9121.49,0,1,0,0,0,
2014-04-22T18:00:00,1,1,56.00,55.36,0,53.98,8852.94,0,1,0,0,0,
2014-04-22T18:15:00,0,0,56.00,56.85,0,55.81,0,0,1,0,0,0,
2014-04-22T18:30:00,0,0,56.00,58.21,0,56.52,0,0,1,0,0,0,
2014-04-22T18:45:00,0,0,56.00,58.56,0,57.13,0,0,1,0,0,0,
2014-04-22T19:00:00,0,0,56.00,58.83,0,57.86,0,0,1,0,0,0,
2014-04-22T19:15:00,0,0,56.00,59.11,0,58.51,0,0,1,0,0,0,
2014-04-22T19:30:00,0,0,56.00,59.36,0,59.04,0,0,1,0,0,0,
2014-04-22T19:45:00,0,0,56.00,59.84,0,59.37,0,0,1,0,0,0,
2014-04-22T20:00:00,0,0,56.00,59.83,0,59.67,0,0,1,0,0,0,
2014-04-22T20:15:00,0,0,56.00,59.96,0,60.07,0,0,1,0,0,0,
2014-04-22T20:30:00,0,0,56.00,60.12,0,60.34,0,0,1,0,0,0,
2014-04-22T20:45:00,0,0,56.00,60.27,0,60.40,0,0,1,0,0,0,
2014-04-22T21:00:00,0,0,56.00,60.43,0,60.61,0,0,1,0,0,0,
2014-04-22T21:15:00,0,0,56.00,61.54,0,60.55,0,0,1,0,0,0,
2014-04-22T21:30:00,0,0,56.00,61.50,0,60.51,0,0,1,0,0,0,
2014-04-22T21:45:00,0,0,56.00,61.77,0,60.57,0,0,1,0,0,0,
2014-04-22T22:00:00,0,0,56.00,61.93,0,60.68,0,0,1,0,0,0,
2014-04-22T22:15:00,0,0,56.00,62.09,0,60.78,0,0,1,0,0,0,
2014-04-22T22:30:00,0,0,56.00,62.17,0,60.94,0,0,1,0,0,0,
2014-04-22T22:45:00,0,0,56.00,62.36,0,61.13,0,0,1,0,0,0,
2014-04-22T23:00:00,0,0,56.00,62.51,0,61.33,0,0,1,0,0,0,
2014-04-22T23:15:00,0,0,56.00,62.56,0,61.46,0,0,1,0,0,0,
2014-04-22T23:30:00,0,0,56.00,62.70,0,61.61,0,0,1,0,0,0,
2014-04-22T23:45:00,0,0,56.00,62.77,0,61.72,0,0,1,0,0,0,
2014-04-23T00:00:00,0,0,56.00,62.89,0,61.78,0,0,1,0,0,0,
2014-04-23T00:15:00,0,0,56.00,63.02,0,61.84,0,0,1,0,0,0,
2014-04-23T00:30:00,0,0,56.00,63.26,0,61.86,0,0,1,0,0,0,
2014-04-23T00:45:00,0,0,56.00,63.37,0,61.82,0,0,1,0,0,0,
2014-04-23T01:00:00,0,0,56.00,63.54,0,61.76,0,0,1,0,0,0,
2014-04-23T01:15:00,0,0,56.00,63.66,0,61.68,0,0,1,0,0,0,
2014-04-23T01:30:00,0,0,56.00,63.70,0,61.64,0,0,1,0,0,0,
2014-04-23T01:45:00,0,0,56.00,63.72,0,61.63,0,0,1,0,0,0,
2014-04-23T02:00:00,0,0,56.00,63.75,0,61.59,0,0,1,0,0,0,
2014-04-23T02:15:00,0,0,56.00,63.86,0,61.53,0,0,1,0,0,0,
2014-04-23T02:30:00,0,0,56.00,63.79,0,61.48,0,0,1,0,0,0,
2014-04-23T02:45:00,0,0,56.00,63.93,0,61.43,0,0,1,0,0,0,
2014-04-23T03:00:00,0,0,56.00,63.89,0,61.33,0,0,1,0,0,0,
2014-04-23T03:15:00,0,0,56.00,63.90,0,61.25,0,0,1,0,0,0,
2014-04-23T03:30:00,0,0,56.00,63.89,0,61.17,0,0,1,0,0,0,
2014-04-23T03:45:00,0,0,56.00,63.87,0,61.24,0,0,1,0,0,0,
2014-04-23T04:00:00,0,0,56.00,63.87,0,61.30,0,0,1,0,0,0,
2014-04-23T04:15:00,0,0,56.00,63.99,0,61.23,0,0,1,0,0,0,
2014-04-23T04:30:00,0,0,56.00,63.93,0,61.18,0,0,1,0,0,0,
2014-04-23T04:45:00,0,0,56.00,63.99,0,61.12,0,0,1,0,0,0,
2014-04-23T05:00:00,0,0,56.00,64.02,0,61.10,0,0,1,0,0,0,
2014-04-23T05:15:00,0,0,56.00,63.99,0,62.31,0,0,1,0,0,0,
2014-04-23T05:30:00,0,0,56.00,64.23,0,62.72,0,0,1,0,0,0,
2014-04-23T05:45:00,0,0,56.00,64.54,0,62.63,0,0,1,0,0,0,
2014-04-23T06:00:00,0,0,56.00,64.80,0,62.57,0,0,1,0,0,0,
2014-04-23T06:15:00,1,1,56.00,54.91,0,52.93,25641.90,0,1,0,0,0,
2014-04-23T06:30:00,1,1,56.00,56.38,0,53.89,23381.99,0,1,0,0,0,
2014-04-23T06:45:00,1,1,56.00,56.41,0,54.11,19386.27,0,1,0,0,0,
2014-04-23T07:00:00,1,1,56.00,56.20,0,54.10,17326.97,0,1,0,0,0,
2014-04-23T07:15:00,1,1,56.00,56.04,0,54.16,14342.55,0,1,0,0,0,
2014-04-23T07:30:00,1,1,56.00,55.80,0,54.18,12589.88,0,1,0,0,0,
2014-04-23T07:45:00,1,1,56.00,55.58,0,53.68,12390.08,0,1,0,0,0,
2014-04-23T08:00:00,1,1,56.00,55.44,0,53.96,12452.69,0,1,0,0,0,
2014-04-23T08:15:00,1,1,56.00,55.67,0,54.22,11580.03,0,1,0,0,0,
2014-04-23T08:30:00,1,1,56.00,55.46,0,53.83,11231.86,0,1,0,0,0,
2014-04-23T08:45:00,1,1,56.00,55.59,0,54.22,10670.08,0,1,0,0,0,
2014-04-23T09:00:00,1,1,56.00,55.33,0,53.74,11598.25,0,1,0,0,0,
2014-04-23T09:15:00,1,1,56.00,55.10,0,53.72,10991.92,0,1,0,0,0,
2014-04-23T09:30:00,1,1,56.00,55.85,0,50.63,11209.01,0,1,0,0,0,
2014-04-23T09:45:00,1,1,56.00,55.40,2.50,56.98,12064.40,0,1,0,0,0,
2014-04-23T10:00:00,1,1,56.00,56.43,0,50.59,13019.13,0,1,0,0,0,
2014-04-23T10:15:00,1,1,56.00,56.20,0,59.22,12843.76,0,1,0,0,0,
2014-04-23T10:30:00,1,1,56.00,55.39,0,51.37,13679.90,0,1,0,0,0,
2014-04-23T10:45:00,1,1,56.00,56.82,0,58.30,12507.01,0,1,0,0,0,
2014-04-23T11:00:00,1,1,56.00,55.85,0,51.24,12904.85,0,1,0,0,0,
2014-04-23T11:15:00,1,1,56.00,55.90,0,58.79,12191.11,0,1,0,0,0,
2014-04-23T11:30:00,1,1,56.00,57.00,0,56.22,13374.99,0,1,0,0,0,
2014-04-23T11:45:00,1,1,56.00,55.90,0,52.29,12786.74,0,1,0,0,0,
2014-04-23T12:00:00,1,1,56.00,56.01,0,52.34,11442.47,0,1,0,0,0,
2014-04-23T12:15:00,1,1,56.00,56.42,0,51.93,11131.35,0,1,0,0,0,
2014-04-23T12:30:00,1,1,56.00,56.42,0,51.93,12874.52,0,1,0,0,0,
2014-04-23T12:45:00,1,1,56.00,56.65,0,52.34,12169.02,0,1,0,0,0,
2014-04-23T13:00:00,1,1,56.00,55.27,0.65,56.12,12454.24,0,1,0,0,0,
2014-04-23T13:15:00,1,1,56.00,56.76,0,53.04,10130.60,0,1,0,0,0,
2014-04-23T13:30:00,1,1,56.00,55.86,0,53.29,10326.99,0,1,0,0,0,
2014-04-23T13:45:00,1,1,56.00,55.64,0,53.15,10317.33,0,1,0,0,0,
2014-04-23T14:00:00,1,1,56.00,55.51,0,53.33,10917.11,0,1,0,0,0,
2014-04-23T14:15:00,1,1,56.00,55.67,0,54.05,11200.16,0,1,0,0,0,
2014-04-23T14:30:00,1,1,56.00,55.81,0,53.85,9229.89,0,1,0,0,0,
2014-04-23T14:45:00,1,1,56.00,55.55,0,53.71,10162.40,0,1,0,0,0,
2014-04-23T15:00:00,1,1,56.00,55.62,0,53.93,10900.40,0,1,0,0,0,
2014-04-23T15:15:00,1,1,56.00,55.80,0,54.25,10106.38,0,1,0,0,0,
2014-04-23T15:30:00,1,1,56.00,55.53,0,53.81,10511.44,0,1,0,0,0,
2014-04-23T15:45:00,1,1,56.00,56.12,0,53.68,11303.78,0,1,0,0,0,
2014-04-23T16:00:00,1,1,56.00,56.96,0,53.37,9679.89,0,1,0,0,0,
2014-04-23T16:15:00,1,1,56.00,55.67,0,53.97,9881.38,0,1,0,0,0,
2014-04-23T16:30:00,1,1,56.00,55.67,0,53.75,8795.51,0,1,0,0,0,
2014-04-23T16:45:00,1,1,56.00,55.82,0,53.12,8987.99,0,1,0,0,0,
2014-04-23T17:00:00,1,1,56.00,56.12,0,53.11,8317.49,0,1,0,0,0,
2014-04-23T17:15:00,1,1,56.00,56.13,0,52.79,8483.72,0,1,0,0,0,
2014-04-23T17:30:00,1,1,56.00,55.87,0,53.06,8445.45,0,1,0,0,0,
2014-04-23T17:45:00,1,1,56.00,55.44,0,52.89,6549.67,0,1,0,0,0,
2014-04-23T18:00:00,1,1,56.00,55.26,0,53.19,7219.21,0,1,0,0,0,
2014-04-23T18:15:00,0,0,56.00,56.53,0,56.11,0,0,1,0,0,0,
2014-04-23T18:30:00,0,0,56.00,57.66,0,56.46,0,0,1,0,0,0,
2014-04-23T18:45:00,0,0,56.00,58.06,0,56.90,0,0,1,0,0,0,
2014-04-23T19:00:00,0,0,56.00,58.28,0,57.55,0,0,1,0,0,0,
2014-04-23T19:15:00,0,0,56.00,58.50,0,58.25,0,0,1,0,0,0,
2014-04-23T19:30:00,0,0,56.00,58.72,0,58.81,0,0,1,0,0,0,
2014-04-23T19:45:00,0,0,56.00,59.08,0,59.25,0,0,1,0,0,0,
2014-04-23T20:00:00,0,0,56.00,59.27,0,59.55,0,0,1,0,0,0,
2014-04-23T20:15:00,0,0,56.00,59.52,0,59.84,0,0,1,0,0,0,
2014-04-23T20:30:00,0,0,56.00,59.83,0,60.00,0,0,1,0,0,0,
2014-04-23T20:45:00,0,0,56.00,60.02,0,60.29,0,0,1,0,0,0,
2014-04-23T21:00:00,0,0,56.00,60.24,0,60.47,0,0,1,0,0,0,
2014-04-23T21:15:00,0,0,56.00,61.01,0,60.38,0,0,1,0,0,0,
2014-04-23T21:30:00,0,0,56.00,61.32,0,60.36,0,0,1,0,0,0,
2014-04-23T21:45:00,0,0,56.00,61.70,0,60.31,0,0,1,0,0,0,
2014-04-23T22:00:00,0,0,56.00,61.66,0,60.36,0,0,1,0,0,0,
2014-04-23T22:15:00,0,0,56.00,61.84,0,60.50,0,0,1,0,0,0,
2014-04-23T22:30:00,0,0,56.00,62.08,0,60.56,0,0,1,0,0,0,
2014-04-23T22:45:00,0,0,56.00,62.15,0,60.68,0,0,1,0,0,0,
2014-04-23T23:00:00,0,0,56.00,62.35,0,60.84,0,0,1,0,0,0,
2014-04-23T23:15:00,0,0,56.00,62.52,0,60.92,0,0,1,0,0,0,
2014-04-23T23:30:00,0,0,56.00,62.63,0,61.11,0,0,1,0,0,0,
2014-04-23T23:45:00,0,0,56.00,62.73,0,61.21,0,0,1,0,0,0,
2014-04-24T00:00:00,0,0,56.00,62.80,0,61.39,0,0,1,0,0,0,
2014-04-24T00:15:00,0,0,56.00,62.90,0,61.54,0,0,1,0,0,0,
2014-04-24T00:30:00,0,0,56.00,63.01,0,61.74,0,0,1,0,0,0,
2014-04-24T00:45:00,0,0,56.00,63.10,0,61.83,0,0,1,0,0,0,
2014-04-24T01:00:00,0,0,56.00,63.25,0,61.87,0,0,1,0,0,0,
2014-04-24T01:15:00,0,0,56.00,63.40,0,61.81,0,0,1,0,0,0,
2014-04-24T01:30:00,0,0,56.00,63.55,0,61.73,0,0,1,0,0,0,
2014-04-24T01:45:00,0,0,56.00,63.66,0,61.64,0,0,1,0,0,0,
2014-04-24T02:00:00,0,0,56.00,63.68,0,61.64,0,0,1,0,0,0,
2014-04-24T02:15:00,0,0,56.00,63.75,0,61.61,0,0,1,0,0,0,
2014-04-24T02:30:00,0,0,56.00,63.78,0,61.64,0,0,1,0,0,0,
2014-04-24T02:45:00,0,0,56.00,63.81,0,61.62,0,0,1,0,0,0,
2014-04-24T03:00:00,0,0,56.00,63.90,0,61.57,0,0,1,0,0,0,
2014-04-24T03:15:00,0,0,56.00,63.93,0,61.53,0,0,1,0,0,0,
2014-04-24T03:30:00,0,0,56.00,64.00,0,61.61,0,0,1,0,0,0,
2014-04-24T03:45:00,0,0,56.00,64.03,0,61.59,0,0,1,0,0,0,
2014-04-24T04:00:00,0,0,56.00,64.09,0,61.53,0,0,1,0,0,0,
2014-04-24T04:15:00,0,0,56.00,64.11,0,61.50,0,0,1,0,0,0,
2014-04-24T04:30:00,0,0,56.00,64.14,0,61.57,0,0,1,0,0,0,
2014-04-24T04:45:00,0,0,56.00,64.24,0,61.65,0,0,1,0,0,0,
2014-04-24T05:00:00,0,0,56.00,64.24,0,61.74,0,0,1,0,0,0,
2014-04-24T05:15:00,0,0,56.00,64.06,0,61.87,0,0,1,0,0,0,
2014-04-24T05:30:00,0,0,56.00,64.03,0,62.20,0,0,1,0,0,0,
2014-04-24T05:45:00,0,0,56.00,64.04,0,62.25,0,0,1,0,0,0,
2014-04-24T06:00:00,0,0,56.00,64.05,0,62.26,0,0,1,0,0,0,
2014-04-24T06:15:00,1,1,56.00,54.48,0,53.10,17699.44,0,1,0,0,0,
2014-04-24T06:30:00,1,1,56.00,55.62,0,54.05,16425.55,0,1,0,0,0,
2014-04-24T06:45:00,1,1,56.00,55.77,0,54.20,14141.44,0,1,0,0,0,
2014-04-24T07:00:00,1,1,56.00,55.80,0,54.22,12763.60,0,1,0,0,0,
2014-04-24T07:15:00,1,1,56.00,55.78,0,54.21,11063.37,0,1,0,0,0,
2014-04-24T07:30:00,1,1,56.00,55.68,0,54.21,9816.34,0,1,0,0,0,
2014-04-24T07:45:00,1,1,56.00,55.64,0,53.99,9422.05,0,1,0,0,0,
2014-04-24T08:00:00,1,1,56.00,55.57,0,54.06,9414.59,0,1,0,0,0,
2014-04-24T08:15:00,1,1,56.00,57.28,0,56.23,9116.59,0,1,0,0,0,
2014-04-24T08:30:00,1,1,56.00,57.21,0,52.56,9311.20,0,1,0,0,0,
2014-04-24T08:45:00,1,1,56.00,57.13,0,52.92,9360.31,0,1,0,0,0,
2014-04-24T09:00:00,1,1,56.00,55.64,0,54.21,9432.66,0,1,0,0,0,
2014-04-24T09:15:00,1,1,56.00,56.35,0,54.58,9060.70,0,1,0,0,0,
2014-04-24T09:30:00,1,1,56.00,56.55,0,54.47,9407.19,0,1,0,0,0,
2014-04-24T09:45:00,1,1,56.00,56.71,0,54.56,9672.22,0,1,0,0,0,
2014-04-24T10:00:00,1,1,56.00,56.99,0,55.00,9758.11,0,1,0,0,0,
2014-04-24T10:15:00,1,1,56.00,56.87,0,54.63,9541.11,0,1,0,0,0,
2014-04-24T10:30:00,1,1,56.00,57.20,0,55.21,10387.10,4.05,1,0,0,0,
2014-04-24T10:45:00,1,1,56.00,58.23,0,56.20,10540.77,48.38,1,0,0,0,
2014-04-24T11:00:00,1,1,56.00,58.54,0,56.49,11788.77,100.00,1,0,0,0,
2014-04-24T11:15:00,1,1,56.00,60.05,0,58.33,12837.84,100.00,1,0,0,0,
2014-04-24T11:30:00,1,1,56.00,61.02,0,58.92,12556.36,100.00,1,0,0,0,
2014-04-24T11:45:00,1,1,56.00,62.79,0,60.83,13773.09,100.00,1,0,0,0,
2014-04-24T12:00:00,1,1,56.00,63.75,0,61.22,14167.19,100.00,1,0,0,0,
2014-04-24T12:15:00,1,1,56.00,64.98,0,62.70,15086.14,100.00,1,0,0,0,
2014-04-24T12:30:00,1,1,56.00,65.26,0,62.97,15636.35,100.00,1,0,0,0,
2014-04-24T12:45:00,1,1,56.00,65.74,0,63.22,16232.52,100.00,1,0,0,0,
2014-04-24T13:00:00,1,1,56.00,65.17,0,62.58,16704.56,100.00,1,0,0,0,
2014-04-24T13:15:00,1,1,56.00,64.33,0,61.59,16830.57,100.00,1,0,0,0,
2014-04-24T13:30:00,1,1,56.00,64.03,0,61.22,16437.76,100.00,1,0,0,0,
2014-04-24T13:45:00,1,1,56.00,63.94,0,61.12,16212.24,100.00,1,0,0,0,
2014-04-24T14:00:00,1,1,56.00,63.84,0,61.18,17233.25,100.00,1,0,0,0,
2014-04-24T14:15:00,1,1,56.00,64.69,0,62.49,16173.17,100.00,1,0,0,0,
2014-04-24T14:30:00,1,1,56.00,65.85,0,63.50,16724.82,100.00,1,0,0,0,
2014-04-24T14:45:00,1,1,56.00,65.50,0,62.93,17782.24,100.00,1,0,0,0,
2014-04-24T15:00:00,1,1,56.00,66.35,0,64.15,17113.91,100.00,1,0,0,0,
2014-04-24T15:15:00,1,1,56.00,66.25,0,63.83,18566.40,100.00,1,0,0,0,
2014-04-24T15:30:00,1,1,56.00,66.13,0,63.78,17724.27,100.00,1,0,0,0,
2014-04-24T15:45:00,1,1,56.00,66.64,0,64.14,19048.93,100.00,1,0,0,0,
2014-04-24T16:00:00,1,1,56.00,65.96,0,63.31,19441.77,100.00,1,0,0,0,
2014-04-24T16:15:00,1,1,56.00,65.70,0,62.94,19531.90,100.00,1,0,0,0,
2014-04-24T16:30:00,1,1,56.00,65.85,0,63.25,19495.29,100.00,1,0,0,0,
2014-04-24T16:45:00,1,1,56.00,65.90,0,63.33,19092.03,100.00,1,0,0,0,
2014-04-24T17:00:00,1,1,56.00,66.30,0,64.05,18388.92,100.00,1,0,0,0,
2014-04-24T17:15:00,1,1,56.00,65.84,0,63.19,19322.49,100.00,1,0,0,0,
2014-04-24T17:30:00,1,1,56.00,65.65,0,62.98,18870.44,100.00,1,0,0,0,
2014-04-24T17:45:00,1,1,56.00,65.33,0,62.58,18839.47,100.00,1,0,0,0,
2014-04-24T18:00:00,1,1,56.00,65.01,0,62.21,18087.71,100.00,1,0,0,0,
2014-04-24T18:15:00,1,1,56.00,64.62,0,61.87,17614.16,100.00,1,0,0,0,
2014-04-24T18:30:00,1,1,56.00,64.51,0,61.82,16929.69,100.00,1,0,0,0,
2014-04-24T18:45:00,1,1,56.00,64.18,0,61.37,16079.69,100.00,1,0,0,0,
2014-04-24T19:00:00,1,1,56.00,63.94,0,61.29,16330.03,100.00,1,0,0,0,
2014-04-24T19:15:00,1,1,56.00,63.62,0,60.90,15708.06,100.00,1,0,0,0,
2014-04-24T19:30:00,1,1,56.00,63.41,0,60.78,14934.71,100.00,1,0,0,0,
2014-04-24T19:45:00,1,1,56.00,63.18,0,60.53,14967.15,100.00,1,0,0,0,
2014-04-24T20:00:00,1,1,56.00,63.11,0,60.48,14830.64,100.00,1,0,0,0,
2014-04-24T20:15:00,1,1,56.00,62.34,0,59.68,14617.65,100.00,1,0,0,0,
2014-04-24T20:30:00,1,1,56.00,62.41,0,59.90,14429.97,100.00,1,0,0,0,
2014-04-24T20:45:00,1,1,56.00,62.15,0,59.35,14325.00,100.00,1,0,0,0,
2014-04-24T21:00:00,1,1,56.00,59.79,0,56.90,14022.97,100.00,1,0,0,0,
2014-04-24T21:15:00,1,1,56.00,59.75,0,57.29,13428.97,100.00,1,0,0,0,
2014-04-24T21:30:00,1,1,56.00,60.18,0,57.65,14307.19,100.00,1,0,0,0,
2014-04-24T21:45:00,1,1,56.00,60.22,0,57.80,15991.69,100.00,1,0,0,0,
2014-04-24T22:00:00,1,1,56.00,60.21,0,57.74,15995.74,100.00,1,0,0,0,
2014-04-24T22:15:00,0,0,56.00,61.21,0,58.96,0,0,1,0,0,0,
2014-04-24T22:30:00,0,0,56.00,62.75,0,59.79,0,0,1,0,0,0,
2014-04-24T22:45:00,0,0,56.00,64.00,0,60.36,0,0,1,0,0,0,
2014-04-24T23:00:00,0,0,56.00,64.91,0,60.73,0,0,1,0,0,0,
2014-04-24T23:15:00,0,0,56.00,65.54,0,61.08,0,0,1,0,0,0,
2014-04-24T23:30:00,0,0,56.00,65.99,0,61.40,0,0,1,0,0,0,
2014-04-24T23:45:00,0,0,56.00,66.32,0,61.61,0,0,1,0,0,0,
2014-04-25T00:00:00,0,0,56.00,66.40,0,61.85,0,0,1,0,0,0,
2014-04-25T00:15:00,0,0,56.00,66.34,0,62.07,0,0,1,0,0,0,
2014-04-25T00:30:00,0,0,56.00,66.24,0,62.33,0,0,1,0,0,0,
2014-04-25T00:45:00,0,0,56.00,66.19,0,62.60,0,0,1,0,0,0,
2014-04-25T01:00:00,0,0,56.00,65.99,0,62.94,0,0,1,0,0,0,
2014-04-25T01:15:00,0,0,56.00,65.66,0,63.36,0,0,1,0,0,0,
2014-04-25T01:30:00,0,0,56.00,65.67,0,63.93,0,0,1,0,0,0,
2014-04-25T01:45:00,0,0,56.00,65.66,0,64.36,0,0,1,0,0,0,
2014-04-25T02:00:00,0,0,56.00,65.76,0,64.62,0,0,1,0,0,0,
2014-04-25T02:15:00,0,0,56.00,65.84,0,64.68,0,0,1,0,0,0,
2014-04-25T02:30:00,0,0,56.00,65.77,0,64.65,0,0,1,0,0,0,
2014-04-25T02:45:00,0,0,56.00,66.02,0,64.48,0,0,1,0,0,0,
2014-04-25T03:00:00,0,0,56.00,66.03,0,64.43,0,0,1,0,0,0,
2014-04-25T03:15:00,0,0,56.00,65.89,0,64.34,0,0,1,0,0,0,
2014-04-25T03:30:00,0,0,56.00,65.72,0,64.37,0,0,1,0,0,0,
2014-04-25T03:45:00,0,0,56.00,65.92,0,64.15,0,0,1,0,0,0,
2014-04-25T04:00:00,0,0,56.00,65.94,0,64.09,0,0,1,0,0,0,
2014-04-25T04:15:00,0,0,56.00,65.98,0,63.95,0,0,1,0,0,0,
2014-04-25T04:30:00,0,0,56.00,66.01,0,63.88,0,0,1,0,0,0,
2014-04-25T04:45:00,0,0,56.00,66.03,0,63.77,0,0,1,0,0,0,
2014-04-25T05:00:00,0,0,56.00,66.10,0,63.75,0,0,1,0,0,0,
2014-04-25T05:15:00,0,0,56.00,65.73,0,63.84,0,0,1,0,0,0,
2014-04-25T05:30:00,0,0,56.00,65.73,0,64.09,0,0,1,0,0,0,
2014-04-25T05:45:00,0,0,56.00,65.73,0,64.17,0,0,1,0,0,0,
2014-04-25T06:00:00,0,0,56.00,65.72,0,64.30,0,0,1,0,0,0,
2014-04-25T06:15:00,1,1,56.00,55.13,0,53.31,18986.01,0,1,0,0,0,
2014-04-25T06:30:00,1,1,56.00,56.42,0,53.84,18161.26,0,1,0,0,0,
2014-04-25T06:45:00,1,1,56.00,56.88,0,54.44,16848.88,0,1,0,0,0,
2014-04-25T07:00:00,1,1,56.00,56.48,0,54.16,15226.49,0,1,0,0,0,
2014-04-25T07:15:00,1,1,56.00,56.13,0,53.87,14968.52,0,1,0,0,0,
2014-04-25T07:30:00,1,1,56.00,56.07,0,54.00,11865.70,0,1,0,0,0,
2014-04-25T07:45:00,1,1,56.00,55.70,0,53.54,11468.31,0,1,0,0,0,
2014-04-25T08:00:00,1,1,56.00,55.83,0,54.03,12069.68,0,1,0,0,0,
2014-04-25T08:15:00,1,1,56.00,56.09,0,54.23,12994.72,0,1,0,0,0,
2014-04-25T08:30:00,1,1,56.00,56.24,0,54.15,14348.49,0,1,0,0,0,
2014-04-25T08:45:00,1,1,56.00,56.52,0,54.12,15300.18,0,1,0,0,0,
2014-04-25T09:00:00,1,1,56.00,56.54,0,54.41,15830.59,0,1,0,0,0,
2014-04-25T09:15:00,1,1,56.00,56.58,0,54.90,12604.92,0,1,0,0,0,
2014-04-25T09:30:00,1,1,56.00,56.39,0,54.28,12428.54,0,1,0,0,0,
2014-04-25T09:45:00,1,1,56.00,55.88,0,53.72,11927.81,0,1,0,0,0,
2014-04-25T10:00:00,1,1,56.00,55.91,0,53.85,11519.03,0,1,0,0,0,
2014-04-25T10:15:00,1,1,56.00,56.51,0,54.64,11304.45,0,1,0,0,0,
2014-04-25T10:30:00,1,1,56.00,56.76,0,54.58,11210.39,0,1,0,0,0,
2014-04-25T10:45:00,1,1,56.00,56.80,0,54.64,10708.82,0,1,0,0,0,
2014-04-25T11:00:00,1,1,56.00,57.38,0,55.59,11236.75,100.00,1,0,0,0,
2014-04-25T11:15:00,1,1,56.00,58.15,0,56.39,11483.13,100.00,1,0,0,0,
2014-04-25T11:30:00,1,1,56.00,59.30,0,57.28,12120.91,100.00,1,0,0,0,
2014-04-25T11:45:00,1,1,56.00,60.27,0,58.71,14019.04,100.00,1,0,0,0,
2014-04-25T12:00:00,1,1,56.00,61.77,0,59.94,15457.77,100.00,1,0,0,0,
2014-04-25T12:15:00,1,1,56.00,62.80,0,60.10,14963.15,100.00,1,0,0,0,
2014-04-25T12:30:00,1,1,56.00,63.05,0,60.96,16507.09,100.00,1,0,0,0,
2014-04-25T12:45:00,1,1,56.00,63.63,0,61.39,19285.46,100.00,1,0,0,0,
2014-04-25T13:00:00,1,1,56.00,64.14,0,61.60,20049.84,100.00,1,0,0,0,
2014-04-25T13:15:00,1,1,56.00,64.81,0,62.25,22532.82,100.00,1,0,0,0,
2014-04-25T13:30:00,1,1,56.00,65.97,0,63.34,23755.71,100.00,1,0,0,0,
2014-04-25T13:45:00,1,1,56.00,66.19,0,63.62,23674.05,100.00,1,0,0,0,
2014-04-25T14:00:00,1,1,56.00,66.88,0,64.78,24220.45,100.00,1,0,0,0,
2014-04-25T14:15:00,1,1,56.00,67.67,0,65.18,24688.96,100.00,1,0,0,0,
2014-04-25T14:30:00,1,1,56.00,67.57,0,65.02,25560.91,100.00,1,0,0,0,
2014-04-25T14:45:00,1,1,56.00,68.56,0,66.28,26467.02,100.00,1,0,0,0,
2014-04-25T15:00:00,1,1,56.00,69.18,0,65.93,28043.08,100.00,1,0,0,0,
2014-04-25T15:15:00,1,1,56.00,69.65,0,67.01,29263.56,100.00,1,0,0,0,
2014-04-25T15:30:00,1,1,56.00,69.86,0,66.78,30300.32,100.00,1,0,0,0,
2014-04-25T15:45:00,1,1,56.00,70.64,0,67.33,31660.86,100.00,1,0,0,0,
2014-04-25T16:00:00,1,1,56.00,71.16,0,67.57,32694.49,100.00,1,0,0,0,
2014-04-25T16:15:00,1,1,56.00,74.08,0,68.16,33177.05,100.00,1,0,0,0,
2014-04-25T16:30:00,1,1,56.00,53.77,0,67.46,30603.41,66.01,1,5.52811390388266,0,0,
2014-04-25T16:45:00,1,1,56.00,54.78,0,67.83,25347.19,35.81,1,0,0,0,
2014-04-25T17:00:00,1,1,56.00,55.51,0,66.61,21769.53,26.11,1,0,0,0,
2014-04-25T17:15:00,1,1,56.00,55.86,0,66.98,18890.46,22.98,1,0,0,0,
2014-04-25T17:30:00,1,1,56.00,56.02,0,67.76,17729.99,27.97,1,0,0,0,
2014-04-25T17:45:00,1,1,56.00,55.74,0,67.45,15166.01,20.70,1,0,0,0,
2014-04-25T18:00:00,1,1,56.00,56.38,0,67.76,14671.70,24.81,1,0,0,0,
2014-04-25T18:15:00,1,1,56.00,55.62,0,69.91,13526.51,20.39,1,0,0,0,
2014-04-25T18:30:00,1,1,56.00,56.00,0,69.70,11937.43,20.97,1,0,0,0,
2014-04-25T18:45:00,1,1,56.00,55.93,0,69.88,10408.17,19.73,1,0,0,0,
2014-04-25T19:00:00,1,1,56.00,55.68,0,69.94,9871.19,19.83,1,0,0,0,
2014-04-25T19:15:00,1,1,56.00,56.04,0,69.48,11847.01,22.28,1,0,0,0,
2014-04-25T19:30:00,1,1,56.00,56.03,0,69.64,9514.49,21.61,1,0,0,0,
2014-04-25T19:45:00,1,1,56.00,55.85,0,69.47,9329.96,18.18,1,0,0,0,
2014-04-25T20:00:00,1,1,56.00,56.21,0,64.82,9697.78,21.78,1,0,0,0,
2014-04-25T20:15:00,1,1,56.00,55.82,0,64.13,9420.59,19.98,1,0,0,0,
2014-04-25T20:30:00,1,1,56.00,55.72,0,63.14,9222.77,14.35,1,0,0,0,
2014-04-25T20:45:00,1,1,56.00,55.94,0,62.50,9970.62,14.16,1,0,0,0,
2014-04-25T21:00:00,1,1,56.00,55.37,0,60.91,9097.77,13.02,1,0,0,0,
2014-04-25T21:15:00,1,1,56.00,56.11,0,59.90,10433.94,20.01,1,0,0,0,
2014-04-25T21:30:00,1,1,56.00,56.10,0,58.84,6907.94,15.05,1,0,0,0,
2014-04-25T21:45:00,1,1,56.00,60.49,0,59.67,6461.48,95.76,1,0,0,0,
2014-04-25T22:00:00,1,1,56.00,61.56,0,59.88,6678.12,100.00,1,0,0,0,
2014-04-25T22:15:00,0,0,56.00,62.51,0,60.83,0,0,1,0,0,0,
2014-04-25T22:30:00,0,0,56.00,63.71,0,61.45,0,0,1,0,0,0,
2014-04-25T22:45:00,0,0,56.00,64.73,0,61.84,0,0,1,0,0,0,
2014-04-25T23:00:00,0,0,56.00,65.40,0,62.20,0,0,1,0,0,0,
2014-04-25T23:15:00,0,0,56.00,65.82,0,62.44,0,0,1,0,0,0,
2014-04-25T23:30:00,0,0,56.00,66.07,0,62.68,0,0,1,0,0,0,
2014-04-25T23:45:00,0,0,56.00,66.11,0,62.96,0,0,1,0,0,0,
2014-04-26T00:00:00,0,0,56.00,66.09,0,63.18,0,0,1,0,0,0,
2014-04-26T00:15:00,0,0,56.00,66.02,0,63.38,0,0,1,0,0,0,
2014-04-26T00:30:00,0,0,56.00,65.98,0,63.62,0,0,1,0,0,0,
2014-04-26T00:45:00,0,0,56.00,65.96,0,63.80,0,0,1,0,0,0,
2014-04-26T01:00:00,0,0,56.00,65.88,0,63.98,0,0,1,0,0,0,
2014-04-26T01:15:00,0,0,56.00,65.80,0,64.16,0,0,1,0,0,0,
2014-04-26T01:30:00,0,0,56.00,65.87,0,64.32,0,0,1,0,0,0,
2014-04-26T01:45:00,0,0,56.00,65.75,0,64.52,0,0,1,0,0,0,
2014-04-26T02:00:00,0,0,56.00,65.86,0,64.67,0,0,1,0,0,0,
2014-04-26T02:15:00,0,0,56.00,65.63,0,64.86,0,0,1,0,0,0,
2014-04-26T02:30:00,0,0,56.00,65.88,0,64.92,0,0,1,0,0,0,
2014-04-26T02:45:00,0,0,56.00,66.03,0,65.03,0,0,1,0,0,0,
2014-04-26T03:00:00,0,0,56.00,66.10,0,65.28,0,0,1,0,0,0,
2014-04-26T03:15:00,0,0,56.00,66.20,0,65.43,0,0,1,0,0,0,
2014-04-26T03:30:00,0,0,56.00,66.23,0,65.52,0,0,1,0,0,0,
2014-04-26T03:45:00,0,0,56.00,66.79,0,65.31,0,0,1,0,0,0,
2014-04-26T04:00:00,0,0,56.00,66.60,0,64.93,0,0,1,0,0,0,
2014-04-26T04:15:00,0,0,56.00,66.54,0,64.54,0,0,1,0,0,0,
2014-04-26T04:30:00,0,0,56.00,66.35,0,64.33,0,0,1,0,0,0,
2014-04-26T04:45:00,0,0,56.00,66.37,0,64.20,0,0,1,0,0,0,
2014-04-26T05:00:00,0,0,56.00,66.35,0,64.24,0,0,1,0,0,0,
2014-04-26T05:15:00,0,0,56.00,66.38,0,64.23,0,0,1,0,0,0,
2014-04-26T05:30:00,0,0,56.00,66.47,0,64.14,0,0,1,0,0,0,
2014-04-26T05:45:00,0,0,56.00,66.38,0,64.12,0,0,1,0,0,0,
2014-04-26T06:00:00,0,0,56.00,66.34,0,64.18,0,0,1,0,0,0,
2014-04-26T06:15:00,1,1,56.00,55.22,0,52.95,19648.27,0,1,0,0,0,
2014-04-26T06:30:00,1,1,56.00,56.04,0,53.99,15625.45,0,1,0,0,0,
2014-04-26T06:45:00,1,1,56.00,56.26,0,54.25,13893.17,0,1,0,0,0,
2014-04-26T07:00:00,1,1,56.00,56.28,0,54.23,12711.80,0,1,0,0,0,
2014-04-26T07:15:00,1,1,56.00,55.96,0,54.09,11923.59,0,1,0,0,0,
2014-04-26T07:30:00,1,1,56.00,55.94,0,54.09,11080.24,0,1,0,0,0,
2014-04-26T07:45:00,1,1,56.00,55.86,0,54.27,10745.27,0,1,0,0,0,
2014-04-26T08:00:00,1,1,56.00,55.75,0,54.09,11040.71,0,1,0,0,0,
2014-04-26T08:15:00,1,1,56.00,56.09,0,54.20,10082.41,0,1,0,0,0,
2014-04-26T08:30:00,1,1,56.00,55.90,0,54.03,9950.84,0,1,0,0,0,
2014-04-26T08:45:00,1,1,56.00,56.01,0,54.17,9772.53,0,1,0,0,0,
2014-04-26T09:00:00,1,1,56.00,55.90,0,54.00,10881.13,0,1,0,0,0,
2014-04-26T09:15:00,1,1,56.00,55.90,0,53.40,10395.62,0,1,0,0,0,
2014-04-26T09:30:00,1,1,56.00,55.55,0,53.67,10059.14,0,1,0,0,0,
2014-04-26T09:45:00,1,1,56.00,55.71,0,53.67,10489.39,0,1,0,0,0,
2014-04-26T10:00:00,1,1,56.00,55.57,0,53.45,10694.63,0,1,0,0,0,
2014-04-26T10:15:00,1,1,56.00,55.69,0,54.28,10662.35,0,1,0,0,0,
2014-04-26T10:30:00,1,1,56.00,55.62,0,53.88,10333.96,0,1,0,0,0,
2014-04-26T10:45:00,1,1,56.00,55.88,0,54.17,10134.07,0,1,0,0,0,
2014-04-26T11:00:00,1,1,56.00,55.89,0,53.80,10063.84,0,1,0,0,0,
2014-04-26T11:15:00,1,1,56.00,55.99,0,54.04,10006.50,0,1,0,0,0,
2014-04-26T11:30:00,1,1,56.00,55.86,0,53.59,10201.99,0,1,0,0,0,
2014-04-26T11:45:00,1,1,56.00,55.84,0,53.99,10167.78,0,1,0,0,0,
2014-04-26T12:00:00,1,1,56.00,55.85,0,53.96,10034.37,0,1,0,0,0,
2014-04-26T12:15:00,1,1,56.00,55.94,0,54.75,10100.83,0,1,0,0,0,
2014-04-26T12:30:00,1,1,56.00,55.67,0,53.99,10143.09,0,1,0,0,0,
2014-04-26T12:45:00,1,1,56.00,55.83,0,54.40,10020.24,0,1,0,0,0,
2014-04-26T13:00:00,1,1,56.00,55.90,0,53.94,10108.10,0,1,0,0,0,
2014-04-26T13:15:00,1,1,56.00,57.20,0,54.32,11006.62,0,1,0,0,0,
2014-04-26T13:30:00,1,1,56.00,55.66,0,53.08,10596.73,0,1,0,0,0,
2014-04-26T13:45:00,1,1,56.00,55.18,0.89,53.46,10080.14,0,1,0,0,0,
2014-04-26T14:00:00,1,1,56.00,56.93,0,57.21,10086.30,0,1,0,0,0,
2014-04-26T14:15:00,1,1,56.00,56.57,0,52.71,9671.60,0,1,0,0,0,
2014-04-26T14:30:00,1,1,56.00,56.32,0,52.89,9458.89,0,1,0,0,0,
2014-04-26T14:45:00,1,1,56.00,55.86,0,52.89,9738.32,0,1,0,0,0,
2014-04-26T15:00:00,1,1,56.00,55.11,0.31,53.15,9333.51,0,1,0,0,0,
2014-04-26T15:15:00,1,1,56.00,56.94,0,55.45,9600.56,0,1,0,0,0,
