FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-26T15:30:00,1,1,56.00,55.68,0,53.27,9324.19,0,1,0,0,0,
2014-04-26T15:45:00,1,1,56.00,55.17,1.97,55.84,9272.72,0,1,0,0,0,
2014-04-26T16:00:00,1,1,56.00,56.64,0,51.62,9280.95,0,1,0,0,0,
2014-04-26T16:15:00,1,1,56.00,55.05,2.37,54.17,9506.23,0,1,0,0,0,
2014-04-26T16:30:00,1,1,56.00,56.86,0,51.90,9323.63,0,1,0,0,0,
2014-04-26T16:45:00,1,1,56.00,55.10,0,52.54,8958.82,0,1,0,0,0,
2014-04-26T17:00:00,1,1,56.00,57.04,0,54.59,9167.90,0,1,0,0,0,
2014-04-26T17:15:00,1,1,56.00,55.18,0,52.28,9345.86,0,1,0,0,0,
2014-04-26T17:30:00,1,1,56.00,56.90,0,51.48,9279.38,0,1,0,0,0,
2014-04-26T17:45:00,1,1,56.00,55.15,2.69,56.91,8985.99,0,1,0,0,0,
2014-04-26T18:00:00,1,1,56.00,56.17,0,52.19,8315.43,0,1,0,0,0,
2014-04-26T18:15:00,1,1,56.00,55.28,2.02,57.87,7915.15,0,1,0,0,0,
2014-04-26T18:30:00,1,1,56.00,57.11,0,50.45,6732.56,0,1,0,0,0,
2014-04-26T18:45:00,1,1,56.00,56.02,0,51.93,6428.25,0,1,0,0,0,
2014-04-26T19:00:00,1,1,56.00,54.95,1.48,52.01,5978.79,0,1,0,0,0,
2014-04-26T19:15:00,1,1,56.00,55.85,0,60.64,7199.99,0,1,0,0,0,
2014-04-26T19:30:00,1,1,56.00,56.54,0,49.90,6388.53,0,1,0,0,0,
2014-04-26T19:45:00,1,1,56.00,55.40,0,52.44,6232.77,0,1,0,0,0,
2014-04-26T20:00:00,1,1,56.00,55.43,3.93,59.33,6713.76,0,1,0,0,0,
2014-04-26T20:15:00,1,1,56.00,56.97,0,49.78,7089.37,0,1,0,0,0,
2014-04-26T20:30:00,1,1,56.00,55.29,1.69,52.90,6854.22,0,1,0,0,0,
2014-04-26T20:45:00,1,1,56.00,56.95,0,53.55,7296.10,0,1,0,0,0,
2014-04-26T21:00:00,1,1,56.00,55.69,1.87,59.42,7728.22,0,1,0,0,0,
2014-04-26T21:15:00,1,1,56.00,56.98,0,49.33,5669.91,0,1,0,0,0,
2014-04-26T21:30:00,1,1,56.00,56.09,0,52.13,6263.62,0,1,0,0,0,
2014-04-26T21:45:00,1,1,56.00,55.28,0,52.56,4758.31,0,1,0,0,0,
2014-04-26T22:00:00,1,1,56.00,55.25,0,52.92,4509.41,0,1,0,0,0,
2014-04-26T22:15:00,0,0,56.00,56.82,0,56.92,0,0,1,0,0,0,
2014-04-26T22:30:00,0,0,56.00,58.83,0,57.04,0,0,1,0,0,0,
2014-04-26T22:45:00,0,0,56.00,60.00,0,57.20,0,0,1,0,0,0,
2014-04-26T23:00:00,0,0,56.00,60.89,0,57.20,0,0,1,0,0,0,
2014-04-26T23:15:00,0,0,56.00,61.34,0,57.25,0,0,1,0,0,0,
2014-04-26T23:30:00,0,0,56.00,61.39,0,57.30,0,0,1,0,0,0,
2014-04-26T23:45:00,0,0,56.00,61.35,0,57.49,0,0,1,0,0,0,
2014-04-27T00:00:00,0,0,56.00,61.26,0,57.70,0,0,1,0,0,0,
2014-04-27T00:15:00,0,0,56.00,61.09,0,57.99,0,0,1,0,0,0,
2014-04-27T00:30:00,0,0,56.00,61.57,0,58.20,0,0,1,0,0,0,
2014-04-27T00:45:00,0,0,56.00,61.37,0,58.39,0,0,1,0,0,0,
2014-04-27T01:00:00,0,0,56.00,61.43,0,58.63,0,0,1,0,0,0,
2014-04-27T01:15:00,0,0,56.00,61.34,0,58.88,0,0,1,0,0,0,
2014-04-27T01:30:00,0,0,56.00,61.54,0,59.18,0,0,1,0,0,0,
2014-04-27T01:45:00,0,0,56.00,61.65,0,59.41,0,0,1,0,0,0,
2014-04-27T02:00:00,0,0,56.00,61.81,0,59.59,0,0,1,0,0,0,
2014-04-27T02:15:00,0,0,56.00,62.00,0,59.88,0,0,1,0,0,0,
2014-04-27T02:30:00,0,0,56.00,62.35,0,59.99,0,0,1,0,0,0,
2014-04-27T02:45:00,0,0,56.00,62.68,0,60.08,0,0,1,0,0,0,
2014-04-27T03:00:00,0,0,56.00,62.51,0,60.28,0,0,1,0,0,0,
2014-04-27T03:15:00,0,0,56.00,62.61,0,60.45,0,0,1,0,0,0,
2014-04-27T03:30:00,0,0,56.00,62.75,0,60.69,0,0,1,0,0,0,
2014-04-27T03:45:00,0,0,56.00,62.74,0,60.92,0,0,1,0,0,0,
2014-04-27T04:00:00,0,0,56.00,63.01,0,61.05,0,0,1,0,0,0,
2014-04-27T04:15:00,0,0,56.00,63.31,0,61.04,0,0,1,0,0,0,
2014-04-27T04:30:00,0,0,56.00,63.51,0,61.05,0,0,1,0,0,0,
2014-04-27T04:45:00,0,0,56.00,63.55,0,61.12,0,0,1,0,0,0,
2014-04-27T05:00:00,0,0,56.00,63.65,0,61.22,0,0,1,0,0,0,
2014-04-27T05:15:00,0,0,56.00,63.73,0,61.27,0,0,1,0,0,0,
2014-04-27T05:30:00,0,0,56.00,63.68,0,61.39,0,0,1,0,0,0,
2014-04-27T05:45:00,0,0,56.00,63.83,0,61.59,0,0,1,0,0,0,
2014-04-27T06:00:00,0,0,56.00,64.10,0,61.67,0,0,1,0,0,0,
2014-04-27T06:15:00,1,1,56.00,55.27,0,53.07,20073.32,0,1,0,0,0,
2014-04-27T06:30:00,1,1,56.00,55.82,0,53.82,18124.63,0,1,0,0,0,
2014-04-27T06:45:00,1,1,56.00,55.73,0,54.07,16252.90,0,1,0,0,0,
2014-04-27T07:00:00,1,1,56.00,55.64,0,54.04,14471.78,0,1,0,0,0,
2014-04-27T07:15:00,1,1,56.00,55.66,0,54.14,12779.14,0,1,0,0,0,
2014-04-27T07:30:00,1,1,56.00,55.67,0,54.09,11760.47,0,1,0,0,0,
2014-04-27T07:45:00,1,1,56.00,55.74,0,54.26,11159.01,0,1,0,0,0,
2014-04-27T08:00:00,1,1,56.00,55.01,0,53.42,14452.75,0,1,0,0,0,
2014-04-27T08:15:00,1,1,56.00,55.10,1.88,52.42,11300.62,0,1,0,0,0,
2014-04-27T08:30:00,1,1,56.00,55.33,0,52.53,10619.89,0,1,0,0,0,
2014-04-27T08:45:00,1,1,56.00,55.97,0,51.94,10776.10,0,1,0,0,0,
2014-04-27T09:00:00,1,1,56.00,56.96,0,52.00,10322.68,0,1,0,0,0,
2014-04-27T09:15:00,1,1,56.00,56.24,0,60.22,10196.93,0,1,0,0,0,
2014-04-27T09:30:00,1,1,56.00,55.18,0.45,53.07,9980.37,0,1,0,0,0,
2014-04-27T09:45:00,1,1,56.00,56.93,0,52.04,10256.45,0,1,0,0,0,
2014-04-27T10:00:00,1,1,56.00,55.16,0,52.97,10409.85,0,1,0,0,0,
2014-04-27T10:15:00,1,1,56.00,56.88,0,58.46,10443.05,0,1,0,0,0,
2014-04-27T10:30:00,1,1,56.00,57.22,0,53.51,10116.17,0,1,0,0,0,
2014-04-27T10:45:00,1,1,56.00,55.37,0,53.74,10587.38,0,1,0,0,0,
2014-04-27T11:00:00,1,1,56.00,55.59,0,53.88,9693.12,0,1,0,0,0,
2014-04-27T11:15:00,1,1,56.00,56.04,0,54.55,10222.35,0,1,0,0,0,
2014-04-27T11:30:00,1,1,56.00,55.72,0,57.15,10102.52,0,1,0,0,0,
2014-04-27T11:45:00,1,1,56.00,55.80,0,54.09,10412.91,0,1,0,0,0,
2014-04-27T12:00:00,1,1,56.00,56.43,0,54.56,10834.82,0,1,0,0,0,
2014-04-27T12:15:00,1,1,56.00,56.00,0,53.84,10508.79,0,1,0,0,0,
2014-04-27T12:30:00,1,1,56.00,56.24,0,53.92,10334.60,0,1,0,0,0,
2014-04-27T12:45:00,1,1,56.00,56.38,0,54.47,12417.33,0,1,0,0,0,
2014-04-27T13:00:00,1,1,56.00,56.62,0,54.57,10745.06,0,1,0,0,0,
2014-04-27T13:15:00,1,1,56.00,57.17,0,55.35,10662.83,0,1,0,0,0,
2014-04-27T13:30:00,1,1,56.00,57.94,0,55.87,10409.50,19.87,1,0,0,0,
2014-04-27T13:45:00,1,1,56.00,58.78,0,57.11,10924.35,74.81,1,0,0,0,
2014-04-27T14:00:00,1,1,56.00,59.24,0,57.12,11420.93,100.00,1,0,0,0,
2014-04-27T14:15:00,1,1,56.00,59.87,0,57.29,12061.70,100.00,1,0,0,0,
2014-04-27T14:30:00,1,1,56.00,60.46,0,58.55,13670.54,100.00,1,0,0,0,
2014-04-27T14:45:00,1,1,56.00,60.59,0,58.63,14806.19,100.00,1,0,0,0,
2014-04-27T15:00:00,1,1,56.00,60.96,0,58.75,15120.93,100.00,1,0,0,0,
2014-04-27T15:15:00,1,1,56.00,62.00,0,60.13,15516.63,100.00,1,0,0,0,
2014-04-27T15:30:00,1,1,56.00,62.08,0,59.93,16293.80,100.00,1,0,0,0,
2014-04-27T15:45:00,1,1,56.00,62.42,0,60.25,16517.56,100.00,1,0,0,0,
2014-04-27T16:00:00,1,1,56.00,62.66,0,60.50,16229.65,100.00,1,0,0,0,
2014-04-27T16:15:00,1,1,56.00,62.37,0,60.03,16669.39,100.00,1,0,0,0,
2014-04-27T16:30:00,1,1,56.00,62.21,0,59.96,16375.74,100.00,1,0,0,0,
2014-04-27T16:45:00,1,1,56.00,62.09,0,59.66,15770.81,100.00,1,0,0,0,
2014-04-27T17:00:00,1,1,56.00,62.06,0,59.72,15331.49,100.00,1,0,0,0,
2014-04-27T17:15:00,1,1,56.00,61.83,0,59.53,15425.77,100.00,1,0,0,0,
2014-04-27T17:30:00,1,1,56.00,61.54,0,59.20,14903.13,100.00,1,0,0,0,
2014-04-27T17:45:00,1,1,56.00,61.38,0,59.14,13845.58,100.00,1,0,0,0,
2014-04-27T18:00:00,1,1,56.00,61.21,0,59.32,12863.46,100.00,1,0,0,0,
2014-04-27T18:15:00,1,1,56.00,61.28,0,59.12,12137.25,100.00,1,0,0,0,
2014-04-27T18:30:00,1,1,56.00,60.91,0,58.28,12147.96,100.00,1,0,0,0,
2014-04-27T18:45:00,1,1,56.00,56.20,0,53.80,12119.98,100.00,1,0,0,0,
2014-04-27T19:00:00,1,1,56.00,56.85,0,54.96,10794.57,100.00,1,0,0,0,
2014-04-27T19:15:00,0,0,56.00,58.26,0,56.37,0,0,1,0,0,0,
2014-04-27T19:30:00,0,0,56.00,60.37,0,57.17,0,0,1,0,0,0,
2014-04-27T19:45:00,0,0,56.00,61.83,0,57.77,0,0,1,0,0,0,
2014-04-27T20:00:00,0,0,56.00,63.04,0,58.27,0,0,1,0,0,0,
2014-04-27T20:15:00,0,0,56.00,63.83,0,58.70,0,0,1,0,0,0,
2014-04-27T20:30:00,0,0,56.00,64.36,0,58.96,0,0,1,0,0,0,
2014-04-27T20:45:00,0,0,56.00,64.74,0,59.17,0,0,1,0,0,0,
2014-04-27T21:00:00,0,0,56.00,64.70,0,59.32,0,0,1,0,0,0,
2014-04-27T21:15:00,0,0,56.00,64.95,0,59.48,0,0,1,0,0,0,
2014-04-27T21:30:00,0,0,56.00,65.01,0,59.52,0,0,1,0,0,0,
2014-04-27T21:45:00,0,0,56.00,64.91,0,59.58,0,0,1,0,0,0,
2014-04-27T22:00:00,0,0,56.00,64.84,0,59.68,0,0,1,0,0,0,
2014-04-27T22:15:00,0,0,56.00,64.74,0,59.76,0,0,1,0,0,0,
2014-04-27T22:30:00,0,0,56.00,64.74,0,59.89,0,0,1,0,0,0,
2014-04-27T22:45:00,0,0,56.00,64.55,0,60.12,0,0,1,0,0,0,
2014-04-27T23:00:00,0,0,56.00,64.45,0,60.35,0,0,1,0,0,0,
2014-04-27T23:15:00,0,0,56.00,64.15,0,60.63,0,0,1,0,0,0,
2014-04-27T23:30:00,0,0,56.00,64.15,0,60.84,0,0,1,0,0,0,
2014-04-27T23:45:00,0,0,56.00,64.51,0,61.05,0,0,1,0,0,0,
2014-04-28T00:00:00,0,0,56.00,64.39,0,61.25,0,0,1,0,0,0,
2014-04-28T00:15:00,0,0,56.00,64.53,0,61.45,0,0,1,0,0,0,
2014-04-28T00:30:00,0,0,56.00,64.55,0,61.67,0,0,1,0,0,0,
2014-04-28T00:45:00,0,0,56.00,64.53,0,61.88,0,0,1,0,0,0,
2014-04-28T01:00:00,0,0,56.00,64.71,0,62.18,0,0,1,0,0,0,
2014-04-28T01:15:00,0,0,56.00,64.72,0,62.47,0,0,1,0,0,0,
2014-04-28T01:30:00,0,0,56.00,64.69,0,62.75,0,0,1,0,0,0,
2014-04-28T01:45:00,0,0,56.00,64.74,0,62.90,0,0,1,0,0,0,
2014-04-28T02:00:00,0,0,56.00,64.88,0,62.86,0,0,1,0,0,0,
2014-04-28T02:15:00,0,0,56.00,65.01,0,62.79,0,0,1,0,0,0,
2014-04-28T02:30:00,0,0,56.00,65.07,0,62.70,0,0,1,0,0,0,
2014-04-28T02:45:00,0,0,56.00,65.13,0,62.65,0,0,1,0,0,0,
2014-04-28T03:00:00,0,0,56.00,65.31,0,62.62,0,0,1,0,0,0,
2014-04-28T03:15:00,0,0,56.00,65.31,0,62.61,0,0,1,0,0,0,
2014-04-28T03:30:00,0,0,56.00,65.35,0,62.65,0,0,1,0,0,0,
2014-04-28T03:45:00,0,0,56.00,65.48,0,62.74,0,0,1,0,0,0,
2014-04-28T04:00:00,0,0,56.00,65.47,0,62.80,0,0,1,0,0,0,
2014-04-28T04:15:00,0,0,56.00,65.51,0,62.84,0,0,1,0,0,0,
2014-04-28T04:30:00,0,0,56.00,65.60,0,62.93,0,0,1,0,0,0,
2014-04-28T04:45:00,0,0,56.00,65.61,0,62.98,NULL,0,0,0,0,0,
2014-04-28T05:00:00,0,0,56.00,65.70,0,63.11,NULL,0,0,0,0,0,
2014-04-28T05:15:00,0,0,56.00,65.18,0,63.42,NULL,0,0,0,0,0,
2014-04-28T05:30:00,0,0,56.00,65.18,0,64.04,NULL,0,0,0,0,0,
2014-04-28T05:45:00,0,0,56.00,65.26,0,64.35,NULL,0,0,0,0,0,
2014-04-28T06:00:00,0,0,56.00,65.34,0,64.49,NULL,0,0,0,0,0,
2014-04-28T06:15:00,1,1,56.00,55.68,0,52.92,NULL,0,0,0,0,0,
2014-04-28T06:30:00,1,1,56.00,56.27,0,53.81,NULL,0,0,0,0,0,
2014-04-28T06:45:00,1,1,56.00,56.20,0,53.87,NULL,0,0,0,0,0,
2014-04-28T07:00:00,1,1,56.00,56.01,0,53.86,NULL,0,0,0,0,0,
2014-04-28T07:15:00,1,1,56.00,56.03,0,54.11,NULL,0,0,0,0,0,
2014-04-28T07:30:00,1,1,56.00,55.94,0,53.93,NULL,0,0,0,0,0,
2014-04-28T07:45:00,1,1,56.00,55.87,0,54.17,NULL,0,0,0,0,0,
2014-04-28T08:00:00,1,1,56.00,55.82,0,54.26,NULL,0,0,0,0,0,
2014-04-28T08:15:00,1,1,56.00,55.72,0,54.05,NULL,0,0,0,0,0,
2014-04-28T08:30:00,1,1,56.00,55.64,0,53.95,NULL,0,0,0,0,0,
2014-04-28T08:45:00,1,1,56.00,55.73,0,54.16,NULL,0,0,0,0,0,
2014-04-28T09:00:00,1,1,56.00,55.77,0,54.10,NULL,0,0,0,0,0,
2014-04-28T09:15:00,1,1,56.00,55.63,0,53.95,NULL,0,0,0,0,0,
2014-04-28T09:30:00,1,1,56.00,55.71,0,54.22,NULL,0,0,0,0,0,
2014-04-28T09:45:00,1,1,56.00,55.62,0,54.02,NULL,0,0,0,0,0,
2014-04-28T10:00:00,1,1,56.00,55.77,0,54.09,NULL,0,0,0,0,0,
2014-04-28T10:15:00,1,1,56.00,55.67,0,54.31,NULL,0,0,0,0,0,
2014-04-28T10:30:00,1,1,56.00,55.50,0,53.80,NULL,0,0,0,0,0,
2014-04-28T10:45:00,1,1,56.00,55.42,0,53.77,NULL,0,0,0,0,0,
2014-04-28T11:00:00,1,1,56.00,56.14,0,60.75,NULL,0,0,0,0,0,
2014-04-28T11:15:00,1,1,56.00,56.84,0,58.74,NULL,0,0,0,0,0,
2014-04-28T11:30:00,1,1,56.00,57.18,0,52.93,NULL,0,0,0,0,0,
2014-04-28T11:45:00,1,1,56.00,56.75,0,52.17,NULL,0,0,0,0,0,
2014-04-28T12:00:00,1,1,56.00,56.79,0,52.41,NULL,0,0,0,0,0,
2014-04-28T12:15:00,1,1,56.00,57.35,0,53.70,NULL,0,0,0,0,0,
2014-04-28T12:30:00,1,1,56.00,55.46,0,53.83,NULL,0,0,0,0,0,
2014-04-28T12:45:00,1,1,56.00,55.75,0,54.26,NULL,0,0,0,0,0,
2014-04-28T13:00:00,1,1,56.00,56.19,0,54.36,NULL,0,0,0,0,0,
2014-04-28T13:15:00,1,1,56.00,56.31,0,54.48,NULL,0,0,0,0,0,
2014-04-28T13:30:00,1,1,56.00,56.23,0,54.15,NULL,0,0,0,0,0,
2014-04-28T13:45:00,1,1,56.00,55.99,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T14:00:00,1,1,56.00,55.18,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T14:15:00,1,1,56.00,56.44,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T14:30:00,1,1,56.00,56.07,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T14:45:00,1,1,56.00,56.60,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T15:00:00,1,1,56.00,56.87,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T15:15:00,1,1,56.00,57.59,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T15:30:00,1,1,56.00,57.56,NULL,NULL,NULL,22.02,0,0,0,0,
2014-04-28T15:45:00,1,1,56.00,58.60,NULL,NULL,NULL,72.85,0,0,0,0,
2014-04-28T16:00:00,1,1,56.00,58.56,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-28T16:15:00,1,1,56.00,57.80,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-28T16:30:00,1,1,56.00,57.19,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-28T16:45:00,1,1,56.00,56.79,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-28T17:00:00,1,1,56.00,56.57,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-28T17:15:00,1,1,56.00,56.41,NULL,NULL,NULL,100.00,0,0,0,0,
2014-04-28T17:30:00,1,1,56.00,55.94,NULL,NULL,NULL,99.43,0,0,0,0,
2014-04-28T17:45:00,1,1,56.00,55.64,NULL,NULL,NULL,92.99,0,0,0,0,
2014-04-28T18:00:00,1,1,56.00,55.57,NULL,NULL,NULL,83.72,0,0,0,0,
2014-04-28T18:15:00,0,0,56.00,56.96,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T18:30:00,0,0,56.00,58.57,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T18:45:00,0,0,56.00,59.61,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T19:00:00,0,0,56.00,59.97,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T19:15:00,0,0,56.00,60.27,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T19:30:00,0,0,56.00,60.36,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T19:45:00,0,0,56.00,60.44,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T20:00:00,0,0,56.00,60.43,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T20:15:00,0,0,56.00,60.62,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T20:30:00,0,0,56.00,60.48,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T20:45:00,0,0,56.00,60.49,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T21:00:00,0,0,56.00,60.96,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T21:15:00,0,0,56.00,62.43,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T21:30:00,0,0,56.00,62.93,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T21:45:00,0,0,56.00,63.40,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T22:00:00,0,0,56.00,63.72,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T22:15:00,0,0,56.00,64.08,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T22:30:00,0,0,56.00,64.74,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T22:45:00,0,0,56.00,64.69,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T23:00:00,0,0,56.00,64.68,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T23:15:00,0,0,56.00,64.77,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T23:30:00,0,0,56.00,64.77,NULL,NULL,NULL,0,0,0,0,0,
2014-04-28T23:45:00,0,0,56.00,64.79,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T00:00:00,0,0,56.00,64.87,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T00:15:00,0,0,56.00,64.79,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T00:30:00,0,0,56.00,64.64,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T00:45:00,0,0,56.00,64.61,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T01:00:00,0,0,56.00,64.73,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T01:15:00,0,0,56.00,64.78,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T01:30:00,0,0,56.00,64.91,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T01:45:00,0,0,56.00,64.96,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T02:00:00,0,0,56.00,64.99,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T02:15:00,0,0,56.00,65.15,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T02:30:00,0,0,56.00,65.12,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T02:45:00,0,0,56.00,65.26,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T03:00:00,0,0,56.00,65.29,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T03:15:00,0,0,56.00,65.38,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T03:30:00,0,0,56.00,65.43,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T03:45:00,0,0,56.00,65.54,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T04:00:00,0,0,56.00,65.59,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T04:15:00,0,0,56.00,65.66,NULL,NULL,NULL,0,0,0,0,0,
2014-04-29T04:30:00,0,0,56.00,65.72,0,63.80,0,0,1,0,0,0,
2014-04-29T04:45:00,0,0,56.00,65.79,0,63.93,0,0,1,0,0,0,
2014-04-29T05:00:00,0,0,56.00,65.87,0,64.06,0,0,1,0,0,0,
2014-04-29T05:15:00,0,0,56.00,65.56,0,64.46,0,0,1,0,0,0,
2014-04-29T05:30:00,0,0,56.00,65.55,0,64.75,0,0,1,0,0,0,
2014-04-29T05:45:00,0,0,56.00,65.59,0,64.93,0,0,1,0,0,0,
2014-04-29T06:00:00,0,0,56.00,65.70,0,65.09,0,0,1,0,0,0,
2014-04-29T06:15:00,1,1,56.00,55.45,0,52.95,27469.68,0,1,0,0,0,
2014-04-29T06:30:00,1,1,56.00,56.36,0,53.80,25948.91,0,1,0,0,0,
2014-04-29T06:45:00,1,1,56.00,56.55,0,54.08,22476.70,0,1,0,0,0,
2014-04-29T07:00:00,1,1,56.00,56.40,0,54.06,22474.35,0,1,0,0,0,
2014-04-29T07:15:00,1,1,56.00,56.46,0,54.28,20263.98,0,1,0,0,0,
2014-04-29T07:30:00,1,1,56.00,56.40,0,54.16,20089.22,0,1,0,0,0,
2014-04-29T07:45:00,1,1,56.00,56.29,0,54.10,19201.62,0,1,0,0,0,
2014-04-29T08:00:00,1,1,56.00,56.49,0,54.35,17804.98,0,1,0,0,0,
2014-04-29T08:15:00,1,1,56.00,56.42,0,54.22,16609.29,0,1,0,0,0,
2014-04-29T08:30:00,1,1,56.00,56.43,0,54.25,14901.96,0,1,0,0,0,
2014-04-29T08:45:00,1,1,56.00,56.73,0,54.60,13678.52,0,1,0,0,0,
2014-04-29T09:00:00,1,1,56.00,56.73,0,54.37,14754.39,0,1,0,0,0,
2014-04-29T09:15:00,1,1,56.00,56.70,0,54.32,13273.15,0,1,0,0,0,
2014-04-29T09:30:00,1,1,56.00,56.54,0,54.39,13972.21,0,1,0,0,0,
2014-04-29T09:45:00,1,1,56.00,56.65,0,54.49,12922.91,0,1,0,0,0,
2014-04-29T10:00:00,1,1,56.00,57.00,0,54.96,14329.12,100.00,1,0,0,0,
2014-04-29T10:15:00,1,1,56.00,57.63,0,55.24,14095.04,100.00,1,0,0,0,
2014-04-29T10:30:00,1,1,56.00,58.93,0,57.05,15143.88,100.00,1,0,0,0,
2014-04-29T10:45:00,1,1,56.00,59.88,0,57.41,15237.83,100.00,1,0,0,0,
2014-04-29T11:00:00,1,1,56.00,61.32,0,59.66,15239.48,100.00,1,0,0,0,
2014-04-29T11:15:00,1,1,56.00,61.38,0,58.67,15376.10,100.00,1,0,0,0,
2014-04-29T11:30:00,1,1,56.00,61.68,0,59.02,15981.47,100.00,1,0,0,0,
2014-04-29T11:45:00,1,1,56.00,61.59,0,59.13,16803.71,100.00,1,0,0,0,
2014-04-29T12:00:00,1,1,56.00,56.84,0,53.81,16363.28,100.00,1,0,0,0,
2014-04-29T12:15:00,1,1,56.00,56.05,0,53.60,15574.15,100.00,1,0,0,0,
2014-04-29T12:30:00,1,1,56.00,57.12,0,54.87,15569.22,100.00,1,0,0,0,
2014-04-29T12:45:00,1,1,56.00,57.96,0,55.45,16040.93,100.00,1,0,0,0,
2014-04-29T13:00:00,1,1,56.00,58.58,0,56.50,15780.13,100.00,1,0,0,0,
2014-04-29T13:15:00,1,1,56.00,59.73,0,57.20,16385.10,100.00,1,0,0,0,
2014-04-29T13:30:00,1,1,56.00,58.09,0,55.63,16300.42,100.00,1,0,0,0,
2014-04-29T13:45:00,1,1,56.00,58.37,0,55.82,15075.14,100.00,1,0,0,0,
2014-04-29T14:00:00,1,1,56.00,58.30,0,55.89,14274.80,100.00,1,0,0,0,
2014-04-29T14:15:00,1,1,56.00,58.86,0,56.76,13911.00,100.00,1,0,0,0,
2014-04-29T14:30:00,1,1,56.00,59.37,0,57.08,15218.91,100.00,1,0,0,0,
2014-04-29T14:45:00,1,1,56.00,60.44,0,58.13,15131.81,100.00,1,0,0,0,
2014-04-29T15:00:00,1,1,56.00,58.75,0,56.19,15549.79,100.00,1,0,0,0,
2014-04-29T15:15:00,1,1,56.00,60.67,0,59.02,15624.78,100.00,1,0,0,0,
2014-04-29T15:30:00,1,1,56.00,59.64,0,57.13,15544.89,100.00,1,0,0,0,
2014-04-29T15:45:00,1,1,56.00,61.01,0,58.65,15838.89,100.00,1,0,0,0,
2014-04-29T16:00:00,1,1,56.00,59.91,0,57.51,16038.36,100.00,1,0,0,0,
2014-04-29T16:15:00,1,1,56.00,60.17,0,58.00,15798.50,100.00,1,0,0,0,
2014-04-29T16:30:00,1,1,56.00,59.91,0,57.66,14240.15,100.00,1,0,0,0,
2014-04-29T16:45:00,1,1,56.00,59.89,0,57.91,13847.14,100.00,1,0,0,0,
2014-04-29T17:00:00,1,1,56.00,60.33,0,58.36,13860.76,100.00,1,0,0,0,
2014-04-29T17:15:00,1,1,56.00,60.56,0,58.47,13792.71,100.00,1,0,0,0,
2014-04-29T17:30:00,1,1,56.00,60.10,0,57.94,13788.82,100.00,1,0,0,0,
2014-04-29T17:45:00,1,1,56.00,60.08,0,58.07,13746.05,100.00,1,0,0,0,
2014-04-29T18:00:00,1,1,56.00,59.80,0,57.57,13830.52,100.00,1,0,0,0,
2014-04-29T18:15:00,1,1,56.00,59.53,0,57.38,13759.43,100.00,1,0,0,0,
2014-04-29T18:30:00,1,1,56.00,59.47,0,57.16,13383.11,100.00,1,0,0,0,
2014-04-29T18:45:00,1,1,56.00,59.29,0,57.13,13093.06,100.00,1,0,0,0,
2014-04-29T19:00:00,1,1,56.00,58.85,0,56.65,12730.65,100.00,1,0,0,0,
2014-04-29T19:15:00,1,1,56.00,58.66,0,56.32,13299.74,100.00,1,0,0,0,
2014-04-29T19:30:00,1,1,56.00,58.16,0,55.39,10340.29,100.00,1,0,0,0,
2014-04-29T19:45:00,1,1,56.00,56.06,0,53.50,12371.26,100.00,1,0,0,0,
2014-04-29T20:00:00,1,1,56.00,55.24,0,52.71,10374.76,0,1,0,0,0,
2014-04-29T20:15:00,1,1,56.00,55.11,0,52.94,11122.66,0,1,0,0,0,
2014-04-29T20:30:00,1,1,56.00,55.22,0,53.24,8796.64,0,1,0,0,0,
2014-04-29T20:45:00,1,1,56.00,55.78,0,53.83,10332.06,0,1,0,0,0,
2014-04-29T21:00:00,1,1,56.00,55.94,0,53.89,8979.73,0,1,0,0,0,
2014-04-29T21:15:00,0,0,56.00,57.57,0,55.71,0,0,1,0,0,0,
2014-04-29T21:30:00,0,0,56.00,59.48,0,56.58,0,0,1,0,0,0,
2014-04-29T21:45:00,0,0,56.00,61.10,0,57.28,0,0,1,0,0,0,
2014-04-29T22:00:00,0,0,56.00,62.27,0,57.73,0,0,1,0,0,0,
2014-04-29T22:15:00,0,0,56.00,63.12,0,58.05,0,0,1,0,0,0,
2014-04-29T22:30:00,0,0,56.00,63.77,0,58.36,0,0,1,0,0,0,
2014-04-29T22:45:00,0,0,56.00,64.16,0,58.55,0,0,1,0,0,0,
2014-04-29T23:00:00,0,0,56.00,64.07,0,58.74,0,0,1,0,0,0,
2014-04-29T23:15:00,0,0,56.00,64.11,0,58.92,0,0,1,0,0,0,
2014-04-29T23:30:00,0,0,56.00,64.20,0,59.14,0,0,1,0,0,0,
2014-04-29T23:45:00,0,0,56.00,64.34,0,59.32,0,0,1,0,0,0,
2014-04-30T00:00:00,0,0,56.00,64.42,0,59.50,0,0,1,0,0,0,
2014-04-30T00:15:00,0,0,56.00,64.44,0,59.61,0,0,1,0,0,0,
2014-04-30T00:30:00,0,0,56.00,64.39,0,59.77,0,0,1,0,0,0,
2014-04-30T00:45:00,0,0,56.00,64.37,0,59.89,0,0,1,0,0,0,
2014-04-30T01:00:00,0,0,56.00,64.53,0,59.99,0,0,1,0,0,0,
2014-04-30T01:15:00,0,0,56.00,64.57,0,60.14,0,0,1,0,0,0,
2014-04-30T01:30:00,0,0,56.00,64.67,0,60.27,0,0,1,0,0,0,
2014-04-30T01:45:00,0,0,56.00,64.62,0,60.37,0,0,1,0,0,0,
2014-04-30T02:00:00,0,0,56.00,64.50,0,60.50,0,0,1,0,0,0,
2014-04-30T02:15:00,0,0,56.00,64.74,0,60.64,0,0,1,0,0,0,
2014-04-30T02:30:00,0,0,56.00,64.70,0,60.68,0,0,1,0,0,0,
2014-04-30T02:45:00,0,0,56.00,64.76,0,60.74,0,0,1,0,0,0,
2014-04-30T03:00:00,0,0,56.00,64.76,0,60.83,0,0,1,0,0,0,
2014-04-30T03:15:00,0,0,56.00,64.71,0,60.94,0,0,1,0,0,0,
2014-04-30T03:30:00,0,0,56.00,64.73,0,61.08,0,0,1,0,0,0,
2014-04-30T03:45:00,0,0,56.00,64.71,0,61.26,0,0,1,0,0,0,
2014-04-30T04:00:00,0,0,56.00,64.85,0,61.47,0,0,1,0,0,0,
2014-04-30T04:15:00,0,0,56.00,64.93,0,61.68,0,0,1,0,0,0,
2014-04-30T04:30:00,0,0,56.00,65.05,0,61.86,0,0,1,0,0,0,
2014-04-30T04:45:00,0,0,56.00,65.05,0,62.05,0,0,1,0,0,0,
2014-04-30T05:00:00,0,0,56.00,65.03,0,62.22,0,0,1,0,0,0,
2014-04-30T05:15:00,0,0,56.00,64.33,0,62.71,0,0,1,0,0,0,
2014-04-30T05:30:00,0,0,56.00,64.30,0,63.21,0,0,1,0,0,0,
2014-04-30T05:45:00,0,0,56.00,64.41,0,63.54,0,0,1,0,0,0,
2014-04-30T06:00:00,0,0,56.00,64.53,0,63.76,0,0,1,0,0,0,
2014-04-30T06:15:00,1,1,56.00,55.34,0,53.22,24957.18,0,1,0,0,0,
2014-04-30T06:30:00,1,1,56.00,56.34,0,53.92,22757.67,0,1,0,0,0,
2014-04-30T06:45:00,1,1,56.00,56.41,0,54.07,20932.99,0,1,0,0,0,
2014-04-30T07:00:00,1,1,56.00,56.37,0,54.09,19304.46,0,1,0,0,0,
2014-04-30T07:15:00,1,1,56.00,56.00,0,54.01,18609.66,0,1,0,0,0,
2014-04-30T07:30:00,1,1,56.00,56.64,0,54.50,15128.57,0,1,0,0,0,
2014-04-30T07:45:00,1,1,56.00,56.33,0,54.19,13601.62,0,1,0,0,0,
2014-04-30T08:00:00,1,1,56.00,56.36,0,54.21,12740.98,0,1,0,0,0,
2014-04-30T08:15:00,1,1,56.00,55.79,0,53.47,12747.29,0,1,0,0,0,
2014-04-30T08:30:00,1,1,56.00,55.49,0,53.86,12885.26,0,1,0,0,0,
2014-04-30T08:45:00,1,1,56.00,56.08,0,54.37,12222.91,0,1,0,0,0,
2014-04-30T09:00:00,1,1,56.00,56.08,0,54.41,13500.97,0,1,0,0,0,
2014-04-30T09:15:00,1,1,56.00,56.48,0,54.46,13607.86,0,1,0,0,0,
2014-04-30T09:30:00,1,1,56.00,56.35,0,54.20,14301.33,0,1,0,0,0,
2014-04-30T09:45:00,1,1,56.00,56.18,0,54.17,15145.47,0,1,0,0,0,
2014-04-30T10:00:00,1,1,56.00,55.62,0,53.55,14439.73,0,1,0,0,0,
2014-04-30T10:15:00,1,1,56.00,55.34,0,53.00,15558.92,0,1,0,0,0,
2014-04-30T10:30:00,1,1,56.00,55.29,0,53.80,13870.53,0,1,0,0,0,
2014-04-30T10:45:00,1,1,56.00,55.48,0,53.86,15650.23,0,1,0,0,0,
2014-04-30T11:00:00,1,1,56.00,56.01,0,54.68,14256.41,0,1,0,0,0,
2014-04-30T11:15:00,1,1,56.00,55.89,0,53.85,15912.74,0,1,0,0,0,
2014-04-30T11:30:00,1,1,56.00,56.01,0,53.84,13653.10,0,1,0,0,0,
2014-04-30T11:45:00,1,1,56.00,56.10,0,54.16,15648.61,0,1,0,0,0,
2014-04-30T12:00:00,1,1,56.00,55.99,0,53.71,15379.51,0,1,0,0,0,
2014-04-30T12:15:00,1,1,56.00,56.10,0,53.69,15258.71,0,1,0,0,0,
2014-04-30T12:30:00,1,1,56.00,55.57,0,53.45,15294.44,0,1,0,0,0,
2014-04-30T12:45:00,1,1,56.00,55.69,0,53.85,15628.54,0,1,0,0,0,
2014-04-30T13:00:00,1,1,56.00,55.54,0,53.95,14373.97,0,1,0,0,0,
2014-04-30T13:15:00,1,1,56.00,55.69,0,54.72,13336.53,0,1,0,0,0,
2014-04-30T13:30:00,1,1,56.00,55.67,0,53.98,14044.15,0,1,0,0,0,
2014-04-30T13:45:00,1,1,56.00,55.43,0,53.83,12432.07,0,1,0,0,0,
2014-04-30T14:00:00,1,1,56.00,55.34,0,53.94,11639.42,0,1,0,0,0,
2014-04-30T14:15:00,1,1,56.00,55.88,0,54.59,13553.88,0,1,0,0,0,
2014-04-30T14:30:00,1,1,56.00,56.08,0,54.38,12500.60,0,1,0,0,0,
2014-04-30T14:45:00,1,1,56.00,55.93,0,54.16,13070.34,0,1,0,0,0,
2014-04-30T15:00:00,1,1,56.00,55.45,0,53.68,11549.77,0,1,0,0,0,
2014-04-30T15:15:00,1,1,56.00,56.44,0,53.30,13290.41,0,1,0,0,0,
2014-04-30T15:30:00,1,1,56.00,55.56,0,53.46,11989.17,0,1,0,0,0,
2014-04-30T15:45:00,1,1,56.00,55.39,0,53.58,11297.10,0,1,0,0,0,
2014-04-30T16:00:00,1,1,56.00,55.15,0,53.37,10617.62,0,1,0,0,0,
2014-04-30T16:15:00,1,1,56.00,55.22,0.60,53.74,9788.78,0,1,0,0,0,
2014-04-30T16:30:00,1,1,56.00,56.90,0,59.76,11140.72,0,1,0,0,0,
2014-04-30T16:45:00,1,1,56.00,56.95,0,52.66,8872.78,0,1,0,0,0,
2014-04-30T17:00:00,1,1,56.00,56.46,0,52.94,8795.68,0,1,0,0,0,
2014-04-30T17:15:00,1,1,56.00,55.35,0,52.84,9842.71,0,1,0,0,0,
2014-04-30T17:30:00,1,1,56.00,55.69,0,60.22,8656.03,0,1,0,0,0,
2014-04-30T17:45:00,1,1,56.00,56.89,0,52.36,11388.84,0,1,0,0,0,
2014-04-30T18:00:00,1,1,56.00,54.94,2.25,53.74,12352.23,0,1,0,0,0,
2014-04-30T18:15:00,1,1,56.00,56.62,0,52.47,10277.47,0,1,0,0,0,
2014-04-30T18:30:00,1,1,56.00,54.98,1,53.04,11439.97,0,1,0,0,0,
2014-04-30T18:45:00,1,1,56.00,57.01,0,52.50,10197.72,0,1,0,0,0,
2014-04-30T19:00:00,1,1,56.00,55.24,0,53.27,10117.22,0,1,0,0,0,
2014-04-30T19:15:00,1,1,56.00,56.81,0,59.00,8580.46,0,1,0,0,0,
2014-04-30T19:30:00,1,1,56.00,56.65,0,52.27,8769.86,0,1,0,0,0,
2014-04-30T19:45:00,1,1,56.00,55.40,0,52.75,8594.31,0,1,0,0,0,
2014-04-30T20:00:00,1,1,56.00,55.43,0.17,59.51,8463.49,0,1,0,0,0,
2014-04-30T20:15:00,1,1,56.00,57.17,0,52.33,7864.49,0,1,0,0,0,
2014-04-30T20:30:00,1,1,56.00,56.20,0,52.48,7944.49,0,1,0,0,0,
2014-04-30T20:45:00,1,1,56.00,55.22,0,53.44,7501.39,0,1,0,0,0,
2014-04-30T21:00:00,1,1,56.00,56.07,0,61.21,9500.88,0,1,0,0,0,
2014-04-30T21:15:00,0,0,56.00,58.02,0,55.01,0,0,1,0,0,0,
2014-04-30T21:30:00,0,0,56.00,59.68,0,55.80,0,0,1,0,0,0,
2014-04-30T21:45:00,0,0,56.00,60.93,0,56.24,0,0,1,0,0,0,
2014-04-30T22:00:00,0,0,56.00,61.78,0,56.55,0,0,1,0,0,0,
2014-04-30T22:15:00,0,0,56.00,62.37,0,56.89,0,0,1,0,0,0,
2014-04-30T22:30:00,0,0,56.00,62.61,0,57.25,0,0,1,0,0,0,
2014-04-30T22:45:00,0,0,56.00,62.69,0,57.65,0,0,1,0,0,0,
2014-04-30T23:00:00,0,0,56.00,62.93,0,58.05,0,0,1,0,0,0,
2014-04-30T23:15:00,0,0,56.00,62.91,0,58.44,0,0,1,0,0,0,
2014-04-30T23:30:00,0,0,56.00,62.96,0,58.81,0,0,1,0,0,0,
2014-04-30T23:45:00,0,0,56.00,63.02,0,59.22,0,0,1,0,0,0,
2014-05-01T00:00:00,0,0,56.00,63.01,0,59.63,0,0,1,0,0,0,
2014-05-01T00:15:00,0,0,56.00,62.73,0,60.02,0,0,1,0,0,0,
2014-05-01T00:30:00,0,0,56.00,62.46,0,60.54,0,0,1,0,0,0,
2014-05-01T00:45:00,0,0,56.00,62.58,0,61.03,0,0,1,0,0,0,
2014-05-01T01:00:00,0,0,56.00,62.58,0,61.31,0,0,1,0,0,0,
2014-05-01T01:15:00,0,0,56.00,62.83,0,61.46,0,0,1,0,0,0,
2014-05-01T01:30:00,0,0,56.00,62.79,0,61.65,0,0,1,0,0,0,
2014-05-01T01:45:00,0,0,56.00,62.89,0,61.82,0,0,1,0,0,0,
2014-05-01T02:00:00,0,0,56.00,62.89,0,62.16,0,0,1,0,0,0,
2014-05-01T02:15:00,0,0,56.00,63.07,0,62.38,0,0,1,0,0,0,
2014-05-01T02:30:00,0,0,56.00,63.29,0,62.44,0,0,1,0,0,0,
2014-05-01T02:45:00,0,0,56.00,63.54,0,62.49,0,0,1,0,0,0,
2014-05-01T03:00:00,0,0,56.00,63.67,0,62.56,0,0,1,0,0,0,
2014-05-01T03:15:00,0,0,56.00,63.71,0,62.75,0,0,1,0,0,0,
2014-05-01T03:30:00,0,0,56.00,63.91,0,62.81,0,0,1,0,0,0,
2014-05-01T03:45:00,0,0,56.00,64.04,0,62.88,0,0,1,0,0,0,
2014-05-01T04:00:00,0,0,56.00,64.19,0,62.91,0,0,1,0,0,0,
2014-05-01T04:15:00,0,0,56.00,64.28,0,62.92,0,0,1,0,0,0,
2014-05-01T04:30:00,0,0,56.00,64.45,0,62.91,0,0,1,0,0,0,
2014-05-01T04:45:00,0,0,56.00,64.48,0,62.96,0,0,1,0,0,0,
2014-05-01T05:00:00,0,0,56.00,64.58,0,63.12,0,0,1,0,0,0,
2014-05-01T05:15:00,0,0,56.00,64.34,0,63.36,0,0,1,0,0,0,
2014-05-01T05:30:00,0,0,56.00,64.41,0,63.27,0,0,1,0,0,0,
2014-05-01T05:45:00,0,0,56.00,64.48,0,63.11,0,0,1,0,0,0,
2014-05-01T06:00:00,0,0,56.00,64.47,0,63.03,0,0,1,0,0,0,
2014-05-01T06:15:00,1,1,56.00,55.17,0,52.93,24382.52,0,1,0,0,0,
2014-05-01T06:30:00,1,1,56.00,56.01,0,53.83,22857.52,0,1,0,0,0,
2014-05-01T06:45:00,1,1,56.00,56.14,0,54.05,21897.42,0,1,0,0,0,
2014-05-01T07:00:00,1,1,56.00,56.08,0,54.15,17760.87,0,1,0,0,0,
2014-05-01T07:15:00,1,1,56.00,55.87,0,54.26,15534.39,0,1,0,0,0,
2014-05-01T07:30:00,1,1,56.00,55.67,0,54.18,13532.64,0,1,0,0,0,
2014-05-01T07:45:00,1,1,56.00,55.48,0,53.84,13701.95,0,1,0,0,0,
2014-05-01T08:00:00,1,1,56.00,55.64,0,54.19,11951.91,0,1,0,0,0,
2014-05-01T08:15:00,1,1,56.00,55.52,0,54.07,11474.35,0,1,0,0,0,
2014-05-01T08:30:00,1,1,56.00,55.40,0,53.94,12262.27,0,1,0,0,0,
2014-05-01T08:45:00,1,1,56.00,55.58,0,54.14,11870.46,0,1,0,0,0,
2014-05-01T09:00:00,1,1,56.00,55.77,0,58.09,12822.67,0,1,0,0,0,
2014-05-01T09:15:00,1,1,56.00,56.02,0,59.01,12188.96,0,1,0,0,0,
2014-05-01T09:30:00,1,1,56.00,55.77,0,58.46,12416.12,0,1,0,0,0,
2014-05-01T09:45:00,1,1,56.00,55.36,1.83,57.40,11673.63,0,1,0,0,0,
2014-05-01T10:00:00,1,1,56.00,55.02,1.99,52.45,11668.77,0,1,0,0,0,
2014-05-01T10:15:00,1,1,56.00,55.69,0,51.63,11871.19,0,1,0,0,0,
2014-05-01T10:30:00,1,1,56.00,56.86,0,52.04,11657.63,0,1,0,0,0,
2014-05-01T10:45:00,1,1,56.00,56.41,0,60.10,11673.79,0,1,0,0,0,
2014-05-01T11:00:00,1,1,56.00,55.64,0,52.19,11311.99,0,1,0,0,0,
2014-05-01T11:15:00,1,1,56.00,57.20,0,56.15,11366.20,0,1,0,0,0,
2014-05-01T11:30:00,1,1,56.00,55.08,0,53.07,11100.68,0,1,0,0,0,
2014-05-01T11:45:00,1,1,56.00,57.27,0,54.26,11472.19,0,1,0,0,0,
2014-05-01T12:00:00,1,1,56.00,56.16,0,52.67,10843.29,0,1,0,0,0,
2014-05-01T12:15:00,1,1,56.00,54.95,0.88,53.42,10470.09,0,1,0,0,0,
2014-05-01T12:30:00,1,1,56.00,56.95,0,58.36,11867.30,0,1,0,0,0,
2014-05-01T12:45:00,1,1,56.00,56.06,0,52.35,11199.72,0,1,0,0,0,
2014-05-01T13:00:00,1,1,56.00,55.02,1.11,53.20,11274.46,0,1,0,0,0,
2014-05-01T13:15:00,1,1,56.00,57.22,0,53.31,11595.98,0,1,0,0,0,
2014-05-01T13:30:00,1,1,56.00,55.72,0,52.97,10984.31,0,1,0,0,0,
2014-05-01T13:45:00,1,1,56.00,54.97,1.47,53.75,10508.62,0,1,0,0,0,
2014-05-01T14:00:00,1,1,56.00,57.24,0,55.91,10522.35,0,1,0,0,0,
2014-05-01T14:15:00,1,1,56.00,56.41,0,52.24,10215.13,0,1,0,0,0,
2014-05-01T14:30:00,1,1,56.00,55.34,0,53.05,10261.00,0,1,0,0,0,
2014-05-01T14:45:00,1,1,56.00,55.06,0.37,53.32,10336.65,0,1,0,0,0,
2014-05-01T15:00:00,1,1,56.00,56.09,0,60.53,9996.83,0,1,0,0,0,
2014-05-01T15:15:00,1,1,56.00,57.18,0,53.05,9882.14,0,1,0,0,0,
2014-05-01T15:30:00,1,1,56.00,56.37,0,52.76,9903.46,0,1,0,0,0,
2014-05-01T15:45:00,1,1,56.00,55.81,0,53.04,9992.84,0,1,0,0,0,
2014-05-01T16:00:00,1,1,56.00,55.20,0,53.05,9449.24,0,1,0,0,0,
2014-05-01T16:15:00,1,1,56.00,55.16,1.12,56.52,9122.88,0,1,0,0,0,
2014-05-01T16:30:00,1,1,56.00,56.25,0,60.71,9324.05,0,1,0,0,0,
2014-05-01T16:45:00,1,1,56.00,57.21,0,53.78,9236.39,0,1,0,0,0,
2014-05-01T17:00:00,1,1,56.00,56.65,0,52.40,8728.67,0,1,0,0,0,
2014-05-01T17:15:00,1,1,56.00,55.97,0,52.55,8446.71,0,1,0,0,0,
2014-05-01T17:30:00,1,1,56.00,55.41,0,52.71,8176.72,0,1,0,0,0,
2014-05-01T17:45:00,1,1,56.00,55.26,0,53.21,8200.13,0,1,0,0,0,
2014-05-01T18:00:00,1,1,56.00,55.36,0,53.21,7966.95,0,1,0,0,0,
2014-05-01T18:15:00,0,0,56.00,55.58,0,58.70,0,0,1,0,0,0,
2014-05-01T18:30:00,0,0,56.00,56.51,0,60.08,0,0,1,0,0,0,
2014-05-01T18:45:00,0,0,56.00,57.57,0,60.44,0,0,1,0,0,0,
2014-05-01T19:00:00,0,0,56.00,58.55,0,60.68,0,0,1,0,0,0,
2014-05-01T19:15:00,0,0,56.00,59.35,0,60.73,0,0,1,0,0,0,
2014-05-01T19:30:00,0,0,56.00,60.11,0,60.78,0,0,1,0,0,0,
2014-05-01T19:45:00,0,0,56.00,60.58,0,60.96,0,0,1,0,0,0,
2014-05-01T20:00:00,0,0,56.00,61.02,0,60.75,0,0,1,0,0,0,
2014-05-01T20:15:00,0,0,56.00,61.58,0,61.03,0,0,1,0,0,0,
2014-05-01T20:30:00,0,0,56.00,61.79,0,61.43,0,0,1,0,0,0,
2014-05-01T20:45:00,0,0,56.00,61.91,0,61.50,0,0,1,0,0,0,
2014-05-01T21:00:00,0,0,56.00,62.25,0,61.28,0,0,1,0,0,0,
2014-05-01T21:15:00,0,0,56.00,63.30,0,61.85,0,0,1,0,0,0,
2014-05-01T21:30:00,0,0,56.00,63.73,0,62.05,0,0,1,0,0,0,
2014-05-01T21:45:00,0,0,56.00,64.02,0,62.24,0,0,1,0,0,0,
2014-05-01T22:00:00,0,0,56.00,64.18,0,62.50,0,0,1,0,0,0,
2014-05-01T22:15:00,0,0,56.00,64.42,0,62.65,0,0,1,0,0,0,
2014-05-01T22:30:00,0,0,56.00,64.44,0,62.97,0,0,1,0,0,0,
2014-05-01T22:45:00,0,0,56.00,64.63,0,63.12,0,0,1,0,0,0,
2014-05-01T23:00:00,0,0,56.00,64.62,0,63.37,0,0,1,0,0,0,
2014-05-01T23:15:00,0,0,56.00,64.84,0,63.37,0,0,1,0,0,0,
2014-05-01T23:30:00,0,0,56.00,64.95,0,63.51,0,0,1,0,0,0,
2014-05-01T23:45:00,0,0,56.00,65.04,0,63.68,0,0,1,0,0,0,
2014-05-02T00:00:00,0,0,56.00,65.11,0,63.85,0,0,1,0,0,0,
2014-05-02T00:15:00,0,0,56.00,65.20,0,63.90,0,0,1,0,0,0,
2014-05-02T00:30:00,0,0,56.00,65.17,0,64.06,0,0,1,0,0,0,
2014-05-02T00:45:00,0,0,56.00,65.39,0,64.07,0,0,1,0,0,0,
2014-05-02T01:00:00,0,0,56.00,65.46,0,64.08,0,0,1,0,0,0,
2014-05-02T01:15:00,0,0,56.00,65.46,0,64.16,0,0,1,0,0,0,
2014-05-02T01:30:00,0,0,56.00,65.57,0,64.22,0,0,1,0,0,0,
2014-05-02T01:45:00,0,0,56.00,65.65,0,64.22,0,0,1,0,0,0,
2014-05-02T02:00:00,0,0,56.00,65.70,0,64.17,0,0,1,0,0,0,
2014-05-02T02:15:00,0,0,56.00,65.75,0,64.22,0,0,1,0,0,0,
2014-05-02T02:30:00,0,0,56.00,65.78,0,64.23,0,0,1,0,0,0,
2014-05-02T02:45:00,0,0,56.00,65.83,0,64.30,0,0,1,0,0,0,
2014-05-02T03:00:00,0,0,56.00,65.89,0,64.37,0,0,1,0,0,0,
2014-05-02T03:15:00,0,0,56.00,65.91,0,64.49,0,0,1,0,0,0,
2014-05-02T03:30:00,0,0,56.00,66.02,0,64.47,0,0,1,0,0,0,
2014-05-02T03:45:00,0,0,56.00,66.01,0,64.63,0,0,1,0,0,0,
2014-05-02T04:00:00,0,0,56.00,66.05,0,64.71,0,0,1,0,0,0,
2014-05-02T04:15:00,0,0,56.00,66.07,0,64.78,0,0,1,0,0,0,
2014-05-02T04:30:00,0,0,56.00,66.17,0,64.75,0,0,1,0,0,0,
2014-05-02T04:45:00,0,0,56.00,66.19,0,64.74,0,0,1,0,0,0,
2014-05-02T05:00:00,0,0,56.00,66.23,0,64.72,0,0,1,0,0,0,
2014-05-02T05:15:00,0,0,56.00,66.12,0,64.68,0,0,1,0,0,0,
2014-05-02T05:30:00,0,0,56.00,66.10,0,64.52,0,0,1,0,0,0,
2014-05-02T05:45:00,0,0,56.00,66.09,0,64.29,0,0,1,0,0,0,
2014-05-02T06:00:00,0,0,56.00,66.07,0,64.14,0,0,1,0,0,0,
2014-05-02T06:15:00,1,1,56.00,55.68,0,52.73,24729.66,0,1,0,0,0,
2014-05-02T06:30:00,1,1,56.00,56.67,0,53.84,23183.43,0,1,0,0,0,
2014-05-02T06:45:00,1,1,56.00,56.68,0,54.13,20244.04,0,1,0,0,0,
2014-05-02T07:00:00,1,1,56.00,56.53,0,53.98,17787.56,0,1,0,0,0,
2014-05-02T07:15:00,1,1,56.00,56.42,0,54.26,14346.63,0,1,0,0,0,
2014-05-02T07:30:00,1,1,56.00,56.09,0,54.00,13145.99,0,1,0,0,0,
2014-05-02T07:45:00,1,1,56.00,55.99,0,54.19,12152.02,0,1,0,0,0,
2014-05-02T08:00:00,1,1,56.00,55.96,0,54.18,11141.09,0,1,0,0,0,
2014-05-02T08:15:00,1,1,56.00,55.67,0,53.70,11281.04,0,1,0,0,0,
2014-05-02T08:30:00,1,1,56.00,55.47,0,54.04,10952.25,0,1,0,0,0,
2014-05-02T08:45:00,1,1,56.00,55.76,0,54.22,10937.07,0,1,0,0,0,
2014-05-02T09:00:00,1,1,56.00,55.63,0,53.75,11990.22,0,1,0,0,0,
2014-05-02T09:15:00,1,1,56.00,55.69,0,54.06,10149.71,0,1,0,0,0,
2014-05-02T09:30:00,1,1,56.00,55.70,0,53.96,9789.16,0,1,0,0,0,
2014-05-02T09:45:00,1,1,56.00,55.42,0,53.86,10939.89,0,1,0,0,0,
2014-05-02T10:00:00,1,1,56.00,55.69,0,54.26,10399.15,0,1,0,0,0,
2014-05-02T10:15:00,1,1,56.00,55.91,0,54.00,10574.36,0,1,0,0,0,
2014-05-02T10:30:00,1,1,56.00,56.06,0,54.08,10268.61,0,1,0,0,0,
2014-05-02T10:45:00,1,1,56.00,55.83,0,54.15,9763.78,0,1,0,0,0,
2014-05-02T11:00:00,1,1,56.00,55.76,0,54.19,8924.90,0,1,0,0,0,
2014-05-02T11:15:00,1,1,56.00,55.97,0,54.06,10252.55,0,1,0,0,0,
2014-05-02T11:30:00,1,1,56.00,55.94,0,54.22,10087.95,0,1,0,0,0,
2014-05-02T11:45:00,1,1,56.00,55.71,0,53.51,9893.78,0,1,0,0,0,
2014-05-02T12:00:00,1,1,56.00,55.73,0,53.89,9720.43,0,1,0,0,0,
2014-05-02T12:15:00,1,1,56.00,55.76,0,53.91,9563.67,0,1,0,0,0,
2014-05-02T12:30:00,1,1,56.00,55.73,0,54.21,10525.68,0,1,0,0,0,
2014-05-02T12:45:00,1,1,56.00,56.06,0,54.22,10158.83,0,1,0,0,0,
2014-05-02T13:00:00,1,1,56.00,55.97,0,54.36,8255.50,0,1,0,0,0,
2014-05-02T13:15:00,1,1,56.00,55.78,0,53.84,8557.59,0,1,0,0,0,
2014-05-02T13:30:00,1,1,56.00,55.70,0,53.96,9953.79,0,1,0,0,0,
2014-05-02T13:45:00,1,1,56.00,56.18,0,54.42,10365.45,0,1,0,0,0,
2014-05-02T14:00:00,1,1,56.00,55.71,0,53.70,10363.84,0,1,0,0,0,
2014-05-02T14:15:00,1,1,56.00,55.50,0,53.88,10183.63,0,1,0,0,0,
2014-05-02T14:30:00,1,1,56.00,56.15,0,54.29,9775.41,0,1,0,0,0,
2014-05-02T14:45:00,1,1,56.00,55.60,0,53.52,10289.87,0,1,0,0,0,
2014-05-02T15:00:00,1,1,56.00,55.53,0,53.97,8909.88,0,1,0,0,0,
2014-05-02T15:15:00,1,1,56.00,56.55,0,53.68,10117.88,0,1,0,0,0,
2014-05-02T15:30:00,1,1,56.00,55.52,0,53.91,9905.00,0,1,0,0,0,
2014-05-02T15:45:00,1,1,56.00,56.00,0,53.88,9959.02,0,1,0,0,0,
2014-05-02T16:00:00,1,1,56.00,55.69,0,53.89,9609.30,0,1,0,0,0,
2014-05-02T16:15:00,1,1,56.00,55.86,0,54.27,9399.73,0,1,0,0,0,
2014-05-02T16:30:00,1,1,56.00,56.07,0,54.27,8222.89,0,1,0,0,0,
2014-05-02T16:45:00,1,1,56.00,56.83,0,53.89,9397.01,0,1,0,0,0,
2014-05-02T17:00:00,1,1,56.00,55.69,0,53.82,9345.74,0,1,0,0,0,
2014-05-02T17:15:00,1,1,56.00,55.99,0,54.92,10336.36,0,1,0,0,0,
2014-05-02T17:30:00,1,1,56.00,56.60,0,54.67,10734.38,0,1,0,0,0,
2014-05-02T17:45:00,1,1,56.00,55.97,0,53.78,10979.28,0,1,0,0,0,
2014-05-02T18:00:00,1,1,56.00,55.83,0,54.05,11406.50,0,1,0,0,0,
2014-05-02T18:15:00,1,1,56.00,55.83,0,53.70,10846.98,0,1,0,0,0,
2014-05-02T18:30:00,1,1,56.00,55.76,0,53.82,10585.45,0,1,0,0,0,
2014-05-02T18:45:00,1,1,56.00,55.85,0,53.89,10584.58,0,1,0,0,0,
2014-05-02T19:00:00,1,1,56.00,55.86,0,53.84,10278.61,0,1,0,0,0,
2014-05-02T19:15:00,1,1,56.00,55.81,0,53.87,9663.16,0,1,0,0,0,
2014-05-02T19:30:00,1,1,56.00,56.34,0,53.98,9474.47,0,1,0,0,0,
2014-05-02T19:45:00,1,1,56.00,55.29,0,53.47,9584.15,0,1,0,0,0,
2014-05-02T20:00:00,1,1,56.00,55.75,0,53.19,9428.06,0,1,0,0,0,
2014-05-02T20:15:00,1,1,56.00,56.15,0,53.00,9488.19,0,1,0,0,0,
2014-05-02T20:30:00,1,1,56.00,56.67,0,52.73,9934.29,0,1,0,0,0,
2014-05-02T20:45:00,1,1,56.00,57.18,0,53.10,9852.34,0,1,0,0,0,
2014-05-02T21:00:00,1,1,56.00,57.12,0,56.97,9994.67,0,1,0,0,0,
2014-05-02T21:15:00,1,1,56.00,55.70,0,58.29,10478.15,0,1,0,0,0,
2014-05-02T21:30:00,1,1,56.00,55.22,0,53.61,10063.78,0,1,0,0,0,
2014-05-02T21:45:00,1,1,56.00,55.14,0.26,53.63,9967.23,0,1,0,0,0,
2014-05-02T22:00:00,1,1,56.00,55.18,0,53.61,10007.22,0,1,0,0,0,
2014-05-02T22:15:00,1,1,56.00,55.13,0.51,53.53,9911.73,0,1,0,0,0,
2014-05-02T22:30:00,1,1,56.00,55.16,0,53.55,9862.38,0,1,0,0,0,
2014-05-02T22:45:00,1,1,56.00,55.23,0,53.62,9610.01,0,1,0,0,0,
2014-05-02T23:00:00,1,1,56.00,55.29,0,53.45,9578.01,0,1,0,0,0,
2014-05-02T23:15:00,0,0,56.00,57.04,0,55.19,0,0,1,0,0,0,
2014-05-02T23:30:00,0,0,56.00,59.12,0,55.94,0,0,1,0,0,0,
2014-05-02T23:45:00,0,0,56.00,60.77,0,56.54,0,0,1,0,0,0,
2014-05-03T00:00:00,0,0,56.00,62.02,0,56.98,0,0,1,0,0,0,
2014-05-03T00:15:00,0,0,56.00,62.87,0,57.32,0,0,1,0,0,0,
2014-05-03T00:30:00,0,0,56.00,63.51,0,57.68,0,0,1,0,0,0,
2014-05-03T00:45:00,0,0,56.00,63.86,0,58.03,0,0,1,0,0,0,
2014-05-03T01:00:00,0,0,56.00,64.06,0,58.32,0,0,1,0,0,0,
2014-05-03T01:15:00,0,0,56.00,63.82,0,58.60,0,0,1,0,0,0,
2014-05-03T01:30:00,0,0,56.00,63.66,0,58.89,0,0,1,0,0,0,
2014-05-03T01:45:00,0,0,56.00,63.33,0,59.17,0,0,1,0,0,0,
2014-05-03T02:00:00,0,0,56.00,62.46,0,59.71,0,0,1,0,0,0,
2014-05-03T02:15:00,0,0,56.00,62.21,0,60.34,0,0,1,0,0,0,
2014-05-03T02:30:00,0,0,56.00,62.24,0,60.94,0,0,1,0,0,0,
2014-05-03T02:45:00,0,0,56.00,62.45,0,61.40,0,0,1,0,0,0,
2014-05-03T03:00:00,0,0,56.00,62.53,0,61.83,0,0,1,0,0,0,
2014-05-03T03:15:00,0,0,56.00,62.66,0,62.32,0,0,1,0,0,0,
2014-05-03T03:30:00,0,0,56.00,62.82,0,62.74,0,0,1,0,0,0,
2014-05-03T03:45:00,0,0,56.00,62.97,0,63.17,0,0,1,0,0,0,
2014-05-03T04:00:00,0,0,56.00,63.28,0,63.40,0,0,1,0,0,0,
2014-05-03T04:15:00,0,0,56.00,63.45,0,63.62,0,0,1,0,0,0,
2014-05-03T04:30:00,0,0,56.00,63.67,0,63.80,0,0,1,0,0,0,
2014-05-03T04:45:00,0,0,56.00,63.91,0,63.88,0,0,1,0,0,0,
2014-05-03T05:00:00,0,0,56.00,64.06,0,64.04,0,0,1,0,0,0,
2014-05-03T05:15:00,0,0,56.00,64.26,0,64.19,0,0,1,0,0,0,
2014-05-03T05:30:00,0,0,56.00,64.47,0,64.22,0,0,1,0,0,0,
2014-05-03T05:45:00,0,0,56.00,64.56,0,64.38,0,0,1,0,0,0,
2014-05-03T06:00:00,0,0,56.00,64.74,0,64.50,0,0,1,0,0,0,
2014-05-03T06:15:00,0,0,56.00,64.69,0,64.65,0,0,1,0,0,0,
2014-05-03T06:30:00,0,0,56.00,64.77,0,64.59,0,0,1,0,0,0,
2014-05-03T06:45:00,0,0,56.00,64.81,0,64.49,0,0,1,0,0,0,
2014-05-03T07:00:00,0,0,56.00,64.95,0,64.44,0,0,1,0,0,0,
2014-05-03T07:15:00,0,0,56.00,65.08,0,64.32,0,0,1,0,0,0,
2014-05-03T07:30:00,0,0,56.00,65.18,0,64.26,0,0,1,0,0,0,
2014-05-03T07:45:00,0,0,56.00,65.29,0,64.19,0,0,1,0,0,0,
2014-05-03T08:00:00,0,0,56.00,65.39,0,64.25,0,0,1,0,0,0,
2014-05-03T08:15:00,0,0,56.00,65.48,0,64.37,0,0,1,0,0,0,
2014-05-03T08:30:00,0,0,56.00,65.59,0,64.53,0,0,1,0,0,0,
2014-05-03T08:45:00,0,0,56.00,65.72,0,64.64,0,0,1,0,0,0,
2014-05-03T09:00:00,0,0,56.00,65.78,0,64.80,0,0,1,0,0,0,
2014-05-03T09:15:00,0,0,56.00,65.99,0,64.92,0,0,1,0,0,0,
2014-05-03T09:30:00,0,0,56.00,66.02,0,65.20,0,0,1,0,0,0,
2014-05-03T09:45:00,0,0,56.00,66.15,0,65.41,0,0,1,0,0,0,
2014-05-03T10:00:00,0,0,56.00,66.25,0,65.60,0,0,1,0,0,0,
2014-05-03T10:15:00,0,0,56.00,66.35,0,65.70,0,0,1,0,0,0,
2014-05-03T10:30:00,0,0,56.00,66.47,0,65.81,0,0,1,0,0,0,
2014-05-03T10:45:00,0,0,56.00,66.60,0,66.08,0,0,1,0,0,0,
2014-05-03T11:00:00,0,0,56.00,66.69,0,66.23,0,0,1,0,0,0,
2014-05-03T11:15:00,0,0,56.00,66.79,0,66.38,0,0,1,0,0,0,
2014-05-03T11:30:00,0,0,56.00,66.89,0,66.61,0,0,1,0,0,0,
2014-05-03T11:45:00,0,0,56.00,67.10,0,66.46,0,0,1,0,0,0,
2014-05-03T12:00:00,0,0,56.00,67.94,0,66.11,0,0,1,0,0,0,
2014-05-03T12:15:00,0,0,56.00,68.09,0,66.01,0,0,1,0,0,0,
2014-05-03T12:30:00,0,0,56.00,67.68,0,66.28,0,0,1,0,0,0,
2014-05-03T12:45:00,0,0,56.00,67.56,0,66.72,0,0,1,0,0,0,
2014-05-03T13:00:00,0,0,56.00,67.60,0,67.36,0,0,1,0,0,0,
2014-05-03T13:15:00,0,0,56.00,67.75,0,67.62,0,0,1,0,0,0,
2014-05-03T13:30:00,0,0,56.00,67.86,0,67.64,0,0,1,0,0,0,
2014-05-03T13:45:00,0,0,56.00,67.98,0,67.70,0,0,1,0,0,0,
2014-05-03T14:00:00,0,0,56.00,68.11,0,67.88,0,0,1,0,0,0,
2014-05-03T14:15:00,0,0,56.00,68.26,0,68.06,0,0,1,0,0,0,
2014-05-03T14:30:00,0,0,56.00,68.48,0,67.89,0,0,1,0,0,0,
2014-05-03T14:45:00,0,0,56.00,68.47,0,68.00,0,0,1,0,0,0,
2014-05-03T15:00:00,0,0,56.00,68.60,0,67.92,0,0,1,0,0,0,
2014-05-03T15:15:00,0,0,56.00,68.73,0,67.89,0,0,1,0,0,0,
2014-05-03T15:30:00,0,0,56.00,68.71,0,67.72,0,0,1,0,0,0,
2014-05-03T15:45:00,0,0,56.00,68.75,0,68.08,0,0,1,0,0,0,
2014-05-03T16:00:00,0,0,56.00,68.88,0,68.01,0,0,1,0,0,0,
2014-05-03T16:15:00,0,0,56.00,68.89,0,68.08,0,0,1,0,0,0,
2014-05-03T16:30:00,0,0,56.00,68.98,0,68.08,0,0,1,0,0,0,
2014-05-03T16:45:00,0,0,56.00,69.01,0,68.02,0,0,1,0,0,0,
2014-05-03T17:00:00,0,0,56.00,69.01,0,68.17,0,0,1,0,0,0,
2014-05-03T17:15:00,0,0,56.00,69.04,0,68.14,0,0,1,0,0,0,
2014-05-03T17:30:00,0,0,56.00,69.09,0,68.20,0,0,1,0,0,0,
2014-05-03T17:45:00,0,0,56.00,69.12,0,68.43,0,0,1,0,0,0,
2014-05-03T18:00:00,0,0,56.00,69.20,0,68.50,0,0,1,0,0,0,
2014-05-03T18:15:00,0,0,56.00,69.23,0,68.47,0,0,1,0,0,0,
2014-05-03T18:30:00,0,0,56.00,69.31,0,68.49,0,0,1,0,0,0,
2014-05-03T18:45:00,0,0,56.00,69.41,0,68.44,0,0,1,0,0,0,
2014-05-03T19:00:00,0,0,56.00,69.41,0,68.33,0,0,1,0,0,0,
2014-05-03T19:15:00,0,0,56.00,69.48,0,68.21,0,0,1,0,0,0,
2014-05-03T19:30:00,0,0,56.00,69.50,0,68.18,0,0,1,0,0,0,
2014-05-03T19:45:00,0,0,56.00,69.55,0,68.11,0,0,1,0,0,0,
2014-05-03T20:00:00,0,0,56.00,69.53,0,68.06,0,0,1,0,0,0,
2014-05-03T20:15:00,0,0,56.00,69.57,0,68.01,0,0,1,0,0,0,
2014-05-03T20:30:00,0,0,56.00,69.55,0,67.91,0,0,1,0,0,0,
2014-05-03T20:45:00,0,0,56.00,69.59,0,67.84,0,0,1,0,0,0,
2014-05-03T21:00:00,0,0,56.00,69.59,0,67.71,0,0,1,0,0,0,
2014-05-03T21:15:00,0,0,56.00,69.57,0,67.63,0,0,1,0,0,0,
2014-05-03T21:30:00,0,0,56.00,69.60,0,67.52,0,0,1,0,0,0,
2014-05-03T21:45:00,0,0,56.00,69.53,0,67.42,0,0,1,0,0,0,
2014-05-03T22:00:00,0,0,56.00,69.55,0,67.35,0,0,1,0,0,0,
2014-05-03T22:15:00,0,0,56.00,69.53,0,67.27,0,0,1,0,0,0,
2014-05-03T22:30:00,0,0,56.00,69.49,0,67.24,0,0,1,0,0,0,
2014-05-03T22:45:00,0,0,56.00,69.48,0,67.17,0,0,1,0,0,0,
2014-05-03T23:00:00,0,0,56.00,69.43,0,67.14,0,0,1,0,0,0,
2014-05-03T23:15:00,0,0,56.00,69.42,0,67.09,0,0,1,0,0,0,
2014-05-03T23:30:00,0,0,56.00,69.39,0,67.02,0,0,1,0,0,0,
2014-05-03T23:45:00,0,0,56.00,69.37,0,66.98,0,0,1,0,0,0,
2014-05-04T00:00:00,0,0,56.00,69.34,0,66.98,0,0,1,0,0,0,
2014-05-04T00:15:00,0,0,56.00,69.31,0,66.98,0,0,1,0,0,0,
2014-05-04T00:30:00,0,0,56.00,69.25,0,66.98,0,0,1,0,0,0,
2014-05-04T00:45:00,0,0,56.00,69.16,0,67.01,0,0,1,0,0,0,
2014-05-04T01:00:00,0,0,56.00,69.11,0,67.19,0,0,1,0,0,0,
2014-05-04T01:15:00,0,0,56.00,69.09,0,67.34,0,0,1,0,0,0,
2014-05-04T01:30:00,0,0,56.00,69.06,0,67.35,0,0,1,0,0,0,
2014-05-04T01:45:00,0,0,56.00,69.05,0,67.37,0,0,1,0,0,0,
2014-05-04T02:00:00,0,0,56.00,69.03,0,67.31,0,0,1,0,0,0,
2014-05-04T02:15:00,0,0,56.00,69.02,0,67.31,0,0,1,0,0,0,
2014-05-04T02:30:00,0,0,56.00,69.01,0,67.16,0,0,1,0,0,0,
2014-05-04T02:45:00,0,0,56.00,69.02,0,67.09,0,0,1,0,0,0,
2014-05-04T03:00:00,0,0,56.00,68.97,0,67.00,0,0,1,0,0,0,
2014-05-04T03:15:00,0,0,56.00,69.01,0,66.93,0,0,1,0,0,0,
2014-05-04T03:30:00,0,0,56.00,69.00,0,66.78,0,0,1,0,0,0,
2014-05-04T03:45:00,0,0,56.00,68.99,0,66.69,0,0,1,0,0,0,
2014-05-04T04:00:00,0,0,56.00,69.01,0,66.69,0,0,1,0,0,0,
2014-05-04T04:15:00,0,0,56.00,68.99,0,66.68,0,0,1,0,0,0,
2014-05-04T04:30:00,0,0,56.00,68.95,0,66.67,0,0,1,0,0,0,
2014-05-04T04:45:00,0,0,56.00,68.94,0,66.66,0,0,1,0,0,0,
2014-05-04T05:00:00,0,0,56.00,68.93,0,66.60,0,0,1,0,0,0,
2014-05-04T05:15:00,0,0,56.00,68.91,0,66.56,0,0,1,0,0,0,
2014-05-04T05:30:00,0,0,56.00,68.93,0,66.48,0,0,1,0,0,0,
2014-05-04T05:45:00,0,0,56.00,68.88,0,66.32,0,0,1,0,0,0,
2014-05-04T06:00:00,0,0,56.00,68.82,0,66.17,0,0,1,0,0,0,
2014-05-04T06:15:00,0,0,56.00,68.81,0,66.11,0,0,1,0,0,0,
2014-05-04T06:30:00,0,0,56.00,68.81,0,66.07,0,0,1,0,0,0,
2014-05-04T06:45:00,0,0,56.00,68.78,0,65.96,0,0,1,0,0,0,
2014-05-04T07:00:00,0,0,56.00,68.75,0,65.95,0,0,1,0,0,0,
2014-05-04T07:15:00,0,0,56.00,68.75,0,66.00,0,0,1,0,0,0,
2014-05-04T07:30:00,0,0,56.00,68.73,0,65.92,0,0,1,0,0,0,
2014-05-04T07:45:00,0,0,56.00,68.64,0,65.77,0,0,1,0,0,0,
2014-05-04T08:00:00,0,0,56.00,68.66,0,65.75,0,0,1,0,0,0,
2014-05-04T08:15:00,0,0,56.00,68.61,0,65.71,0,0,1,0,0,0,
2014-05-04T08:30:00,0,0,56.00,68.73,0,65.61,0,0,1,0,0,0,
2014-05-04T08:45:00,0,0,56.00,68.67,0,65.56,0,0,1,0,0,0,
2014-05-04T09:00:00,0,0,56.00,68.84,0,65.48,0,0,1,0,0,0,
2014-05-04T09:15:00,0,0,56.00,68.70,0,65.39,0,0,1,0,0,0,
2014-05-04T09:30:00,0,0,56.00,68.81,0,65.34,0,0,1,0,0,0,
2014-05-04T09:45:00,0,0,56.00,68.81,0,65.31,0,0,1,0,0,0,
2014-05-04T10:00:00,0,0,56.00,68.85,0,65.26,0,0,1,0,0,0,
2014-05-04T10:15:00,0,0,56.00,68.77,0,65.16,0,0,1,0,0,0,
2014-05-04T10:30:00,0,0,56.00,68.64,0,65.13,0,0,1,0,0,0,
2014-05-04T10:45:00,0,0,56.00,68.66,0,65.23,0,0,1,0,0,0,
2014-05-04T11:00:00,0,0,56.00,68.77,0,65.23,0,0,1,0,0,0,
2014-05-04T11:15:00,0,0,56.00,68.64,0,65.25,0,0,1,0,0,0,
2014-05-04T11:30:00,0,0,56.00,68.59,0,65.30,0,0,1,0,0,0,
2014-05-04T11:45:00,0,0,56.00,68.56,0,65.33,0,0,1,0,0,0,
2014-05-04T12:00:00,0,0,56.00,68.58,0,65.43,0,0,1,0,0,0,
2014-05-04T12:15:00,0,0,56.00,68.67,0,65.43,0,0,1,0,0,0,
2014-05-04T12:30:00,0,0,56.00,68.56,0,65.45,0,0,1,0,0,0,
2014-05-04T12:45:00,0,0,56.00,68.48,0,65.59,0,0,1,0,0,0,
2014-05-04T13:00:00,0,0,56.00,68.50,0,65.72,0,0,1,0,0,0,
2014-05-04T13:15:00,0,0,56.00,68.63,0,65.81,0,0,1,0,0,0,
2014-05-04T13:30:00,0,0,56.00,68.68,0,65.94,0,0,1,0,0,0,
2014-05-04T13:45:00,0,0,56.00,68.72,0,66.06,0,0,1,0,0,0,
2014-05-04T14:00:00,0,0,56.00,68.78,0,66.12,0,0,1,0,0,0,
2014-05-04T14:15:00,0,0,56.00,68.73,0,66.09,0,0,1,0,0,0,
2014-05-04T14:30:00,0,0,56.00,68.65,0,66.15,0,0,1,0,0,0,
2014-05-04T14:45:00,0,0,56.00,68.76,0,66.22,0,0,1,0,0,0,
2014-05-04T15:00:00,0,0,56.00,68.79,0,66.24,0,0,1,0,0,0,
2014-05-04T15:15:00,0,0,56.00,68.91,0,66.24,0,0,1,0,0,0,
2014-05-04T15:30:00,0,0,56.00,68.96,0,66.16,0,0,1,0,0,0,
2014-05-04T15:45:00,0,0,56.00,68.90,0,66.07,0,0,1,0,0,0,
2014-05-04T16:00:00,0,0,56.00,68.90,0,66.07,0,0,1,0,0,0,
2014-05-04T16:15:00,0,0,56.00,68.84,0,66.06,0,0,1,0,0,0,
2014-05-04T16:30:00,0,0,56.00,68.88,0,66.16,0,0,1,0,0,0,
2014-05-04T16:45:00,0,0,56.00,68.96,0,66.18,0,0,1,0,0,0,
2014-05-04T17:00:00,0,0,56.00,69.02,0,66.09,0,0,1,0,0,0,
2014-05-04T17:15:00,0,0,56.00,69.03,0,66.01,0,0,1,0,0,0,
2014-05-04T17:30:00,0,0,56.00,68.89,0,65.98,0,0,1,0,0,0,
2014-05-04T17:45:00,0,0,56.00,68.86,0,66.01,0,0,1,0,0,0,
2014-05-04T18:00:00,0,0,56.00,68.79,0,66.03,0,0,1,0,0,0,
2014-05-04T18:15:00,0,0,56.00,68.78,0,66.03,0,0,1,0,0,0,
2014-05-04T18:30:00,0,0,56.00,68.71,0,66.04,0,0,1,0,0,0,
2014-05-04T18:45:00,0,0,56.00,68.65,0,66.11,0,0,1,0,0,0,
2014-05-04T19:00:00,0,0,56.00,68.63,0,66.21,0,0,1,0,0,0,
2014-05-04T19:15:00,0,0,56.00,68.61,0,66.24,0,0,1,0,0,0,
2014-05-04T19:30:00,0,0,56.00,68.63,0,66.22,0,0,1,0,0,0,
2014-05-04T19:45:00,0,0,56.00,68.62,0,66.20,0,0,1,0,0,0,
2014-05-04T20:00:00,0,0,56.00,68.62,0,66.12,0,0,1,0,0,0,
2014-05-04T20:15:00,0,0,56.00,68.56,0,66.06,0,0,1,0,0,0,
2014-05-04T20:30:00,0,0,56.00,68.51,0,66.04,0,0,1,0,0,0,
2014-05-04T20:45:00,0,0,56.00,68.48,0,66.04,0,0,1,0,0,0,
