FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-04T21:00:00,0,0,56.00,68.45,0,66.03,0,0,1,0,0,0,
2014-05-04T21:15:00,0,0,56.00,68.44,0,66.03,0,0,1,0,0,0,
2014-05-04T21:30:00,0,0,56.00,68.40,0,65.95,0,0,1,0,0,0,
2014-05-04T21:45:00,0,0,56.00,68.40,0,65.88,0,0,1,0,0,0,
2014-05-04T22:00:00,0,0,56.00,68.34,0,65.86,0,0,1,0,0,0,
2014-05-04T22:15:00,0,0,56.00,68.33,0,65.84,0,0,1,0,0,0,
2014-05-04T22:30:00,0,0,56.00,68.31,0,65.80,0,0,1,0,0,0,
2014-05-04T22:45:00,0,0,56.00,68.31,0,65.75,0,0,1,0,0,0,
2014-05-04T23:00:00,0,0,56.00,68.34,0,65.73,0,0,1,0,0,0,
2014-05-04T23:15:00,0,0,56.00,68.33,0,65.68,0,0,1,0,0,0,
2014-05-04T23:30:00,0,0,56.00,68.30,0,65.67,0,0,1,0,0,0,
2014-05-04T23:45:00,0,0,56.00,68.27,0,65.72,0,0,1,0,0,0,
2014-05-05T00:00:00,0,0,56.00,68.25,0,65.74,0,0,1,0,0,0,
2014-05-05T00:15:00,0,0,56.00,68.26,0,65.75,0,0,1,0,0,0,
2014-05-05T00:30:00,0,0,56.00,68.28,0,65.74,0,0,1,0,0,0,
2014-05-05T00:45:00,0,0,56.00,68.26,0,65.72,0,0,1,0,0,0,
2014-05-05T01:00:00,0,0,56.00,68.25,0,65.72,0,0,1,0,0,0,
2014-05-05T01:15:00,0,0,56.00,68.22,0,65.66,0,0,1,0,0,0,
2014-05-05T01:30:00,0,0,56.00,68.24,0,65.63,0,0,1,0,0,0,
2014-05-05T01:45:00,0,0,56.00,68.21,0,65.57,0,0,1,0,0,0,
2014-05-05T02:00:00,0,0,56.00,68.20,0,65.62,0,0,1,0,0,0,
2014-05-05T02:15:00,0,0,56.00,68.22,0,65.72,0,0,1,0,0,0,
2014-05-05T02:30:00,0,0,56.00,68.20,0,65.74,0,0,1,0,0,0,
2014-05-05T02:45:00,0,0,56.00,68.25,0,65.71,0,0,1,0,0,0,
2014-05-05T03:00:00,0,0,56.00,68.28,0,65.65,0,0,1,0,0,0,
2014-05-05T03:15:00,0,0,56.00,68.34,0,65.55,0,0,1,0,0,0,
2014-05-05T03:30:00,0,0,56.00,68.24,0,65.45,0,0,1,0,0,0,
2014-05-05T03:45:00,0,0,56.00,68.19,0,65.50,0,0,1,0,0,0,
2014-05-05T04:00:00,0,0,56.00,68.23,0,65.56,0,0,1,0,0,0,
2014-05-05T04:15:00,0,0,56.00,68.21,0,65.49,0,0,1,0,0,0,
2014-05-05T04:30:00,0,0,56.00,68.19,0,65.44,0,0,1,0,0,0,
2014-05-05T04:45:00,0,0,56.00,68.19,0,65.40,0,0,1,0,0,0,
2014-05-05T05:00:00,0,0,56.00,68.17,0,65.37,0,0,1,0,0,0,
2014-05-05T05:15:00,0,0,56.00,68.03,0,65.46,0,0,1,0,0,0,
2014-05-05T05:30:00,0,0,56.00,67.93,0,65.45,0,0,1,0,0,0,
2014-05-05T05:45:00,0,0,56.00,67.87,0,65.40,0,0,1,0,0,0,
2014-05-05T06:00:00,0,0,56.00,67.84,0,65.40,0,0,1,0,0,0,
2014-05-05T06:15:00,1,1,56.00,56.08,0,52.80,30642.65,0,1,0,0,0,
2014-05-05T06:30:00,1,1,56.00,57.28,0,53.79,31995.20,0,1,0,0,0,
2014-05-05T06:45:00,1,1,56.00,57.31,0,53.77,30958.05,0,1,0,0,0,
2014-05-05T07:00:00,1,1,56.00,57.26,0,54.19,28262.46,0,1,0,0,0,
2014-05-05T07:15:00,1,1,56.00,57.04,0,54.08,26481.38,0,1,0,0,0,
2014-05-05T07:30:00,1,1,56.00,56.84,0,53.98,24780.19,0,1,0,0,0,
2014-05-05T07:45:00,1,1,56.00,56.67,0,54.01,22930.12,0,1,0,0,0,
2014-05-05T08:00:00,1,1,56.00,56.57,0,54.14,20426.15,0,1,0,0,0,
2014-05-05T08:15:00,1,1,56.00,56.45,0,54.16,18964.19,0,1,0,0,0,
2014-05-05T08:30:00,1,1,56.00,56.21,0,54.02,17273.62,0,1,0,0,0,
2014-05-05T08:45:00,1,1,56.00,56.28,0,54.11,17025.98,0,1,0,0,0,
2014-05-05T09:00:00,1,1,56.00,56.45,0,54.21,15650.54,0,1,0,0,0,
2014-05-05T09:15:00,1,1,56.00,56.36,0,54.21,15247.59,0,1,0,0,0,
2014-05-05T09:30:00,1,1,56.00,56.62,0,54.34,16198.18,0,1,0,0,0,
2014-05-05T09:45:00,1,1,56.00,56.43,0,53.91,14960.89,0,1,0,0,0,
2014-05-05T10:00:00,1,1,56.00,56.48,0,54.04,14207.37,0,1,0,0,0,
2014-05-05T10:15:00,1,1,56.00,56.31,0,54.18,15540.60,0,1,0,0,0,
2014-05-05T10:30:00,1,1,56.00,56.40,0,54.23,15794.44,0,1,0,0,0,
2014-05-05T10:45:00,1,1,56.00,56.31,0,53.90,16062.92,0,1,0,0,0,
2014-05-05T11:00:00,1,1,56.00,55.65,0,53.45,17464.29,0,1,0,0,0,
2014-05-05T11:15:00,1,1,56.00,55.43,0,53.50,17352.86,0,1,0,0,0,
2014-05-05T11:30:00,1,1,56.00,56.33,0,54.13,17493.40,0,1,0,0,0,
2014-05-05T11:45:00,1,1,56.00,56.68,0,54.68,18395.59,0,1,0,0,0,
2014-05-05T12:00:00,1,1,56.00,56.39,0,54.01,18925.36,0,1,0,0,0,
2014-05-05T12:15:00,1,1,56.00,56.60,0,53.80,20241.02,0,1,0,0,0,
2014-05-05T12:30:00,1,1,56.00,56.85,0,54.25,18397.47,0,1,0,0,0,
2014-05-05T12:45:00,1,1,56.00,56.94,0,54.99,19146.02,100.00,1,0,0,0,
2014-05-05T13:00:00,1,1,56.00,56.99,0,54.57,19152.18,100.00,1,0,0,0,
2014-05-05T13:15:00,1,1,56.00,57.18,0,54.70,18917.56,100.00,1,0,0,0,
2014-05-05T13:30:00,1,1,56.00,57.58,0,55.32,18717.82,100.00,1,0,0,0,
2014-05-05T13:45:00,1,1,56.00,57.66,0,55.38,18916.47,100.00,1,0,0,0,
2014-05-05T14:00:00,1,1,56.00,57.90,0,55.89,18817.15,100.00,1,0,0,0,
2014-05-05T14:15:00,1,1,56.00,57.96,0,55.76,17850.03,100.00,1,0,0,0,
2014-05-05T14:30:00,1,1,56.00,56.86,0,54.61,16925.51,100.00,1,0,0,0,
2014-05-05T14:45:00,1,1,56.00,56.67,0,54.18,16225.77,100.00,1,0,0,0,
2014-05-05T15:00:00,1,1,56.00,56.53,0,54.38,15551.78,100.00,1,0,0,0,
2014-05-05T15:15:00,1,1,56.00,56.63,0,54.28,15316.24,100.00,1,0,0,0,
2014-05-05T15:30:00,1,1,56.00,57.34,0,55.34,14624.98,100.00,1,0,0,0,
2014-05-05T15:45:00,1,1,56.00,57.96,0,55.99,13084.68,100.00,1,0,0,0,
2014-05-05T16:00:00,1,1,56.00,57.93,0,55.72,13019.11,100.00,1,0,0,0,
2014-05-05T16:15:00,1,1,56.00,57.96,0,56.07,11883.23,100.00,1,0,0,0,
2014-05-05T16:30:00,1,1,56.00,58.16,0,56.13,11955.43,100.00,1,0,0,0,
2014-05-05T16:45:00,1,1,56.00,57.57,0,55.36,12828.70,100.00,1,0,0,0,
2014-05-05T17:00:00,1,1,56.00,56.88,0,54.48,12569.14,100.00,1,0,0,0,
2014-05-05T17:15:00,1,1,56.00,56.47,0,54.33,12080.25,100.00,1,0,0,0,
2014-05-05T17:30:00,1,1,56.00,56.53,0,54.35,11715.33,100.00,1,0,0,0,
2014-05-05T17:45:00,1,1,56.00,56.36,0,54.10,11079.12,100.00,1,0,0,0,
2014-05-05T18:00:00,1,1,56.00,55.43,0,52.83,10302.61,93.43,1,0,0,0,
2014-05-05T18:15:00,0,0,56.00,56.86,0,54.55,0,0,1,0,0,0,
2014-05-05T18:30:00,0,0,56.00,58.93,0,55.67,0,0,1,0,0,0,
2014-05-05T18:45:00,0,0,56.00,59.87,0,56.47,0,0,1,0,0,0,
2014-05-05T19:00:00,0,0,56.00,60.32,0,57.12,0,0,1,0,0,0,
2014-05-05T19:15:00,0,0,56.00,60.21,0,57.83,0,0,1,0,0,0,
2014-05-05T19:30:00,0,0,56.00,60.33,0,58.50,0,0,1,0,0,0,
2014-05-05T19:45:00,0,0,56.00,60.25,0,59.25,0,0,1,0,0,0,
2014-05-05T20:00:00,0,0,56.00,60.66,0,59.77,0,0,1,0,0,0,
2014-05-05T20:15:00,0,0,56.00,60.46,0,60.37,0,0,1,0,0,0,
2014-05-05T20:30:00,0,0,56.00,60.67,0,60.94,0,0,1,0,0,0,
2014-05-05T20:45:00,0,0,56.00,60.91,0,61.24,0,0,1,0,0,0,
2014-05-05T21:00:00,0,0,56.00,61.15,0,61.42,0,0,1,0,0,0,
2014-05-05T21:15:00,0,0,56.00,62.56,0,61.22,0,0,1,0,0,0,
2014-05-05T21:30:00,0,0,56.00,62.91,0,61.05,0,0,1,0,0,0,
2014-05-05T21:45:00,0,0,56.00,63.30,0,60.95,0,0,1,0,0,0,
2014-05-05T22:00:00,0,0,56.00,63.35,0,60.90,0,0,1,0,0,0,
2014-05-05T22:15:00,0,0,56.00,63.37,0,60.85,0,0,1,0,0,0,
2014-05-05T22:30:00,0,0,56.00,63.57,0,60.83,0,0,1,0,0,0,
2014-05-05T22:45:00,0,0,56.00,63.69,0,60.89,0,0,1,0,0,0,
2014-05-05T23:00:00,0,0,56.00,63.68,0,61.05,0,0,1,0,0,0,
2014-05-05T23:15:00,0,0,56.00,63.76,0,61.29,0,0,1,0,0,0,
2014-05-05T23:30:00,0,0,56.00,64.02,0,61.45,0,0,1,0,0,0,
2014-05-05T23:45:00,0,0,56.00,64.15,0,61.56,0,0,1,0,0,0,
2014-05-06T00:00:00,0,0,56.00,64.18,0,61.68,0,0,1,0,0,0,
2014-05-06T00:15:00,0,0,56.00,64.26,0,61.84,0,0,1,0,0,0,
2014-05-06T00:30:00,0,0,56.00,64.31,0,62.03,0,0,1,0,0,0,
2014-05-06T00:45:00,0,0,56.00,64.42,0,62.21,0,0,1,0,0,0,
2014-05-06T01:00:00,0,0,56.00,64.50,0,62.36,0,0,1,0,0,0,
2014-05-06T01:15:00,0,0,56.00,64.65,0,62.44,0,0,1,0,0,0,
2014-05-06T01:30:00,0,0,56.00,64.72,0,62.50,0,0,1,0,0,0,
2014-05-06T01:45:00,0,0,56.00,64.82,0,62.55,0,0,1,0,0,0,
2014-05-06T02:00:00,0,0,56.00,64.92,0,62.58,0,0,1,0,0,0,
2014-05-06T02:15:00,0,0,56.00,65.08,0,62.54,0,0,1,0,0,0,
2014-05-06T02:30:00,0,0,56.00,65.07,0,62.55,0,0,1,0,0,0,
2014-05-06T02:45:00,0,0,56.00,65.12,0,62.55,0,0,1,0,0,0,
2014-05-06T03:00:00,0,0,56.00,65.16,0,62.59,0,0,1,0,0,0,
2014-05-06T03:15:00,0,0,56.00,65.25,0,62.63,0,0,1,0,0,0,
2014-05-06T03:30:00,0,0,56.00,65.29,0,62.75,0,0,1,0,0,0,
2014-05-06T03:45:00,0,0,56.00,65.36,0,62.88,0,0,1,0,0,0,
2014-05-06T04:00:00,0,0,56.00,65.40,0,62.98,0,0,1,0,0,0,
2014-05-06T04:15:00,0,0,56.00,65.43,0,63.10,0,0,1,0,0,0,
2014-05-06T04:30:00,0,0,56.00,65.53,0,63.12,0,0,1,0,0,0,
2014-05-06T04:45:00,0,0,56.00,65.56,0,63.14,0,0,1,0,0,0,
2014-05-06T05:00:00,0,0,56.00,65.60,0,63.21,0,0,1,0,0,0,
2014-05-06T05:15:00,0,0,56.00,65.39,0,63.31,0,0,1,0,0,0,
2014-05-06T05:30:00,0,0,56.00,65.34,0,63.57,0,0,1,0,0,0,
2014-05-06T05:45:00,0,0,56.00,65.34,0,63.55,0,0,1,0,0,0,
2014-05-06T06:00:00,0,0,56.00,65.34,0,63.47,0,0,1,0,0,0,
2014-05-06T06:15:00,1,1,56.00,55.16,0,52.92,29272.91,0,1,0,0,0,
2014-05-06T06:30:00,1,1,56.00,56.63,0,53.88,30419.95,0,1,0,0,0,
2014-05-06T06:45:00,1,1,56.00,56.90,0,54.08,28509.42,0,1,0,0,0,
2014-05-06T07:00:00,1,1,56.00,57.00,0,54.27,26625.50,0,1,0,0,0,
2014-05-06T07:15:00,1,1,56.00,57.01,0,54.32,25035.54,0,1,0,0,0,
2014-05-06T07:30:00,1,1,56.00,56.81,0,54.33,23427.09,0,1,0,0,0,
2014-05-06T07:45:00,1,1,56.00,56.85,0,54.57,21443.81,0,1,0,0,0,
2014-05-06T08:00:00,1,1,56.00,57.01,0,54.40,20011.37,0,1,0,0,0,
2014-05-06T08:15:00,1,1,56.00,57.02,0,54.22,19393.34,0,1,0,0,0,
2014-05-06T08:30:00,1,1,56.00,56.84,0,54.10,19633.83,0,1,0,0,0,
2014-05-06T08:45:00,1,1,56.00,56.96,0,54.57,18976.17,0,1,0,0,0,
2014-05-06T09:00:00,1,1,56.00,57.72,0,55.21,19019.74,0,1,0,0,0,
2014-05-06T09:15:00,1,1,56.00,57.79,0,55.35,18761.99,100.00,1,0,0,0,
2014-05-06T09:30:00,1,1,56.00,58.77,0,56.40,18837.87,100.00,1,0,0,0,
2014-05-06T09:45:00,1,1,56.00,58.90,0,56.15,18729.90,100.00,1,0,0,0,
2014-05-06T10:00:00,1,1,56.00,58.90,0,56.24,18866.12,100.00,1,0,0,0,
2014-05-06T10:15:00,1,1,56.00,59.41,0,56.91,19668.87,100.00,1,0,0,0,
2014-05-06T10:30:00,1,1,56.00,59.84,0,57.30,19965.76,100.00,1,0,0,0,
2014-05-06T10:45:00,1,1,56.00,60.22,0,57.79,20022.76,100.00,1,0,0,0,
2014-05-06T11:00:00,1,1,56.00,59.66,0,57.23,19348.57,100.00,1,0,0,0,
2014-05-06T11:15:00,1,1,56.00,60.72,0,58.05,19302.90,100.00,1,0,0,0,
2014-05-06T11:30:00,1,1,56.00,60.87,0,58.29,18830.15,100.00,1,0,0,0,
2014-05-06T11:45:00,1,1,56.00,60.99,0,58.24,18628.88,100.00,1,0,0,0,
2014-05-06T12:00:00,1,1,56.00,61.00,0,58.32,17664.02,100.00,1,0,0,0,
2014-05-06T12:15:00,1,1,56.00,61.78,0,59.38,16917.25,100.00,1,0,0,0,
2014-05-06T12:30:00,1,1,56.00,62.54,0,59.90,17989.89,100.00,1,0,0,0,
2014-05-06T12:45:00,1,1,56.00,62.90,0,60.46,19353.89,100.00,1,0,0,0,
2014-05-06T13:00:00,1,1,56.00,62.55,0,60.03,18808.91,100.00,1,0,0,0,
2014-05-06T13:15:00,1,1,56.00,62.90,0,60.13,19679.90,100.00,1,0,0,0,
2014-05-06T13:30:00,1,1,56.00,63.11,0,60.25,18755.64,100.00,1,0,0,0,
2014-05-06T13:45:00,1,1,56.00,63.39,0,60.76,18847.71,100.00,1,0,0,0,
2014-05-06T14:00:00,1,1,56.00,64.05,0,61.48,19118.42,100.00,1,0,0,0,
2014-05-06T14:15:00,1,1,56.00,63.73,0,60.78,19480.66,100.00,1,0,0,0,
2014-05-06T14:30:00,1,1,56.00,64.01,0,61.39,19244.64,100.00,1,0,0,0,
2014-05-06T14:45:00,1,1,56.00,64.11,0,61.17,19155.25,100.00,1,0,0,0,
2014-05-06T15:00:00,1,1,56.00,64.96,0,62.00,19617.31,100.00,1,0,0,0,
2014-05-06T15:15:00,1,1,56.00,64.53,0,61.60,19936.90,100.00,1,0,0,0,
2014-05-06T15:30:00,1,1,56.00,64.34,0,61.45,20099.35,100.00,1,0,0,0,
2014-05-06T15:45:00,1,1,56.00,64.75,0,62.19,19972.12,100.00,1,0,0,0,
2014-05-06T16:00:00,1,1,56.00,64.32,0,61.45,19938.89,100.00,1,0,0,0,
2014-05-06T16:15:00,1,1,56.00,64.52,0,61.80,19725.30,100.00,1,0,0,0,
2014-05-06T16:30:00,1,1,56.00,64.22,0,61.20,19923.62,100.00,1,0,0,0,
2014-05-06T16:45:00,1,1,56.00,64.09,0,61.20,19769.10,100.00,1,0,0,0,
2014-05-06T17:00:00,1,1,56.00,64.30,0,61.30,19734.24,100.00,1,0,0,0,
2014-05-06T17:15:00,1,1,56.00,63.70,0,60.90,19841.34,100.00,1,0,0,0,
2014-05-06T17:30:00,1,1,56.00,63.69,0,60.91,19683.71,100.00,1,0,0,0,
2014-05-06T17:45:00,1,1,56.00,63.66,0,60.80,19084.57,100.00,1,0,0,0,
2014-05-06T18:00:00,1,1,56.00,63.70,0,60.84,18811.36,100.00,1,0,0,0,
2014-05-06T18:15:00,0,0,56.00,64.29,0,62.17,0,0,1,0,0,0,
2014-05-06T18:30:00,0,0,56.00,65.27,0,62.78,0,0,1,0,0,0,
2014-05-06T18:45:00,0,0,56.00,65.65,0,63.26,0,0,1,0,0,0,
2014-05-06T19:00:00,0,0,56.00,65.73,0,63.72,0,0,1,0,0,0,
2014-05-06T19:15:00,0,0,56.00,65.86,0,64.16,0,0,1,0,0,0,
2014-05-06T19:30:00,0,0,56.00,65.89,0,64.48,0,0,1,0,0,0,
2014-05-06T19:45:00,0,0,56.00,65.89,0,64.79,0,0,1,0,0,0,
2014-05-06T20:00:00,0,0,56.00,66.12,0,65.02,0,0,1,0,0,0,
2014-05-06T20:15:00,0,0,56.00,66.02,0,65.18,0,0,1,0,0,0,
2014-05-06T20:30:00,0,0,56.00,66.03,0,65.32,0,0,1,0,0,0,
2014-05-06T20:45:00,0,0,56.00,66.24,0,65.35,0,0,1,0,0,0,
2014-05-06T21:00:00,0,0,56.00,66.26,0,65.37,0,0,1,0,0,0,
2014-05-06T21:15:00,0,0,56.00,66.99,0,65.32,0,0,1,0,0,0,
2014-05-06T21:30:00,0,0,56.00,67.37,0,65.20,0,0,1,0,0,0,
2014-05-06T21:45:00,0,0,56.00,67.71,0,65.11,0,0,1,0,0,0,
2014-05-06T22:00:00,0,0,56.00,67.66,0,65.07,0,0,1,0,0,0,
2014-05-06T22:15:00,0,0,56.00,67.75,0,65.10,0,0,1,0,0,0,
2014-05-06T22:30:00,0,0,56.00,67.88,0,65.14,0,0,1,0,0,0,
2014-05-06T22:45:00,0,0,56.00,68.29,0,65.19,0,0,1,0,0,0,
2014-05-06T23:00:00,0,0,56.00,68.67,0,65.27,0,0,1,0,0,0,
2014-05-06T23:15:00,0,0,56.00,68.80,0,65.33,0,0,1,0,0,0,
2014-05-06T23:30:00,0,0,56.00,68.79,0,65.41,0,0,1,0,0,0,
2014-05-06T23:45:00,0,0,56.00,69.07,0,65.44,0,0,1,0,0,0,
2014-05-07T00:00:00,0,0,56.00,68.95,0,65.49,0,0,1,0,0,0,
2014-05-07T00:15:00,0,0,56.00,68.80,0,65.60,0,0,1,0,0,0,
2014-05-07T00:30:00,0,0,56.00,68.99,0,65.67,0,0,1,0,0,0,
2014-05-07T00:45:00,0,0,56.00,69.00,0,65.71,0,0,1,0,0,0,
2014-05-07T01:00:00,0,0,56.00,68.93,0,65.76,0,0,1,0,0,0,
2014-05-07T01:15:00,0,0,56.00,68.64,0,65.85,0,0,1,0,0,0,
2014-05-07T01:30:00,0,0,56.00,68.70,0,65.94,0,0,1,0,0,0,
2014-05-07T01:45:00,0,0,56.00,68.76,0,66.03,0,0,1,0,0,0,
2014-05-07T02:00:00,0,0,56.00,68.82,0,66.06,0,0,1,0,0,0,
2014-05-07T02:15:00,0,0,56.00,68.83,0,66.16,0,0,1,0,0,0,
2014-05-07T02:30:00,0,0,56.00,69.11,0,66.28,0,0,1,0,0,0,
2014-05-07T02:45:00,0,0,56.00,68.93,0,66.32,0,0,1,0,0,0,
2014-05-07T03:00:00,0,0,56.00,69.28,0,66.29,0,0,1,0,0,0,
2014-05-07T03:15:00,0,0,56.00,69.04,0,66.32,0,0,1,0,0,0,
2014-05-07T03:30:00,0,0,56.00,69.10,0,66.38,0,0,1,0,0,0,
2014-05-07T03:45:00,0,0,56.00,69.42,0,66.46,0,0,1,0,0,0,
2014-05-07T04:00:00,0,0,56.00,69.40,0,66.63,0,0,1,0,0,0,
2014-05-07T04:15:00,0,0,56.00,69.28,0,66.78,0,0,1,0,0,0,
2014-05-07T04:30:00,0,0,56.00,69.26,0,66.86,0,0,1,0,0,0,
2014-05-07T04:45:00,0,0,56.00,69.30,0,66.87,0,0,1,0,0,0,
2014-05-07T05:00:00,0,0,56.00,69.34,0,66.91,0,0,1,0,0,0,
2014-05-07T05:15:00,0,0,56.00,68.77,0,67.03,0,0,1,0,0,0,
2014-05-07T05:30:00,0,0,56.00,68.72,0,67.29,0,0,1,0,0,0,
2014-05-07T05:45:00,0,0,56.00,68.75,0,67.45,0,0,1,0,0,0,
2014-05-07T06:00:00,0,0,56.00,68.78,0,67.50,0,0,1,0,0,0,
2014-05-07T06:15:00,1,1,56.00,56.17,0,53.03,28338.45,0,1,0,0,0,
2014-05-07T06:30:00,1,1,56.00,56.20,0,53.44,27342.34,0,1,0,0,0,
2014-05-07T06:45:00,1,1,56.00,56.80,0,54.15,23663.82,0,1,0,0,0,
2014-05-07T07:00:00,1,1,56.00,57.07,0,54.46,22029.52,0,1,0,0,0,
2014-05-07T07:15:00,1,1,56.00,56.94,0,54.37,19844.04,0,1,0,0,0,
2014-05-07T07:30:00,1,1,56.00,57.22,0,54.70,17857.16,0,1,0,0,0,
2014-05-07T07:45:00,1,1,56.00,57.52,0,54.98,16630.01,0,1,0,0,0,
2014-05-07T08:00:00,1,1,56.00,58.60,0,56.38,16698.91,100.00,1,0,0,0,
2014-05-07T08:15:00,0,1,56.00,59.35,0,57.61,0,0,1,0,0,0,
2014-05-07T08:30:00,0,1,56.00,61.02,0,59.01,0,0,1,0,0,0,
2014-05-07T08:45:00,1,1,56.00,61.42,0,58.97,19631.05,73.18,1,0,0,0,
2014-05-07T09:00:00,1,1,56.00,62.59,0,60.01,20614.42,100.00,1,0,0,0,
2014-05-07T09:15:00,1,1,56.00,63.96,0,61.42,21727.75,100.00,1,0,0,0,
2014-05-07T09:30:00,1,1,56.00,65.00,0,62.63,21879.32,100.00,1,0,0,0,
2014-05-07T09:45:00,1,1,56.00,67.04,0,64.96,23417.89,100.00,1,0,0,0,
2014-05-07T10:00:00,1,1,56.00,67.28,0,64.87,24575.73,100.00,1,0,0,0,
2014-05-07T10:15:00,1,1,56.00,68.22,0,65.55,27347.82,100.00,1,0,0,0,
2014-05-07T10:30:00,1,1,56.00,69.67,0,66.63,29216.93,100.00,1,0,0,0,
2014-05-07T10:45:00,1,1,56.00,69.88,0,66.60,31454.14,100.00,1,0,0,0,
2014-05-07T11:00:00,1,1,56.00,70.74,0,67.41,32021.97,100.00,1,0,0,0,
2014-05-07T11:15:00,1,1,56.00,71.35,0,68.02,32036.25,100.00,1,0,0,0,
2014-05-07T11:30:00,1,1,56.00,61.27,0,69.02,32603.38,100.00,1,0,0,0,
2014-05-07T11:45:00,1,1,56.00,54.63,0,69.21,31443.38,70.32,1,0,0,0,
2014-05-07T12:00:00,1,1,56.00,55.29,0,70.40,28745.89,54.04,1,0,0,0,
2014-05-07T12:15:00,1,1,56.00,55.35,0,71.09,25490.87,38.63,1,0,0,0,
2014-05-07T12:30:00,1,1,56.00,55.73,0,71.14,23889.56,33.54,1,0,0,0,
2014-05-07T12:45:00,1,1,56.00,55.95,0,71.41,22929.47,33.12,1,0,0,0,
2014-05-07T13:00:00,1,1,56.00,55.70,0,71.44,21405.27,32.13,1,0,0,0,
2014-05-07T13:15:00,1,1,56.00,56.00,0,71.63,20762.28,31.63,1,0,0,0,
2014-05-07T13:30:00,1,1,56.00,55.95,0,71.52,19123.25,28.72,1,0,0,0,
2014-05-07T13:45:00,1,1,56.00,56.02,0,71.61,18320.34,27.84,1,0,0,0,
2014-05-07T14:00:00,1,1,56.00,55.91,0,72.09,17813.76,26.31,1,0,0,0,
2014-05-07T14:15:00,1,1,56.00,56.01,0,72.26,17589.11,26.43,1,0,0,0,
2014-05-07T14:30:00,1,1,56.00,56.27,0,72.39,16823.38,29.42,1,0,0,0,
2014-05-07T14:45:00,1,1,56.00,56.06,0,73.02,15813.33,29.69,1,0,0,0,
2014-05-07T15:00:00,1,1,56.00,56.06,0,73.58,15497.79,32.79,1,0,0,0,
2014-05-07T15:15:00,1,1,56.00,55.82,0,73.05,15352.04,25.53,1,0,0,0,
2014-05-07T15:30:00,1,1,56.00,55.88,0,72.83,14865.00,24.09,1,0,0,0,
2014-05-07T15:45:00,1,1,56.00,56.09,0,72.34,14500.18,26.05,1,0,0,0,
2014-05-07T16:00:00,1,1,56.00,55.96,0,72.17,14144.89,23.64,1,0,0,0,
2014-05-07T16:15:00,1,1,56.00,55.87,0,71.70,13640.30,22.64,1,0,0,0,
2014-05-07T16:30:00,1,1,56.00,56.01,0,71.94,13064.87,23.01,1,0,0,0,
2014-05-07T16:45:00,1,1,56.00,55.98,0,71.72,11981.24,21.65,1,0,0,0,
2014-05-07T17:00:00,1,1,56.00,55.74,0,70.79,11567.90,19.68,1,0,0,0,
2014-05-07T17:15:00,1,1,56.00,55.89,0,69.14,10718.94,17.73,1,0,0,0,
2014-05-07T17:30:00,1,1,56.00,55.94,0,68.41,9749.19,16.29,1,0,0,0,
2014-05-07T17:45:00,1,1,56.00,56.44,0,67.80,9319.23,20.90,1,0,0,0,
2014-05-07T18:00:00,1,1,56.00,58.83,0,60.69,8694.05,52.77,1,0,0,0,
2014-05-07T18:15:00,0,0,56.00,60.19,0,62.43,0,0,1,0,0,0,
2014-05-07T18:30:00,0,0,56.00,61.65,0,63.19,0,0,1,0,0,0,
2014-05-07T18:45:00,0,0,56.00,62.70,0,63.69,0,0,1,0,0,0,
2014-05-07T19:00:00,0,0,56.00,63.19,0,64.08,0,0,1,0,0,0,
2014-05-07T19:15:00,0,0,56.00,63.38,0,64.47,0,0,1,0,0,0,
2014-05-07T19:30:00,0,0,56.00,63.45,0,64.76,0,0,1,0,0,0,
2014-05-07T19:45:00,0,0,56.00,63.65,0,64.99,0,0,1,0,0,0,
2014-05-07T20:00:00,0,0,56.00,63.74,0,65.11,0,0,1,0,0,0,
2014-05-07T20:15:00,0,0,56.00,63.68,0,65.25,0,0,1,0,0,0,
2014-05-07T20:30:00,0,0,56.00,63.43,0,65.47,0,0,1,0,0,0,
2014-05-07T20:45:00,0,0,56.00,63.51,0,65.65,0,0,1,0,0,0,
2014-05-07T21:00:00,0,0,56.00,63.57,0,65.76,0,0,1,0,0,0,
2014-05-07T21:15:00,0,0,56.00,65.01,0,65.58,0,0,1,0,0,0,
2014-05-07T21:30:00,0,0,56.00,65.56,0,65.45,0,0,1,0,0,0,
2014-05-07T21:45:00,0,0,56.00,65.72,0,65.41,0,0,1,0,0,0,
2014-05-07T22:00:00,0,0,56.00,65.70,0,65.39,0,0,1,0,0,0,
2014-05-07T22:15:00,0,0,56.00,65.99,0,65.33,0,0,1,0,0,0,
2014-05-07T22:30:00,0,0,56.00,65.91,0,65.32,0,0,1,0,0,0,
2014-05-07T22:45:00,0,0,56.00,65.91,0,65.32,0,0,1,0,0,0,
2014-05-07T23:00:00,0,0,56.00,65.88,0,65.31,0,0,1,0,0,0,
2014-05-07T23:15:00,0,0,56.00,65.92,0,65.32,0,0,1,0,0,0,
2014-05-07T23:30:00,0,0,56.00,65.98,0,65.33,0,0,1,0,0,0,
2014-05-07T23:45:00,0,0,56.00,66.05,0,65.36,0,0,1,0,0,0,
2014-05-08T00:00:00,0,0,56.00,65.98,0,65.39,0,0,1,0,0,0,
2014-05-08T00:15:00,0,0,56.00,65.93,0,65.40,0,0,1,0,0,0,
2014-05-08T00:30:00,0,0,56.00,65.99,0,65.40,0,0,1,0,0,0,
2014-05-08T00:45:00,0,0,56.00,65.95,0,65.44,0,0,1,0,0,0,
2014-05-08T01:00:00,0,0,56.00,66.66,0,65.42,0,0,1,0,0,0,
2014-05-08T01:15:00,0,0,56.00,67.28,0,65.44,0,0,1,0,0,0,
2014-05-08T01:30:00,0,0,56.00,67.82,0,65.51,0,0,1,0,0,0,
2014-05-08T01:45:00,0,0,56.00,68.10,0,65.70,0,0,1,0,0,0,
2014-05-08T02:00:00,0,0,56.00,68.40,0,65.78,0,0,1,0,0,0,
2014-05-08T02:15:00,0,0,56.00,68.67,0,65.90,0,0,1,0,0,0,
2014-05-08T02:30:00,0,0,56.00,68.83,0,66.01,0,0,1,0,0,0,
2014-05-08T02:45:00,0,0,56.00,68.94,0,66.14,0,0,1,0,0,0,
2014-05-08T03:00:00,0,0,56.00,69.03,0,66.25,0,0,1,0,0,0,
2014-05-08T03:15:00,0,0,56.00,69.10,0,66.35,0,0,1,0,0,0,
2014-05-08T03:30:00,0,0,56.00,69.13,0,66.43,0,0,1,0,0,0,
2014-05-08T03:45:00,0,0,56.00,69.11,0,66.55,0,0,1,0,0,0,
2014-05-08T04:00:00,0,0,56.00,69.08,0,66.63,0,0,1,0,0,0,
2014-05-08T04:15:00,0,0,56.00,69.07,0,66.68,0,0,1,0,0,0,
2014-05-08T04:30:00,0,0,56.00,69.08,0,66.71,0,0,1,0,0,0,
2014-05-08T04:45:00,0,0,56.00,69.07,0,66.77,0,0,1,0,0,0,
2014-05-08T05:00:00,0,0,56.00,69.07,0,66.81,0,0,1,0,0,0,
2014-05-08T05:15:00,0,0,56.00,67.55,0,67.22,0,0,1,0,0,0,
2014-05-08T05:30:00,0,0,56.00,67.33,0,67.57,0,0,1,0,0,0,
2014-05-08T05:45:00,0,0,56.00,67.33,0,67.72,0,0,1,0,0,0,
2014-05-08T06:00:00,0,0,56.00,67.39,0,67.76,0,0,1,0,0,0,
2014-05-08T06:15:00,1,1,56.00,68.18,0,65.85,29562.34,100.00,1,0,0,0,
2014-05-08T06:30:00,1,1,56.00,69.29,0,66.26,33703.48,100.00,1,0,0,0,
2014-05-08T06:45:00,1,1,56.00,69.89,0,66.80,33889.52,100.00,1,0,0,0,
2014-05-08T07:00:00,1,1,56.00,70.45,0,67.47,35125.00,100.00,1,0,0,0,
2014-05-08T07:15:00,1,1,56.00,70.71,0,67.69,35295.78,100.00,1,0,0,0,
2014-05-08T07:30:00,1,1,56.00,71.27,0,68.33,35460.43,100.00,1,0,0,0,
2014-05-08T07:45:00,1,1,56.00,58.46,0,69.43,34262.48,100.00,1,0,0,0,
2014-05-08T08:00:00,1,1,56.00,57.18,0,69.97,32851.87,100.00,1,0,0,0,
2014-05-08T08:15:00,1,1,56.00,55.72,0,70.42,30882.47,97.38,1,0,0,0,
2014-05-08T08:30:00,1,1,56.00,55.64,0,70.45,30491.54,87.14,1,0,0,0,
2014-05-08T08:45:00,1,1,56.00,55.33,0,70.37,27935.47,74.98,1,0,0,0,
2014-05-08T09:00:00,1,1,56.00,55.48,0,70.56,26005.38,62.44,1,0,0,0,
2014-05-08T09:15:00,1,1,56.00,55.56,0,70.86,23771.66,53.67,1,0,0,0,
2014-05-08T09:30:00,1,1,56.00,55.67,0,71.08,22392.96,45.97,1,0,0,0,
2014-05-08T09:45:00,1,1,56.00,55.86,0,71.09,21996.82,42.62,1,0,0,0,
2014-05-08T10:00:00,1,1,56.00,56.00,0,71.10,21705.27,42.68,1,0,0,0,
2014-05-08T10:15:00,1,1,56.00,55.97,0,70.96,21891.78,42.61,1,0,0,0,
2014-05-08T10:30:00,1,1,56.00,55.95,0,71.34,20641.00,40.78,1,0,0,0,
2014-05-08T10:45:00,1,1,56.00,55.97,0,71.57,19649.76,38.32,1,0,0,0,
2014-05-08T11:00:00,1,1,56.00,55.94,0,71.76,19131.92,37.77,1,0,0,0,
2014-05-08T11:15:00,1,1,56.00,56.06,0,72.58,18381.13,39.84,1,0,0,0,
2014-05-08T11:30:00,1,1,56.00,56.04,0,72.52,18641.21,39.15,1,0,0,0,
2014-05-08T11:45:00,1,1,56.00,55.84,0,72.69,17441.53,36.74,1,0,0,0,
2014-05-08T12:00:00,1,1,56.00,56.24,0,73.12,17531.89,38.15,1,0,0,0,
2014-05-08T12:15:00,1,1,56.00,55.88,0,73.14,16337.11,36.86,1,0,0,0,
2014-05-08T12:30:00,1,1,56.00,55.89,0,73.30,16163.80,33.53,1,0,0,0,
2014-05-08T12:45:00,1,1,56.00,56.11,0,73.55,16546.49,38.67,1,0,0,0,
2014-05-08T13:00:00,1,1,56.00,55.97,0,74.05,16253.12,39.43,1,0,0,0,
2014-05-08T13:15:00,1,1,56.00,56.11,0,74.06,16089.17,40.64,1,0,0,0,
2014-05-08T13:30:00,1,1,56.00,56.07,0,75.08,17180.38,41.58,1,0,0,0,
2014-05-08T13:45:00,1,1,56.00,55.80,0,75.01,15716.08,37.90,1,0,0,0,
2014-05-08T14:00:00,1,1,56.00,55.90,0,75.29,16107.65,34.72,1,0,0,0,
2014-05-08T14:15:00,1,1,56.00,55.99,0,75.02,16782.03,32.96,1,0,0,0,
2014-05-08T14:30:00,1,1,56.00,56.02,0,74.85,16865.56,35.42,1,0,0,0,
2014-05-08T14:45:00,1,1,56.00,56.27,0,75.41,16911.48,39.58,1,0,0,0,
2014-05-08T15:00:00,1,1,56.00,56.12,0,75.03,16458.81,40.51,1,0,0,0,
2014-05-08T15:15:00,1,1,56.00,55.74,0,75.00,15825.12,37.95,1,0,0,0,
2014-05-08T15:30:00,1,1,56.00,55.84,0,75.99,15345.24,33.83,1,0,0,0,
2014-05-08T15:45:00,1,1,56.00,56.04,0,76.31,15219.02,31.75,1,0,0,0,
2014-05-08T16:00:00,1,1,56.00,56.29,0,76.05,15537.13,34.08,1,0,0,0,
2014-05-08T16:15:00,1,1,56.00,56.02,0,75.18,14580.75,35.56,1,0,0,0,
2014-05-08T16:30:00,1,1,56.00,55.65,0,75.30,14539.06,29.92,1,0,0,0,
2014-05-08T16:45:00,1,1,56.00,55.84,0,75.75,14795.87,29.55,1,0,0,0,
2014-05-08T17:00:00,1,1,56.00,55.91,0,75.56,13850.64,26.81,1,0,0,0,
2014-05-08T17:15:00,1,1,56.00,56.07,0,75.76,13946.54,28.51,1,0,0,0,
2014-05-08T17:30:00,1,1,56.00,55.85,0,75.77,13558.38,26.30,1,0,0,0,
2014-05-08T17:45:00,1,1,56.00,55.94,0,75.42,13001.83,23.95,1,0,0,0,
2014-05-08T18:00:00,1,1,56.00,65.72,0,75.28,14021.79,100.00,1,0,0,0,
2014-05-08T18:15:00,0,0,56.00,67.38,0,73.84,0,0,1,0,0,0,
2014-05-08T18:30:00,0,0,56.00,67.69,0,73.19,0,0,1,0,0,0,
2014-05-08T18:45:00,0,0,56.00,68.18,0,72.65,0,0,1,0,0,0,
2014-05-08T19:00:00,0,0,56.00,68.61,0,72.41,0,0,1,0,0,0,
2014-05-08T19:15:00,0,0,56.00,68.74,0,72.18,0,0,1,0,0,0,
2014-05-08T19:30:00,0,0,56.00,68.62,0,72.09,0,0,1,0,0,0,
2014-05-08T19:45:00,0,0,56.00,68.60,0,71.79,0,0,1,0,0,0,
2014-05-08T20:00:00,0,0,56.00,68.49,0,71.60,0,0,1,0,0,0,
2014-05-08T20:15:00,0,0,56.00,68.49,0,71.48,0,0,1,0,0,0,
2014-05-08T20:30:00,0,0,56.00,68.32,0,71.51,0,0,1,0,0,0,
2014-05-08T20:45:00,0,0,56.00,68.18,0,71.63,0,0,1,0,0,0,
2014-05-08T21:00:00,0,0,56.00,68.17,0,71.67,0,0,1,0,0,0,
2014-05-08T21:15:00,0,0,56.00,69.35,0,70.67,0,0,1,0,0,0,
2014-05-08T21:30:00,0,0,56.00,69.81,0,70.38,0,0,1,0,0,0,
2014-05-08T21:45:00,0,0,56.00,70.11,0,70.14,0,0,1,0,0,0,
2014-05-08T22:00:00,0,0,56.00,70.41,0,69.97,0,0,1,0,0,0,
2014-05-08T22:15:00,0,0,56.00,70.51,0,69.79,0,0,1,0,0,0,
2014-05-08T22:30:00,0,0,56.00,70.53,0,69.72,0,0,1,0,0,0,
2014-05-08T22:45:00,0,0,56.00,70.67,0,69.62,0,0,1,0,0,0,
2014-05-08T23:00:00,0,0,56.00,70.70,0,69.59,0,0,1,0,0,0,
2014-05-08T23:15:00,0,0,56.00,70.33,0,69.86,0,0,1,0,0,0,
2014-05-08T23:30:00,0,0,56.00,68.81,0,70.95,0,0,1,0,0,0,
2014-05-08T23:45:00,0,0,56.00,68.78,0,71.64,0,0,1,0,0,0,
2014-05-09T00:00:00,0,0,56.00,69.05,0,71.83,0,0,1,0,0,0,
2014-05-09T00:15:00,0,0,56.00,69.69,0,71.30,0,0,1,0,0,0,
2014-05-09T00:30:00,0,0,56.00,69.36,0,71.34,0,0,1,0,0,0,
2014-05-09T00:45:00,0,0,56.00,69.41,0,71.26,0,0,1,0,0,0,
2014-05-09T01:00:00,0,0,56.00,69.80,0,70.99,0,0,1,0,0,0,
2014-05-09T01:15:00,0,0,56.00,69.56,0,70.97,0,0,1,0,0,0,
2014-05-09T01:30:00,0,0,56.00,69.64,0,70.90,0,0,1,0,0,0,
2014-05-09T01:45:00,0,0,56.00,69.82,0,70.82,0,0,1,0,0,0,
2014-05-09T02:00:00,0,0,56.00,70.06,0,70.62,0,0,1,0,0,0,
2014-05-09T02:15:00,0,0,56.00,70.10,0,70.50,0,0,1,0,0,0,
2014-05-09T02:30:00,0,0,56.00,70.35,0,70.35,0,0,1,0,0,0,
2014-05-09T02:45:00,0,0,56.00,70.51,0,70.24,0,0,1,0,0,0,
2014-05-09T03:00:00,0,0,56.00,70.51,0,70.20,0,0,1,0,0,0,
2014-05-09T03:15:00,0,0,56.00,70.50,0,70.16,0,0,1,0,0,0,
2014-05-09T03:30:00,0,0,56.00,70.49,0,70.10,0,0,1,0,0,0,
2014-05-09T03:45:00,0,0,56.00,70.38,0,70.11,0,0,1,0,0,0,
2014-05-09T04:00:00,0,0,56.00,70.42,0,70.06,0,0,1,0,0,0,
2014-05-09T04:15:00,0,0,56.00,70.40,0,69.97,0,0,1,0,0,0,
2014-05-09T04:30:00,0,0,56.00,70.38,0,69.92,0,0,1,0,0,0,
2014-05-09T04:45:00,0,0,56.00,70.37,0,69.87,0,0,1,0,0,0,
2014-05-09T05:00:00,0,0,56.00,70.47,0,69.77,0,0,1,0,0,0,
2014-05-09T05:15:00,0,0,56.00,69.44,0,70.09,0,0,1,0,0,0,
2014-05-09T05:30:00,0,0,56.00,69.33,0,70.28,0,0,1,0,0,0,
2014-05-09T05:45:00,0,0,56.00,69.30,0,70.30,0,0,1,0,0,0,
2014-05-09T06:00:00,0,0,56.00,69.28,0,70.34,0,0,1,0,0,0,
2014-05-09T06:15:00,1,1,56.00,68.22,0,65.58,33997.41,100.00,1,0,0,0,
2014-05-09T06:30:00,1,1,56.00,68.51,0,65.62,35467.91,100.00,1,0,0,0,
2014-05-09T06:45:00,1,1,56.00,68.81,0,65.90,35360.97,100.00,1,0,0,0,
2014-05-09T07:00:00,1,1,56.00,59.98,0,66.05,35203.55,100.00,1,0,0,0,
2014-05-09T07:15:00,1,1,56.00,58.05,0,66.00,34571.99,100.00,1,0,0,0,
2014-05-09T07:30:00,1,1,56.00,57.90,0,65.98,34027.92,100.00,1,0,0,0,
2014-05-09T07:45:00,1,1,56.00,57.69,0,65.74,33912.62,100.00,1,0,0,0,
2014-05-09T08:00:00,1,1,56.00,56.64,0,65.53,33230.53,100.00,1,0,0,0,
2014-05-09T08:15:00,1,1,56.00,55.85,0,65.01,29459.88,98.75,1,0,0,0,
2014-05-09T08:30:00,1,1,56.00,55.32,0,65.48,25153.69,87.20,1,0,0,0,
2014-05-09T08:45:00,1,1,56.00,55.09,0,65.62,22081.62,68.64,1,0,0,0,
2014-05-09T09:00:00,1,1,56.00,55.29,0,65.26,20668.19,54.08,1,0,0,0,
2014-05-09T09:15:00,1,1,56.00,55.62,0,65.48,18642.31,45.97,1,0,0,0,
2014-05-09T09:30:00,1,1,56.00,55.77,0,66.37,18087.42,43.16,1,0,0,0,
2014-05-09T09:45:00,1,1,56.00,55.73,0,66.36,17051.59,39.27,1,0,0,0,
2014-05-09T10:00:00,1,1,56.00,55.86,0,66.62,16465.60,37.15,1,0,0,0,
2014-05-09T10:15:00,1,1,56.00,56.28,0,66.69,18184.66,46.03,1,0,0,0,
2014-05-09T10:30:00,1,1,56.00,55.73,0,67.59,16754.47,38.80,1,0,0,0,
2014-05-09T10:45:00,1,1,56.00,55.86,0,69.83,16330.65,33.58,1,0,0,0,
2014-05-09T11:00:00,1,1,56.00,55.86,0,69.89,16128.44,32.22,1,0,0,0,
2014-05-09T11:15:00,1,1,56.00,56.08,0,70.25,16093.52,33.77,1,0,0,0,
2014-05-09T11:30:00,1,1,56.00,55.82,0,70.79,16096.25,33.63,1,0,0,0,
2014-05-09T11:45:00,1,1,56.00,56.04,0,70.40,15575.37,32.75,1,0,0,0,
2014-05-09T12:00:00,1,1,56.00,56.13,0,70.43,15866.85,32.97,1,0,0,0,
2014-05-09T12:15:00,1,1,56.00,56.08,0,70.53,15734.26,34.42,1,0,0,0,
2014-05-09T12:30:00,1,1,56.00,55.80,0,70.58,16003.40,34.09,1,0,0,0,
2014-05-09T12:45:00,1,1,56.00,55.89,0,70.64,15298.51,29.18,1,0,0,0,
2014-05-09T13:00:00,1,1,56.00,56.04,0,70.69,15112.17,28.88,1,0,0,0,
2014-05-09T13:15:00,1,1,56.00,55.91,0,70.70,14987.50,26.52,1,0,0,0,
2014-05-09T13:30:00,1,1,56.00,55.89,0,70.69,14400.90,26.05,1,0,0,0,
2014-05-09T13:45:00,1,1,56.00,53.79,0,70.68,14014.59,49.99,1,2.50885157944209,0,0,
2014-05-09T14:00:00,1,1,56.00,53.03,0,70.65,12409.83,49.99,1,2.98555159383981,0,0,
2014-05-09T14:15:00,1,1,56.00,52.87,40.20,70.74,11655.04,49.99,1,2.95501986712697,0,0,
2014-05-09T14:30:00,1,1,56.00,52.78,99.99,70.70,10494.01,NULL,0.875,0,0,0,
2014-05-09T14:45:00,1,1,56.00,52.19,99.99,70.63,9425.88,NULL,0.875,0,0,0,
2014-05-09T15:00:00,1,1,56.00,52.27,99.99,70.62,9823.27,49.99,1,2.96802265838905,0,0,
2014-05-09T15:15:00,1,1,56.00,52.01,99.99,70.68,8859.30,49.99,1,2.86335109556036,0,0,
2014-05-09T15:30:00,1,1,56.00,51.93,99.99,70.66,8491.91,49.99,1,2.79963936326354,0,0,
2014-05-09T15:45:00,1,1,56.00,51.80,99.99,70.65,8314.91,49.99,1,2.82884493761071,0,0,
2014-05-09T16:00:00,1,1,56.00,51.73,99.99,70.67,7822.30,49.99,1,2.70560655313529,0,0,
2014-05-09T16:15:00,1,1,56.00,51.79,99.99,70.83,7884.19,49.99,1,2.6886946111338,0,0,
2014-05-09T16:30:00,1,1,56.00,51.56,99.99,70.67,7047.94,49.99,1,2.53482199846715,0,0,
2014-05-09T16:45:00,1,1,56.00,51.86,99.99,70.65,7801.83,49.99,1,2.61636977373409,0,0,
2014-05-09T17:00:00,1,1,56.00,51.43,99.99,70.74,6291.26,49.99,1,2.32892837886058,0,0,
2014-05-09T17:15:00,1,1,56.00,51.44,99.99,70.74,6729.85,49.99,1,2.48583630379787,0,0,
2014-05-09T17:30:00,1,1,56.00,51.49,99.99,70.71,6594.62,49.99,1,2.40917648981577,0,0,
2014-05-09T17:45:00,1,1,56.00,51.22,99.99,70.68,5879.39,49.99,1,2.27647279772958,0,0,
2014-05-09T18:00:00,1,1,56.00,51.35,99.99,70.64,5892.14,49.99,1,2.21936283620757,0,0,
2014-05-09T18:15:00,1,1,56.00,51.50,99.99,70.65,5644.96,49.99,1,2.05766979167736,0,0,
2014-05-09T18:30:00,1,1,56.00,53.30,99.99,70.59,5442.63,49.99,1,1.19035054331053,0,0,
2014-05-09T18:45:00,0,0,56.00,57.36,0,68.66,0,49.99,1,0,0,0,
2014-05-09T19:00:00,0,0,56.00,58.77,0,67.94,0,49.99,1,0,0,0,
2014-05-09T19:15:00,0,0,56.00,59.97,0,67.60,0,49.99,1,0,0,0,
2014-05-09T19:30:00,0,0,56.00,60.75,0,67.46,0,49.99,1,0,0,0,
2014-05-09T19:45:00,0,0,56.00,61.12,0,67.51,0,49.99,1,0,0,0,
2014-05-09T20:00:00,0,0,56.00,61.41,0,67.57,0,49.99,1,0,0,0,
2014-05-09T20:15:00,0,0,56.00,61.50,0,67.60,0,49.99,1,0,0,0,
2014-05-09T20:30:00,0,0,56.00,61.60,0,67.59,0,49.99,1,0,0,0,
2014-05-09T20:45:00,0,0,56.00,61.57,0,67.68,0,49.99,1,0,0,0,
2014-05-09T21:00:00,0,0,56.00,61.57,0,67.62,0,49.99,1,0,0,0,
2014-05-09T21:15:00,0,0,56.00,62.29,0,67.21,0,49.99,1,0,0,0,
2014-05-09T21:30:00,0,0,56.00,62.60,0,66.98,0,49.99,1,0,0,0,
2014-05-09T21:45:00,0,0,56.00,63.33,0,66.68,0,49.99,1,0,0,0,
2014-05-09T22:00:00,0,0,56.00,63.49,0,66.60,0,49.99,1,0,0,0,
2014-05-09T22:15:00,0,0,56.00,64.16,0,66.40,0,49.99,1,0,0,0,
2014-05-09T22:30:00,0,0,56.00,64.33,0,66.32,0,49.99,1,0,0,0,
2014-05-09T22:45:00,0,0,56.00,64.50,0,66.22,0,49.99,1,0,0,0,
2014-05-09T23:00:00,0,0,56.00,64.52,0,66.14,0,49.99,1,0,0,0,
2014-05-09T23:15:00,0,0,56.00,64.11,0,66.16,0,49.99,1,0,0,0,
2014-05-09T23:30:00,0,0,56.00,63.88,0,66.15,0,49.99,1,0,0,0,
2014-05-09T23:45:00,0,0,56.00,64.30,0,66.05,0,49.99,1,0,0,0,
2014-05-10T00:00:00,0,0,56.00,64.44,0,66.03,0,49.99,1,0,0,0,
2014-05-10T00:15:00,0,0,56.00,64.28,0,66.03,0,49.99,1,0,0,0,
2014-05-10T00:30:00,0,0,56.00,64.42,0,65.99,0,49.99,1,0,0,0,
2014-05-10T00:45:00,0,0,56.00,64.23,0,65.99,0,49.99,1,0,0,0,
2014-05-10T01:00:00,0,0,56.00,64.13,0,66.00,0,49.99,1,0,0,0,
2014-05-10T01:15:00,0,0,56.00,64.01,0,65.99,0,49.99,1,0,0,0,
2014-05-10T01:30:00,0,0,56.00,63.89,0,65.94,0,49.99,1,0,0,0,
2014-05-10T01:45:00,0,0,56.00,63.82,0,65.90,0,49.99,1,0,0,0,
2014-05-10T02:00:00,0,0,56.00,63.68,0,65.85,0,49.99,1,0,0,0,
2014-05-10T02:15:00,0,0,56.00,63.50,0,65.86,0,49.99,1,0,0,0,
2014-05-10T02:30:00,0,0,56.00,63.68,0,65.77,0,49.99,1,0,0,0,
2014-05-10T02:45:00,0,0,56.00,63.62,0,65.71,0,49.99,1,0,0,0,
2014-05-10T03:00:00,0,0,56.00,63.50,0,65.65,0,49.99,1,0,0,0,
2014-05-10T03:15:00,0,0,56.00,63.30,0,65.70,0,49.99,1,0,0,0,
2014-05-10T03:30:00,0,0,56.00,63.26,0,65.64,0,49.99,1,0,0,0,
2014-05-10T03:45:00,0,0,56.00,63.08,0,65.62,0,49.99,1,0,0,0,
2014-05-10T04:00:00,0,0,56.00,63.01,0,65.58,0,49.99,1,0,0,0,
2014-05-10T04:15:00,0,0,56.00,62.94,0,65.53,0,49.99,1,0,0,0,
2014-05-10T04:30:00,0,0,56.00,62.86,0,65.46,0,49.99,1,0,0,0,
2014-05-10T04:45:00,0,0,56.00,62.92,0,65.42,0,49.99,1,0,0,0,
2014-05-10T05:00:00,0,0,56.00,62.97,0,65.35,0,49.99,1,0,0,0,
2014-05-10T05:15:00,0,0,56.00,62.97,0,65.29,0,49.99,1,0,0,0,
2014-05-10T05:30:00,0,0,56.00,62.98,0,65.18,0,49.99,1,0,0,0,
2014-05-10T05:45:00,0,0,56.00,62.87,0,65.14,0,49.99,1,0,0,0,
2014-05-10T06:00:00,0,0,56.00,62.88,0,65.16,0,49.99,1,0,0,0,
2014-05-10T06:15:00,0,0,56.00,63.03,0,65.13,0,49.99,1,0,0,0,
2014-05-10T06:30:00,0,0,56.00,63.06,0,65.09,0,49.99,1,0,0,0,
2014-05-10T06:45:00,0,0,56.00,62.97,0,65.03,0,49.99,1,0,0,0,
2014-05-10T07:00:00,0,0,56.00,62.98,0,65.06,0,49.99,1,0,0,0,
2014-05-10T07:15:00,0,0,56.00,63.07,0,65.10,0,49.99,1,0,0,0,
2014-05-10T07:30:00,0,0,56.00,63.31,0,65.15,0,49.99,1,0,0,0,
2014-05-10T07:45:00,0,0,56.00,63.31,0,65.27,0,49.99,1,0,0,0,
2014-05-10T08:00:00,0,0,56.00,62.93,0,65.47,0,49.99,1,0,0,0,
2014-05-10T08:15:00,0,0,56.00,62.79,0,65.69,0,49.99,1,0,0,0,
2014-05-10T08:30:00,0,0,56.00,62.72,0,65.80,0,49.99,1,0,0,0,
2014-05-10T08:45:00,0,0,56.00,62.82,0,65.88,0,49.99,1,0,0,0,
2014-05-10T09:00:00,0,0,56.00,62.83,0,66.01,0,49.99,1,0,0,0,
2014-05-10T09:15:00,0,0,56.00,62.95,0,66.08,0,49.99,1,0,0,0,
2014-05-10T09:30:00,0,0,56.00,63.00,0,66.22,0,49.99,1,0,0,0,
2014-05-10T09:45:00,0,0,56.00,63.06,0,66.34,0,49.99,1,0,0,0,
2014-05-10T10:00:00,0,0,56.00,63.33,0,66.37,0,49.99,1,0,0,0,
2014-05-10T10:15:00,0,0,56.00,63.22,0,66.58,0,49.99,1,0,0,0,
2014-05-10T10:30:00,0,0,56.00,63.46,0,66.68,0,49.99,1,0,0,0,
2014-05-10T10:45:00,0,0,56.00,63.92,0,66.60,0,49.99,1,0,0,0,
2014-05-10T11:00:00,0,0,56.00,63.57,0,66.94,0,49.99,1,0,0,0,
2014-05-10T11:15:00,0,0,56.00,63.91,0,66.94,0,49.99,1,0,0,0,
2014-05-10T11:30:00,0,0,56.00,64.03,0,66.92,0,49.99,1,0,0,0,
2014-05-10T11:45:00,0,0,56.00,64.13,0,66.93,0,49.99,1,0,0,0,
2014-05-10T12:00:00,0,0,56.00,64.11,0,66.85,0,49.99,1,0,0,0,
2014-05-10T12:15:00,0,0,56.00,64.48,0,66.71,0,49.99,1,0,0,0,
2014-05-10T12:30:00,0,0,56.00,64.62,0,66.83,0,49.99,1,0,0,0,
2014-05-10T12:45:00,0,0,56.00,64.76,0,66.83,0,49.99,1,0,0,0,
2014-05-10T13:00:00,0,0,56.00,64.81,0,67.04,0,49.99,1,0,0,0,
2014-05-10T13:15:00,0,0,56.00,65.11,0,66.89,0,49.99,1,0,0,0,
2014-05-10T13:30:00,0,0,56.00,65.49,0,66.83,0,49.99,1,0,0,0,
2014-05-10T13:45:00,0,0,56.00,66.08,0,66.70,0,49.99,1,0,0,0,
2014-05-10T14:00:00,0,0,56.00,66.27,0,66.70,0,49.99,1,0,0,0,
2014-05-10T14:15:00,0,0,56.00,66.56,0,66.67,0,49.99,1,0,0,0,
2014-05-10T14:30:00,0,0,56.00,66.49,0,66.66,0,49.99,1,0,0,0,
2014-05-10T14:45:00,0,0,56.00,66.47,0,66.73,0,49.99,1,0,0,0,
2014-05-10T15:00:00,0,0,56.00,66.93,0,66.68,0,49.99,1,0,0,0,
2014-05-10T15:15:00,0,0,56.00,66.92,0,66.81,0,49.99,1,0,0,0,
2014-05-10T15:30:00,0,0,56.00,67.04,0,66.84,0,49.99,1,0,0,0,
2014-05-10T15:45:00,0,0,56.00,67.26,0,66.83,0,49.99,1,0,0,0,
2014-05-10T16:00:00,0,0,56.00,66.47,0,66.99,0,49.99,1,0,0,0,
2014-05-10T16:15:00,0,0,56.00,67.51,0,66.85,0,49.99,1,0,0,0,
2014-05-10T16:30:00,0,0,56.00,67.52,0,66.88,0,49.99,1,0,0,0,
2014-05-10T16:45:00,0,0,56.00,67.65,0,66.93,0,49.99,1,0,0,0,
2014-05-10T17:00:00,0,0,56.00,68.14,0,66.80,0,49.99,1,0,0,0,
2014-05-10T17:15:00,0,0,56.00,68.50,0,66.68,0,49.99,1,0,0,0,
2014-05-10T17:30:00,0,0,56.00,68.62,0,66.67,0,49.99,1,0,0,0,
2014-05-10T17:45:00,0,0,56.00,68.72,0,66.65,0,49.99,1,0,0,0,
2014-05-10T18:00:00,0,0,56.00,68.71,0,66.57,0,49.99,1,0,0,0,
2014-05-10T18:15:00,0,0,56.00,68.67,0,66.67,0,49.99,1,0,0,0,
2014-05-10T18:30:00,0,0,56.00,69.12,0,66.57,0,49.99,1,0,0,0,
2014-05-10T18:45:00,0,0,56.00,69.15,0,66.60,0,49.99,1,0,0,0,
2014-05-10T19:00:00,0,0,56.00,69.34,0,66.55,0,49.99,1,0,0,0,
2014-05-10T19:15:00,0,0,56.00,69.40,0,66.58,0,49.99,1,0,0,0,
2014-05-10T19:30:00,0,0,56.00,69.36,0,66.63,0,49.99,1,0,0,0,
2014-05-10T19:45:00,0,0,56.00,69.17,0,66.69,0,49.99,1,0,0,0,
2014-05-10T20:00:00,0,0,56.00,68.94,0,66.82,0,49.99,1,0,0,0,
2014-05-10T20:15:00,0,0,56.00,68.70,0,66.93,0,49.99,1,0,0,0,
2014-05-10T20:30:00,0,0,56.00,68.47,0,66.97,0,49.99,1,0,0,0,
2014-05-10T20:45:00,0,0,56.00,68.38,0,66.98,0,49.99,1,0,0,0,
2014-05-10T21:00:00,0,0,56.00,67.90,0,67.02,0,49.99,1,0,0,0,
2014-05-10T21:15:00,0,0,56.00,67.94,0,67.04,0,49.99,1,0,0,0,
2014-05-10T21:30:00,0,0,56.00,67.75,0,67.15,0,49.99,1,0,0,0,
2014-05-10T21:45:00,0,0,56.00,67.73,0,67.18,0,49.99,1,0,0,0,
2014-05-10T22:00:00,0,0,56.00,67.58,0,67.27,0,49.99,1,0,0,0,
2014-05-10T22:15:00,0,0,56.00,67.61,0,67.28,0,49.99,1,0,0,0,
2014-05-10T22:30:00,0,0,56.00,67.63,0,67.28,0,49.99,1,0,0,0,
2014-05-10T22:45:00,0,0,56.00,67.66,0,67.31,0,49.99,1,0,0,0,
2014-05-10T23:00:00,0,0,56.00,67.60,0,67.34,0,49.99,1,0,0,0,
2014-05-10T23:15:00,0,0,56.00,67.58,0,67.30,0,49.99,1,0,0,0,
2014-05-10T23:30:00,0,0,56.00,67.51,0,67.25,0,49.99,1,0,0,0,
2014-05-10T23:45:00,0,0,56.00,67.52,0,67.12,0,49.99,1,0,0,0,
2014-05-11T00:00:00,0,0,56.00,67.50,0,67.02,0,49.99,1,0,0,0,
2014-05-11T00:15:00,0,0,56.00,67.52,0,66.99,0,49.99,1,0,0,0,
2014-05-11T00:30:00,0,0,56.00,67.53,0,66.97,0,49.99,1,0,0,0,
2014-05-11T00:45:00,0,0,56.00,67.49,0,66.98,0,49.99,1,0,0,0,
2014-05-11T01:00:00,0,0,56.00,67.56,0,66.96,0,49.99,1,0,0,0,
2014-05-11T01:15:00,0,0,56.00,67.60,0,66.88,0,49.99,1,0,0,0,
2014-05-11T01:30:00,0,0,56.00,67.75,0,66.84,0,49.99,1,0,0,0,
2014-05-11T01:45:00,0,0,56.00,67.64,0,66.72,0,49.99,1,0,0,0,
2014-05-11T02:00:00,0,0,56.00,67.67,0,66.64,0,49.99,1,0,0,0,
2014-05-11T02:15:00,0,0,56.00,67.69,0,66.64,0,49.99,1,0,0,0,
2014-05-11T02:30:00,0,0,56.00,67.73,0,66.66,0,49.99,1,0,0,0,
2014-05-11T02:45:00,0,0,56.00,67.64,0,66.67,0,49.99,1,0,0,0,
2014-05-11T03:00:00,0,0,56.00,67.62,0,66.71,0,49.99,1,0,0,0,
2014-05-11T03:15:00,0,0,56.00,67.66,0,66.71,0,49.99,1,0,0,0,
2014-05-11T03:30:00,0,0,56.00,67.72,0,66.67,0,49.99,1,0,0,0,
2014-05-11T03:45:00,0,0,56.00,67.62,0,66.62,0,49.99,1,0,0,0,
2014-05-11T04:00:00,0,0,56.00,67.61,0,66.55,0,49.99,1,0,0,0,
2014-05-11T04:15:00,0,0,56.00,67.58,0,66.56,0,49.99,1,0,0,0,
2014-05-11T04:30:00,0,0,56.00,67.61,0,66.62,0,49.99,1,0,0,0,
2014-05-11T04:45:00,0,0,56.00,67.62,0,66.67,0,49.99,1,0,0,0,
2014-05-11T05:00:00,0,0,56.00,67.64,0,66.73,0,49.99,1,0,0,0,
2014-05-11T05:15:00,0,0,56.00,67.66,0,66.79,0,49.99,1,0,0,0,
2014-05-11T05:30:00,0,0,56.00,67.63,0,66.90,0,49.99,1,0,0,0,
2014-05-11T05:45:00,0,0,56.00,67.68,0,67.00,0,49.99,1,0,0,0,
2014-05-11T06:00:00,0,0,56.00,67.79,0,67.15,0,49.99,1,0,0,0,
2014-05-11T06:15:00,0,0,56.00,67.86,0,67.28,0,49.99,1,0,0,0,
2014-05-11T06:30:00,0,0,56.00,67.90,0,67.37,0,49.99,1,0,0,0,
2014-05-11T06:45:00,0,0,56.00,68.02,0,67.43,0,49.99,1,0,0,0,
2014-05-11T07:00:00,0,0,56.00,68.13,0,67.48,0,49.99,1,0,0,0,
2014-05-11T07:15:00,0,0,56.00,68.18,0,67.52,0,49.99,1,0,0,0,
2014-05-11T07:30:00,0,0,56.00,68.29,0,67.56,0,49.99,1,0,0,0,
2014-05-11T07:45:00,0,0,56.00,68.35,0,67.59,0,49.99,1,0,0,0,
2014-05-11T08:00:00,0,0,56.00,68.53,0,67.62,0,49.99,1,0,0,0,
2014-05-11T08:15:00,0,0,56.00,68.78,0,67.66,0,49.99,1,0,0,0,
2014-05-11T08:30:00,0,0,56.00,68.77,0,67.73,0,49.99,1,0,0,0,
2014-05-11T08:45:00,0,0,56.00,68.71,0,67.84,0,49.99,1,0,0,0,
2014-05-11T09:00:00,0,0,56.00,68.75,0,67.94,0,49.99,1,0,0,0,
2014-05-11T09:15:00,0,0,56.00,68.88,0,67.97,0,49.99,1,0,0,0,
2014-05-11T09:30:00,0,0,56.00,69.21,0,67.99,0,49.99,1,0,0,0,
2014-05-11T09:45:00,0,0,56.00,69.15,0,68.07,0,49.99,1,0,0,0,
2014-05-11T10:00:00,0,0,56.00,69.30,0,68.10,0,49.99,1,0,0,0,
2014-05-11T10:15:00,0,0,56.00,69.33,0,68.14,0,49.99,1,0,0,0,
2014-05-11T10:30:00,0,0,56.00,69.73,0,68.08,0,49.99,1,0,0,0,
2014-05-11T10:45:00,0,0,56.00,69.53,0,68.19,0,49.99,1,0,0,0,
2014-05-11T11:00:00,0,0,56.00,69.74,0,68.20,0,49.99,1,0,0,0,
2014-05-11T11:15:00,0,0,56.00,70.03,0,68.16,0,49.99,1,0,0,0,
2014-05-11T11:30:00,0,0,56.00,70.00,0,68.21,0,49.99,1,0,0,0,
2014-05-11T11:45:00,0,0,56.00,70.00,0,68.23,0,49.99,1,0,0,0,
2014-05-11T12:00:00,0,0,56.00,69.71,0,68.36,0,49.99,1,0,0,0,
2014-05-11T12:15:00,0,0,56.00,69.34,0,68.52,0,49.99,1,0,0,0,
2014-05-11T12:30:00,0,0,56.00,70.30,0,68.35,0,49.99,1,0,0,0,
2014-05-11T12:45:00,0,0,56.00,70.48,0,68.32,0,49.99,1,0,0,0,
2014-05-11T13:00:00,0,0,56.00,70.65,0,68.32,0,49.99,1,0,0,0,
2014-05-11T13:15:00,0,0,56.00,70.53,0,68.38,0,49.99,1,0,0,0,
2014-05-11T13:30:00,0,0,56.00,70.69,0,68.44,0,49.99,1,0,0,0,
2014-05-11T13:45:00,0,0,56.00,70.94,0,68.41,0,49.99,1,0,0,0,
2014-05-11T14:00:00,0,0,56.00,71.02,0,68.47,0,49.99,1,0,0,0,
2014-05-11T14:15:00,0,0,56.00,71.06,0,68.52,0,49.99,1,0,0,0,
2014-05-11T14:30:00,0,0,56.00,71.04,0,68.61,0,49.99,1,0,0,0,
2014-05-11T14:45:00,0,0,56.00,70.94,0,68.73,0,49.99,1,0,0,0,
2014-05-11T15:00:00,0,0,56.00,70.88,0,68.83,0,49.99,1,0,0,0,
2014-05-11T15:15:00,0,0,56.00,71.16,0,68.82,0,49.99,1,0,0,0,
2014-05-11T15:30:00,0,0,56.00,71.14,0,68.86,0,49.99,1,0,0,0,
2014-05-11T15:45:00,0,0,56.00,71.34,0,68.83,0,49.99,1,0,0,0,
2014-05-11T16:00:00,0,0,56.00,71.51,0,68.78,0,49.99,1,0,0,0,
2014-05-11T16:15:00,0,0,56.00,71.63,0,68.75,0,49.99,1,0,0,0,
2014-05-11T16:30:00,0,0,56.00,71.74,0,68.72,0,49.99,1,0,0,0,
2014-05-11T16:45:00,0,0,56.00,71.73,0,68.78,0,49.99,1,0,0,0,
2014-05-11T17:00:00,0,0,56.00,70.36,0,69.15,0,49.99,1,0,0,0,
2014-05-11T17:15:00,0,0,56.00,70.52,0,69.60,0,49.99,1,0,0,0,
2014-05-11T17:30:00,0,0,56.00,70.55,0,69.86,0,49.99,1,0,0,0,
2014-05-11T17:45:00,0,0,56.00,69.94,0,71.44,0,49.99,1,0,0,0,
2014-05-11T18:00:00,0,0,56.00,70.37,0,70.81,0,49.99,1,0,0,0,
2014-05-11T18:15:00,0,0,56.00,70.25,0,70.71,0,49.99,1,0,0,0,
2014-05-11T18:30:00,0,0,56.00,70.63,0,70.40,0,49.99,1,0,0,0,
2014-05-11T18:45:00,0,0,56.00,70.68,0,70.24,0,49.99,1,0,0,0,
2014-05-11T19:00:00,0,0,56.00,70.54,0,70.27,0,49.99,1,0,0,0,
2014-05-11T19:15:00,0,0,56.00,70.72,0,70.11,0,49.99,1,0,0,0,
2014-05-11T19:30:00,0,0,56.00,70.60,0,70.07,0,49.99,1,0,0,0,
2014-05-11T19:45:00,0,0,56.00,70.90,0,70.02,0,49.99,1,0,0,0,
2014-05-11T20:00:00,0,0,56.00,70.76,0,70.06,0,49.99,1,0,0,0,
2014-05-11T20:15:00,0,0,56.00,70.77,0,70.01,0,49.99,1,0,0,0,
2014-05-11T20:30:00,0,0,56.00,70.92,0,69.93,0,49.99,1,0,0,0,
2014-05-11T20:45:00,0,0,56.00,70.77,0,69.89,0,49.99,1,0,0,0,
2014-05-11T21:00:00,0,0,56.00,70.71,0,69.91,0,49.99,1,0,0,0,
2014-05-11T21:15:00,0,0,56.00,70.80,0,69.91,0,49.99,1,0,0,0,
2014-05-11T21:30:00,0,0,56.00,70.81,0,69.79,0,49.99,1,0,0,0,
2014-05-11T21:45:00,0,0,56.00,70.80,0,69.81,0,49.99,1,0,0,0,
2014-05-11T22:00:00,0,0,56.00,70.75,0,69.84,0,49.99,1,0,0,0,
2014-05-11T22:15:00,0,0,56.00,70.80,0,69.78,0,49.99,1,0,0,0,
2014-05-11T22:30:00,0,0,56.00,70.81,0,69.73,0,49.99,1,0,0,0,
2014-05-11T22:45:00,0,0,56.00,70.86,0,69.68,0,49.99,1,0,0,0,
2014-05-11T23:00:00,0,0,56.00,70.92,0,69.57,0,49.99,1,0,0,0,
2014-05-11T23:15:00,0,0,56.00,70.76,0,69.56,0,49.99,1,0,0,0,
2014-05-11T23:30:00,0,0,56.00,70.83,0,69.55,0,49.99,1,0,0,0,
2014-05-11T23:45:00,0,0,56.00,70.90,0,69.49,0,49.99,1,0,0,0,
2014-05-12T00:00:00,0,0,56.00,70.83,0,69.46,0,49.99,1,0,0,0,
2014-05-12T00:15:00,0,0,56.00,70.78,0,69.47,0,49.99,1,0,0,0,
2014-05-12T00:30:00,0,0,56.00,70.83,0,69.45,0,49.99,1,0,0,0,
2014-05-12T00:45:00,0,0,56.00,70.82,0,69.38,0,49.99,1,0,0,0,
2014-05-12T01:00:00,0,0,56.00,70.77,0,69.34,0,49.99,1,0,0,0,
2014-05-12T01:15:00,0,0,56.00,70.79,0,69.29,0,49.99,1,0,0,0,
2014-05-12T01:30:00,0,0,56.00,70.77,0,69.25,0,49.99,1,0,0,0,
2014-05-12T01:45:00,0,0,56.00,70.78,0,69.22,0,49.99,1,0,0,0,
2014-05-12T02:00:00,0,0,56.00,70.75,0,69.19,0,49.99,1,0,0,0,
2014-05-12T02:15:00,0,0,56.00,70.75,0,69.16,0,49.99,1,0,0,0,
2014-05-12T02:30:00,0,0,56.00,70.76,0,69.15,0,49.99,1,0,0,0,
2014-05-12T02:45:00,0,0,56.00,70.79,0,69.11,0,49.99,1,0,0,0,
2014-05-12T03:00:00,0,0,56.00,70.80,0,69.08,0,49.99,1,0,0,0,
2014-05-12T03:15:00,0,0,56.00,70.81,0,69.02,0,49.99,1,0,0,0,
2014-05-12T03:30:00,0,0,56.00,70.80,0,69.01,0,49.99,1,0,0,0,
2014-05-12T03:45:00,0,0,56.00,70.79,0,69.00,0,49.99,1,0,0,0,
2014-05-12T04:00:00,0,0,56.00,70.84,0,68.98,0,49.99,1,0,0,0,
2014-05-12T04:15:00,0,0,56.00,70.84,0,68.96,0,49.99,1,0,0,0,
2014-05-12T04:30:00,0,0,56.00,70.89,0,68.97,0,49.99,1,0,0,0,
2014-05-12T04:45:00,0,0,56.00,70.85,0,68.98,0,49.99,1,0,0,0,
2014-05-12T05:00:00,0,0,56.00,70.90,0,69.01,0,49.99,1,0,0,0,
2014-05-12T05:15:00,0,0,56.00,70.50,0,69.23,0,49.99,1,0,0,0,
2014-05-12T05:30:00,0,0,56.00,70.45,0,69.58,0,49.99,1,0,0,0,
2014-05-12T05:45:00,0,0,56.00,70.46,0,69.81,0,49.99,1,0,0,0,
2014-05-12T06:00:00,0,0,56.00,70.48,0,70.03,0,49.99,1,0,0,0,
2014-05-12T06:15:00,1,1,56.00,70.06,0,67.27,34751.28,49.99,1,0,0,0,
2014-05-12T06:30:00,1,1,56.00,72.18,0,67.62,35792.58,49.99,1,0,0,0,
2014-05-12T06:45:00,1,1,56.00,62.19,0,67.98,35774.27,49.99,1,0,0,0,
2014-05-12T07:00:00,1,1,56.00,62.17,0,68.25,35552.89,49.99,1,0,0,0,
2014-05-12T07:15:00,1,1,56.00,62.44,0,68.62,35562.22,49.99,1,0,0,0,
2014-05-12T07:30:00,1,1,56.00,62.59,0,69.14,35466.24,49.99,1,0,0,0,
2014-05-12T07:45:00,1,1,56.00,62.95,0,69.89,35456.36,49.99,1,0,0,0,
2014-05-12T08:00:00,1,1,56.00,63.48,0,70.84,35234.64,49.99,1,0,0,0,
2014-05-12T08:15:00,1,1,56.00,61.49,0,72.08,34253.40,49.99,1,0,0,0,
2014-05-12T08:30:00,1,1,56.00,61.21,0,72.15,34265.02,49.99,1,0,0,0,
2014-05-12T08:45:00,1,1,56.00,61.28,0,72.39,34284.89,49.99,1,0,0,0,
2014-05-12T09:00:00,1,1,56.00,61.51,0,72.66,34437.59,49.99,1,0,0,0,
2014-05-12T09:15:00,1,1,56.00,61.51,0,72.69,34420.64,49.99,1,0,0,0,
2014-05-12T09:30:00,1,1,56.00,61.44,0,72.84,34415.52,49.99,1,0,0,0,
2014-05-12T09:45:00,1,1,56.00,61.57,0,73.00,34448.83,49.99,1,0,0,0,
2014-05-12T10:00:00,1,1,56.00,61.50,0,72.90,34577.87,49.99,1,0,0,0,
2014-05-12T10:15:00,1,1,56.00,61.81,0,73.29,34510.95,49.99,1,0,0,0,
2014-05-12T10:30:00,1,1,56.00,61.99,0,73.64,34364.26,49.99,1,0,0,0,
2014-05-12T10:45:00,1,1,56.00,62.21,0,74.08,34317.06,49.99,1,0,0,0,
2014-05-12T11:00:00,1,1,56.00,61.66,0,73.56,34418.11,49.99,1,0,0,0,
2014-05-12T11:15:00,1,1,56.00,61.45,0,73.35,33724.37,49.99,1,0,0,0,
2014-05-12T11:30:00,1,1,56.00,61.66,0,73.56,32837.08,49.99,1,0,0,0,
2014-05-12T11:45:00,1,1,56.00,57.74,0,73.42,31620.90,100.00,1,0,0,0,
2014-05-12T12:00:00,1,1,56.00,57.14,0,73.55,30131.40,100.00,1,0,0,0,
2014-05-12T12:15:00,1,1,56.00,56.91,0,73.28,29172.17,100.00,1,0,0,0,
2014-05-12T12:30:00,1,1,56.00,56.24,0,73.17,26642.71,100.00,1,0,0,0,
2014-05-12T12:45:00,1,1,56.00,55.98,0,73.51,25192.59,99.92,1,0,0,0,
2014-05-12T13:00:00,1,1,56.00,55.67,0,73.66,23742.31,93.67,1,0,0,0,
2014-05-12T13:15:00,1,1,56.00,55.32,0,73.73,22327.12,78.28,1,0,0,0,
2014-05-12T13:30:00,1,1,56.00,55.68,0,73.76,21580.00,70.92,1,0,0,0,
2014-05-12T13:45:00,1,1,56.00,55.80,0,74.05,21465.24,65.80,1,0,0,0,
2014-05-12T14:00:00,1,1,56.00,55.68,0,73.79,20557.10,60.66,1,0,0,0,
2014-05-12T14:15:00,1,1,56.00,55.89,0,73.75,19841.34,55.65,1,0,0,0,
2014-05-12T14:30:00,1,1,56.00,55.99,0,74.32,19707.28,56.36,1,0,0,0,
2014-05-12T14:45:00,1,1,56.00,55.85,0,74.38,19124.43,56.07,1,0,0,0,
2014-05-12T15:00:00,1,1,56.00,55.83,0,74.64,18904.69,53.90,1,0,0,0,
2014-05-12T15:15:00,1,1,56.00,55.73,0,74.42,16854.18,48.79,1,0,0,0,
2014-05-12T15:30:00,1,1,56.00,56.03,0,74.63,17388.21,46.48,1,0,0,0,
2014-05-12T15:45:00,1,1,56.00,55.85,0,74.65,16671.79,44.24,1,0,0,0,
2014-05-12T16:00:00,1,1,56.00,55.89,0,74.26,15474.88,40.31,1,0,0,0,
2014-05-12T16:15:00,1,1,56.00,56.05,0,74.47,15138.40,39.78,1,0,0,0,
2014-05-12T16:30:00,1,1,56.00,56.00,0,74.53,14742.47,40.47,1,0,0,0,
2014-05-12T16:45:00,1,1,56.00,55.86,0,74.59,14212.19,37.44,1,0,0,0,
2014-05-12T17:00:00,1,1,56.00,56.08,0,74.60,14525.64,38.84,1,0,0,0,
2014-05-12T17:15:00,1,1,56.00,56.31,0,74.53,15322.18,44.80,1,0,0,0,
2014-05-12T17:30:00,1,1,56.00,56.03,0,75.01,15011.31,44.90,1,0,0,0,
2014-05-12T17:45:00,1,1,56.00,55.67,0,74.45,14378.81,40.15,1,0,0,0,
2014-05-12T18:00:00,1,1,56.00,55.88,0,74.50,14194.78,37.26,1,0,0,0,
2014-05-12T18:15:00,1,1,56.00,56.43,0,74.60,15046.92,42.12,1,0,0,0,
2014-05-12T18:30:00,1,1,56.00,55.82,0,74.36,15194.15,40.35,1,0,0,0,
2014-05-12T18:45:00,1,1,56.00,55.71,0,74.13,14204.36,37.13,1,0,0,0,
2014-05-12T19:00:00,1,1,56.00,55.93,0,74.09,13978.77,35.38,1,0,0,0,
2014-05-12T19:15:00,1,1,56.00,56.07,0,73.98,13615.23,35.93,1,0,0,0,
2014-05-12T19:30:00,1,1,56.00,61.22,0,73.83,13451.56,85.64,1,0,0,0,
2014-05-12T19:45:00,1,1,56.00,69.72,0,74.10,17706.64,100.00,1,0,0,0,
