FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-12T20:00:00,1,1,56.00,73.87,0,74.37,21395.74,100.00,1,0,0,0,
2014-05-12T20:15:00,1,1,56.00,77.15,0,74.68,26729.67,100.00,1,0,0,0,
2014-05-12T20:30:00,1,1,56.00,78.17,0,75.10,31091.72,100.00,1,0,0,0,
2014-05-12T20:45:00,1,1,56.00,78.40,0,75.33,31571.80,100.00,1,0,0,0,
2014-05-12T21:00:00,1,1,56.00,78.42,0,75.35,31863.92,100.00,1,0,0,0,
2014-05-12T21:15:00,1,1,56.00,78.52,0,75.44,31878.98,100.00,1,0,0,0,
2014-05-12T21:30:00,1,1,56.00,78.62,0,75.52,32310.77,100.00,1,0,0,0,
2014-05-12T21:45:00,1,1,56.00,78.61,0,75.48,32717.99,100.00,1,0,0,0,
2014-05-12T22:00:00,1,1,56.00,78.66,0,75.50,32749.17,100.00,1,0,0,0,
2014-05-12T22:15:00,1,1,56.00,78.66,0,75.49,32652.97,100.00,1,0,0,0,
2014-05-12T22:30:00,1,1,56.00,78.53,0,75.33,32830.71,100.00,1,0,0,0,
2014-05-12T22:45:00,1,1,56.00,78.51,0,75.30,32828.31,100.00,1,0,0,0,
2014-05-12T23:00:00,1,1,56.00,78.58,0,75.39,32578.87,100.00,1,0,0,0,
2014-05-12T23:15:00,1,1,56.00,78.57,0,75.34,32743.66,100.00,1,0,0,0,
2014-05-12T23:30:00,1,1,56.00,75.62,0,72.21,33083.18,100.00,1,0,0,0,
2014-05-12T23:45:00,1,1,56.00,74.91,0,71.66,33255.32,100.00,1,0,0,0,
2014-05-13T00:00:00,1,1,56.00,69.39,0,66.03,34529.33,100.00,1,0,0,0,
2014-05-13T00:15:00,0,0,56.00,69.50,0,67.41,0,0,1,0,0,0,
2014-05-13T00:30:00,0,0,56.00,70.65,0,68.16,0,0,1,0,0,0,
2014-05-13T00:45:00,0,0,56.00,71.16,0,68.56,0,0,1,0,0,0,
2014-05-13T01:00:00,0,0,56.00,71.54,0,68.85,0,0,1,0,0,0,
2014-05-13T01:15:00,0,0,56.00,71.79,0,69.07,0,0,1,0,0,0,
2014-05-13T01:30:00,0,0,56.00,71.93,0,69.17,0,0,1,0,0,0,
2014-05-13T01:45:00,0,0,56.00,71.91,0,69.27,0,0,1,0,0,0,
2014-05-13T02:00:00,0,0,56.00,71.90,0,69.33,0,0,1,0,0,0,
2014-05-13T02:15:00,0,0,56.00,71.78,0,69.36,0,0,1,0,0,0,
2014-05-13T02:30:00,0,0,56.00,71.74,0,69.38,0,0,1,0,0,0,
2014-05-13T02:45:00,0,0,56.00,71.72,0,69.40,0,0,1,0,0,0,
2014-05-13T03:00:00,0,0,56.00,71.68,0,69.41,0,0,1,0,0,0,
2014-05-13T03:15:00,0,0,56.00,71.71,0,69.40,0,0,1,0,0,0,
2014-05-13T03:30:00,0,0,56.00,71.87,0,69.40,0,0,1,0,0,0,
2014-05-13T03:45:00,0,0,56.00,71.72,0,69.40,0,0,1,0,0,0,
2014-05-13T04:00:00,0,0,56.00,71.49,0,69.42,0,0,1,0,0,0,
2014-05-13T04:15:00,0,0,56.00,71.85,0,69.44,0,0,1,0,0,0,
2014-05-13T04:30:00,0,0,56.00,72.04,0,69.43,0,0,1,0,0,0,
2014-05-13T04:45:00,0,0,56.00,71.84,0,69.42,0,0,1,0,0,0,
2014-05-13T05:00:00,0,0,56.00,71.87,0,69.44,0,0,1,0,0,0,
2014-05-13T05:15:00,0,0,56.00,70.96,0,69.32,0,0,1,0,0,0,
2014-05-13T05:30:00,0,0,56.00,70.81,0,69.33,0,0,1,0,0,0,
2014-05-13T05:45:00,0,0,56.00,70.76,0,69.30,0,0,1,0,0,0,
2014-05-13T06:00:00,0,0,56.00,70.72,0,69.27,0,0,1,0,0,0,
2014-05-13T06:15:00,1,1,56.00,68.36,0,65.37,34600.85,100.00,1,0,0,0,
2014-05-13T06:30:00,1,1,56.00,65.80,0,64.96,35286.27,100.00,1,0,0,0,
2014-05-13T06:45:00,1,1,56.00,57.84,0,65.10,34415.11,100.00,1,0,0,0,
2014-05-13T07:00:00,1,1,56.00,57.59,0,65.04,33606.64,100.00,1,0,0,0,
2014-05-13T07:15:00,1,1,56.00,57.51,0,65.07,33336.11,100.00,1,0,0,0,
2014-05-13T07:30:00,1,1,56.00,57.61,0,65.48,32749.07,100.00,1,0,0,0,
2014-05-13T07:45:00,1,1,56.00,57.51,0,65.59,31936.82,100.00,1,0,0,0,
2014-05-13T08:00:00,1,1,56.00,56.63,0,65.55,31135.08,100.00,1,0,0,0,
2014-05-13T08:15:00,1,1,56.00,55.60,0,65.58,27723.59,94.51,1,0,0,0,
2014-05-13T08:30:00,1,1,56.00,55.59,0,65.76,26041.97,85.11,1,0,0,0,
2014-05-13T08:45:00,1,1,56.00,55.43,0,65.39,24631.04,70.24,1,0,0,0,
2014-05-13T09:00:00,1,1,56.00,55.60,0,65.45,22872.64,60.20,1,0,0,0,
2014-05-13T09:15:00,1,1,56.00,55.28,0,62.83,22014.42,48.62,1,0,0,0,
2014-05-13T09:30:00,1,1,56.00,55.56,0,61.36,21185.54,37.40,1,0,0,0,
2014-05-13T09:45:00,1,1,56.00,55.70,0,60.70,20625.03,32.48,1,0,0,0,
2014-05-13T10:00:00,1,1,56.00,55.92,0,60.42,19905.11,31.02,1,0,0,0,
2014-05-13T10:15:00,1,1,56.00,55.98,0,59.71,19943.24,28.97,1,0,0,0,
2014-05-13T10:30:00,1,1,56.00,55.96,0,59.54,19598.20,27.06,1,0,0,0,
2014-05-13T10:45:00,1,1,56.00,55.90,0,59.23,19357.93,30.22,1,0,0,0,
2014-05-13T11:00:00,1,1,56.00,55.83,0,58.67,19296.26,24.25,1,0,0,0,
2014-05-13T11:15:00,1,1,56.00,56.15,0,59.95,19305.29,30.47,1,0,0,0,
2014-05-13T11:30:00,1,1,56.00,55.84,0,60.05,18097.79,22.73,1,0,0,0,
2014-05-13T11:45:00,1,1,56.00,56.01,0,59.94,18186.99,25.26,1,0,0,0,
2014-05-13T12:00:00,1,1,56.00,55.97,0,60.19,18907.04,26.84,1,0,0,0,
2014-05-13T12:15:00,1,1,56.00,56.05,0,59.86,18922.50,23.31,1,0,0,0,
2014-05-13T12:30:00,1,1,56.00,56.05,0,59.98,19177.30,22.12,1,0,0,0,
2014-05-13T12:45:00,1,1,56.00,56.00,0,59.55,18283.92,18.87,1,0,0,0,
2014-05-13T13:00:00,1,1,56.00,55.48,0,60.56,17498.95,18.48,1,0,0,0,
2014-05-13T13:15:00,1,1,56.00,56.40,0,61.11,16983.78,23.91,1,0,0,0,
2014-05-13T13:30:00,1,1,56.00,55.58,0,59.16,17545.20,17.53,1,0,0,0,
2014-05-13T13:45:00,1,1,56.00,56.14,0,59.26,18556.98,21.83,1,0,0,0,
2014-05-13T14:00:00,1,1,56.00,55.75,0,58.40,17814.50,15.49,1,0,0,0,
2014-05-13T14:15:00,1,1,56.00,55.72,0,57.83,17428.21,13.69,1,0,0,0,
2014-05-13T14:30:00,1,1,56.00,56.12,0,57.91,16393.99,17.22,1,0,0,0,
2014-05-13T14:45:00,1,1,56.00,56.04,0,57.96,16430.50,18.34,1,0,0,0,
2014-05-13T15:00:00,1,1,56.00,55.89,0,57.90,15808.47,16.21,1,0,0,0,
2014-05-13T15:15:00,1,1,56.00,55.95,0,57.58,16331.68,15.12,1,0,0,0,
2014-05-13T15:30:00,1,1,56.00,56.07,0,57.06,15781.15,13.78,1,0,0,0,
2014-05-13T15:45:00,1,1,56.00,55.30,0,57.21,15373.96,14.22,1,0,0,0,
2014-05-13T16:00:00,1,1,56.00,55.87,0,57.26,14128.07,13.04,1,0,0,0,
2014-05-13T16:15:00,1,1,56.00,56.42,0,57.31,13314.44,20.90,1,0,0,0,
2014-05-13T16:30:00,1,1,56.00,55.35,0,57.27,13251.04,10.55,1,0,0,0,
2014-05-13T16:45:00,1,1,56.00,55.71,0,56.87,12891.05,12.52,1,0,0,0,
2014-05-13T17:00:00,1,1,56.00,55.54,0,57.10,12163.66,10.66,1,0,0,0,
2014-05-13T17:15:00,1,1,56.00,56.45,0,56.64,11399.58,16.76,1,0,0,0,
2014-05-13T17:30:00,1,1,56.00,55.99,0,55.72,11097.55,15.18,1,0,0,0,
2014-05-13T17:45:00,1,1,56.00,55.71,0,56.14,10248.82,17.43,1,0,0,0,
2014-05-13T18:00:00,1,1,56.00,56.45,0,55.89,9661.79,16.36,1,0,0,0,
2014-05-13T18:15:00,1,1,56.00,56.10,0,55.70,8986.39,15.03,1,0,0,0,
2014-05-13T18:30:00,1,1,56.00,57.22,0,56.06,8437.75,45.31,1,0,0,0,
2014-05-13T18:45:00,1,1,56.00,56.88,0,55.63,7858.19,44.26,1,0,0,0,
2014-05-13T19:00:00,1,1,56.00,57.19,0,55.60,7450.75,70.49,1,0,0,0,
2014-05-13T19:15:00,1,1,56.00,57.12,0,55.74,6820.18,94.64,1,0,0,0,
2014-05-13T19:30:00,1,1,56.00,57.17,0,55.74,6938.00,100.00,1,0,0,0,
2014-05-13T19:45:00,1,1,56.00,57.17,0,55.76,6845.53,100.00,1,0,0,0,
2014-05-13T20:00:00,1,1,56.00,56.89,0,55.39,6887.19,100.00,1,0,0,0,
2014-05-13T20:15:00,1,1,56.00,56.95,0,55.69,6976.03,100.00,1,0,0,0,
2014-05-13T20:30:00,1,1,56.00,57.17,0,55.68,7100.15,100.00,1,0,0,0,
2014-05-13T20:45:00,1,1,56.00,57.21,0,55.74,6615.90,100.00,1,0,0,0,
2014-05-13T21:00:00,1,1,56.00,57.32,0,55.78,7115.05,100.00,1,0,0,0,
2014-05-13T21:15:00,1,1,56.00,57.30,0,55.75,7112.35,100.00,1,0,0,0,
2014-05-13T21:30:00,1,1,56.00,57.25,0,55.60,7731.10,100.00,1,0,0,0,
2014-05-13T21:45:00,1,1,56.00,57.14,0,55.51,5969.84,100.00,1,0,0,0,
2014-05-13T22:00:00,1,1,56.00,57.02,0,55.34,5386.64,100.00,1,0,0,0,
2014-05-13T22:15:00,1,1,56.00,56.78,0,55.03,5242.33,100.00,1,0,0,0,
2014-05-13T22:30:00,1,1,56.00,56.52,0,54.86,5721.63,100.00,1,0,0,0,
2014-05-13T22:45:00,1,1,56.00,56.29,0,54.41,5518.28,100.00,1,0,0,0,
2014-05-13T23:00:00,1,1,56.00,56.17,0,54.39,4792.38,100.00,1,0,0,0,
2014-05-13T23:15:00,1,1,56.00,55.95,0,54.28,4559.69,99.32,1,0,0,0,
2014-05-13T23:30:00,1,1,56.00,55.97,0,54.24,4114.23,98.86,1,0,0,0,
2014-05-13T23:45:00,1,1,56.00,55.93,0,54.07,4501.19,96.95,1,0,0,0,
2014-05-14T00:00:00,1,1,56.00,55.64,0,53.72,4126.43,89.75,1,0,0,0,
2014-05-14T00:15:00,0,0,56.00,56.96,0,55.35,0,0,1,0,0,0,
2014-05-14T00:30:00,0,0,56.00,58.94,0,56.35,0,0,1,0,0,0,
2014-05-14T00:45:00,0,0,56.00,60.30,0,57.16,0,0,1,0,0,0,
2014-05-14T01:00:00,0,0,56.00,61.39,0,57.80,0,0,1,0,0,0,
2014-05-14T01:15:00,0,0,56.00,62.12,0,58.39,0,0,1,0,0,0,
2014-05-14T01:30:00,0,0,56.00,62.57,0,58.81,0,0,1,0,0,0,
2014-05-14T01:45:00,0,0,56.00,62.55,0,59.22,0,0,1,0,0,0,
2014-05-14T02:00:00,0,0,56.00,62.90,0,59.57,0,0,1,0,0,0,
2014-05-14T02:15:00,0,0,56.00,62.81,0,59.89,0,0,1,0,0,0,
2014-05-14T02:30:00,0,0,56.00,63.01,0,60.15,0,0,1,0,0,0,
2014-05-14T02:45:00,0,0,56.00,62.96,0,60.41,0,0,1,0,0,0,
2014-05-14T03:00:00,0,0,56.00,63.01,0,60.68,0,0,1,0,0,0,
2014-05-14T03:15:00,0,0,56.00,63.14,0,60.94,0,0,1,0,0,0,
2014-05-14T03:30:00,0,0,56.00,63.06,0,61.19,0,0,1,0,0,0,
2014-05-14T03:45:00,0,0,56.00,63.27,0,61.46,0,0,1,0,0,0,
2014-05-14T04:00:00,0,0,56.00,62.99,0,61.71,0,0,1,0,0,0,
2014-05-14T04:15:00,0,0,56.00,63.09,0,61.94,0,0,1,0,0,0,
2014-05-14T04:30:00,0,0,56.00,63.21,0,62.19,0,0,1,0,0,0,
2014-05-14T04:45:00,0,0,56.00,63.33,0,62.37,0,0,1,0,0,0,
2014-05-14T05:00:00,0,0,56.00,63.35,0,62.60,0,0,1,0,0,0,
2014-05-14T05:15:00,0,0,56.00,62.39,0,63.03,0,0,1,0,0,0,
2014-05-14T05:30:00,0,0,56.00,62.29,0,63.53,0,0,1,0,0,0,
2014-05-14T05:45:00,0,0,56.00,62.43,0,63.88,0,0,1,0,0,0,
2014-05-14T06:00:00,0,0,56.00,62.58,0,64.11,0,0,1,0,0,0,
2014-05-14T06:15:00,1,1,56.00,55.47,0,53.56,20299.04,0,1,0,0,0,
2014-05-14T06:30:00,1,1,56.00,55.73,0,54.13,17578.94,0,1,0,0,0,
2014-05-14T06:45:00,1,1,56.00,56.34,0,54.60,12259.11,0,1,0,0,0,
2014-05-14T07:00:00,1,1,56.00,56.10,0,54.25,10866.91,0,1,0,0,0,
2014-05-14T07:15:00,1,1,56.00,56.06,0,54.42,10129.96,0,1,0,0,0,
2014-05-14T07:30:00,1,1,56.00,55.98,0,54.17,11939.76,0,1,0,0,0,
2014-05-14T07:45:00,1,1,56.00,55.89,0,53.84,10320.96,0,1,0,0,0,
2014-05-14T08:00:00,1,1,56.00,55.95,0,54.11,9797.19,0,1,0,0,0,
2014-05-14T08:15:00,1,1,56.00,55.88,0,54.09,10322.18,0,1,0,0,0,
2014-05-14T08:30:00,1,1,56.00,55.92,0,54.06,9762.62,0,1,0,0,0,
2014-05-14T08:45:00,1,1,56.00,55.90,0,53.97,10485.73,0,1,0,0,0,
2014-05-14T09:00:00,1,1,56.00,56.16,0,54.21,10104.54,0,1,0,0,0,
2014-05-14T09:15:00,1,1,56.00,56.11,0,54.26,8679.80,0,1,0,0,0,
2014-05-14T09:30:00,1,1,56.00,56.07,0,54.39,8962.46,0,1,0,0,0,
2014-05-14T09:45:00,1,1,56.00,55.84,0,54.00,9373.96,0,1,0,0,0,
2014-05-14T10:00:00,1,1,56.00,56.10,0,54.62,10476.32,0,1,0,0,0,
2014-05-14T10:15:00,1,1,56.00,56.67,0,55.03,8831.84,0,1,0,0,0,
2014-05-14T10:30:00,1,1,56.00,56.62,0,54.70,10871.39,6.74,1,0,0,0,
2014-05-14T10:45:00,1,1,56.00,57.36,0,55.57,10226.26,36.17,1,0,0,0,
2014-05-14T11:00:00,1,1,56.00,57.50,0,55.59,10434.61,70.39,1,0,0,0,
2014-05-14T11:15:00,1,1,56.00,57.74,0,55.69,12188.40,100.00,1,0,0,0,
2014-05-14T11:30:00,1,1,56.00,57.75,0,55.88,10927.98,100.00,1,0,0,0,
2014-05-14T11:45:00,1,1,56.00,58.07,0,55.92,13290.56,100.00,1,0,0,0,
2014-05-14T12:00:00,1,1,56.00,57.94,0,55.71,14476.71,100.00,1,0,0,0,
2014-05-14T12:15:00,1,1,56.00,57.41,0,55.03,12269.22,100.00,1,0,0,0,
2014-05-14T12:30:00,1,1,56.00,57.27,0,55.33,12464.60,100.00,1,0,0,0,
2014-05-14T12:45:00,1,1,56.00,57.21,0,55.07,12805.13,100.00,1,0,0,0,
2014-05-14T13:00:00,1,1,56.00,57.18,0,55.07,12707.02,100.00,1,0,0,0,
2014-05-14T13:15:00,1,1,56.00,57.22,0,55.19,12250.91,100.00,1,0,0,0,
2014-05-14T13:30:00,1,1,56.00,56.90,0,55.02,12404.60,100.00,1,0,0,0,
2014-05-14T13:45:00,1,1,56.00,56.86,0,54.67,12922.22,100.00,1,0,0,0,
2014-05-14T14:00:00,1,1,56.00,56.57,0,54.48,12328.44,100.00,1,0,0,0,
2014-05-14T14:15:00,1,1,56.00,56.45,0,54.18,11873.33,100.00,1,0,0,0,
2014-05-14T14:30:00,1,1,56.00,56.43,0,54.33,10861.66,100.00,1,0,0,0,
2014-05-14T14:45:00,1,1,56.00,56.11,0,54.04,10094.24,100.00,1,0,0,0,
2014-05-14T15:00:00,1,1,56.00,56.07,0,53.85,9516.13,100.00,1,0,0,0,
2014-05-14T15:15:00,1,1,56.00,55.88,0,53.86,9348.22,97.93,1,0,0,0,
2014-05-14T15:30:00,1,1,56.00,55.65,0,53.86,8576.83,90.24,1,0,0,0,
2014-05-14T15:45:00,1,1,56.00,55.60,0,53.89,7759.27,82.79,1,0,0,0,
2014-05-14T16:00:00,1,1,56.00,56.22,0,54.44,7967.35,85.47,1,0,0,0,
2014-05-14T16:15:00,1,1,56.00,56.08,0,54.41,8133.84,87.63,1,0,0,0,
2014-05-14T16:30:00,1,1,56.00,56.01,0,54.17,6954.73,88.76,1,0,0,0,
2014-05-14T16:45:00,1,1,56.00,55.74,0,53.67,6060.71,84.01,1,0,0,0,
2014-05-14T17:00:00,1,1,56.00,55.75,0,53.90,6266.80,79.10,1,0,0,0,
2014-05-14T17:15:00,1,1,56.00,55.72,0,53.87,6024.66,74.95,1,0,0,0,
2014-05-14T17:30:00,1,1,56.00,55.50,0,53.66,6033.96,64.63,1,0,0,0,
2014-05-14T17:45:00,1,1,56.00,55.30,0,53.34,5489.98,0,1,0,0,0,
2014-05-14T18:00:00,1,1,56.00,55.19,0,53.23,6034.46,0,1,0,0,0,
2014-05-14T18:15:00,1,1,56.00,55.13,0,53.52,6830.55,0,1,0,0,0,
2014-05-14T18:30:00,1,1,56.00,55.44,0,53.72,6938.26,0,1,0,0,0,
2014-05-14T18:45:00,1,1,56.00,55.65,0,53.92,8461.18,0,1,0,0,0,
2014-05-14T19:00:00,1,1,56.00,55.77,0,53.99,8542.75,0,1,0,0,0,
2014-05-14T19:15:00,1,1,56.00,55.74,0,53.85,7623.19,0,1,0,0,0,
2014-05-14T19:30:00,1,1,56.00,55.71,0,54.03,7690.59,0,1,0,0,0,
2014-05-14T19:45:00,1,1,56.00,55.69,0,53.82,7987.92,0,1,0,0,0,
2014-05-14T20:00:00,1,1,56.00,55.67,0,54.01,7354.07,0,1,0,0,0,
2014-05-14T20:15:00,1,1,56.00,55.62,0,53.99,7452.15,0,1,0,0,0,
2014-05-14T20:30:00,1,1,56.00,55.58,0,53.88,7429.52,0,1,0,0,0,
2014-05-14T20:45:00,1,1,56.00,55.15,0,53.62,7506.57,0,1,0,0,0,
2014-05-14T21:00:00,1,1,56.00,55.34,0,53.95,7451.65,0,1,0,0,0,
2014-05-14T21:15:00,1,1,56.00,55.67,0,54.23,7826.30,0,1,0,0,0,
2014-05-14T21:30:00,1,1,56.00,56.48,0,53.06,7709.82,0,1,0,0,0,
2014-05-14T21:45:00,1,1,56.00,56.73,0,52.80,7495.18,0,1,0,0,0,
2014-05-14T22:00:00,1,1,56.00,56.93,0,52.49,7323.13,0,1,0,0,0,
2014-05-14T22:15:00,1,1,56.00,56.69,0,52.40,7466.79,0,1,0,0,0,
2014-05-14T22:30:00,1,1,56.00,56.04,0,52.40,7695.77,0,1,0,0,0,
2014-05-14T22:45:00,1,1,56.00,55.19,0,52.95,7351.86,0,1,0,0,0,
2014-05-14T23:00:00,1,1,56.00,54.93,0,52.68,6003.91,0,1,0,0,0,
2014-05-14T23:15:00,1,1,56.00,55.11,0,53.00,5661.92,0,1,0,0,0,
2014-05-14T23:30:00,1,1,56.00,55.27,0,52.51,5943.44,0,1,0,0,0,
2014-05-14T23:45:00,1,1,56.00,55.30,0,52.59,5819.51,0,1,0,0,0,
2014-05-15T00:00:00,1,1,56.00,55.65,0,52.28,5791.29,0,1,0,0,0,
2014-05-15T00:15:00,0,0,56.00,56.68,0,54.71,0,0,1,0,0,0,
2014-05-15T00:30:00,0,0,56.00,58.67,0,55.53,0,0,1,0,0,0,
2014-05-15T00:45:00,0,0,56.00,59.97,0,56.04,0,0,1,0,0,0,
2014-05-15T01:00:00,0,0,56.00,60.76,0,56.45,0,0,1,0,0,0,
2014-05-15T01:15:00,0,0,56.00,60.96,0,56.81,0,0,1,0,0,0,
2014-05-15T01:30:00,0,0,56.00,61.16,0,57.12,0,0,1,0,0,0,
2014-05-15T01:45:00,0,0,56.00,61.18,0,57.30,0,0,1,0,0,0,
2014-05-15T02:00:00,0,0,56.00,61.20,0,57.60,0,0,1,0,0,0,
2014-05-15T02:15:00,0,0,56.00,60.83,0,57.88,0,0,1,0,0,0,
2014-05-15T02:30:00,0,0,56.00,61.07,0,58.04,0,0,1,0,0,0,
2014-05-15T02:45:00,0,0,56.00,61.00,0,58.36,0,0,1,0,0,0,
2014-05-15T03:00:00,0,0,56.00,61.27,0,58.46,0,0,1,0,0,0,
2014-05-15T03:15:00,0,0,56.00,61.15,0,58.64,0,0,1,0,0,0,
2014-05-15T03:30:00,0,0,56.00,61.14,0,58.81,0,0,1,0,0,0,
2014-05-15T03:45:00,0,0,56.00,61.14,0,58.80,0,0,1,0,0,0,
2014-05-15T04:00:00,0,0,56.00,61.10,0,59.06,0,0,1,0,0,0,
2014-05-15T04:15:00,0,0,56.00,61.22,0,59.22,0,0,1,0,0,0,
2014-05-15T04:30:00,0,0,56.00,61.29,0,59.47,0,0,1,0,0,0,
2014-05-15T04:45:00,0,0,56.00,61.50,0,59.64,0,0,1,0,0,0,
2014-05-15T05:00:00,0,0,56.00,61.66,0,59.88,0,0,1,0,0,0,
2014-05-15T05:15:00,0,0,56.00,60.83,0,59.91,0,0,1,0,0,0,
2014-05-15T05:30:00,0,0,56.00,60.83,0,60.15,0,0,1,0,0,0,
2014-05-15T05:45:00,0,0,56.00,60.95,0,60.26,0,0,1,0,0,0,
2014-05-15T06:00:00,0,0,56.00,61.05,0,60.35,0,0,1,0,0,0,
2014-05-15T06:15:00,1,1,56.00,54.77,0,53.14,20152.63,0,1,0,0,0,
2014-05-15T06:30:00,1,1,56.00,55.72,0,53.91,18527.43,0,1,0,0,0,
2014-05-15T06:45:00,1,1,56.00,55.70,0,54.01,15015.52,0,1,0,0,0,
2014-05-15T07:00:00,1,1,56.00,55.68,0,54.10,12530.31,0,1,0,0,0,
2014-05-15T07:15:00,1,1,56.00,55.59,0,54.19,10567.12,0,1,0,0,0,
2014-05-15T07:30:00,1,1,56.00,55.13,4.10,54.22,8970.60,0,1,0,0,0,
2014-05-15T07:45:00,1,1,56.00,56.70,0,50.49,9552.11,0,1,0,0,0,
2014-05-15T08:00:00,1,1,56.00,55.20,3.53,57.48,9679.67,0,1,0,0,0,
2014-05-15T08:15:00,1,1,56.00,56.42,0,50.81,7144.79,0,1,0,0,0,
2014-05-15T08:30:00,1,1,56.00,55.08,4.86,57.13,8699.80,0,1,0,0,0,
2014-05-15T08:45:00,1,1,56.00,56.77,0,50.58,7944.40,0,1,0,0,0,
2014-05-15T09:00:00,1,1,56.00,56.53,0,60.03,10062.35,0,1,0,0,0,
2014-05-15T09:15:00,1,1,56.00,55.01,4.34,54.88,8816.53,0,1,0,0,0,
2014-05-15T09:30:00,0,0,NULL,0,0,0,0,NULL,0,0,0,0,
2014-05-15T09:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T13:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T13:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T13:30:00,0,0,0,0,0,0,0,NULL,0.875,0,0,0,
2014-05-15T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
FKE-0116915,AHU1,DAT Below Set Point - Cooling Control Logic Failure
TT,SFS,SCH,SATSP,SAT,PHV1,MAT,CFM,CCV1,activePercentage,Realized Savings elec,Realized Savings gas,Realized Savings steam,
2014-05-16T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T10:15:00,NULL,1,56.00,67.08,0,64.52,27312.16,100.00,0,0,0,0,
2014-05-19T10:30:00,1,1,56.00,67.97,0,65.42,27404.36,100.00,1,0,0,0,
2014-05-19T10:45:00,1,1,56.00,68.34,0,65.43,28149.34,100.00,1,0,0,0,
2014-05-19T11:00:00,1,1,56.00,69.22,0,66.44,28253.93,100.00,1,0,0,0,
2014-05-19T11:15:00,1,1,56.00,68.94,0,66.27,28702.21,100.00,1,0,0,0,
2014-05-19T11:30:00,1,1,56.00,70.08,0,67.14,29499.81,100.00,1,0,0,0,
2014-05-19T11:45:00,1,1,56.00,69.16,0,66.20,30028.87,100.00,1,0,0,0,
2014-05-19T12:00:00,1,1,56.00,68.74,0,65.62,30054.65,100.00,1,0,0,0,
2014-05-19T12:15:00,1,1,56.00,67.96,0,64.94,30028.31,100.00,1,0,0,0,
2014-05-19T12:30:00,1,1,56.00,69.26,0,66.38,30664.63,100.00,1,0,0,0,
2014-05-19T12:45:00,1,1,56.00,69.81,0,66.67,31683.44,100.00,1,0,0,0,
2014-05-19T13:00:00,1,1,56.00,71.00,0,67.48,32381.98,100.00,1,0,0,0,
2014-05-19T13:15:00,1,1,56.00,71.12,0,67.91,32672.62,100.00,1,0,0,0,
2014-05-19T13:30:00,1,1,56.00,74.95,0,68.83,32811.25,100.00,1,0,0,0,
2014-05-19T13:45:00,1,1,56.00,58.89,0,68.96,33055.33,100.00,1,0,0,0,
2014-05-19T14:00:00,1,1,56.00,54.43,0,68.86,30942.09,57.31,1,0,0,0,
2014-05-19T14:15:00,1,1,56.00,55.34,0,68.96,28305.44,39.79,1,0,0,0,
2014-05-19T14:30:00,1,1,56.00,55.59,0,68.43,25753.96,32.42,1,0,0,0,
2014-05-19T14:45:00,1,1,56.00,55.76,0,68.69,23760.00,28.77,1,0,0,0,
2014-05-19T15:00:00,1,1,56.00,55.90,0,68.78,22798.70,28.00,1,0,0,0,
2014-05-19T15:15:00,1,1,56.00,55.81,0,68.81,19678.14,24.70,1,0,0,0,
2014-05-19T15:30:00,1,1,56.00,55.85,0,68.00,18043.22,22.52,1,0,0,0,
2014-05-19T15:45:00,1,1,56.00,56.01,0,68.19,16697.92,23.68,1,0,0,0,
2014-05-19T16:00:00,1,1,56.00,55.87,0,68.63,15778.91,22.71,1,0,0,0,
2014-05-19T16:15:00,1,1,56.00,55.82,0,68.84,15108.00,20.91,1,0,0,0,
2014-05-19T16:30:00,1,1,56.00,55.98,0,68.51,14912.90,22.94,1,0,0,0,
2014-05-19T16:45:00,1,1,56.00,55.93,0,68.07,13451.16,22.15,1,0,0,0,
2014-05-19T17:00:00,1,1,56.00,56.05,0,67.92,12590.89,23.83,1,0,0,0,
2014-05-19T17:15:00,1,1,56.00,55.74,0,67.71,11807.83,20.40,1,0,0,0,
2014-05-19T17:30:00,1,1,56.00,56.13,0,67.78,11391.97,20.41,1,0,0,0,
2014-05-19T17:45:00,1,1,56.00,56.05,0,68.14,11516.56,21.94,1,0,0,0,
2014-05-19T18:00:00,1,1,56.00,55.77,0,68.07,10802.40,18.54,1,0,0,0,
2014-05-19T18:15:00,1,1,56.00,68.34,0,67.80,12626.04,100.00,1,0,0,0,
2014-05-19T18:30:00,1,1,56.00,68.93,0,67.44,16687.37,100.00,1,0,0,0,
2014-05-19T18:45:00,1,1,56.00,69.04,0,67.32,18626.45,100.00,1,0,0,0,
2014-05-19T19:00:00,1,1,56.00,69.10,0,67.22,19860.98,100.00,1,0,0,0,
2014-05-19T19:15:00,1,1,56.00,69.11,0,67.12,21062.76,100.00,1,0,0,0,
2014-05-19T19:30:00,1,1,56.00,69.07,0,66.87,22191.83,100.00,1,0,0,0,
2014-05-19T19:45:00,1,1,56.00,68.85,0,66.74,22613.98,100.00,1,0,0,0,
2014-05-19T20:00:00,1,1,56.00,68.68,0,66.53,23420.69,100.00,1,0,0,0,
2014-05-19T20:15:00,1,1,56.00,68.67,0,66.40,24039.10,100.00,1,0,0,0,
2014-05-19T20:30:00,1,1,56.00,68.05,0,65.72,24314.36,100.00,1,0,0,0,
2014-05-19T20:45:00,1,1,56.00,68.22,0,65.93,24250.30,100.00,1,0,0,0,
2014-05-19T21:00:00,1,1,56.00,68.03,0,65.53,24571.14,100.00,1,0,0,0,
2014-05-19T21:15:00,1,1,56.00,67.85,0,65.39,24843.19,100.00,1,0,0,0,
2014-05-19T21:30:00,1,1,56.00,67.63,0,65.16,24914.92,100.00,1,0,0,0,
2014-05-19T21:45:00,1,1,56.00,67.77,0,65.26,25012.29,100.00,1,0,0,0,
2014-05-19T22:00:00,1,1,56.00,67.73,0,65.16,25028.08,100.00,1,0,0,0,
2014-05-19T22:15:00,1,1,56.00,67.67,0,65.11,25238.24,100.00,1,0,0,0,
2014-05-19T22:30:00,1,1,56.00,67.55,0,65.00,25368.04,100.00,1,0,0,0,
2014-05-19T22:45:00,1,1,56.00,67.35,0,64.70,25188.46,100.00,1,0,0,0,
2014-05-19T23:00:00,1,1,56.00,67.39,0,64.82,24287.60,100.00,1,0,0,0,
2014-05-19T23:15:00,1,1,56.00,67.27,0,64.70,24039.19,100.00,1,0,0,0,
2014-05-19T23:30:00,1,1,56.00,67.63,0,65.13,24052.11,100.00,1,0,0,0,
2014-05-19T23:45:00,1,1,56.00,67.59,0,65.10,23992.85,100.00,1,0,0,0,
2014-05-20T00:00:00,1,1,56.00,67.73,0,65.17,24106.86,100.00,1,0,0,0,
2014-05-20T00:15:00,1,1,56.00,67.86,0,65.32,24216.94,100.00,1,0,0,0,
2014-05-20T00:30:00,1,1,56.00,67.90,0,65.40,24070.18,100.00,1,0,0,0,
2014-05-20T00:45:00,1,1,56.00,67.83,0,65.19,24307.94,100.00,1,0,0,0,
2014-05-20T01:00:00,1,1,56.00,67.57,0,64.94,24416.20,100.00,1,0,0,0,
2014-05-20T01:15:00,1,1,56.00,67.29,0,64.67,24296.29,100.00,1,0,0,0,
2014-05-20T01:30:00,1,1,56.00,66.95,0,64.32,24137.62,100.00,1,0,0,0,
2014-05-20T01:45:00,1,1,56.00,66.73,0,64.07,23862.21,100.00,1,0,0,0,
2014-05-20T02:00:00,1,1,56.00,66.74,0,64.16,23386.75,100.00,1,0,0,0,
2014-05-20T02:15:00,0,0,56.00,67.10,0,65.01,0,0,1,0,0,0,
2014-05-20T02:30:00,0,0,56.00,68.17,0,65.44,0,0,1,0,0,0,
2014-05-20T02:45:00,0,0,56.00,68.91,0,65.75,0,0,1,0,0,0,
2014-05-20T03:00:00,0,0,56.00,69.48,0,66.00,0,0,1,0,0,0,
2014-05-20T03:15:00,0,0,56.00,69.81,0,66.18,0,0,1,0,0,0,
2014-05-20T03:30:00,0,0,56.00,70.04,0,66.37,0,0,1,0,0,0,
2014-05-20T03:45:00,0,0,56.00,70.03,0,66.58,0,0,1,0,0,0,
2014-05-20T04:00:00,0,0,56.00,69.91,0,66.78,0,0,1,0,0,0,
2014-05-20T04:15:00,0,0,56.00,69.89,0,66.97,0,0,1,0,0,0,
2014-05-20T04:30:00,0,0,56.00,69.97,0,67.10,0,0,1,0,0,0,
2014-05-20T04:45:00,0,0,56.00,69.85,0,67.25,0,0,1,0,0,0,
2014-05-20T05:00:00,0,0,56.00,69.84,0,67.36,0,0,1,0,0,0,
2014-05-20T05:15:00,0,0,56.00,68.90,0,67.68,0,0,1,0,0,0,
2014-05-20T05:30:00,0,0,56.00,68.75,0,68.01,0,0,1,0,0,0,
2014-05-20T05:45:00,0,0,56.00,68.74,0,68.23,0,0,1,0,0,0,
2014-05-20T06:00:00,0,0,56.00,68.74,0,68.39,0,0,1,0,0,0,
2014-05-20T06:15:00,1,1,56.00,64.86,0,61.98,25930.05,100.00,1,0,0,0,
2014-05-20T06:30:00,1,1,56.00,65.43,0,62.39,27733.79,100.00,1,0,0,0,
2014-05-20T06:45:00,1,1,56.00,66.16,0,63.18,27993.45,100.00,1,0,0,0,
2014-05-20T07:00:00,1,1,56.00,66.45,0,63.37,28331.44,100.00,1,0,0,0,
2014-05-20T07:15:00,1,1,56.00,66.91,0,63.87,29294.42,100.00,1,0,0,0,
