FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-20T07:30:00,1,1,56.00,67.60,0,64.49,30821.24,100.00,1,0,0,0,
2014-05-20T07:45:00,1,1,56.00,67.87,0,64.76,31569.85,100.00,1,0,0,0,
2014-05-20T08:00:00,1,1,56.00,62.90,0,65.74,32785.52,100.00,1,0,0,0,
2014-05-20T08:15:00,1,1,56.00,56.14,0,66.69,32291.11,100.00,1,0,0,0,
2014-05-20T08:30:00,1,1,56.00,55.27,0,69.77,29530.38,89.83,1,0,0,0,
2014-05-20T08:45:00,1,1,56.00,54.81,0,69.75,25815.11,62.77,1,0,0,0,
2014-05-20T09:00:00,1,1,56.00,55.30,0,70.01,23937.74,46.97,1,0,0,0,
2014-05-20T09:15:00,1,1,56.00,55.76,0,70.34,22646.18,40.41,1,0,0,0,
2014-05-20T09:30:00,1,1,56.00,55.94,0,70.66,22148.78,39.28,1,0,0,0,
2014-05-20T09:45:00,1,1,56.00,55.87,0,70.79,21208.13,36.21,1,0,0,0,
2014-05-20T10:00:00,1,1,56.00,55.82,0,71.27,20364.00,36.54,1,0,0,0,
2014-05-20T10:15:00,1,1,56.00,56.06,0,71.46,19242.35,35.67,1,0,0,0,
2014-05-20T10:30:00,1,1,56.00,56.27,0,72.04,19314.31,39.56,1,0,0,0,
2014-05-20T10:45:00,1,1,56.00,55.96,0,72.05,19092.42,40.36,1,0,0,0,
2014-05-20T11:00:00,1,1,56.00,55.89,0,72.49,18328.62,36.80,1,0,0,0,
2014-05-20T11:15:00,1,1,56.00,55.83,0,72.65,17976.00,34.14,1,0,0,0,
2014-05-20T11:30:00,1,1,56.00,56.03,0,72.94,17436.51,36.69,1,0,0,0,
2014-05-20T11:45:00,1,1,56.00,55.89,0,73.17,17468.93,35.19,1,0,0,0,
2014-05-20T12:00:00,1,1,56.00,56.37,0,73.74,17439.58,41.74,1,0,0,0,
2014-05-20T12:15:00,1,1,56.00,55.91,0,73.71,17556.83,37.38,1,0,0,0,
2014-05-20T12:30:00,1,1,56.00,56.26,0,74.33,17635.48,44.12,1,0,0,0,
2014-05-20T12:45:00,1,1,56.00,55.97,0,73.96,18399.54,42.57,1,0,0,0,
2014-05-20T13:00:00,1,1,56.00,55.70,0,74.35,17154.71,38.10,1,0,0,0,
2014-05-20T13:15:00,1,1,56.00,55.96,0,74.56,17610.04,38.36,1,0,0,0,
2014-05-20T13:30:00,1,1,56.00,56.42,0,75.00,19008.20,45.13,1,0,0,0,
2014-05-20T13:45:00,1,1,56.00,55.96,0,75.23,18905.19,44.79,1,0,0,0,
2014-05-20T14:00:00,1,1,56.00,56.00,0,75.61,17492.20,45.14,1,0,0,0,
2014-05-20T14:15:00,1,1,56.00,56.06,0,75.27,18526.31,45.06,1,0,0,0,
2014-05-20T14:30:00,1,1,56.00,55.76,0,75.18,17502.52,38.32,1,0,0,0,
2014-05-20T14:45:00,1,1,56.00,56.01,0,75.26,17274.45,39.86,1,0,0,0,
2014-05-20T15:00:00,1,1,56.00,55.80,0,75.39,17004.46,38.00,1,0,0,0,
2014-05-20T15:15:00,1,1,56.00,56.03,0,75.93,16611.01,37.44,1,0,0,0,
2014-05-20T15:30:00,1,1,56.00,56.00,0,76.33,15794.27,36.58,1,0,0,0,
2014-05-20T15:45:00,1,1,56.00,55.88,0,75.58,15484.25,34.81,1,0,0,0,
2014-05-20T16:00:00,1,1,56.00,55.93,0,75.47,14702.49,32.65,1,0,0,0,
2014-05-20T16:15:00,1,1,56.00,55.87,0,74.98,14138.99,30.49,1,0,0,0,
2014-05-20T16:30:00,1,1,56.00,55.90,0,74.88,13406.00,29.40,1,0,0,0,
2014-05-20T16:45:00,1,1,56.00,56.17,0,74.79,13235.84,35.49,1,0,0,0,
2014-05-20T17:00:00,1,1,56.00,55.72,0,75.23,12933.22,29.38,1,0,0,0,
2014-05-20T17:15:00,1,1,56.00,56.01,0,75.27,12702.71,30.03,1,0,0,0,
2014-05-20T17:30:00,1,1,56.00,56.05,0,75.00,12985.69,30.17,1,0,0,0,
2014-05-20T17:45:00,1,1,56.00,55.80,0,75.20,12332.32,27.72,1,0,0,0,
2014-05-20T18:00:00,1,1,56.00,56.01,0,74.52,12139.93,27.44,1,0,0,0,
2014-05-20T18:15:00,1,1,56.00,56.08,0,74.76,12054.78,27.48,1,0,0,0,
2014-05-20T18:30:00,1,1,56.00,56.23,0,74.81,11921.15,31.51,1,0,0,0,
2014-05-20T18:45:00,1,1,56.00,55.96,0,74.50,11332.14,32.92,1,0,0,0,
2014-05-20T19:00:00,1,1,56.00,55.71,0,74.27,11590.78,25.78,1,0,0,0,
2014-05-20T19:15:00,1,1,56.00,55.91,0,74.36,10868.45,25.24,1,0,0,0,
2014-05-20T19:30:00,1,1,56.00,56.02,0,74.24,10653.92,25.82,1,0,0,0,
2014-05-20T19:45:00,1,1,56.00,56.23,0,73.55,11377.11,33.02,1,0,0,0,
2014-05-20T20:00:00,1,1,56.00,56.06,0,71.98,11293.33,34.90,1,0,0,0,
2014-05-20T20:15:00,1,1,56.00,55.67,0,71.34,11045.91,29.18,1,0,0,0,
2014-05-20T20:30:00,1,1,56.00,55.79,0,70.39,10699.21,24.45,1,0,0,0,
2014-05-20T20:45:00,1,1,56.00,55.96,0,69.57,10691.78,26.97,1,0,0,0,
2014-05-20T21:00:00,1,1,56.00,55.93,0,69.48,10508.32,23.68,1,0,0,0,
2014-05-20T21:15:00,1,1,56.00,56.04,0,69.64,10190.79,26.61,1,0,0,0,
2014-05-20T21:30:00,1,1,56.00,55.94,0,69.75,10067.92,24.86,1,0,0,0,
2014-05-20T21:45:00,1,1,56.00,64.78,0,69.86,11478.05,100.00,1,0,0,0,
2014-05-20T22:00:00,0,0,56.00,65.88,0,69.81,0,0,1,0,0,0,
2014-05-20T22:15:00,0,0,56.00,66.51,0,70.62,0,0,1,0,0,0,
2014-05-20T22:30:00,0,0,56.00,66.70,0,71.60,0,0,1,0,0,0,
2014-05-20T22:45:00,0,0,56.00,66.92,0,72.20,0,0,1,0,0,0,
2014-05-20T23:00:00,0,0,56.00,67.20,0,72.14,0,0,1,0,0,0,
2014-05-20T23:15:00,0,0,56.00,67.49,0,72.22,0,0,1,0,0,0,
2014-05-20T23:30:00,0,0,56.00,67.75,0,72.21,0,0,1,0,0,0,
2014-05-20T23:45:00,0,0,56.00,67.99,0,72.08,0,0,1,0,0,0,
2014-05-21T00:00:00,0,0,56.00,68.18,0,71.95,0,0,1,0,0,0,
2014-05-21T00:15:00,0,0,56.00,68.37,0,71.88,0,0,1,0,0,0,
2014-05-21T00:30:00,0,0,56.00,68.53,0,71.83,0,0,1,0,0,0,
2014-05-21T00:45:00,0,0,56.00,68.70,0,71.77,0,0,1,0,0,0,
2014-05-21T01:00:00,0,0,56.00,68.82,0,71.73,0,0,1,0,0,0,
2014-05-21T01:15:00,0,0,56.00,68.94,0,71.64,0,0,1,0,0,0,
2014-05-21T01:30:00,0,0,56.00,69.08,0,71.60,0,0,1,0,0,0,
2014-05-21T01:45:00,0,0,56.00,69.14,0,71.48,0,0,1,0,0,0,
2014-05-21T02:00:00,0,0,56.00,69.21,0,71.35,0,0,1,0,0,0,
2014-05-21T02:15:00,0,0,56.00,69.27,0,71.27,0,0,1,0,0,0,
2014-05-21T02:30:00,0,0,56.00,69.29,0,71.17,0,0,1,0,0,0,
2014-05-21T02:45:00,0,0,56.00,69.32,0,71.17,0,0,1,0,0,0,
2014-05-21T03:00:00,0,0,56.00,69.35,0,71.16,0,0,1,0,0,0,
2014-05-21T03:15:00,0,0,56.00,70.09,0,70.64,0,0,1,0,0,0,
2014-05-21T03:30:00,0,0,56.00,70.60,0,70.33,0,0,1,0,0,0,
2014-05-21T03:45:00,0,0,56.00,70.86,0,70.14,0,0,1,0,0,0,
2014-05-21T04:00:00,0,0,56.00,71.03,0,69.94,0,0,1,0,0,0,
2014-05-21T04:15:00,0,0,56.00,71.03,0,69.82,0,0,1,0,0,0,
2014-05-21T04:30:00,0,0,56.00,71.08,0,69.74,0,0,1,0,0,0,
2014-05-21T04:45:00,0,0,56.00,71.06,0,69.66,0,0,1,0,0,0,
2014-05-21T05:00:00,0,0,56.00,71.11,0,69.58,0,0,1,0,0,0,
2014-05-21T05:15:00,0,0,56.00,70.00,0,69.85,0,0,1,0,0,0,
2014-05-21T05:30:00,0,0,56.00,69.72,0,70.18,0,0,1,0,0,0,
2014-05-21T05:45:00,0,0,56.00,69.69,0,70.20,0,0,1,0,0,0,
2014-05-21T06:00:00,0,0,56.00,69.65,0,70.17,0,0,1,0,0,0,
2014-05-21T06:15:00,1,1,56.00,58.18,0,67.14,30014.30,100.00,1,0,0,0,
2014-05-21T06:30:00,1,1,56.00,58.55,0,68.00,31874.69,100.00,1,0,0,0,
2014-05-21T06:45:00,1,1,56.00,56.93,0,69.59,30581.07,100.00,1,0,0,0,
2014-05-21T07:00:00,1,1,56.00,56.33,0,69.96,28741.45,100.00,1,0,0,0,
2014-05-21T07:15:00,1,1,56.00,54.60,0,70.19,21559.88,74.68,1,0,0,0,
2014-05-21T07:30:00,1,1,56.00,55.04,0,70.39,19236.37,51.56,1,0,0,0,
2014-05-21T07:45:00,1,1,56.00,55.70,0,70.68,18244.64,43.52,1,0,0,0,
2014-05-21T08:00:00,1,1,56.00,56.01,0,70.88,18599.87,41.68,1,0,0,0,
2014-05-21T08:15:00,1,1,56.00,56.17,0,71.05,19184.35,49.65,1,0,0,0,
2014-05-21T08:30:00,1,1,56.00,55.65,0,71.27,17852.04,41.96,1,0,0,0,
2014-05-21T08:45:00,1,1,56.00,55.88,0,71.43,16513.88,39.08,1,0,0,0,
2014-05-21T09:00:00,1,1,56.00,55.81,0,71.26,17695.82,37.35,1,0,0,0,
2014-05-21T09:15:00,1,1,56.00,56.09,0,71.47,17658.34,43.13,1,0,0,0,
2014-05-21T09:30:00,1,1,56.00,55.83,0,71.57,17312.64,40.58,1,0,0,0,
2014-05-21T09:45:00,1,1,56.00,55.78,0,71.69,16371.18,35.20,1,0,0,0,
2014-05-21T10:00:00,1,1,56.00,55.84,0,71.62,16320.30,34.85,1,0,0,0,
2014-05-21T10:15:00,1,1,56.00,55.94,0,72.04,16492.65,35.47,1,0,0,0,
2014-05-21T10:30:00,1,1,56.00,55.94,0,72.26,15673.25,34.67,1,0,0,0,
2014-05-21T10:45:00,1,1,56.00,55.84,0,72.57,15935.57,34.93,1,0,0,0,
2014-05-21T11:00:00,1,1,56.00,55.86,0,72.49,14699.04,30.59,1,0,0,0,
2014-05-21T11:15:00,1,1,56.00,56.03,0,72.98,15205.93,31.30,1,0,0,0,
2014-05-21T11:30:00,1,1,56.00,56.03,0,73.17,15397.17,33.57,1,0,0,0,
2014-05-21T11:45:00,1,1,56.00,55.88,0,73.30,15160.45,29.36,1,0,0,0,
2014-05-21T12:00:00,1,1,56.00,55.94,0,73.52,15300.46,29.58,1,0,0,0,
2014-05-21T12:15:00,1,1,56.00,55.94,0,73.76,15007.27,27.74,1,0,0,0,
2014-05-21T12:30:00,1,1,56.00,55.96,0,73.97,14881.12,29.87,1,0,0,0,
2014-05-21T12:45:00,1,1,56.00,55.93,0,74.03,14180.88,26.62,1,0,0,0,
2014-05-21T13:00:00,1,1,56.00,56.09,0,73.79,13758.67,25.55,1,0,0,0,
2014-05-21T13:15:00,1,1,56.00,55.86,0,74.53,14025.77,26.85,1,0,0,0,
2014-05-21T13:30:00,1,1,56.00,56.33,0,74.86,13832.68,28.31,1,0,0,0,
2014-05-21T13:45:00,1,1,56.00,55.91,0,74.84,14168.24,25.63,1,0,0,0,
2014-05-21T14:00:00,1,1,56.00,55.98,0,74.94,14069.24,25.98,1,0,0,0,
2014-05-21T14:15:00,1,1,56.00,56.07,0,74.85,13707.79,27.05,1,0,0,0,
2014-05-21T14:30:00,1,1,56.00,55.74,0,74.98,13141.62,24.05,1,0,0,0,
2014-05-21T14:45:00,1,1,56.00,55.84,0,74.68,12712.71,23.39,1,0,0,0,
2014-05-21T15:00:00,1,1,56.00,56.05,0,75.07,13130.67,24.60,1,0,0,0,
2014-05-21T15:15:00,1,1,56.00,55.83,0,74.80,12904.59,24.56,1,0,0,0,
2014-05-21T15:30:00,1,1,56.00,56.14,0,75.14,13386.28,29.25,1,0,0,0,
2014-05-21T15:45:00,1,1,56.00,56.01,0,74.95,13020.78,25.29,1,0,0,0,
2014-05-21T16:00:00,1,1,56.00,55.86,0,74.37,11796.11,21.93,1,0,0,0,
2014-05-21T16:15:00,1,1,56.00,56.20,0,74.60,11325.56,24.55,1,0,0,0,
2014-05-21T16:30:00,1,1,56.00,55.93,0,74.82,11675.74,25.00,1,0,0,0,
2014-05-21T16:45:00,1,1,56.00,55.99,0,74.87,11508.99,22.66,1,0,0,0,
2014-05-21T17:00:00,1,1,56.00,56.21,0,74.80,11605.86,25.78,1,0,0,0,
2014-05-21T17:15:00,1,1,56.00,56.27,0,74.75,11299.15,29.12,1,0,0,0,
2014-05-21T17:30:00,1,1,56.00,55.93,0,75.24,11301.77,22.15,1,0,0,0,
2014-05-21T17:45:00,1,1,56.00,55.95,0,74.64,11178.19,23.45,1,0,0,0,
2014-05-21T18:00:00,1,1,56.00,57.77,0,74.70,11280.93,40.31,1,0,0,0,
2014-05-21T18:15:00,0,0,56.00,62.39,0,72.57,0,0,1,0,0,0,
2014-05-21T18:30:00,0,0,56.00,63.33,0,71.43,0,0,1,0,0,0,
2014-05-21T18:45:00,0,0,56.00,64.77,0,71.12,0,0,1,0,0,0,
2014-05-21T19:00:00,0,0,56.00,65.66,0,70.70,0,0,1,0,0,0,
2014-05-21T19:15:00,0,0,56.00,66.33,0,70.67,0,0,1,0,0,0,
2014-05-21T19:30:00,0,0,56.00,66.74,0,70.38,0,0,1,0,0,0,
2014-05-21T19:45:00,0,0,56.00,67.11,0,70.20,0,0,1,0,0,0,
2014-05-21T20:00:00,0,0,56.00,67.36,0,70.13,0,0,1,0,0,0,
2014-05-21T20:15:00,0,0,56.00,67.35,0,70.23,0,0,1,0,0,0,
2014-05-21T20:30:00,0,0,56.00,67.25,0,70.19,0,0,1,0,0,0,
2014-05-21T20:45:00,0,0,56.00,67.44,0,70.03,0,0,1,0,0,0,
2014-05-21T21:00:00,0,0,56.00,67.24,0,70.06,0,0,1,0,0,0,
2014-05-21T21:15:00,0,0,56.00,68.36,0,69.45,0,0,1,0,0,0,
2014-05-21T21:30:00,0,0,56.00,68.92,0,69.33,0,0,1,0,0,0,
2014-05-21T21:45:00,0,0,56.00,69.32,0,69.16,0,0,1,0,0,0,
2014-05-21T22:00:00,0,0,56.00,69.62,0,69.08,0,0,1,0,0,0,
2014-05-21T22:15:00,0,0,56.00,69.80,0,69.03,0,0,1,0,0,0,
2014-05-21T22:30:00,0,0,56.00,69.92,0,68.89,0,0,1,0,0,0,
2014-05-21T22:45:00,0,0,56.00,70.02,0,68.79,0,0,1,0,0,0,
2014-05-21T23:00:00,0,0,56.00,69.98,0,68.55,0,0,1,0,0,0,
2014-05-21T23:15:00,0,0,56.00,70.04,0,68.36,0,0,1,0,0,0,
2014-05-21T23:30:00,0,0,56.00,69.83,0,68.23,0,0,1,0,0,0,
2014-05-21T23:45:00,0,0,56.00,69.48,0,68.20,0,0,1,0,0,0,
2014-05-22T00:00:00,0,0,56.00,69.31,0,68.22,0,0,1,0,0,0,
2014-05-22T00:15:00,0,0,56.00,69.17,0,68.30,0,0,1,0,0,0,
2014-05-22T00:30:00,0,0,56.00,68.92,0,68.40,0,0,1,0,0,0,
2014-05-22T00:45:00,0,0,56.00,68.95,0,68.45,0,0,1,0,0,0,
2014-05-22T01:00:00,0,0,56.00,68.82,0,68.42,0,0,1,0,0,0,
2014-05-22T01:15:00,0,0,56.00,68.93,0,68.33,0,0,1,0,0,0,
2014-05-22T01:30:00,0,0,56.00,68.78,0,68.26,0,0,1,0,0,0,
2014-05-22T01:45:00,0,0,56.00,68.71,0,68.24,0,0,1,0,0,0,
2014-05-22T02:00:00,0,0,56.00,68.57,0,68.23,0,0,1,0,0,0,
2014-05-22T02:15:00,0,0,56.00,68.48,0,68.24,0,0,1,0,0,0,
2014-05-22T02:30:00,0,0,56.00,68.18,0,68.29,0,0,1,0,0,0,
2014-05-22T02:45:00,0,0,56.00,68.07,0,68.25,0,0,1,0,0,0,
2014-05-22T03:00:00,0,0,56.00,67.99,0,68.22,0,0,1,0,0,0,
2014-05-22T03:15:00,0,0,56.00,67.89,0,68.20,0,0,1,0,0,0,
2014-05-22T03:30:00,0,0,56.00,67.76,0,68.16,0,0,1,0,0,0,
2014-05-22T03:45:00,0,0,56.00,67.57,0,68.10,0,0,1,0,0,0,
2014-05-22T04:00:00,0,0,56.00,67.57,0,68.05,0,0,1,0,0,0,
2014-05-22T04:15:00,0,0,56.00,67.50,0,68.00,0,0,1,0,0,0,
2014-05-22T04:30:00,0,0,56.00,67.36,0,67.93,0,0,1,0,0,0,
2014-05-22T04:45:00,0,0,56.00,67.22,0,67.90,0,0,1,0,0,0,
2014-05-22T05:00:00,0,0,56.00,67.07,0,67.88,0,0,1,0,0,0,
2014-05-22T05:15:00,0,0,56.00,66.28,0,67.95,0,0,1,0,0,0,
2014-05-22T05:30:00,0,0,56.00,65.99,0,68.02,0,0,1,0,0,0,
2014-05-22T05:45:00,0,0,56.00,65.95,0,68.03,0,0,1,0,0,0,
2014-05-22T06:00:00,0,0,56.00,65.91,0,68.02,0,0,1,0,0,0,
2014-05-22T06:15:00,1,1,56.00,61.75,0,59.00,29801.24,100.00,1,0,0,0,
2014-05-22T06:30:00,1,1,56.00,62.59,0,59.11,32781.54,100.00,1,0,0,0,
2014-05-22T06:45:00,1,1,56.00,62.97,0,59.51,32022.64,100.00,1,0,0,0,
2014-05-22T07:00:00,1,1,56.00,63.69,0,60.19,31728.56,100.00,1,0,0,0,
2014-05-22T07:15:00,1,1,56.00,64.05,0,60.35,30897.29,100.00,1,0,0,0,
2014-05-22T07:30:00,1,1,56.00,64.76,0,61.04,30565.97,100.00,1,0,0,0,
2014-05-22T07:45:00,1,1,56.00,65.07,0,61.59,30331.65,100.00,1,0,0,0,
2014-05-22T08:00:00,1,1,56.00,65.79,0,62.40,30573.94,100.00,1,0,0,0,
2014-05-22T08:15:00,1,1,56.00,66.40,0,63.13,30640.54,100.00,1,0,0,0,
2014-05-22T08:30:00,1,1,56.00,66.75,0,63.46,30660.75,100.00,1,0,0,0,
2014-05-22T08:45:00,1,1,56.00,66.70,0,64.34,30816.84,100.00,1,0,0,0,
2014-05-22T09:00:00,1,1,56.00,53.92,0,64.95,28242.10,57.33,1,4.75841833851966,0,0,
2014-05-22T09:15:00,1,1,56.00,54.85,0,65.08,20789.31,26.41,1,0,0,0,
2014-05-22T09:30:00,1,1,56.00,55.55,0,65.45,19284.39,23.88,1,0,0,0,
2014-05-22T09:45:00,1,1,56.00,55.99,0,65.47,18497.23,25.20,1,0,0,0,
2014-05-22T10:00:00,1,1,56.00,55.65,0,66.29,17736.29,22.60,1,0,0,0,
2014-05-22T10:15:00,1,1,56.00,56.11,0,66.56,16210.25,25.45,1,0,0,0,
2014-05-22T10:30:00,1,1,56.00,56.02,0,66.74,18557.31,25.17,1,0,0,0,
2014-05-22T10:45:00,1,1,56.00,55.95,0,66.39,16353.13,22.03,1,0,0,0,
2014-05-22T11:00:00,1,1,56.00,56.28,0,67.24,15620.81,28.60,1,0,0,0,
2014-05-22T11:15:00,1,1,56.00,55.82,0,67.75,15368.34,24.67,1,0,0,0,
2014-05-22T11:30:00,1,1,56.00,55.73,0,67.99,14662.71,21.40,1,0,0,0,
2014-05-22T11:45:00,1,1,56.00,55.80,0,67.91,14184.49,21.02,1,0,0,0,
2014-05-22T12:00:00,1,1,56.00,56.23,0,68.52,14229.76,23.84,1,0,0,0,
2014-05-22T12:15:00,1,1,56.00,55.89,0,69.01,12849.96,22.99,1,0,0,0,
2014-05-22T12:30:00,1,1,56.00,56.09,0,69.44,12094.62,22.98,1,0,0,0,
2014-05-22T12:45:00,1,1,56.00,56.11,0,70.35,11894.93,25.07,1,0,0,0,
2014-05-22T13:00:00,1,1,56.00,55.91,0,70.51,11384.55,21.85,1,0,0,0,
2014-05-22T13:15:00,1,1,56.00,55.70,0,70.60,11182.82,20.62,1,0,0,0,
2014-05-22T13:30:00,1,1,56.00,55.38,0,70.66,10473.45,16.01,1,0,0,0,
2014-05-22T13:45:00,1,1,56.00,55.85,0,70.68,10868.59,22.08,1,0,0,0,
2014-05-22T14:00:00,1,1,56.00,56.15,0,70.16,10559.58,22.60,1,0,0,0,
2014-05-22T14:15:00,1,1,56.00,56.13,0,70.55,10554.92,24.81,1,0,0,0,
2014-05-22T14:30:00,1,1,56.00,55.64,0,70.64,9159.88,20.19,1,0,0,0,
2014-05-22T14:45:00,1,1,56.00,55.71,0,70.94,8556.83,17.06,1,0,0,0,
2014-05-22T15:00:00,1,1,56.00,55.40,0,70.54,8149.33,16.32,1,0,0,0,
2014-05-22T15:15:00,1,1,56.00,55.81,0,70.08,8298.10,17.18,1,0,0,0,
2014-05-22T15:30:00,1,1,56.00,56.13,0,70.17,8244.27,21.21,1,0,0,0,
2014-05-22T15:45:00,1,1,56.00,55.90,0,70.31,7958.57,17.99,1,0,0,0,
2014-05-22T16:00:00,1,1,56.00,55.92,0,70.17,7871.24,16.98,1,0,0,0,
2014-05-22T16:15:00,1,1,56.00,56.12,0,70.12,7611.03,18.40,1,0,0,0,
2014-05-22T16:30:00,1,1,56.00,56.04,0,70.14,7497.30,19.55,1,0,0,0,
2014-05-22T16:45:00,1,1,56.00,55.80,0,70.02,6979.08,17.11,1,0,0,0,
2014-05-22T17:00:00,1,1,56.00,56.28,0,69.96,6998.28,20.31,1,0,0,0,
2014-05-22T17:15:00,1,1,56.00,55.98,0,70.03,6826.84,17.26,1,0,0,0,
2014-05-22T17:30:00,1,1,56.00,55.98,0,69.98,6601.56,17.82,1,0,0,0,
2014-05-22T17:45:00,1,1,56.00,55.89,0,69.84,6588.22,15.55,1,0,0,0,
2014-05-22T18:00:00,1,1,56.00,64.89,0,69.77,6772.80,100.00,1,0,0,0,
2014-05-22T18:15:00,0,0,56.00,65.89,0,69.62,0,0,1,0,0,0,
2014-05-22T18:30:00,0,0,56.00,66.04,0,69.34,0,0,1,0,0,0,
2014-05-22T18:45:00,0,0,56.00,66.55,0,69.13,0,0,1,0,0,0,
2014-05-22T19:00:00,0,0,56.00,67.05,0,68.95,0,0,1,0,0,0,
2014-05-22T19:15:00,0,0,56.00,67.43,0,68.83,0,0,1,0,0,0,
2014-05-22T19:30:00,0,0,56.00,67.59,0,68.72,0,0,1,0,0,0,
2014-05-22T19:45:00,0,0,56.00,67.70,0,68.59,0,0,1,0,0,0,
2014-05-22T20:00:00,0,0,56.00,67.81,0,68.50,0,0,1,0,0,0,
2014-05-22T20:15:00,0,0,56.00,67.86,0,68.49,0,0,1,0,0,0,
2014-05-22T20:30:00,0,0,56.00,67.91,0,68.41,0,0,1,0,0,0,
2014-05-22T20:45:00,0,0,56.00,67.97,0,68.30,0,0,1,0,0,0,
2014-05-22T21:00:00,0,0,56.00,67.99,0,68.21,0,0,1,0,0,0,
2014-05-22T21:15:00,0,0,56.00,68.30,0,68.20,0,0,1,0,0,0,
2014-05-22T21:30:00,0,0,56.00,68.43,0,68.15,0,0,1,0,0,0,
2014-05-22T21:45:00,0,0,56.00,68.47,0,68.07,0,0,1,0,0,0,
2014-05-22T22:00:00,0,0,56.00,68.47,0,68.00,0,0,1,0,0,0,
2014-05-22T22:15:00,0,0,56.00,68.49,0,67.94,0,0,1,0,0,0,
2014-05-22T22:30:00,0,0,56.00,68.49,0,67.90,0,0,1,0,0,0,
2014-05-22T22:45:00,0,0,56.00,68.51,0,67.89,0,0,1,0,0,0,
2014-05-22T23:00:00,0,0,56.00,68.50,0,67.86,0,0,1,0,0,0,
2014-05-22T23:15:00,0,0,56.00,68.50,0,67.82,0,0,1,0,0,0,
2014-05-22T23:30:00,0,0,56.00,68.52,0,67.77,0,0,1,0,0,0,
2014-05-22T23:45:00,0,0,56.00,68.50,0,67.72,0,0,1,0,0,0,
2014-05-23T00:00:00,0,0,56.00,68.51,0,67.65,0,0,1,0,0,0,
2014-05-23T00:15:00,0,0,56.00,68.52,0,67.60,0,0,1,0,0,0,
2014-05-23T00:30:00,0,0,56.00,68.50,0,67.55,0,0,1,0,0,0,
2014-05-23T00:45:00,0,0,56.00,68.49,0,67.55,0,0,1,0,0,0,
2014-05-23T01:00:00,0,0,56.00,68.48,0,67.56,0,0,1,0,0,0,
2014-05-23T01:15:00,0,0,56.00,68.48,0,67.49,0,0,1,0,0,0,
2014-05-23T01:30:00,0,0,56.00,68.48,0,67.50,0,0,1,0,0,0,
2014-05-23T01:45:00,0,0,56.00,68.47,0,67.46,0,0,1,0,0,0,
2014-05-23T02:00:00,0,0,56.00,68.49,0,67.41,0,0,1,0,0,0,
2014-05-23T02:15:00,0,0,56.00,68.46,0,67.32,0,0,1,0,0,0,
2014-05-23T02:30:00,0,0,56.00,68.46,0,67.32,0,0,1,0,0,0,
2014-05-23T02:45:00,0,0,56.00,68.45,0,67.29,0,0,1,0,0,0,
2014-05-23T03:00:00,0,0,56.00,68.47,0,67.29,0,0,1,0,0,0,
2014-05-23T03:15:00,0,0,56.00,68.48,0,67.31,0,0,1,0,0,0,
2014-05-23T03:30:00,0,0,56.00,68.49,0,67.29,0,0,1,0,0,0,
2014-05-23T03:45:00,0,0,56.00,68.49,0,67.24,0,0,1,0,0,0,
2014-05-23T04:00:00,0,0,56.00,68.48,0,67.24,0,0,1,0,0,0,
2014-05-23T04:15:00,0,0,56.00,68.49,0,67.26,0,0,1,0,0,0,
2014-05-23T04:30:00,0,0,56.00,68.49,0,67.23,0,0,1,0,0,0,
2014-05-23T04:45:00,0,0,56.00,68.49,0,67.17,0,0,1,0,0,0,
2014-05-23T05:00:00,0,0,56.00,68.48,0,67.17,0,0,1,0,0,0,
2014-05-23T05:15:00,0,0,56.00,68.29,0,67.02,0,0,1,0,0,0,
2014-05-23T05:30:00,0,0,56.00,68.22,0,67.02,0,0,1,0,0,0,
2014-05-23T05:45:00,0,0,56.00,68.21,0,66.98,0,0,1,0,0,0,
2014-05-23T06:00:00,0,0,56.00,68.22,0,66.98,0,0,1,0,0,0,
2014-05-23T06:15:00,1,1,56.00,56.61,0,53.73,28780.07,0,1,0,0,0,
2014-05-23T06:30:00,1,1,56.00,57.59,0,54.24,28534.53,0,1,0,0,0,
2014-05-23T06:45:00,1,1,56.00,57.80,0,54.61,24621.23,0,1,0,0,0,
2014-05-23T07:00:00,1,1,56.00,57.91,0,55.02,18776.08,0,1,0,0,0,
2014-05-23T07:15:00,1,1,56.00,58.42,0,55.75,15797.48,100.00,1,0,0,0,
2014-05-23T07:30:00,1,1,56.00,59.59,0,57.26,14912.04,100.00,1,0,0,0,
2014-05-23T07:45:00,1,1,56.00,60.46,0,58.04,15371.08,100.00,1,0,0,0,
2014-05-23T08:00:00,1,1,56.00,61.13,0,58.78,15633.07,100.00,1,0,0,0,
2014-05-23T08:15:00,1,1,56.00,62.02,0,59.64,15137.87,100.00,1,0,0,0,
2014-05-23T08:30:00,1,1,56.00,62.90,0,60.73,15258.92,100.00,1,0,0,0,
2014-05-23T08:45:00,1,1,56.00,63.72,0,61.79,15216.20,100.00,1,0,0,0,
2014-05-23T09:00:00,1,1,56.00,64.25,0,62.28,15611.60,100.00,1,0,0,0,
2014-05-23T09:15:00,1,1,56.00,64.85,0,62.40,17911.19,100.00,1,0,0,0,
2014-05-23T09:30:00,1,1,56.00,64.97,0,62.91,18263.89,100.00,1,0,0,0,
2014-05-23T09:45:00,1,1,56.00,65.71,0,63.70,18646.65,100.00,1,0,0,0,
2014-05-23T10:00:00,1,1,56.00,66.02,0,63.62,19338.13,100.00,1,0,0,0,
2014-05-23T10:15:00,1,1,56.00,66.32,0,64.50,19916.89,100.00,1,0,0,0,
2014-05-23T10:30:00,1,1,56.00,66.44,0,63.85,20258.99,100.00,1,0,0,0,
2014-05-23T10:45:00,1,1,56.00,66.92,0,64.93,20838.97,100.00,1,0,0,0,
2014-05-23T11:00:00,1,1,56.00,66.64,0,64.22,21307.67,100.00,1,0,0,0,
2014-05-23T11:15:00,1,1,56.00,66.46,0,64.03,21826.42,100.00,1,0,0,0,
2014-05-23T11:30:00,1,1,56.00,66.51,0,64.17,22049.01,100.00,1,0,0,0,
2014-05-23T11:45:00,1,1,56.00,67.03,0,64.82,21736.91,100.00,1,0,0,0,
2014-05-23T12:00:00,1,1,56.00,67.35,0,65.02,21954.45,100.00,1,0,0,0,
2014-05-23T12:15:00,1,1,56.00,53.41,0,65.14,21533.21,76.42,1,4.51763187587781,0,0,
2014-05-23T12:30:00,1,1,56.00,54.62,0,65.00,15985.96,22.74,1,0,0,0,
2014-05-23T12:45:00,1,1,56.00,55.79,0,65.75,14597.15,21.15,1,0,0,0,
2014-05-23T13:00:00,1,1,56.00,56.40,0,65.98,13641.85,26.93,1,0,0,0,
2014-05-23T13:15:00,1,1,56.00,55.93,0,66.29,12552.41,20.15,1,0,0,0,
2014-05-23T13:30:00,1,1,56.00,55.88,0,65.96,11833.76,18.58,1,0,0,0,
2014-05-23T13:45:00,1,1,56.00,56.17,0,66.97,11118.90,21.28,1,0,0,0,
2014-05-23T14:00:00,1,1,56.00,55.68,0,66.84,10759.39,18.88,1,0,0,0,
2014-05-23T14:15:00,1,1,56.00,55.93,0,66.73,10387.41,21.30,1,0,0,0,
2014-05-23T14:30:00,1,1,56.00,56.03,0,67.32,11033.75,20.03,1,0,0,0,
2014-05-23T14:45:00,1,1,56.00,55.89,0,67.21,11440.82,18.44,1,0,0,0,
2014-05-23T15:00:00,1,1,56.00,55.34,0,67.72,11603.66,13.84,1,0,0,0,
2014-05-23T15:15:00,1,1,56.00,56.58,0,67.48,11489.92,24.38,1,0,0,0,
2014-05-23T15:30:00,1,1,56.00,56.63,0,68.18,11032.86,26.39,1,0,0,0,
2014-05-23T15:45:00,1,1,56.00,55.78,0,68.03,10814.74,20.36,1,0,0,0,
2014-05-23T16:00:00,1,1,56.00,56.05,0,67.79,11094.55,19.87,1,0,0,0,
2014-05-23T16:15:00,1,1,56.00,56.42,0,67.79,11332.67,24.64,1,0,0,0,
2014-05-23T16:30:00,1,1,56.00,55.66,0,67.70,8648.80,15.89,1,0,0,0,
2014-05-23T16:45:00,1,1,56.00,56.03,0,66.69,9269.34,18.23,1,0,0,0,
2014-05-23T17:00:00,1,1,56.00,56.24,0,66.56,8885.42,19.07,1,0,0,0,
2014-05-23T17:15:00,1,1,56.00,55.40,0,65.87,8470.01,14.10,1,0,0,0,
2014-05-23T17:30:00,1,1,56.00,55.56,0,69.98,7126.30,15.68,1,0,0,0,
2014-05-23T17:45:00,1,1,56.00,56.22,0,69.81,8102.24,22.74,1,0,0,0,
2014-05-23T18:00:00,1,1,56.00,65.21,0,69.61,7290.68,100.00,1,0,0,0,
2014-05-23T18:15:00,0,0,56.00,66.31,0,69.49,0,0,1,0,0,0,
2014-05-23T18:30:00,0,0,56.00,66.53,0,69.14,0,0,1,0,0,0,
2014-05-23T18:45:00,0,0,56.00,67.00,0,68.77,0,0,1,0,0,0,
2014-05-23T19:00:00,0,0,56.00,67.43,0,68.41,0,0,1,0,0,0,
2014-05-23T19:15:00,0,0,56.00,67.63,0,68.17,0,0,1,0,0,0,
2014-05-23T19:30:00,0,0,56.00,67.76,0,68.00,0,0,1,0,0,0,
2014-05-23T19:45:00,0,0,56.00,67.86,0,67.88,0,0,1,0,0,0,
2014-05-23T20:00:00,0,0,56.00,67.87,0,67.70,0,0,1,0,0,0,
2014-05-23T20:15:00,0,0,56.00,67.87,0,67.58,0,0,1,0,0,0,
2014-05-23T20:30:00,0,0,56.00,67.89,0,67.50,0,0,1,0,0,0,
2014-05-23T20:45:00,0,0,56.00,67.95,0,67.47,0,0,1,0,0,0,
2014-05-23T21:00:00,0,0,56.00,67.91,0,67.40,0,0,1,0,0,0,
2014-05-23T21:15:00,0,0,56.00,68.25,0,67.40,0,0,1,0,0,0,
2014-05-23T21:30:00,0,0,56.00,68.31,0,67.32,0,0,1,0,0,0,
2014-05-23T21:45:00,0,0,56.00,68.49,0,67.29,0,0,1,0,0,0,
2014-05-23T22:00:00,0,0,56.00,68.41,0,67.28,0,0,1,0,0,0,
2014-05-23T22:15:00,0,0,56.00,68.43,0,67.27,0,0,1,0,0,0,
2014-05-23T22:30:00,0,0,56.00,68.43,0,67.25,0,0,1,0,0,0,
2014-05-23T22:45:00,0,0,56.00,68.43,0,67.23,0,0,1,0,0,0,
2014-05-23T23:00:00,0,0,56.00,68.42,0,67.18,0,0,1,0,0,0,
2014-05-23T23:15:00,0,0,56.00,68.45,0,67.17,0,0,1,0,0,0,
2014-05-23T23:30:00,0,0,56.00,68.42,0,67.15,0,0,1,0,0,0,
2014-05-23T23:45:00,0,0,56.00,68.47,0,67.12,0,0,1,0,0,0,
2014-05-24T00:00:00,0,0,56.00,68.45,0,67.15,0,0,1,0,0,0,
2014-05-24T00:15:00,0,0,56.00,68.46,0,67.20,0,0,1,0,0,0,
2014-05-24T00:30:00,0,0,56.00,68.45,0,67.19,0,0,1,0,0,0,
2014-05-24T00:45:00,0,0,56.00,68.46,0,67.22,0,0,1,0,0,0,
2014-05-24T01:00:00,0,0,56.00,68.46,0,67.20,0,0,1,0,0,0,
2014-05-24T01:15:00,0,0,56.00,68.46,0,67.17,0,0,1,0,0,0,
2014-05-24T01:30:00,0,0,56.00,68.46,0,67.19,0,0,1,0,0,0,
2014-05-24T01:45:00,0,0,56.00,68.48,0,67.17,0,0,1,0,0,0,
2014-05-24T02:00:00,0,0,56.00,68.50,0,67.17,0,0,1,0,0,0,
2014-05-24T02:15:00,0,0,56.00,68.45,0,67.17,0,0,1,0,0,0,
2014-05-24T02:30:00,0,0,56.00,68.49,0,67.21,0,0,1,0,0,0,
2014-05-24T02:45:00,0,0,56.00,68.49,0,67.16,0,0,1,0,0,0,
2014-05-24T03:00:00,0,0,56.00,68.50,0,67.10,0,0,1,0,0,0,
2014-05-24T03:15:00,0,0,56.00,68.58,0,67.02,0,0,1,0,0,0,
2014-05-24T03:30:00,0,0,56.00,68.48,0,67.00,0,0,1,0,0,0,
2014-05-24T03:45:00,0,0,56.00,68.50,0,67.01,0,0,1,0,0,0,
2014-05-24T04:00:00,0,0,56.00,68.50,0,66.99,0,0,1,0,0,0,
2014-05-24T04:15:00,0,0,56.00,68.53,0,66.95,0,0,1,0,0,0,
2014-05-24T04:30:00,0,0,56.00,68.50,0,66.90,0,0,1,0,0,0,
2014-05-24T04:45:00,0,0,56.00,68.51,0,66.89,0,0,1,0,0,0,
2014-05-24T05:00:00,0,0,56.00,68.52,0,66.90,0,0,1,0,0,0,
2014-05-24T05:15:00,0,0,56.00,68.53,0,66.91,0,0,1,0,0,0,
2014-05-24T05:30:00,0,0,56.00,68.44,0,66.86,0,0,1,0,0,0,
2014-05-24T05:45:00,0,0,56.00,68.42,0,66.88,0,0,1,0,0,0,
2014-05-24T06:00:00,0,0,56.00,68.42,0,66.95,0,0,1,0,0,0,
2014-05-24T06:15:00,1,1,56.00,55.54,0,53.02,28757.38,0,1,0,0,0,
2014-05-24T06:30:00,1,1,56.00,57.35,0,54.22,28795.91,0,1,0,0,0,
2014-05-24T06:45:00,1,1,56.00,58.09,0,54.92,26634.30,0,1,0,0,0,
2014-05-24T07:00:00,1,1,56.00,57.76,0,54.59,23038.54,0,1,0,0,0,
2014-05-24T07:15:00,1,1,56.00,57.78,0,54.97,19764.27,0,1,0,0,0,
2014-05-24T07:30:00,1,1,56.00,58.36,0,55.73,17915.55,100.00,1,0,0,0,
2014-05-24T07:45:00,1,1,56.00,59.09,0,56.69,16366.72,100.00,1,0,0,0,
2014-05-24T08:00:00,1,1,56.00,60.06,0,57.95,15482.31,100.00,1,0,0,0,
2014-05-24T08:15:00,1,1,56.00,61.19,0,59.28,15202.13,100.00,1,0,0,0,
2014-05-24T08:30:00,1,1,56.00,62.25,0,60.17,15272.92,100.00,1,0,0,0,
2014-05-24T08:45:00,1,1,56.00,62.84,0,60.49,15451.52,100.00,1,0,0,0,
2014-05-24T09:00:00,1,1,56.00,63.45,0,61.06,15482.26,100.00,1,0,0,0,
2014-05-24T09:15:00,1,1,56.00,63.77,0,61.65,15757.59,100.00,1,0,0,0,
2014-05-24T09:30:00,1,1,56.00,64.17,0,61.99,15977.63,100.00,1,0,0,0,
2014-05-24T09:45:00,1,1,56.00,65.66,0,63.36,16129.14,100.00,1,0,0,0,
2014-05-24T10:00:00,1,1,56.00,66.24,0,64.22,16876.23,100.00,1,0,0,0,
2014-05-24T10:15:00,1,1,56.00,66.56,0,64.49,17309.66,100.00,1,0,0,0,
2014-05-24T10:30:00,1,1,56.00,67.31,0,65.59,17859.74,100.00,1,0,0,0,
2014-05-24T10:45:00,1,1,56.00,67.71,0,65.74,18760.00,100.00,1,0,0,0,
2014-05-24T11:00:00,1,1,56.00,68.32,0,66.37,19711.33,100.00,1,0,0,0,
2014-05-24T11:15:00,1,1,56.00,68.70,0,66.66,20548.96,100.00,1,0,0,0,
2014-05-24T11:30:00,1,1,56.00,66.37,0,66.92,21509.30,100.00,1,0,0,0,
2014-05-24T11:45:00,1,1,56.00,53.09,0,67.03,17891.98,28.90,1,4.21748641342798,0,0,
2014-05-24T12:00:00,1,1,56.00,55.61,0,67.21,16110.82,22.48,1,0,0,0,
2014-05-24T12:15:00,1,1,56.00,56.25,0,68.26,15487.66,28.98,1,0,0,0,
2014-05-24T12:30:00,1,1,56.00,55.41,0,69.51,14951.86,21.30,1,0,0,0,
2014-05-24T12:45:00,1,1,56.00,56.01,0,69.86,14371.27,25.34,1,0,0,0,
2014-05-24T13:00:00,1,1,56.00,56.22,0,70.74,14264.01,26.29,1,0,0,0,
2014-05-24T13:15:00,1,1,56.00,56.05,0,69.95,14632.45,27.64,1,0,0,0,
2014-05-24T13:30:00,1,1,56.00,56.10,0,70.34,14429.94,27.52,1,0,0,0,
2014-05-24T13:45:00,1,1,56.00,55.79,0,70.59,13537.75,24.30,1,0,0,0,
2014-05-24T14:00:00,1,1,56.00,55.92,0,71.55,12385.75,22.24,1,0,0,0,
2014-05-24T14:15:00,1,1,56.00,56.10,0,71.18,11173.89,22.88,1,0,0,0,
2014-05-24T14:30:00,1,1,56.00,55.68,0,71.56,11006.20,21.30,1,0,0,0,
2014-05-24T14:45:00,1,1,56.00,56.08,0,71.46,10765.68,23.78,1,0,0,0,
2014-05-24T15:00:00,1,1,56.00,55.97,0,71.11,10554.12,24.06,1,0,0,0,
2014-05-24T15:15:00,1,1,56.00,55.71,0,71.04,10396.81,19.90,1,0,0,0,
2014-05-24T15:30:00,1,1,56.00,55.78,0,71.49,10892.68,22.42,1,0,0,0,
2014-05-24T15:45:00,1,1,56.00,56.07,0,71.60,10824.00,25.14,1,0,0,0,
2014-05-24T16:00:00,1,1,56.00,55.72,0,71.54,11809.13,21.66,1,0,0,0,
2014-05-24T16:15:00,1,1,56.00,55.83,0,71.17,11148.99,21.42,1,0,0,0,
2014-05-24T16:30:00,1,1,56.00,56.01,0,71.09,10870.21,21.00,1,0,0,0,
2014-05-24T16:45:00,1,1,56.00,56.04,0,71.12,10725.50,22.23,1,0,0,0,
2014-05-24T17:00:00,1,1,56.00,56.03,0,70.99,11124.03,21.66,1,0,0,0,
2014-05-24T17:15:00,1,1,56.00,56.08,0,71.09,11512.34,26.14,1,0,0,0,
2014-05-24T17:30:00,1,1,56.00,55.73,0,70.90,11476.42,22.68,1,0,0,0,
2014-05-24T17:45:00,1,1,56.00,56.45,0,70.79,13396.05,26.92,1,0,0,0,
2014-05-24T18:00:00,1,1,56.00,56.08,0,70.47,13550.83,24.36,1,0,0,0,
2014-05-24T18:15:00,1,1,56.00,55.82,0,70.27,12946.88,21.24,1,0,0,0,
2014-05-24T18:30:00,1,1,56.00,56.02,0,70.11,13064.16,25.99,1,0,0,0,
2014-05-24T18:45:00,1,1,56.00,56.11,0,69.79,13153.34,26.23,1,0,0,0,
2014-05-24T19:00:00,1,1,56.00,55.50,0,69.71,13031.66,21.56,1,0,0,0,
2014-05-24T19:15:00,1,1,56.00,56.24,0,69.46,12927.24,26.85,1,0,0,0,
2014-05-24T19:30:00,1,1,56.00,55.77,0,69.13,12663.92,23.85,1,0,0,0,
2014-05-24T19:45:00,1,1,56.00,56.18,0,69.11,12380.91,23.51,1,0,0,0,
2014-05-24T20:00:00,1,1,56.00,56.08,0,68.83,12102.35,27.04,1,0,0,0,
2014-05-24T20:15:00,1,1,56.00,55.90,0,68.78,11613.52,25.91,1,0,0,0,
2014-05-24T20:30:00,1,1,56.00,55.80,0,68.55,11679.51,19.62,1,0,0,0,
2014-05-24T20:45:00,1,1,56.00,55.87,0,62.59,11236.92,20.10,1,0,0,0,
2014-05-24T21:00:00,1,1,56.00,61.43,0,61.66,11079.22,86.69,1,0,0,0,
2014-05-24T21:15:00,0,0,56.00,62.22,0,62.56,0,0,1,0,0,0,
2014-05-24T21:30:00,0,0,56.00,63.36,0,63.20,0,0,1,0,0,0,
2014-05-24T21:45:00,0,0,56.00,64.30,0,63.73,0,0,1,0,0,0,
2014-05-24T22:00:00,0,0,56.00,65.06,0,64.14,0,0,1,0,0,0,
2014-05-24T22:15:00,0,0,56.00,65.72,0,64.46,0,0,1,0,0,0,
2014-05-24T22:30:00,0,0,56.00,66.21,0,64.65,0,0,1,0,0,0,
2014-05-24T22:45:00,0,0,56.00,66.54,0,64.80,0,0,1,0,0,0,
2014-05-24T23:00:00,0,0,56.00,66.70,0,64.88,0,0,1,0,0,0,
2014-05-24T23:15:00,0,0,56.00,66.86,0,64.98,0,0,1,0,0,0,
2014-05-24T23:30:00,0,0,56.00,66.95,0,65.08,0,0,1,0,0,0,
2014-05-24T23:45:00,0,0,56.00,66.91,0,65.16,0,0,1,0,0,0,
2014-05-25T00:00:00,0,0,56.00,66.90,0,65.31,0,0,1,0,0,0,
2014-05-25T00:15:00,0,0,56.00,66.88,0,65.43,0,0,1,0,0,0,
2014-05-25T00:30:00,0,0,56.00,66.67,0,65.57,0,0,1,0,0,0,
2014-05-25T00:45:00,0,0,56.00,66.62,0,65.70,0,0,1,0,0,0,
2014-05-25T01:00:00,0,0,56.00,66.62,0,65.76,0,0,1,0,0,0,
2014-05-25T01:15:00,0,0,56.00,66.66,0,65.86,0,0,1,0,0,0,
2014-05-25T01:30:00,0,0,56.00,66.65,0,65.97,0,0,1,0,0,0,
2014-05-25T01:45:00,0,0,56.00,66.63,0,66.04,0,0,1,0,0,0,
2014-05-25T02:00:00,0,0,56.00,66.64,0,66.08,0,0,1,0,0,0,
2014-05-25T02:15:00,0,0,56.00,66.93,0,66.14,0,0,1,0,0,0,
2014-05-25T02:30:00,0,0,56.00,66.87,0,66.22,0,0,1,0,0,0,
2014-05-25T02:45:00,0,0,56.00,66.91,0,66.26,0,0,1,0,0,0,
2014-05-25T03:00:00,0,0,56.00,66.98,0,66.30,0,0,1,0,0,0,
2014-05-25T03:15:00,0,0,56.00,67.11,0,66.32,0,0,1,0,0,0,
2014-05-25T03:30:00,0,0,56.00,67.15,0,66.33,0,0,1,0,0,0,
2014-05-25T03:45:00,0,0,56.00,67.13,0,66.35,0,0,1,0,0,0,
2014-05-25T04:00:00,0,0,56.00,67.16,0,66.40,0,0,1,0,0,0,
2014-05-25T04:15:00,0,0,56.00,67.27,0,66.50,0,0,1,0,0,0,
2014-05-25T04:30:00,0,0,56.00,67.30,0,66.57,0,0,1,0,0,0,
2014-05-25T04:45:00,0,0,56.00,67.34,0,66.62,0,0,1,0,0,0,
2014-05-25T05:00:00,0,0,56.00,67.41,0,66.64,0,0,1,0,0,0,
2014-05-25T05:15:00,0,0,56.00,67.46,0,66.68,0,0,1,0,0,0,
2014-05-25T05:30:00,0,0,56.00,67.55,0,66.69,0,0,1,0,0,0,
2014-05-25T05:45:00,0,0,56.00,67.56,0,66.69,0,0,1,0,0,0,
2014-05-25T06:00:00,0,0,56.00,67.61,0,66.72,0,0,1,0,0,0,
2014-05-25T06:15:00,0,0,56.00,67.73,0,66.75,0,0,1,0,0,0,
2014-05-25T06:30:00,0,0,56.00,67.80,0,66.81,0,0,1,0,0,0,
2014-05-25T06:45:00,0,0,56.00,67.92,0,66.88,0,0,1,0,0,0,
2014-05-25T07:00:00,0,0,56.00,68.06,0,66.99,0,0,1,0,0,0,
2014-05-25T07:15:00,0,0,56.00,68.27,0,67.09,0,0,1,0,0,0,
2014-05-25T07:30:00,0,0,56.00,68.36,0,67.16,0,0,1,0,0,0,
2014-05-25T07:45:00,0,0,56.00,68.60,0,67.17,0,0,1,0,0,0,
2014-05-25T08:00:00,0,0,56.00,68.82,0,67.23,0,0,1,0,0,0,
2014-05-25T08:15:00,0,0,56.00,69.14,0,67.29,0,0,1,0,0,0,
2014-05-25T08:30:00,0,0,56.00,69.43,0,67.35,0,0,1,0,0,0,
2014-05-25T08:45:00,0,0,56.00,69.55,0,67.47,0,0,1,0,0,0,
2014-05-25T09:00:00,0,0,56.00,69.55,0,67.58,0,0,1,0,0,0,
2014-05-25T09:15:00,0,0,56.00,69.79,0,67.62,0,0,1,0,0,0,
2014-05-25T09:30:00,0,0,56.00,69.93,0,67.67,0,0,1,0,0,0,
2014-05-25T09:45:00,0,0,56.00,70.06,0,67.71,0,0,1,0,0,0,
2014-05-25T10:00:00,0,0,56.00,70.08,0,67.72,0,0,1,0,0,0,
2014-05-25T10:15:00,0,0,56.00,70.18,0,67.73,0,0,1,0,0,0,
2014-05-25T10:30:00,0,0,56.00,70.41,0,67.73,0,0,1,0,0,0,
2014-05-25T10:45:00,0,0,56.00,70.52,0,67.74,0,0,1,0,0,0,
2014-05-25T11:00:00,0,0,56.00,70.38,0,67.76,0,0,1,0,0,0,
2014-05-25T11:15:00,0,0,56.00,70.56,0,67.78,0,0,1,0,0,0,
2014-05-25T11:30:00,0,0,56.00,70.36,0,67.78,0,0,1,0,0,0,
2014-05-25T11:45:00,0,0,56.00,70.66,0,67.80,0,0,1,0,0,0,
2014-05-25T12:00:00,0,0,56.00,70.73,0,67.84,0,0,1,0,0,0,
2014-05-25T12:15:00,0,0,56.00,70.72,0,67.87,0,0,1,0,0,0,
2014-05-25T12:30:00,0,0,56.00,70.78,0,67.89,0,0,1,0,0,0,
2014-05-25T12:45:00,0,0,56.00,71.17,0,67.90,0,0,1,0,0,0,
2014-05-25T13:00:00,0,0,56.00,71.26,0,67.94,0,0,1,0,0,0,
2014-05-25T13:15:00,0,0,56.00,71.25,0,67.99,0,0,1,0,0,0,
2014-05-25T13:30:00,0,0,56.00,71.06,0,68.03,0,0,1,0,0,0,
2014-05-25T13:45:00,0,0,56.00,71.14,0,68.11,0,0,1,0,0,0,
2014-05-25T14:00:00,0,0,56.00,71.13,0,68.21,0,0,1,0,0,0,
2014-05-25T14:15:00,0,0,56.00,71.36,0,68.24,0,0,1,0,0,0,
2014-05-25T14:30:00,0,0,56.00,71.29,0,68.35,0,0,1,0,0,0,
2014-05-25T14:45:00,0,0,56.00,71.21,0,68.41,0,0,1,0,0,0,
2014-05-25T15:00:00,0,0,56.00,71.31,0,68.50,0,0,1,0,0,0,
2014-05-25T15:15:00,0,0,56.00,71.42,0,68.54,0,0,1,0,0,0,
2014-05-25T15:30:00,0,0,56.00,71.61,0,68.54,0,0,1,0,0,0,
2014-05-25T15:45:00,0,0,56.00,71.61,0,68.57,0,0,1,0,0,0,
2014-05-25T16:00:00,0,0,56.00,71.77,0,68.58,0,0,1,0,0,0,
2014-05-25T16:15:00,0,0,56.00,71.87,0,68.61,0,0,1,0,0,0,
2014-05-25T16:30:00,0,0,56.00,71.68,0,68.66,0,0,1,0,0,0,
2014-05-25T16:45:00,0,0,56.00,71.91,0,68.67,0,0,1,0,0,0,
2014-05-25T17:00:00,0,0,56.00,71.92,0,68.70,0,0,1,0,0,0,
2014-05-25T17:15:00,0,0,56.00,72.02,0,68.71,0,0,1,0,0,0,
2014-05-25T17:30:00,0,0,56.00,71.99,0,68.72,0,0,1,0,0,0,
2014-05-25T17:45:00,0,0,56.00,72.02,0,68.77,0,0,1,0,0,0,
2014-05-25T18:00:00,0,0,56.00,72.04,0,68.79,0,0,1,0,0,0,
2014-05-25T18:15:00,0,0,56.00,72.08,0,68.81,0,0,1,0,0,0,
2014-05-25T18:30:00,0,0,56.00,72.12,0,68.82,0,0,1,0,0,0,
2014-05-25T18:45:00,0,0,56.00,72.19,0,68.82,0,0,1,0,0,0,
2014-05-25T19:00:00,0,0,56.00,72.12,0,68.82,0,0,1,0,0,0,
2014-05-25T19:15:00,0,0,56.00,72.05,0,68.83,0,0,1,0,0,0,
2014-05-25T19:30:00,0,0,56.00,71.97,0,68.85,0,0,1,0,0,0,
2014-05-25T19:45:00,0,0,56.00,71.89,0,68.90,0,0,1,0,0,0,
2014-05-25T20:00:00,0,0,56.00,71.79,0,68.96,0,0,1,0,0,0,
2014-05-25T20:15:00,0,0,56.00,71.66,0,68.99,0,0,1,0,0,0,
2014-05-25T20:30:00,0,0,56.00,71.52,0,69.00,0,0,1,0,0,0,
2014-05-25T20:45:00,0,0,56.00,71.40,0,68.98,0,0,1,0,0,0,
2014-05-25T21:00:00,0,0,56.00,71.30,0,68.94,0,0,1,0,0,0,
2014-05-25T21:15:00,0,0,56.00,71.22,0,68.87,0,0,1,0,0,0,
2014-05-25T21:30:00,0,0,56.00,71.18,0,68.87,0,0,1,0,0,0,
2014-05-25T21:45:00,0,0,56.00,71.03,0,68.89,0,0,1,0,0,0,
2014-05-25T22:00:00,0,0,56.00,70.96,0,68.92,0,0,1,0,0,0,
2014-05-25T22:15:00,0,0,56.00,70.80,0,68.97,0,0,1,0,0,0,
2014-05-25T22:30:00,0,0,56.00,70.80,0,69.03,0,0,1,0,0,0,
2014-05-25T22:45:00,0,0,56.00,70.82,0,69.11,0,0,1,0,0,0,
2014-05-25T23:00:00,0,0,56.00,70.85,0,69.16,0,0,1,0,0,0,
2014-05-25T23:15:00,0,0,56.00,70.84,0,69.19,0,0,1,0,0,0,
2014-05-25T23:30:00,0,0,56.00,70.88,0,69.21,0,0,1,0,0,0,
2014-05-25T23:45:00,0,0,56.00,70.95,0,69.20,0,0,1,0,0,0,
2014-05-26T00:00:00,0,0,56.00,71.12,0,69.19,0,0,1,0,0,0,
2014-05-26T00:15:00,0,0,56.00,71.29,0,69.21,0,0,1,0,0,0,
2014-05-26T00:30:00,0,0,56.00,71.39,0,69.25,0,0,1,0,0,0,
2014-05-26T00:45:00,0,0,56.00,71.44,0,69.27,0,0,1,0,0,0,
2014-05-26T01:00:00,0,0,56.00,71.54,0,69.29,0,0,1,0,0,0,
2014-05-26T01:15:00,0,0,56.00,71.55,0,69.31,0,0,1,0,0,0,
2014-05-26T01:30:00,0,0,56.00,71.32,0,69.39,0,0,1,0,0,0,
2014-05-26T01:45:00,0,0,56.00,71.32,0,69.44,0,0,1,0,0,0,
2014-05-26T02:00:00,0,0,56.00,71.37,0,69.47,0,0,1,0,0,0,
2014-05-26T02:15:00,0,0,56.00,71.49,0,69.49,0,0,1,0,0,0,
2014-05-26T02:30:00,0,0,56.00,71.47,0,69.51,0,0,1,0,0,0,
2014-05-26T02:45:00,0,0,56.00,71.37,0,69.56,0,0,1,0,0,0,
2014-05-26T03:00:00,0,0,56.00,71.33,0,69.61,0,0,1,0,0,0,
2014-05-26T03:15:00,0,0,56.00,71.32,0,69.63,0,0,1,0,0,0,
2014-05-26T03:30:00,0,0,56.00,71.41,0,69.62,0,0,1,0,0,0,
2014-05-26T03:45:00,0,0,56.00,71.29,0,69.63,0,0,1,0,0,0,
2014-05-26T04:00:00,0,0,56.00,71.29,0,69.62,0,0,1,0,0,0,
2014-05-26T04:15:00,0,0,56.00,71.27,0,69.62,0,0,1,0,0,0,
2014-05-26T04:30:00,0,0,56.00,71.20,0,69.64,0,0,1,0,0,0,
2014-05-26T04:45:00,0,0,56.00,71.20,0,69.63,0,0,1,0,0,0,
2014-05-26T05:00:00,0,0,56.00,71.18,0,69.64,0,0,1,0,0,0,
2014-05-26T05:15:00,0,0,56.00,70.95,0,69.73,0,0,1,0,0,0,
2014-05-26T05:30:00,0,0,56.00,70.91,0,69.80,0,0,1,0,0,0,
2014-05-26T05:45:00,0,0,56.00,70.90,0,69.78,0,0,1,0,0,0,
2014-05-26T06:00:00,0,0,56.00,70.88,0,69.74,0,0,1,0,0,0,
2014-05-26T06:15:00,0,0,56.00,70.89,0,69.75,0,0,1,0,0,0,
2014-05-26T06:30:00,0,0,56.00,70.89,0,69.77,0,0,1,0,0,0,
2014-05-26T06:45:00,0,0,56.00,70.91,0,69.79,0,0,1,0,0,0,
2014-05-26T07:00:00,0,0,56.00,70.92,0,69.84,0,0,1,0,0,0,
2014-05-26T07:15:00,0,0,56.00,70.94,0,69.89,0,0,1,0,0,0,
2014-05-26T07:30:00,0,0,56.00,70.94,0,69.91,0,0,1,0,0,0,
2014-05-26T07:45:00,0,0,56.00,70.96,0,69.98,0,0,1,0,0,0,
2014-05-26T08:00:00,0,0,56.00,70.96,0,70.02,0,0,1,0,0,0,
2014-05-26T08:15:00,0,0,56.00,70.99,0,70.10,0,0,1,0,0,0,
2014-05-26T08:30:00,0,0,56.00,71.04,0,70.23,0,0,1,0,0,0,
2014-05-26T08:45:00,0,0,56.00,71.08,0,70.37,0,0,1,0,0,0,
2014-05-26T09:00:00,0,0,56.00,71.12,0,70.45,0,0,1,0,0,0,
2014-05-26T09:15:00,0,0,56.00,71.19,0,70.63,0,0,1,0,0,0,
2014-05-26T09:30:00,0,0,56.00,71.22,0,70.82,0,0,1,0,0,0,
2014-05-26T09:45:00,0,0,56.00,71.26,0,70.99,0,0,1,0,0,0,
2014-05-26T10:00:00,0,0,56.00,71.32,0,71.06,0,0,1,0,0,0,
2014-05-26T10:15:00,0,0,56.00,71.41,0,71.25,0,0,1,0,0,0,
2014-05-26T10:30:00,0,0,56.00,71.48,0,71.52,0,0,1,0,0,0,
2014-05-26T10:45:00,0,0,56.00,71.56,0,71.71,0,0,1,0,0,0,
2014-05-26T11:00:00,0,0,56.00,71.63,0,71.88,0,0,1,0,0,0,
2014-05-26T11:15:00,0,0,56.00,71.72,0,71.96,0,0,1,0,0,0,
2014-05-26T11:30:00,0,0,56.00,71.78,0,72.05,0,0,1,0,0,0,
2014-05-26T11:45:00,0,0,56.00,71.88,0,72.11,0,0,1,0,0,0,
2014-05-26T12:00:00,0,0,56.00,71.95,0,72.20,0,0,1,0,0,0,
2014-05-26T12:15:00,0,0,56.00,72.04,0,72.39,0,0,1,0,0,0,
2014-05-26T12:30:00,0,0,56.00,72.14,0,72.55,0,0,1,0,0,0,
2014-05-26T12:45:00,0,0,56.00,72.21,0,72.63,0,0,1,0,0,0,
2014-05-26T13:00:00,0,0,56.00,72.27,0,72.66,0,0,1,0,0,0,
2014-05-26T13:15:00,0,0,56.00,72.34,0,72.59,0,0,1,0,0,0,
2014-05-26T13:30:00,0,0,56.00,72.38,0,72.62,0,0,1,0,0,0,
2014-05-26T13:45:00,0,0,56.00,72.45,0,72.53,0,0,1,0,0,0,
2014-05-26T14:00:00,0,0,56.00,72.50,0,72.55,0,0,1,0,0,0,
2014-05-26T14:15:00,0,0,56.00,72.53,0,72.54,0,0,1,0,0,0,
2014-05-26T14:30:00,0,0,56.00,72.60,0,72.57,0,0,1,0,0,0,
2014-05-26T14:45:00,0,0,56.00,72.64,0,72.54,0,0,1,0,0,0,
2014-05-26T15:00:00,0,0,56.00,72.67,0,72.50,0,0,1,0,0,0,
2014-05-26T15:15:00,0,0,56.00,72.73,0,72.48,0,0,1,0,0,0,
2014-05-26T15:30:00,0,0,56.00,72.75,0,72.40,0,0,1,0,0,0,
2014-05-26T15:45:00,0,0,56.00,72.76,0,72.29,0,0,1,0,0,0,
2014-05-26T16:00:00,0,0,56.00,72.77,0,72.26,0,0,1,0,0,0,
2014-05-26T16:15:00,0,0,56.00,72.79,0,72.36,0,0,1,0,0,0,
2014-05-26T16:30:00,0,0,56.00,72.81,0,72.44,0,0,1,0,0,0,
2014-05-26T16:45:00,0,0,56.00,72.80,0,72.59,0,0,1,0,0,0,
2014-05-26T17:00:00,0,0,56.00,72.91,0,73.10,0,0,1,0,0,0,
2014-05-26T17:15:00,0,0,56.00,72.99,0,73.67,0,0,1,0,0,0,
2014-05-26T17:30:00,0,0,56.00,73.10,0,74.27,0,0,1,0,0,0,
2014-05-26T17:45:00,0,0,56.00,73.22,0,74.66,0,0,1,0,0,0,
2014-05-26T18:00:00,0,0,56.00,73.35,0,74.96,0,0,1,0,0,0,
2014-05-26T18:15:00,0,0,56.00,73.46,0,75.18,0,0,1,0,0,0,
2014-05-26T18:30:00,0,0,56.00,73.59,0,75.76,0,0,1,0,0,0,
2014-05-26T18:45:00,0,0,56.00,73.67,0,74.67,0,0,1,0,0,0,
2014-05-26T19:00:00,0,0,56.00,73.72,0,73.88,0,0,1,0,0,0,
2014-05-26T19:15:00,0,0,56.00,73.74,0,73.65,0,0,1,0,0,0,
2014-05-26T19:30:00,0,0,56.00,73.76,0,73.71,0,0,1,0,0,0,
2014-05-26T19:45:00,0,0,56.00,73.80,0,73.73,0,0,1,0,0,0,
2014-05-26T20:00:00,0,0,56.00,73.82,0,73.70,0,0,1,0,0,0,
2014-05-26T20:15:00,0,0,56.00,73.86,0,73.72,0,0,1,0,0,0,
2014-05-26T20:30:00,0,0,56.00,73.88,0,73.62,0,0,1,0,0,0,
2014-05-26T20:45:00,0,0,56.00,73.89,0,73.55,0,0,1,0,0,0,
2014-05-26T21:00:00,0,0,56.00,73.92,0,73.50,0,0,1,0,0,0,
2014-05-26T21:15:00,0,0,56.00,74.04,0,73.24,0,0,1,0,0,0,
2014-05-26T21:30:00,0,0,56.00,74.00,0,72.95,0,0,1,0,0,0,
2014-05-26T21:45:00,0,0,56.00,73.99,0,72.75,0,0,1,0,0,0,
2014-05-26T22:00:00,0,0,56.00,73.96,0,72.59,0,0,1,0,0,0,
2014-05-26T22:15:00,0,0,56.00,73.93,0,72.53,0,0,1,0,0,0,
2014-05-26T22:30:00,0,0,56.00,73.91,0,72.51,0,0,1,0,0,0,
2014-05-26T22:45:00,0,0,56.00,73.89,0,72.49,0,0,1,0,0,0,
2014-05-26T23:00:00,0,0,56.00,73.86,0,72.41,0,0,1,0,0,0,
2014-05-26T23:15:00,0,0,56.00,73.83,0,72.38,0,0,1,0,0,0,
2014-05-26T23:30:00,0,0,56.00,73.81,0,72.30,0,0,1,0,0,0,
2014-05-26T23:45:00,0,0,56.00,73.78,0,72.22,0,0,1,0,0,0,
2014-05-27T00:00:00,0,0,56.00,73.75,0,72.15,0,0,1,0,0,0,
2014-05-27T00:15:00,0,0,56.00,73.72,0,72.08,0,0,1,0,0,0,
2014-05-27T00:30:00,0,0,56.00,73.71,0,71.98,0,0,1,0,0,0,
2014-05-27T00:45:00,0,0,56.00,73.66,0,71.90,0,0,1,0,0,0,
2014-05-27T01:00:00,0,0,56.00,73.63,0,71.80,0,0,1,0,0,0,
2014-05-27T01:15:00,0,0,56.00,73.60,0,71.72,0,0,1,0,0,0,
2014-05-27T01:30:00,0,0,56.00,73.58,0,71.64,0,0,1,0,0,0,
2014-05-27T01:45:00,0,0,56.00,73.54,0,71.61,0,0,1,0,0,0,
2014-05-27T02:00:00,0,0,56.00,73.48,0,71.59,0,0,1,0,0,0,
2014-05-27T02:15:00,0,0,56.00,73.44,0,71.59,0,0,1,0,0,0,
2014-05-27T02:30:00,0,0,56.00,73.42,0,71.56,0,0,1,0,0,0,
2014-05-27T02:45:00,0,0,56.00,73.40,0,71.54,0,0,1,0,0,0,
2014-05-27T03:00:00,0,0,56.00,73.37,0,71.48,0,0,1,0,0,0,
2014-05-27T03:15:00,0,0,56.00,73.33,0,71.41,0,0,1,0,0,0,
2014-05-27T03:30:00,0,0,56.00,73.28,0,71.33,0,0,1,0,0,0,
2014-05-27T03:45:00,0,0,56.00,73.28,0,71.28,0,0,1,0,0,0,
2014-05-27T04:00:00,0,0,56.00,73.27,0,71.20,0,0,1,0,0,0,
2014-05-27T04:15:00,0,0,56.00,73.26,0,71.13,0,0,1,0,0,0,
2014-05-27T04:30:00,0,0,56.00,73.22,0,71.07,0,0,1,0,0,0,
2014-05-27T04:45:00,0,0,56.00,73.19,0,71.02,0,0,1,0,0,0,
2014-05-27T05:00:00,0,0,56.00,73.21,0,70.99,0,0,1,0,0,0,
2014-05-27T05:15:00,0,0,56.00,73.04,0,70.98,0,0,1,0,0,0,
2014-05-27T05:30:00,0,0,56.00,72.96,0,71.00,0,0,1,0,0,0,
2014-05-27T05:45:00,0,0,56.00,72.90,0,70.92,0,0,1,0,0,0,
2014-05-27T06:00:00,0,0,56.00,72.83,0,70.81,0,0,1,0,0,0,
2014-05-27T06:15:00,1,0,56.00,70.53,0,67.70,34699.30,100.00,1,0,0,0,
2014-05-27T06:30:00,1,0,56.00,63.28,0,68.22,35976.23,100.00,1,0,0,0,
2014-05-27T06:45:00,1,0,56.00,59.37,0,68.54,35589.04,100.00,1,0,0,0,
2014-05-27T07:00:00,1,0,56.00,58.99,0,68.91,35296.65,100.00,1,0,0,0,
2014-05-27T07:15:00,1,0,56.00,58.83,0,68.94,35076.16,100.00,1,0,0,0,
2014-05-27T07:30:00,1,0,56.00,58.02,0,71.20,34134.19,100.00,1,0,0,0,
2014-05-27T07:45:00,1,0,56.00,57.52,0,71.09,33882.24,100.00,1,0,0,0,
2014-05-27T08:00:00,1,0,56.00,57.21,0,71.13,33767.42,100.00,1,0,0,0,
2014-05-27T08:15:00,1,0,56.00,57.13,0,71.09,33121.50,100.00,1,0,0,0,
2014-05-27T08:30:00,1,0,56.00,NULL,0,71.11,33069.52,100.00,0,0,0,0,
2014-05-27T08:45:00,1,0,56.00,NULL,0,70.95,32559.01,99.86,0,0,0,0,
2014-05-27T09:00:00,1,0,56.00,NULL,0,70.79,32037.42,95.76,0,0,0,0,
2014-05-27T09:15:00,1,0,56.00,NULL,0,71.44,31716.27,100.00,0,0,0,0,
2014-05-27T09:30:00,1,0,56.00,NULL,0,71.63,31341.90,100.00,0,0,0,0,
2014-05-27T09:45:00,1,0,56.00,NULL,0,71.65,30299.37,100.00,0,0,0,0,
2014-05-27T10:00:00,1,0,56.00,NULL,0,71.91,29121.75,100.00,0,0,0,0,
2014-05-27T10:15:00,1,0,56.00,NULL,0,72.13,27633.72,97.09,0,0,0,0,
2014-05-27T10:30:00,1,0,56.00,NULL,0,72.41,25253.73,89.78,0,0,0,0,
2014-05-27T10:45:00,1,0,56.00,NULL,0,72.49,21673.56,69.86,0,0,0,0,
2014-05-27T11:00:00,1,0,56.00,NULL,0,72.95,21251.68,58.43,0,0,0,0,
2014-05-27T11:15:00,1,0,56.00,NULL,0,73.10,21184.29,53.42,0,0,0,0,
2014-05-27T11:30:00,1,0,56.00,NULL,0,73.33,20844.84,49.58,0,0,0,0,
2014-05-27T11:45:00,1,0,56.00,NULL,0,73.66,20716.17,53.61,0,0,0,0,
2014-05-27T12:00:00,1,0,56.00,NULL,0,73.96,20497.85,57.10,0,0,0,0,
2014-05-27T12:15:00,1,0,56.00,NULL,0,73.96,20239.71,57.16,0,0,0,0,
2014-05-27T12:30:00,1,0,56.00,NULL,0,74.29,19261.26,55.61,0,0,0,0,
2014-05-27T12:45:00,1,0,56.00,NULL,0,74.06,18450.11,45.97,0,0,0,0,
2014-05-27T13:00:00,1,0,56.00,NULL,0,73.94,18996.22,44.93,0,0,0,0,
2014-05-27T13:15:00,1,0,56.00,NULL,0,74.25,18843.21,46.20,0,0,0,0,
2014-05-27T13:30:00,1,0,56.00,NULL,0,74.68,18721.17,43.67,0,0,0,0,
2014-05-27T13:45:00,1,0,56.00,NULL,0,74.92,17946.62,44.62,0,0,0,0,
2014-05-27T14:00:00,1,0,56.00,NULL,0,74.36,17487.86,42.37,0,0,0,0,
2014-05-27T14:15:00,1,0,56.00,NULL,0,74.45,19490.13,51.94,0,0,0,0,
2014-05-27T14:30:00,1,0,56.00,NULL,0,74.61,19135.81,53.40,0,0,0,0,
2014-05-27T14:45:00,1,0,56.00,NULL,0,74.59,18537.66,47.54,0,0,0,0,
2014-05-27T15:00:00,1,0,56.00,NULL,0,75.05,18425.50,45.08,0,0,0,0,
2014-05-27T15:15:00,1,0,56.00,NULL,0,75.02,18506.34,46.08,0,0,0,0,
2014-05-27T15:30:00,1,0,56.00,NULL,0,75.02,18648.51,50.30,0,0,0,0,
2014-05-27T15:45:00,1,0,56.00,NULL,0,74.76,18354.41,51.47,0,0,0,0,
2014-05-27T16:00:00,1,0,56.00,NULL,0,74.19,14979.03,37.72,0,0,0,0,
2014-05-27T16:15:00,1,0,56.00,NULL,0,73.18,15502.47,38.69,0,0,0,0,
2014-05-27T16:30:00,1,0,56.00,NULL,0,73.76,15092.07,38.29,0,0,0,0,
2014-05-27T16:45:00,1,0,56.00,NULL,0,74.09,15148.54,34.97,0,0,0,0,
2014-05-27T17:00:00,1,0,56.00,NULL,0,74.50,14913.39,35.99,0,0,0,0,
2014-05-27T17:15:00,1,0,56.00,NULL,0,74.99,14971.88,35.43,0,0,0,0,
2014-05-27T17:30:00,1,0,56.00,NULL,0,74.94,14635.24,33.88,0,0,0,0,
2014-05-27T17:45:00,1,0,56.00,NULL,0,72.58,13279.38,29.98,0,0,0,0,
2014-05-27T18:00:00,1,0,56.00,NULL,0,72.11,14300.77,100.00,0,0,0,0,
2014-05-27T18:15:00,0,0,56.00,NULL,0,71.68,0,0,0,0,0,0,
2014-05-27T18:30:00,0,0,56.00,NULL,0,71.73,0,0,0,0,0,0,
2014-05-27T18:45:00,0,0,56.00,NULL,0,72.04,0,0,0,0,0,0,
2014-05-27T19:00:00,0,0,56.00,NULL,0,72.09,0,0,0,0,0,0,
2014-05-27T19:15:00,0,0,56.00,NULL,0,71.82,0,0,0,0,0,0,
2014-05-27T19:30:00,0,0,56.00,NULL,0,72.07,0,0,0,0,0,0,
2014-05-27T19:45:00,0,0,56.00,NULL,0,72.22,0,0,0,0,0,0,
2014-05-27T20:00:00,0,0,56.00,NULL,0,72.53,0,0,0,0,0,0,
2014-05-27T20:15:00,0,0,56.00,NULL,0,71.60,0,0,0,0,0,0,
2014-05-27T20:30:00,0,0,56.00,NULL,0,71.67,0,0,0,0,0,0,
2014-05-27T20:45:00,0,0,56.00,NULL,0,72.05,0,0,0,0,0,0,
2014-05-27T21:00:00,0,0,56.00,NULL,0,72.40,0,0,0,0,0,0,
2014-05-27T21:15:00,0,0,56.00,NULL,0,71.33,0,0,0,0,0,0,
2014-05-27T21:30:00,0,0,56.00,NULL,0,70.94,0,0,0,0,0,0,
2014-05-27T21:45:00,0,0,56.00,NULL,0,70.73,0,0,0,0,0,0,
2014-05-27T22:00:00,0,0,56.00,NULL,0,70.63,0,0,0,0,0,0,
2014-05-27T22:15:00,0,0,56.00,NULL,0,70.64,0,0,0,0,0,0,
2014-05-27T22:30:00,0,0,56.00,NULL,0,70.63,0,0,0,0,0,0,
2014-05-27T22:45:00,0,0,56.00,NULL,0,70.55,0,0,0,0,0,0,
2014-05-27T23:00:00,0,0,56.00,NULL,0,70.54,0,0,0,0,0,0,
2014-05-27T23:15:00,0,0,56.00,NULL,0,70.56,0,0,0,0,0,0,
2014-05-27T23:30:00,0,0,56.00,NULL,0,70.79,0,0,0,0,0,0,
2014-05-27T23:45:00,0,0,56.00,NULL,0,70.79,0,0,0,0,0,0,
2014-05-28T00:00:00,0,0,56.00,NULL,0,70.58,0,0,0,0,0,0,
2014-05-28T00:15:00,0,0,56.00,NULL,0,70.19,0,0,0,0,0,0,
2014-05-28T00:30:00,0,0,56.00,NULL,0,69.80,0,0,0,0,0,0,
2014-05-28T00:45:00,0,0,56.00,NULL,0,69.48,0,0,0,0,0,0,
2014-05-28T01:00:00,0,0,56.00,NULL,0,69.27,0,0,0,0,0,0,
2014-05-28T01:15:00,0,0,56.00,NULL,0,69.16,0,0,0,0,0,0,
2014-05-28T01:30:00,0,0,56.00,NULL,0,69.13,0,0,0,0,0,0,
2014-05-28T01:45:00,0,0,56.00,NULL,0,69.19,0,0,0,0,0,0,
2014-05-28T02:00:00,0,0,56.00,NULL,0,69.28,0,0,0,0,0,0,
2014-05-28T02:15:00,0,0,56.00,NULL,0,69.40,0,0,0,0,0,0,
2014-05-28T02:30:00,0,0,56.00,NULL,0,69.47,0,0,0,0,0,0,
2014-05-28T02:45:00,0,0,56.00,NULL,0,69.55,0,0,0,0,0,0,
2014-05-28T03:00:00,0,0,56.00,NULL,0,69.58,0,0,0,0,0,0,
2014-05-28T03:15:00,0,0,56.00,NULL,0,69.57,0,0,0,0,0,0,
2014-05-28T03:30:00,0,0,56.00,NULL,0,69.58,0,0,0,0,0,0,
2014-05-28T03:45:00,0,0,56.00,NULL,0,69.63,0,0,0,0,0,0,
2014-05-28T04:00:00,0,0,56.00,NULL,0,69.61,0,0,0,0,0,0,
2014-05-28T04:15:00,0,0,56.00,NULL,0,69.58,0,0,0,0,0,0,
2014-05-28T04:30:00,0,0,56.00,NULL,0,69.58,0,0,0,0,0,0,
2014-05-28T04:45:00,0,0,56.00,NULL,0,69.57,0,0,0,0,0,0,
2014-05-28T05:00:00,0,0,56.00,NULL,0,69.57,0,0,0,0,0,0,
2014-05-28T05:15:00,0,0,56.00,NULL,0,69.77,0,0,0,0,0,0,
2014-05-28T05:30:00,0,0,56.00,NULL,0,69.87,0,0,0,0,0,0,
2014-05-28T05:45:00,0,0,56.00,NULL,0,69.75,0,0,0,0,0,0,
2014-05-28T06:00:00,0,0,56.00,NULL,0,69.40,0,0,0,0,0,0,
2014-05-28T06:15:00,1,0,56.00,NULL,0,60.19,32813.43,100.00,0,0,0,0,
2014-05-28T06:30:00,1,0,56.00,NULL,0,59.55,34282.01,100.00,0,0,0,0,
2014-05-28T06:45:00,1,0,56.00,NULL,0,59.15,34109.25,100.00,0,0,0,0,
2014-05-28T07:00:00,1,0,56.00,NULL,0,59.87,34049.85,100.00,0,0,0,0,
2014-05-28T07:15:00,1,0,56.00,NULL,0,59.29,34394.19,92.83,0,0,0,0,
2014-05-28T07:30:00,1,0,56.00,NULL,0,59.73,33731.83,62.74,0,0,0,0,
2014-05-28T07:45:00,1,0,56.00,NULL,0,59.76,33227.95,49.11,0,0,0,0,
2014-05-28T08:00:00,1,0,56.00,NULL,0,58.70,29484.88,36.96,0,0,0,0,
2014-05-28T08:15:00,1,0,56.00,NULL,0,59.22,26115.81,30.97,0,0,0,0,
2014-05-28T08:30:00,1,0,56.00,NULL,0,59.29,26031.46,26.18,0,0,0,0,
2014-05-28T08:45:00,1,0,56.00,NULL,0,60.26,24400.92,28.20,0,0,0,0,
2014-05-28T09:00:00,1,0,56.00,NULL,0,60.53,23102.31,27.16,0,0,0,0,
2014-05-28T09:15:00,1,0,56.00,NULL,0,61.46,21836.43,25.66,0,0,0,0,
2014-05-28T09:30:00,1,0,56.00,NULL,0,62.40,20791.83,26.64,0,0,0,0,
2014-05-28T09:45:00,1,0,56.00,NULL,0,62.72,21316.56,28.09,0,0,0,0,
2014-05-28T10:00:00,1,0,56.00,NULL,0,63.60,20957.14,27.41,0,0,0,0,
