FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-28T10:15:00,1,0,56.00,NULL,0,64.16,20796.13,25.57,0,0,0,0,
2014-05-28T10:30:00,1,0,56.00,NULL,0,64.26,21460.69,27.91,0,0,0,0,
2014-05-28T10:45:00,1,0,56.00,NULL,0,65.26,21334.96,30.67,0,0,0,0,
2014-05-28T11:00:00,1,0,56.00,NULL,0,65.97,20789.42,28.82,0,0,0,0,
2014-05-28T11:15:00,1,0,56.00,NULL,0,66.08,19671.42,30.66,0,0,0,0,
2014-05-28T11:30:00,1,0,56.00,NULL,0,66.48,19286.74,28.70,0,0,0,0,
2014-05-28T11:45:00,1,0,56.00,NULL,0,66.91,18173.94,27.20,0,0,0,0,
2014-05-28T12:00:00,1,0,56.00,NULL,0,67.47,18123.49,34.01,0,0,0,0,
2014-05-28T12:15:00,1,0,56.00,NULL,0,67.58,17901.60,27.00,0,0,0,0,
2014-05-28T12:30:00,1,0,56.00,NULL,0,67.61,18054.30,26.82,0,0,0,0,
2014-05-28T12:45:00,1,0,56.00,NULL,0,69.01,18779.00,31.47,0,0,0,0,
2014-05-28T13:00:00,1,0,56.00,NULL,0,70.65,18729.88,29.47,0,0,0,0,
2014-05-28T13:15:00,1,0,56.00,NULL,0,70.93,19631.08,36.78,0,0,0,0,
2014-05-28T13:30:00,1,0,56.00,NULL,0,71.00,19108.75,37.62,0,0,0,0,
2014-05-28T13:45:00,1,0,56.00,NULL,0,70.96,16612.62,27.15,0,0,0,0,
2014-05-28T14:00:00,1,0,56.00,NULL,0,70.93,17160.65,27.93,0,0,0,0,
2014-05-28T14:15:00,1,0,56.00,NULL,0,70.55,17642.87,28.81,0,0,0,0,
2014-05-28T14:30:00,1,0,56.00,NULL,0,70.66,17535.87,28.60,0,0,0,0,
2014-05-28T14:45:00,1,0,56.00,NULL,0,70.51,17547.18,27.65,0,0,0,0,
2014-05-28T15:00:00,1,0,56.00,NULL,0,70.75,17199.52,28.92,0,0,0,0,
2014-05-28T15:15:00,1,0,56.00,NULL,0,70.93,16586.21,25.74,0,0,0,0,
2014-05-28T15:30:00,1,0,56.00,NULL,0,71.18,16004.74,26.35,0,0,0,0,
2014-05-28T15:45:00,1,0,56.00,NULL,0,71.02,16416.26,27.81,0,0,0,0,
2014-05-28T16:00:00,1,0,56.00,NULL,0,70.78,15921.53,23.66,0,0,0,0,
2014-05-28T16:15:00,1,0,56.00,NULL,0,70.87,14892.34,26.18,0,0,0,0,
2014-05-28T16:30:00,1,0,56.00,NULL,0,70.57,13866.17,21.14,0,0,0,0,
2014-05-28T16:45:00,1,0,56.00,NULL,0,70.20,12218.79,23.28,0,0,0,0,
2014-05-28T17:00:00,1,0,56.00,NULL,0,70.53,12511.21,24.93,0,0,0,0,
2014-05-28T17:15:00,1,0,56.00,NULL,0,70.37,11982.52,21.97,0,0,0,0,
2014-05-28T17:30:00,1,0,56.00,NULL,0,70.25,11780.08,20.90,0,0,0,0,
2014-05-28T17:45:00,1,0,56.00,NULL,0,69.98,11950.19,18.66,0,0,0,0,
2014-05-28T18:00:00,1,0,56.00,NULL,0,69.81,10996.32,25.16,0,0,0,0,
2014-05-28T18:15:00,1,0,56.00,NULL,0,69.43,11370.92,22.57,0,0,0,0,
2014-05-28T18:30:00,1,0,56.00,NULL,0,69.08,11057.51,100.00,0,0,0,0,
2014-05-28T18:45:00,0,0,56.00,NULL,0,69.10,0,0,0,0,0,0,
2014-05-28T19:00:00,0,0,56.00,NULL,0,68.95,0,0,0,0,0,0,
2014-05-28T19:15:00,0,0,56.00,NULL,0,68.64,0,0,0,0,0,0,
2014-05-28T19:30:00,0,0,56.00,NULL,0,68.25,0,0,0,0,0,0,
2014-05-28T19:45:00,0,0,56.00,NULL,0,68.01,0,0,0,0,0,0,
2014-05-28T20:00:00,0,0,56.00,NULL,0,67.92,0,0,0,0,0,0,
2014-05-28T20:15:00,0,0,56.00,NULL,0,67.87,0,0,0,0,0,0,
2014-05-28T20:30:00,0,0,56.00,NULL,0,67.72,0,0,0,0,0,0,
2014-05-28T20:45:00,0,0,56.00,NULL,0,67.49,0,0,0,0,0,0,
2014-05-28T21:00:00,0,0,56.00,NULL,0,67.39,0,0,0,0,0,0,
2014-05-28T21:15:00,0,0,56.00,NULL,0,67.29,0,0,0,0,0,0,
2014-05-28T21:30:00,0,0,56.00,NULL,0,67.17,0,0,0,0,0,0,
2014-05-28T21:45:00,0,0,56.00,NULL,0,67.15,0,0,0,0,0,0,
2014-05-28T22:00:00,0,0,56.00,NULL,0,67.04,0,0,0,0,0,0,
2014-05-28T22:15:00,0,0,56.00,NULL,0,66.96,0,0,0,0,0,0,
2014-05-28T22:30:00,0,0,56.00,NULL,0,66.88,0,0,0,0,0,0,
2014-05-28T22:45:00,0,0,56.00,NULL,0,66.80,0,0,0,0,0,0,
2014-05-28T23:00:00,0,0,56.00,NULL,0,66.75,0,0,0,0,0,0,
2014-05-28T23:15:00,0,0,56.00,NULL,0,66.71,0,0,0,0,0,0,
2014-05-28T23:30:00,0,0,56.00,NULL,0,66.73,0,0,0,0,0,0,
2014-05-28T23:45:00,0,0,56.00,NULL,0,66.78,0,0,0,0,0,0,
2014-05-29T00:00:00,0,0,56.00,NULL,0,66.83,0,0,0,0,0,0,
2014-05-29T00:15:00,0,0,56.00,NULL,0,66.85,0,0,0,0,0,0,
2014-05-29T00:30:00,0,0,56.00,NULL,0,66.90,0,0,0,0,0,0,
2014-05-29T00:45:00,0,0,56.00,NULL,0,66.98,0,0,0,0,0,0,
2014-05-29T01:00:00,0,0,56.00,NULL,0,67.01,0,0,0,0,0,0,
2014-05-29T01:15:00,0,0,56.00,NULL,0,67.03,0,0,0,0,0,0,
2014-05-29T01:30:00,0,0,56.00,NULL,0,67.05,0,0,0,0,0,0,
2014-05-29T01:45:00,0,0,56.00,NULL,0,67.08,0,0,0,0,0,0,
2014-05-29T02:00:00,0,0,56.00,NULL,0,67.10,0,0,0,0,0,0,
2014-05-29T02:15:00,0,0,56.00,NULL,0,67.13,0,0,0,0,0,0,
2014-05-29T02:30:00,0,0,56.00,NULL,0,67.17,0,0,0,0,0,0,
2014-05-29T02:45:00,0,0,56.00,NULL,0,67.21,0,0,0,0,0,0,
2014-05-29T03:00:00,0,0,56.00,NULL,0,67.26,0,0,0,0,0,0,
2014-05-29T03:15:00,0,0,56.00,NULL,0,67.26,0,0,0,0,0,0,
2014-05-29T03:30:00,0,0,56.00,NULL,0,67.27,0,0,0,0,0,0,
2014-05-29T03:45:00,0,0,56.00,NULL,0,67.28,0,0,0,0,0,0,
2014-05-29T04:00:00,0,0,56.00,NULL,0,67.28,0,0,0,0,0,0,
2014-05-29T04:15:00,0,0,NULL,NULL,0,67.29,0,NULL,0,0,0,0,
2014-05-29T04:30:00,0,0,NULL,NULL,0,67.32,0,NULL,0,0,0,0,
2014-05-29T04:45:00,0,0,NULL,NULL,0,67.35,0,NULL,0,0,0,0,
2014-05-29T05:00:00,0,0,NULL,NULL,0,67.39,0,NULL,0,0,0,0,
2014-05-29T05:15:00,0,0,NULL,NULL,0,67.48,0,NULL,0,0,0,0,
2014-05-29T05:30:00,0,0,NULL,NULL,0,67.57,0,NULL,0,0,0,0,
2014-05-29T05:45:00,0,0,NULL,NULL,0,67.55,0,NULL,0,0,0,0,
2014-05-29T06:00:00,0,0,NULL,NULL,0,67.45,0,NULL,0,0,0,0,
2014-05-29T06:15:00,0,0,NULL,NULL,0,56.18,32991.59,NULL,0,0,0,0,
2014-05-29T06:30:00,0,0,NULL,NULL,0,56.51,34152.03,NULL,0,0,0,0,
2014-05-29T06:45:00,0,0,NULL,NULL,0,57.26,32944.36,NULL,0,0,0,0,
2014-05-29T07:00:00,0,0,NULL,NULL,0,58.22,32191.57,NULL,0,0,0,0,
2014-05-29T07:15:00,0,0,NULL,NULL,0,58.82,30983.01,NULL,0,0,0,0,
2014-05-29T07:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T07:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T14:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T14:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T14:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T14:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T15:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T15:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T15:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T15:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T06:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T06:15:00,0,0,NULL,NULL,NULL,NULL,NULL,100.00,0,0,0,0,
2014-05-31T06:30:00,1,1,56.00,62.69,0,59.18,32720.40,100.00,1,0,0,0,
2014-05-31T06:45:00,1,1,56.00,63.68,0,60.18,32016.35,100.00,1,0,0,0,
2014-05-31T07:00:00,1,1,56.00,65.02,0,61.59,31406.16,100.00,1,0,0,0,
2014-05-31T07:15:00,1,1,56.00,66.00,0,62.75,30895.36,100.00,1,0,0,0,
2014-05-31T07:30:00,1,1,56.00,66.95,0,63.79,30653.86,100.00,1,0,0,0,
2014-05-31T07:45:00,1,1,56.00,68.08,0,65.08,30832.73,100.00,1,0,0,0,
2014-05-31T08:00:00,1,1,56.00,69.37,0,66.33,31343.23,100.00,1,0,0,0,
2014-05-31T08:15:00,1,1,56.00,66.99,0,67.87,32048.82,100.00,1,0,0,0,
2014-05-31T08:30:00,1,1,56.00,55.30,0,70.65,27086.71,92.30,1,0,0,0,
2014-05-31T08:45:00,1,1,56.00,54.72,0,70.93,22624.55,60.95,1,0,0,0,
2014-05-31T09:00:00,1,1,56.00,55.01,0,71.27,19572.38,39.50,1,0,0,0,
2014-05-31T09:15:00,1,1,56.00,55.66,0,71.76,17885.86,31.70,1,0,0,0,
2014-05-31T09:30:00,1,1,56.00,55.93,0,72.26,16880.52,29.13,1,0,0,0,
2014-05-31T09:45:00,1,1,56.00,55.86,0,72.69,15859.79,27.15,1,0,0,0,
2014-05-31T10:00:00,1,1,56.00,56.07,0,72.94,15721.05,30.20,1,0,0,0,
2014-05-31T10:15:00,1,1,56.00,55.81,0,72.86,14368.59,29.29,1,0,0,0,
2014-05-31T10:30:00,1,1,56.00,55.93,0,73.33,13920.94,26.00,1,0,0,0,
2014-05-31T10:45:00,1,1,56.00,56.03,0,73.75,13708.74,25.44,1,0,0,0,
2014-05-31T11:00:00,1,1,56.00,55.83,0,74.04,13273.73,26.07,1,0,0,0,
2014-05-31T11:15:00,1,1,56.00,56.12,0,74.16,13215.17,26.12,1,0,0,0,
2014-05-31T11:30:00,1,1,56.00,55.59,0,74.02,12966.75,25.01,1,0,0,0,
2014-05-31T11:45:00,1,1,56.00,55.84,0,74.23,12267.90,22.42,1,0,0,0,
2014-05-31T12:00:00,1,1,56.00,56.06,0,74.55,12264.74,25.29,1,0,0,0,
2014-05-31T12:15:00,1,1,56.00,55.82,0,74.45,11499.00,22.70,1,0,0,0,
2014-05-31T12:30:00,1,1,56.00,55.82,0,74.16,11540.25,22.06,1,0,0,0,
2014-05-31T12:45:00,1,1,56.00,55.91,0,74.86,11389.26,22.35,1,0,0,0,
2014-05-31T13:00:00,1,1,56.00,56.05,0,75.08,11583.07,22.77,1,0,0,0,
2014-05-31T13:15:00,1,1,56.00,56.34,0,74.66,11573.20,27.44,1,0,0,0,
2014-05-31T13:30:00,1,1,56.00,55.97,0,75.30,11540.58,24.18,1,0,0,0,
2014-05-31T13:45:00,1,1,56.00,55.88,0,75.33,11264.83,21.37,1,0,0,0,
2014-05-31T14:00:00,1,1,56.00,56.31,0,75.09,11476.70,26.27,1,0,0,0,
2014-05-31T14:15:00,1,1,56.00,55.91,0,75.26,11604.75,23.36,1,0,0,0,
2014-05-31T14:30:00,1,1,56.00,56.23,0,75.47,11284.53,24.47,1,0,0,0,
2014-05-31T14:45:00,1,1,56.00,55.73,0,75.38,11053.20,23.27,1,0,0,0,
2014-05-31T15:00:00,1,1,56.00,55.81,0,75.61,11149.67,21.02,1,0,0,0,
2014-05-31T15:15:00,1,1,56.00,56.20,0,75.50,11167.28,25.75,1,0,0,0,
2014-05-31T15:30:00,1,1,56.00,55.99,0,75.59,11405.79,25.22,1,0,0,0,
2014-05-31T15:45:00,1,1,56.00,55.93,0,76.16,11588.00,26.97,1,0,0,0,
2014-05-31T16:00:00,1,1,56.00,55.75,0,76.16,11788.54,21.52,1,0,0,0,
2014-05-31T16:15:00,1,1,56.00,56.16,0,76.43,11907.08,28.29,1,0,0,0,
2014-05-31T16:30:00,1,1,56.00,55.97,0,76.61,12022.17,28.92,1,0,0,0,
2014-05-31T16:45:00,1,1,56.00,56.06,0,76.47,12126.04,29.25,1,0,0,0,
2014-05-31T17:00:00,1,1,56.00,55.89,0,76.68,11824.21,23.42,1,0,0,0,
2014-05-31T17:15:00,1,1,56.00,55.99,0,76.23,12070.04,23.77,1,0,0,0,
2014-05-31T17:30:00,1,1,56.00,56.10,0,75.91,11937.96,25.47,1,0,0,0,
2014-05-31T17:45:00,1,1,56.00,56.06,0,75.73,11572.26,27.45,1,0,0,0,
2014-05-31T18:00:00,1,1,56.00,55.73,0,75.02,11157.54,21.63,1,0,0,0,
2014-05-31T18:15:00,1,1,56.00,55.90,0,74.68,10356.62,22.31,1,0,0,0,
2014-05-31T18:30:00,1,1,56.00,56.03,0,74.62,10320.29,22.06,1,0,0,0,
2014-05-31T18:45:00,1,1,56.00,56.10,0,74.11,9836.59,21.85,1,0,0,0,
2014-05-31T19:00:00,1,1,56.00,69.34,0,73.94,11365.55,100.00,1,0,0,0,
2014-05-31T19:15:00,0,0,56.00,69.10,0,73.15,0,0,1,0,0,0,
2014-05-31T19:30:00,0,0,56.00,68.80,0,72.33,0,0,1,0,0,0,
2014-05-31T19:45:00,0,0,56.00,68.86,0,71.33,0,0,1,0,0,0,
2014-05-31T20:00:00,0,0,56.00,69.11,0,70.66,0,0,1,0,0,0,
2014-05-31T20:15:00,0,0,56.00,69.35,0,70.23,0,0,1,0,0,0,
2014-05-31T20:30:00,0,0,56.00,69.58,0,69.98,0,0,1,0,0,0,
2014-05-31T20:45:00,0,0,56.00,69.78,0,69.79,0,0,1,0,0,0,
2014-05-31T21:00:00,0,0,56.00,70.02,0,69.73,0,0,1,0,0,0,
2014-05-31T21:15:00,0,0,56.00,70.14,0,69.66,0,0,1,0,0,0,
2014-05-31T21:30:00,0,0,56.00,70.30,0,69.62,0,0,1,0,0,0,
2014-05-31T21:45:00,0,0,56.00,70.42,0,69.61,0,0,1,0,0,0,
2014-05-31T22:00:00,0,0,56.00,70.61,0,69.58,0,0,1,0,0,0,
2014-05-31T22:15:00,0,0,56.00,70.68,0,69.51,0,0,1,0,0,0,
2014-05-31T22:30:00,0,0,56.00,70.63,0,69.37,0,0,1,0,0,0,
2014-05-31T22:45:00,0,0,56.00,70.64,0,69.16,0,0,1,0,0,0,
2014-05-31T23:00:00,0,0,56.00,70.72,0,69.02,0,0,1,0,0,0,
2014-05-31T23:15:00,0,0,56.00,70.80,0,68.93,0,0,1,0,0,0,
2014-05-31T23:30:00,0,0,56.00,70.78,0,68.86,0,0,1,0,0,0,
2014-05-31T23:45:00,0,0,56.00,70.75,0,68.83,0,0,1,0,0,0,
2014-06-01T00:00:00,0,0,56.00,70.63,0,68.86,0,0,1,0,0,0,
2014-06-01T00:15:00,0,0,56.00,70.34,0,68.93,0,0,1,0,0,0,
2014-06-01T00:30:00,0,0,56.00,70.40,0,68.98,0,0,1,0,0,0,
2014-06-01T00:45:00,0,0,56.00,70.30,0,69.09,0,0,1,0,0,0,
2014-06-01T01:00:00,0,0,56.00,70.30,0,69.15,0,0,1,0,0,0,
2014-06-01T01:15:00,0,0,56.00,69.98,0,69.23,0,0,1,0,0,0,
2014-06-01T01:30:00,0,0,56.00,69.73,0,69.30,0,0,1,0,0,0,
2014-06-01T01:45:00,0,0,56.00,69.63,0,69.36,0,0,1,0,0,0,
2014-06-01T02:00:00,0,0,56.00,69.80,0,69.36,0,0,1,0,0,0,
2014-06-01T02:15:00,0,0,56.00,69.72,0,69.41,0,0,1,0,0,0,
2014-06-01T02:30:00,0,0,56.00,69.82,0,69.44,0,0,1,0,0,0,
2014-06-01T02:45:00,0,0,56.00,69.80,0,69.45,0,0,1,0,0,0,
2014-06-01T03:00:00,0,0,56.00,69.75,0,69.50,0,0,1,0,0,0,
2014-06-01T03:15:00,0,0,56.00,69.85,0,69.48,0,0,1,0,0,0,
2014-06-01T03:30:00,0,0,56.00,69.76,0,69.45,0,0,1,0,0,0,
2014-06-01T03:45:00,0,0,56.00,69.47,0,69.48,0,0,1,0,0,0,
2014-06-01T04:00:00,0,0,56.00,69.44,0,69.44,0,0,1,0,0,0,
2014-06-01T04:15:00,0,0,56.00,69.49,0,69.38,0,0,1,0,0,0,
2014-06-01T04:30:00,0,0,56.00,69.54,0,69.31,0,0,1,0,0,0,
2014-06-01T04:45:00,0,0,56.00,69.62,0,69.27,0,0,1,0,0,0,
2014-06-01T05:00:00,0,0,56.00,69.57,0,69.26,0,0,1,0,0,0,
2014-06-01T05:15:00,0,0,56.00,69.55,0,69.25,0,0,1,0,0,0,
2014-06-01T05:30:00,0,0,56.00,69.54,0,69.22,0,0,1,0,0,0,
2014-06-01T05:45:00,0,0,56.00,69.55,0,69.18,0,0,1,0,0,0,
2014-06-01T06:00:00,0,0,56.00,69.61,0,69.16,0,0,1,0,0,0,
2014-06-01T06:15:00,1,1,56.00,67.86,0,65.43,31736.50,100.00,1,0,0,0,
2014-06-01T06:30:00,1,1,56.00,68.89,0,66.00,33912.28,100.00,1,0,0,0,
2014-06-01T06:45:00,1,1,56.00,69.70,0,66.80,33939.23,100.00,1,0,0,0,
2014-06-01T07:00:00,1,1,56.00,70.68,0,67.83,33932.01,100.00,1,0,0,0,
2014-06-01T07:15:00,1,1,56.00,71.29,0,68.44,34297.21,100.00,1,0,0,0,
2014-06-01T07:30:00,1,1,56.00,72.58,0,69.70,34322.80,100.00,1,0,0,0,
2014-06-01T07:45:00,1,1,56.00,74.19,0,71.37,34412.83,100.00,1,0,0,0,
2014-06-01T08:00:00,1,1,56.00,61.23,0,72.72,34963.53,100.00,1,0,0,0,
2014-06-01T08:15:00,1,1,56.00,56.46,0,72.47,33082.91,100.00,1,0,0,0,
2014-06-01T08:30:00,1,1,56.00,55.97,0,72.27,32009.26,99.80,1,0,0,0,
2014-06-01T08:45:00,1,1,56.00,55.11,0,72.44,27268.01,81.54,1,0,0,0,
2014-06-01T09:00:00,1,1,56.00,55.22,0,72.62,24232.91,62.93,1,0,0,0,
2014-06-01T09:15:00,1,1,56.00,55.40,0,72.76,22437.03,49.81,1,0,0,0,
2014-06-01T09:30:00,1,1,56.00,55.63,0,72.95,20786.63,41.13,1,0,0,0,
2014-06-01T09:45:00,1,1,56.00,56.01,0,73.12,21627.00,45.86,1,0,0,0,
2014-06-01T10:00:00,1,1,56.00,55.72,0,73.37,20250.10,38.58,1,0,0,0,
2014-06-01T10:15:00,1,1,56.00,55.74,0,73.33,17634.66,33.31,1,0,0,0,
2014-06-01T10:30:00,1,1,56.00,55.88,0,73.41,16416.67,29.67,1,0,0,0,
2014-06-01T10:45:00,1,1,56.00,56.07,0,73.76,15510.28,31.01,1,0,0,0,
2014-06-01T11:00:00,1,1,56.00,55.82,0,74.01,15063.98,28.30,1,0,0,0,
2014-06-01T11:15:00,1,1,56.00,56.06,0,74.01,14713.42,30.56,1,0,0,0,
2014-06-01T11:30:00,1,1,56.00,56.12,0,74.37,14509.42,31.56,1,0,0,0,
2014-06-01T11:45:00,1,1,56.00,55.70,0,74.37,14540.48,30.19,1,0,0,0,
2014-06-01T12:00:00,1,1,56.00,55.97,0,75.01,13969.58,30.72,1,0,0,0,
2014-06-01T12:15:00,1,1,56.00,56.06,0,75.27,13311.79,30.12,1,0,0,0,
2014-06-01T12:30:00,1,1,56.00,56.03,0,74.94,13290.24,29.19,1,0,0,0,
2014-06-01T12:45:00,1,1,56.00,55.90,0,75.37,12938.84,28.76,1,0,0,0,
2014-06-01T13:00:00,1,1,56.00,56.15,0,75.88,13056.08,32.65,1,0,0,0,
2014-06-01T13:15:00,1,1,56.00,55.78,0,76.20,13115.70,29.95,1,0,0,0,
2014-06-01T13:30:00,1,1,56.00,56.01,0,76.09,13185.28,29.81,1,0,0,0,
2014-06-01T13:45:00,1,1,56.00,56.09,0,76.34,12987.99,33.29,1,0,0,0,
2014-06-01T14:00:00,1,1,56.00,56.06,0,76.29,12913.20,35.40,1,0,0,0,
2014-06-01T14:15:00,1,1,56.00,56.02,0,76.18,12798.29,35.56,1,0,0,0,
2014-06-01T14:30:00,1,1,56.00,55.94,0,76.19,12621.90,32.65,1,0,0,0,
2014-06-01T14:45:00,1,1,56.00,55.99,0,76.08,12485.12,31.54,1,0,0,0,
2014-06-01T15:00:00,1,1,56.00,55.91,0,75.66,12456.04,27.68,1,0,0,0,
2014-06-01T15:15:00,1,1,56.00,56.06,0,75.75,12307.71,29.37,1,0,0,0,
2014-06-01T15:30:00,1,1,56.00,55.79,0,76.19,12278.75,28.78,1,0,0,0,
2014-06-01T15:45:00,1,1,56.00,56.04,0,75.79,12148.50,30.14,1,0,0,0,
2014-06-01T16:00:00,1,1,56.00,55.68,0,75.48,11929.21,26.84,1,0,0,0,
2014-06-01T16:15:00,1,1,56.00,56.50,0,75.58,11735.71,34.50,1,0,0,0,
2014-06-01T16:30:00,1,1,56.00,55.96,0,74.87,11723.32,31.95,1,0,0,0,
2014-06-01T16:45:00,1,1,56.00,56.14,0,76.00,11636.15,33.75,1,0,0,0,
2014-06-01T17:00:00,1,1,56.00,56.11,0,76.26,12504.54,36.36,1,0,0,0,
2014-06-01T17:15:00,1,1,56.00,55.84,0,75.87,12034.44,29.69,1,0,0,0,
2014-06-01T17:30:00,1,1,56.00,56.07,0,75.80,12235.70,31.03,1,0,0,0,
2014-06-01T17:45:00,1,1,56.00,56.01,0,76.05,12443.87,33.93,1,0,0,0,
2014-06-01T18:00:00,1,1,56.00,55.72,0,75.58,11980.75,31.14,1,0,0,0,
2014-06-01T18:15:00,1,1,56.00,55.94,0,75.23,11047.88,27.48,1,0,0,0,
2014-06-01T18:30:00,1,1,56.00,55.88,0,74.90,11104.91,25.90,1,0,0,0,
2014-06-01T18:45:00,1,1,56.00,55.98,0,74.98,10847.82,26.51,1,0,0,0,
2014-06-01T19:00:00,1,1,56.00,67.67,0,75.18,13931.75,100.00,1,0,0,0,
2014-06-01T19:15:00,0,0,56.00,68.10,0,73.51,0,0,1,0,0,0,
2014-06-01T19:30:00,0,0,56.00,68.17,0,72.51,0,0,1,0,0,0,
2014-06-01T19:45:00,0,0,56.00,68.38,0,71.63,0,0,1,0,0,0,
2014-06-01T20:00:00,0,0,56.00,68.74,0,71.06,0,0,1,0,0,0,
2014-06-01T20:15:00,0,0,56.00,69.02,0,70.66,0,0,1,0,0,0,
2014-06-01T20:30:00,0,0,56.00,69.33,0,70.27,0,0,1,0,0,0,
2014-06-01T20:45:00,0,0,56.00,69.65,0,70.08,0,0,1,0,0,0,
2014-06-01T21:00:00,0,0,56.00,69.91,0,69.93,0,0,1,0,0,0,
2014-06-01T21:15:00,0,0,56.00,70.09,0,69.86,0,0,1,0,0,0,
2014-06-01T21:30:00,0,0,56.00,70.30,0,69.77,0,0,1,0,0,0,
2014-06-01T21:45:00,0,0,56.00,70.49,0,69.73,0,0,1,0,0,0,
2014-06-01T22:00:00,0,0,56.00,70.64,0,69.69,0,0,1,0,0,0,
2014-06-01T22:15:00,0,0,56.00,70.81,0,69.66,0,0,1,0,0,0,
2014-06-01T22:30:00,0,0,56.00,70.96,0,69.62,0,0,1,0,0,0,
2014-06-01T22:45:00,0,0,56.00,71.10,0,69.59,0,0,1,0,0,0,
2014-06-01T23:00:00,0,0,56.00,71.21,0,69.61,0,0,1,0,0,0,
2014-06-01T23:15:00,0,0,56.00,71.28,0,69.61,0,0,1,0,0,0,
2014-06-01T23:30:00,0,0,56.00,71.41,0,69.58,0,0,1,0,0,0,
2014-06-01T23:45:00,0,0,56.00,71.53,0,69.56,0,0,1,0,0,0,
2014-06-02T00:00:00,0,0,56.00,71.59,0,69.58,0,0,1,0,0,0,
2014-06-02T00:15:00,0,0,56.00,71.67,0,69.59,0,0,1,0,0,0,
2014-06-02T00:30:00,0,0,56.00,71.76,0,69.55,0,0,1,0,0,0,
2014-06-02T00:45:00,0,0,56.00,71.83,0,69.59,0,0,1,0,0,0,
2014-06-02T01:00:00,0,0,56.00,71.90,0,69.58,0,0,1,0,0,0,
2014-06-02T01:15:00,0,0,56.00,71.92,0,69.66,0,0,1,0,0,0,
2014-06-02T01:30:00,0,0,56.00,71.95,0,69.69,0,0,1,0,0,0,
2014-06-02T01:45:00,0,0,56.00,71.98,0,69.73,0,0,1,0,0,0,
2014-06-02T02:00:00,0,0,56.00,72.02,0,69.73,0,0,1,0,0,0,
2014-06-02T02:15:00,0,0,56.00,72.07,0,69.75,0,0,1,0,0,0,
2014-06-02T02:30:00,0,0,56.00,72.06,0,69.77,0,0,1,0,0,0,
2014-06-02T02:45:00,0,0,56.00,72.11,0,69.79,0,0,1,0,0,0,
2014-06-02T03:00:00,0,0,56.00,72.12,0,69.83,0,0,1,0,0,0,
2014-06-02T03:15:00,0,0,56.00,72.09,0,69.87,0,0,1,0,0,0,
2014-06-02T03:30:00,0,0,56.00,72.16,0,69.88,0,0,1,0,0,0,
2014-06-02T03:45:00,0,0,56.00,72.18,0,69.93,0,0,1,0,0,0,
2014-06-02T04:00:00,0,0,56.00,72.16,0,69.95,0,0,1,0,0,0,
2014-06-02T04:15:00,0,0,56.00,72.19,0,70.01,0,0,1,0,0,0,
2014-06-02T04:30:00,0,0,56.00,72.19,0,70.04,0,0,1,0,0,0,
2014-06-02T04:45:00,0,0,56.00,72.20,0,70.05,0,0,1,0,0,0,
2014-06-02T05:00:00,0,0,56.00,72.20,0,70.08,0,0,1,0,0,0,
2014-06-02T05:15:00,0,0,56.00,70.93,0,70.80,0,0,1,0,0,0,
2014-06-02T05:30:00,0,0,56.00,70.49,0,71.58,0,0,1,0,0,0,
2014-06-02T05:45:00,0,0,56.00,70.43,0,71.88,0,0,1,0,0,0,
2014-06-02T06:00:00,0,0,56.00,70.20,0,72.55,0,0,1,0,0,0,
2014-06-02T06:15:00,1,1,56.00,73.62,0,72.70,31694.75,100.00,1,0,0,0,
2014-06-02T06:30:00,1,1,56.00,60.34,0,72.48,33506.01,100.00,1,0,0,0,
2014-06-02T06:45:00,1,1,56.00,58.28,0,72.08,32867.92,100.00,1,0,0,0,
2014-06-02T07:00:00,1,1,56.00,57.95,0,71.76,32559.58,100.00,1,0,0,0,
2014-06-02T07:15:00,1,1,56.00,57.46,0,71.73,31233.68,100.00,1,0,0,0,
2014-06-02T07:30:00,1,1,56.00,56.51,0,71.59,28087.74,100.00,1,0,0,0,
2014-06-02T07:45:00,1,1,56.00,55.43,0,71.73,25154.59,90.47,1,0,0,0,
2014-06-02T08:00:00,1,1,56.00,55.51,0,72.04,24288.06,78.45,1,0,0,0,
2014-06-02T08:15:00,1,1,56.00,55.78,0,72.47,22758.11,72.91,1,0,0,0,
2014-06-02T08:30:00,1,1,56.00,55.77,0,72.63,21775.25,66.01,1,0,0,0,
2014-06-02T08:45:00,1,1,56.00,55.78,0,73.15,21274.33,63.09,1,0,0,0,
2014-06-02T09:00:00,1,1,56.00,55.68,0,73.40,20265.93,58.72,1,0,0,0,
2014-06-02T09:15:00,1,1,56.00,55.80,0,73.25,19996.31,54.90,1,0,0,0,
2014-06-02T09:30:00,1,1,56.00,55.84,0,73.41,19235.33,51.56,1,0,0,0,
2014-06-02T09:45:00,1,1,56.00,55.80,0,73.15,18262.21,47.88,1,0,0,0,
2014-06-02T10:00:00,1,1,56.00,55.90,0,73.09,17637.08,44.77,1,0,0,0,
2014-06-02T10:15:00,1,1,56.00,55.83,0,73.05,16942.90,41.88,1,0,0,0,
2014-06-02T10:30:00,1,1,56.00,55.87,0,72.81,16179.83,39.77,1,0,0,0,
2014-06-02T10:45:00,1,1,56.00,56.07,0,72.98,16015.33,41.00,1,0,0,0,
2014-06-02T11:00:00,1,1,56.00,55.96,0,73.33,15508.20,41.84,1,0,0,0,
2014-06-02T11:15:00,1,1,56.00,56.01,0,73.01,15001.99,38.45,1,0,0,0,
2014-06-02T11:30:00,1,1,56.00,56.02,0,73.01,14987.98,39.52,1,0,0,0,
2014-06-02T11:45:00,1,1,56.00,55.92,0,72.87,16073.24,44.18,1,0,0,0,
2014-06-02T12:00:00,1,1,56.00,55.76,0,70.47,15878.45,36.22,1,0,0,0,
2014-06-02T12:15:00,1,1,56.00,56.01,0,70.30,15189.23,38.79,1,0,0,0,
2014-06-02T12:30:00,1,1,56.00,56.51,0,70.62,18958.78,45.40,1,0,0,0,
2014-06-02T12:45:00,1,1,56.00,55.76,0,70.97,15660.80,38.45,1,0,0,0,
2014-06-02T13:00:00,1,1,56.00,55.83,0,70.98,15125.99,35.40,1,0,0,0,
2014-06-02T13:15:00,1,1,56.00,56.36,0,71.55,15855.11,42.77,1,0,0,0,
2014-06-02T13:30:00,1,1,56.00,56.09,0,71.93,15807.11,44.47,1,0,0,0,
2014-06-02T13:45:00,1,1,56.00,55.77,0,72.11,14881.34,39.20,1,0,0,0,
2014-06-02T14:00:00,1,1,56.00,55.87,0,72.77,14357.70,34.79,1,0,0,0,
2014-06-02T14:15:00,1,1,56.00,56.10,0,72.83,14482.29,39.50,1,0,0,0,
2014-06-02T14:30:00,1,1,56.00,55.87,0,72.98,14208.41,38.38,1,0,0,0,
2014-06-02T14:45:00,1,1,56.00,56.03,0,73.25,14149.29,35.34,1,0,0,0,
2014-06-02T15:00:00,1,1,56.00,55.88,0,73.26,13565.37,32.06,1,0,0,0,
2014-06-02T15:15:00,1,1,56.00,56.41,0,73.75,13988.16,37.90,1,0,0,0,
2014-06-02T15:30:00,1,1,56.00,55.86,0,73.69,14005.13,32.99,1,0,0,0,
2014-06-02T15:45:00,1,1,56.00,55.96,0,73.84,13892.59,34.47,1,0,0,0,
2014-06-02T16:00:00,1,1,56.00,56.04,0,73.98,13407.24,33.22,1,0,0,0,
2014-06-02T16:15:00,1,1,56.00,56.18,0,74.11,13613.83,36.45,1,0,0,0,
2014-06-02T16:30:00,1,1,56.00,56.00,0,74.08,13376.15,36.68,1,0,0,0,
2014-06-02T16:45:00,1,1,56.00,55.83,0,74.31,12954.80,34.68,1,0,0,0,
2014-06-02T17:00:00,1,1,56.00,56.05,0,74.62,13451.84,35.68,1,0,0,0,
2014-06-02T17:15:00,1,1,56.00,56.02,0,74.61,12955.16,35.56,1,0,0,0,
2014-06-02T17:30:00,1,1,56.00,55.89,0,74.30,12728.03,32.13,1,0,0,0,
2014-06-02T17:45:00,1,1,56.00,55.87,0,73.80,12181.87,29.52,1,0,0,0,
2014-06-02T18:00:00,1,1,56.00,65.62,0,73.72,12766.41,100.00,1,0,0,0,
2014-06-02T18:15:00,0,0,56.00,66.32,0,73.04,0,0,1,0,0,0,
2014-06-02T18:30:00,0,0,56.00,66.99,0,73.47,0,0,1,0,0,0,
2014-06-02T18:45:00,0,0,56.00,67.33,0,72.51,0,0,1,0,0,0,
2014-06-02T19:00:00,0,0,56.00,67.73,0,72.05,0,0,1,0,0,0,
2014-06-02T19:15:00,0,0,56.00,68.07,0,72.02,0,0,1,0,0,0,
2014-06-02T19:30:00,0,0,56.00,68.19,0,72.19,0,0,1,0,0,0,
2014-06-02T19:45:00,0,0,56.00,68.37,0,72.15,0,0,1,0,0,0,
2014-06-02T20:00:00,0,0,56.00,68.67,0,71.91,0,0,1,0,0,0,
2014-06-02T20:15:00,0,0,56.00,68.65,0,71.91,0,0,1,0,0,0,
2014-06-02T20:30:00,0,0,56.00,68.68,0,71.93,0,0,1,0,0,0,
2014-06-02T20:45:00,0,0,56.00,68.81,0,71.88,0,0,1,0,0,0,
2014-06-02T21:00:00,0,0,56.00,68.78,0,71.90,0,0,1,0,0,0,
2014-06-02T21:15:00,0,0,56.00,69.60,0,71.00,0,0,1,0,0,0,
2014-06-02T21:30:00,0,0,56.00,69.83,0,70.75,0,0,1,0,0,0,
2014-06-02T21:45:00,0,0,56.00,70.02,0,70.62,0,0,1,0,0,0,
2014-06-02T22:00:00,0,0,56.00,70.28,0,70.45,0,0,1,0,0,0,
2014-06-02T22:15:00,0,0,56.00,70.49,0,70.37,0,0,1,0,0,0,
2014-06-02T22:30:00,0,0,56.00,70.60,0,70.37,0,0,1,0,0,0,
2014-06-02T22:45:00,0,0,56.00,70.66,0,70.33,0,0,1,0,0,0,
2014-06-02T23:00:00,0,0,56.00,70.79,0,70.26,0,0,1,0,0,0,
2014-06-02T23:15:00,0,0,56.00,70.83,0,70.27,0,0,1,0,0,0,
2014-06-02T23:30:00,0,0,56.00,70.92,0,70.26,0,0,1,0,0,0,
2014-06-02T23:45:00,0,0,56.00,70.90,0,70.33,0,0,1,0,0,0,
2014-06-03T00:00:00,0,0,56.00,70.74,0,70.41,0,0,1,0,0,0,
2014-06-03T00:15:00,0,0,56.00,70.63,0,70.51,0,0,1,0,0,0,
2014-06-03T00:30:00,0,0,56.00,70.64,0,70.52,0,0,1,0,0,0,
2014-06-03T00:45:00,0,0,56.00,70.65,0,70.51,0,0,1,0,0,0,
2014-06-03T01:00:00,0,0,56.00,70.63,0,70.52,0,0,1,0,0,0,
2014-06-03T01:15:00,0,0,56.00,70.47,0,70.65,0,0,1,0,0,0,
2014-06-03T01:30:00,0,0,56.00,70.33,0,70.73,0,0,1,0,0,0,
2014-06-03T01:45:00,0,0,56.00,70.31,0,70.77,0,0,1,0,0,0,
2014-06-03T02:00:00,0,0,56.00,70.20,0,70.80,0,0,1,0,0,0,
2014-06-03T02:15:00,0,0,56.00,70.32,0,70.70,0,0,1,0,0,0,
2014-06-03T02:30:00,0,0,56.00,70.38,0,70.66,0,0,1,0,0,0,
2014-06-03T02:45:00,0,0,56.00,70.37,0,70.66,0,0,1,0,0,0,
2014-06-03T03:00:00,0,0,56.00,70.09,0,70.75,0,0,1,0,0,0,
2014-06-03T03:15:00,0,0,56.00,69.94,0,70.80,0,0,1,0,0,0,
2014-06-03T03:30:00,0,0,56.00,69.78,0,70.83,0,0,1,0,0,0,
2014-06-03T03:45:00,0,0,56.00,69.82,0,70.69,0,0,1,0,0,0,
2014-06-03T04:00:00,0,0,56.00,69.85,0,70.61,0,0,1,0,0,0,
2014-06-03T04:15:00,0,0,56.00,69.75,0,70.56,0,0,1,0,0,0,
2014-06-03T04:30:00,0,0,56.00,69.79,0,70.51,0,0,1,0,0,0,
2014-06-03T04:45:00,0,0,56.00,70.04,0,70.41,0,0,1,0,0,0,
2014-06-03T05:00:00,0,0,56.00,69.96,0,70.38,0,0,1,0,0,0,
2014-06-03T05:15:00,0,0,56.00,69.11,0,70.44,0,0,1,0,0,0,
2014-06-03T05:30:00,0,0,56.00,68.86,0,70.33,0,0,1,0,0,0,
2014-06-03T05:45:00,0,0,56.00,68.71,0,70.30,0,0,1,0,0,0,
2014-06-03T06:00:00,0,0,56.00,68.46,0,70.27,0,0,1,0,0,0,
2014-06-03T06:15:00,1,1,56.00,57.70,0,71.36,31967.43,100.00,1,0,0,0,
2014-06-03T06:30:00,1,1,56.00,56.64,0,70.70,33166.33,100.00,1,0,0,0,
2014-06-03T06:45:00,1,1,56.00,56.10,0,70.31,32526.81,100.00,1,0,0,0,
2014-06-03T07:00:00,1,1,56.00,55.63,0,70.08,30163.14,93.97,1,0,0,0,
2014-06-03T07:15:00,1,1,56.00,55.04,0,70.08,26172.65,76.20,1,0,0,0,
2014-06-03T07:30:00,1,1,56.00,55.01,0,70.16,23610.50,58.02,1,0,0,0,
2014-06-03T07:45:00,1,1,56.00,55.22,0,70.37,20925.16,41.95,1,0,0,0,
2014-06-03T08:00:00,1,1,56.00,55.59,0,70.52,20050.24,32.79,1,0,0,0,
2014-06-03T08:15:00,1,1,56.00,55.87,0,70.80,19238.30,30.44,1,0,0,0,
2014-06-03T08:30:00,1,1,56.00,55.99,0,71.01,18357.07,29.21,1,0,0,0,
2014-06-03T08:45:00,1,1,56.00,55.88,0,71.16,17669.74,27.19,1,0,0,0,
2014-06-03T09:00:00,1,1,56.00,55.88,0,71.29,17727.52,27.97,1,0,0,0,
2014-06-03T09:15:00,1,1,56.00,55.89,0,71.33,16801.21,25.80,1,0,0,0,
2014-06-03T09:30:00,1,1,56.00,55.98,0,71.40,16307.57,25.82,1,0,0,0,
2014-06-03T09:45:00,1,1,56.00,56.04,0,71.48,16298.58,28.13,1,0,0,0,
2014-06-03T10:00:00,1,1,56.00,55.70,0,71.55,15995.53,24.28,1,0,0,0,
2014-06-03T10:15:00,1,1,56.00,55.93,0,71.76,14377.82,23.17,1,0,0,0,
2014-06-03T10:30:00,1,1,56.00,56.15,0,71.81,13880.36,24.92,1,0,0,0,
2014-06-03T10:45:00,1,1,56.00,56.04,0,71.93,13671.15,26.54,1,0,0,0,
2014-06-03T11:00:00,1,1,56.00,55.89,0,71.94,13907.41,24.86,1,0,0,0,
2014-06-03T11:15:00,1,1,56.00,55.97,0,72.16,13749.00,26.23,1,0,0,0,
2014-06-03T11:30:00,1,1,56.00,55.84,0,72.16,13566.04,24.42,1,0,0,0,
2014-06-03T11:45:00,1,1,56.00,55.95,0,72.33,13424.76,24.01,1,0,0,0,
2014-06-03T12:00:00,1,1,56.00,56.25,0,72.44,14040.61,27.62,1,0,0,0,
2014-06-03T12:15:00,1,1,56.00,56.03,0,72.52,13872.57,29.50,1,0,0,0,
2014-06-03T12:30:00,1,1,56.00,55.86,0,72.56,15231.05,25.31,1,0,0,0,
2014-06-03T12:45:00,1,1,56.00,55.97,0,72.48,14153.54,23.11,1,0,0,0,
2014-06-03T13:00:00,1,1,56.00,55.95,0,72.80,13898.32,22.45,1,0,0,0,
2014-06-03T13:15:00,1,1,56.00,56.09,0,72.73,14056.17,27.97,1,0,0,0,
2014-06-03T13:30:00,1,1,56.00,55.90,0,72.87,13262.62,27.37,1,0,0,0,
2014-06-03T13:45:00,1,1,56.00,56.01,0,73.18,12781.08,23.72,1,0,0,0,
2014-06-03T14:00:00,1,1,56.00,56.13,0,73.01,12355.01,27.27,1,0,0,0,
2014-06-03T14:15:00,1,1,56.00,55.52,0,73.02,12800.01,22.21,1,0,0,0,
2014-06-03T14:30:00,1,1,56.00,56.08,0,73.37,12807.53,23.39,1,0,0,0,
2014-06-03T14:45:00,1,1,56.00,56.12,0,73.44,12727.66,24.70,1,0,0,0,
2014-06-03T15:00:00,1,1,56.00,55.98,0,73.51,12404.41,24.02,1,0,0,0,
2014-06-03T15:15:00,1,1,56.00,56.06,0,73.58,12841.28,24.97,1,0,0,0,
2014-06-03T15:30:00,1,1,56.00,56.19,0,73.63,12783.90,29.01,1,0,0,0,
2014-06-03T15:45:00,1,1,56.00,55.90,0,73.61,12578.33,22.54,1,0,0,0,
2014-06-03T16:00:00,1,1,56.00,56.00,0,73.51,12250.01,24.05,1,0,0,0,
2014-06-03T16:15:00,1,1,56.00,56.12,0,74.06,12481.95,26.51,1,0,0,0,
2014-06-03T16:30:00,1,1,56.00,55.69,0,74.45,12092.75,26.07,1,0,0,0,
2014-06-03T16:45:00,1,1,56.00,56.04,0,74.56,12074.01,25.10,1,0,0,0,
2014-06-03T17:00:00,1,1,56.00,55.96,0,74.51,12211.62,22.51,1,0,0,0,
2014-06-03T17:15:00,1,1,56.00,55.94,0,74.44,11224.01,21.05,1,0,0,0,
2014-06-03T17:30:00,1,1,56.00,56.24,0,74.72,10878.45,24.64,1,0,0,0,
2014-06-03T17:45:00,1,1,56.00,55.65,0,74.31,10695.75,22.11,1,0,0,0,
2014-06-03T18:00:00,1,1,56.00,55.97,0,74.09,10069.33,25.37,1,0,0,0,
2014-06-03T18:15:00,1,1,56.00,56.09,0,73.94,10423.94,26.78,1,0,0,0,
2014-06-03T18:30:00,1,1,56.00,55.72,0,74.08,10867.01,25.15,1,0,0,0,
2014-06-03T18:45:00,1,1,56.00,55.51,0,73.76,10589.54,20.20,1,0,0,0,
2014-06-03T19:00:00,1,1,56.00,55.87,0,73.45,9931.79,21.42,1,0,0,0,
2014-06-03T19:15:00,1,1,56.00,55.70,0,73.79,9893.73,20.09,1,0,0,0,
2014-06-03T19:30:00,1,1,56.00,55.64,0,72.70,9626.00,20.14,1,0,0,0,
2014-06-03T19:45:00,1,1,56.00,55.87,0,72.51,9304.00,19.18,1,0,0,0,
2014-06-03T20:00:00,1,1,56.00,56.03,0,71.88,9263.46,19.61,1,0,0,0,
2014-06-03T20:15:00,1,1,56.00,56.03,0,71.59,8890.16,20.51,1,0,0,0,
2014-06-03T20:30:00,1,1,56.00,56.03,0,71.33,8560.44,19.68,1,0,0,0,
2014-06-03T20:45:00,1,1,56.00,55.97,0,71.01,8568.80,19.87,1,0,0,0,
2014-06-03T21:00:00,1,1,56.00,55.85,0,70.84,7873.79,18.80,1,0,0,0,
2014-06-03T21:15:00,1,1,56.00,56.01,0,70.66,8319.91,18.51,1,0,0,0,
2014-06-03T21:30:00,1,1,56.00,55.99,0,70.69,8088.77,19.60,1,0,0,0,
2014-06-03T21:45:00,1,1,56.00,55.87,0,70.66,7731.64,17.37,1,0,0,0,
2014-06-03T22:00:00,1,1,56.00,55.84,0,70.48,7392.10,15.93,1,0,0,0,
2014-06-03T22:15:00,1,1,56.00,56.05,0,70.45,7422.39,17.59,1,0,0,0,
2014-06-03T22:30:00,1,1,56.00,56.08,0,70.66,7200.77,19.37,1,0,0,0,
2014-06-03T22:45:00,1,1,56.00,55.86,0,70.48,6938.85,16.71,1,0,0,0,
2014-06-03T23:00:00,1,1,56.00,56.12,0,70.43,6325.12,18.12,1,0,0,0,
2014-06-03T23:15:00,1,1,56.00,56.02,0,70.41,6054.47,18.35,1,0,0,0,
2014-06-03T23:30:00,1,1,56.00,55.88,0,70.41,5714.89,17.44,1,0,0,0,
2014-06-03T23:45:00,1,1,56.00,56.00,0,70.50,5696.89,17.29,1,0,0,0,
2014-06-04T00:00:00,1,1,56.00,62.44,0,70.51,5579.68,94.83,1,0,0,0,
2014-06-04T00:15:00,0,0,56.00,63.88,0,69.63,0,0,1,0,0,0,
2014-06-04T00:30:00,0,0,56.00,64.30,0,68.87,0,0,1,0,0,0,
2014-06-04T00:45:00,0,0,56.00,65.03,0,68.50,0,0,1,0,0,0,
2014-06-04T01:00:00,0,0,56.00,65.72,0,68.23,0,0,1,0,0,0,
2014-06-04T01:15:00,0,0,56.00,66.32,0,68.25,0,0,1,0,0,0,
2014-06-04T01:30:00,0,0,56.00,66.90,0,68.09,0,0,1,0,0,0,
2014-06-04T01:45:00,0,0,56.00,67.28,0,68.16,0,0,1,0,0,0,
2014-06-04T02:00:00,0,0,56.00,67.74,0,68.18,0,0,1,0,0,0,
2014-06-04T02:15:00,0,0,56.00,68.15,0,68.20,0,0,1,0,0,0,
2014-06-04T02:30:00,0,0,56.00,68.51,0,68.26,0,0,1,0,0,0,
2014-06-04T02:45:00,0,0,56.00,68.80,0,68.30,0,0,1,0,0,0,
2014-06-04T03:00:00,0,0,56.00,69.10,0,68.33,0,0,1,0,0,0,
2014-06-04T03:15:00,0,0,56.00,69.36,0,68.33,0,0,1,0,0,0,
2014-06-04T03:30:00,0,0,56.00,69.57,0,68.37,0,0,1,0,0,0,
2014-06-04T03:45:00,0,0,56.00,69.73,0,68.37,0,0,1,0,0,0,
2014-06-04T04:00:00,0,0,56.00,69.90,0,68.30,0,0,1,0,0,0,
2014-06-04T04:15:00,0,0,56.00,69.86,0,68.23,0,0,1,0,0,0,
2014-06-04T04:30:00,0,0,56.00,70.00,0,68.20,0,0,1,0,0,0,
2014-06-04T04:45:00,0,0,56.00,70.15,0,68.20,0,0,1,0,0,0,
2014-06-04T05:00:00,0,0,56.00,70.21,0,68.27,0,0,1,0,0,0,
2014-06-04T05:15:00,0,0,56.00,68.77,0,68.48,0,0,1,0,0,0,
2014-06-04T05:30:00,0,0,56.00,68.32,0,68.66,0,0,1,0,0,0,
2014-06-04T05:45:00,0,0,56.00,68.20,0,69.02,0,0,1,0,0,0,
2014-06-04T06:00:00,0,0,56.00,68.21,0,69.55,0,0,1,0,0,0,
2014-06-04T06:15:00,1,1,56.00,55.67,0,62.95,28332.80,92.04,1,0,0,0,
2014-06-04T06:30:00,1,1,56.00,55.02,0,61.81,27521.74,69.73,1,0,0,0,
2014-06-04T06:45:00,1,1,56.00,54.61,0,61.40,19810.85,42.65,1,0,0,0,
2014-06-04T07:00:00,1,1,56.00,55.52,0,61.47,17502.46,30.59,1,0,0,0,
2014-06-04T07:15:00,1,1,56.00,55.83,0,61.38,15869.32,26.89,1,0,0,0,
2014-06-04T07:30:00,1,1,56.00,56.00,0,61.38,15045.83,26.18,1,0,0,0,
2014-06-04T07:45:00,1,1,56.00,56.04,0,61.56,15121.90,25.15,1,0,0,0,
2014-06-04T08:00:00,1,1,56.00,56.05,0,62.11,14112.03,26.04,1,0,0,0,
2014-06-04T08:15:00,1,1,56.00,56.02,0,61.81,12868.84,23.56,1,0,0,0,
2014-06-04T08:30:00,1,1,56.00,55.93,0,62.25,12741.44,23.61,1,0,0,0,
2014-06-04T08:45:00,1,1,56.00,56.13,0,63.00,12980.08,25.28,1,0,0,0,
2014-06-04T09:00:00,1,1,56.00,56.22,0,62.97,12629.00,28.64,1,0,0,0,
2014-06-04T09:15:00,1,1,56.00,55.71,0,61.84,12837.12,22.61,1,0,0,0,
2014-06-04T09:30:00,1,1,56.00,55.92,0,61.40,12410.09,23.72,1,0,0,0,
2014-06-04T09:45:00,1,1,56.00,55.94,0,61.20,11983.08,22.19,1,0,0,0,
2014-06-04T10:00:00,1,1,56.00,56.01,0,61.56,10992.79,22.79,1,0,0,0,
2014-06-04T10:15:00,1,1,56.00,56.05,0,61.08,10625.78,22.51,1,0,0,0,
2014-06-04T10:30:00,1,1,56.00,55.98,0,61.00,10632.50,22.09,1,0,0,0,
2014-06-04T10:45:00,1,1,56.00,56.13,0,60.59,10568.37,23.80,1,0,0,0,
2014-06-04T11:00:00,1,1,56.00,55.87,0,60.63,9927.54,21.63,1,0,0,0,
2014-06-04T11:15:00,1,1,56.00,56.20,0,60.20,10719.86,22.64,1,0,0,0,
2014-06-04T11:30:00,1,1,56.00,55.98,0,59.93,10900.91,23.27,1,0,0,0,
2014-06-04T11:45:00,1,1,56.00,55.67,0,59.56,10868.83,19.69,1,0,0,0,
2014-06-04T12:00:00,1,1,56.00,56.07,0,59.52,10192.20,21.20,1,0,0,0,
2014-06-04T12:15:00,1,1,56.00,56.25,0,59.70,12804.04,25.39,1,0,0,0,
2014-06-04T12:30:00,1,1,56.00,55.39,0,59.66,12165.84,21.50,1,0,0,0,
2014-06-04T12:45:00,1,1,56.00,55.89,0,60.06,11642.25,21.73,1,0,0,0,
2014-06-04T13:00:00,1,1,56.00,55.97,0,60.04,11201.86,21.18,1,0,0,0,
2014-06-04T13:15:00,1,1,56.00,56.04,0,60.27,10831.49,20.10,1,0,0,0,
2014-06-04T13:30:00,1,1,56.00,56.22,0,60.59,10842.38,24.59,1,0,0,0,
2014-06-04T13:45:00,1,1,56.00,55.89,0,60.68,10865.37,21.87,1,0,0,0,
2014-06-04T14:00:00,1,1,56.00,55.64,0,60.95,11145.34,20.22,1,0,0,0,
2014-06-04T14:15:00,1,1,56.00,55.50,0,60.91,11858.99,20.04,1,0,0,0,
2014-06-04T14:30:00,1,1,56.00,55.92,0,61.09,10698.63,24.55,1,0,0,0,
2014-06-04T14:45:00,1,1,56.00,55.95,0,61.81,9968.98,23.87,1,0,0,0,
2014-06-04T15:00:00,1,1,56.00,56.16,0,62.45,10332.29,26.45,1,0,0,0,
2014-06-04T15:15:00,1,1,56.00,55.90,0,63.02,9893.45,22.11,1,0,0,0,
2014-06-04T15:30:00,1,1,56.00,56.37,0,63.38,10105.24,26.12,1,0,0,0,
2014-06-04T15:45:00,1,1,56.00,56.37,0,63.38,10105.24,19.13,1,0,0,0,
2014-06-04T16:00:00,1,1,56.00,56.37,0,63.38,10105.24,21.36,1,0,0,0,
2014-06-04T16:15:00,1,1,56.00,56.37,0,63.38,10105.24,26.05,1,0,0,0,
2014-06-04T16:30:00,1,1,56.00,56.37,0,63.38,10105.24,21.80,1,0,0,0,
2014-06-04T16:45:00,1,1,56.00,56.37,0,63.38,10105.24,19.84,1,0,0,0,
2014-06-04T17:00:00,1,1,56.00,56.37,0,63.38,10105.24,18.39,1,0,0,0,
2014-06-04T17:15:00,1,1,56.00,56.37,0,63.38,10105.24,20.88,1,0,0,0,
2014-06-04T17:30:00,1,1,56.00,56.37,0,63.38,10105.24,17.77,1,0,0,0,
2014-06-04T17:45:00,1,1,56.00,55.76,0,62.97,6689.58,17.12,1,0,0,0,
2014-06-04T18:00:00,1,1,56.00,55.91,0,62.97,6689.58,15.93,1,0,0,0,
2014-06-04T18:15:00,1,1,56.00,55.88,0,64.17,6726.89,20.29,1,0,0,0,
2014-06-04T18:30:00,1,1,56.00,55.76,0,63.87,6341.54,16.68,1,0,0,0,
2014-06-04T18:45:00,1,1,56.00,55.95,0,63.57,6011.69,16.53,1,0,0,0,
2014-06-04T19:00:00,1,1,56.00,56.03,0,63.00,5560.51,16.76,1,0,0,0,
2014-06-04T19:15:00,1,1,56.00,56.30,0,63.22,6726.38,21.98,1,0,0,0,
2014-06-04T19:30:00,1,1,56.00,55.90,0,62.97,7491.86,19.20,1,0,0,0,
2014-06-04T19:45:00,1,1,56.00,55.79,0,62.52,7106.83,15.90,1,0,0,0,
2014-06-04T20:00:00,1,1,56.00,55.93,0,61.89,6656.97,14.60,1,0,0,0,
2014-06-04T20:15:00,1,1,56.00,55.93,0,61.57,6768.22,14.39,1,0,0,0,
2014-06-04T20:30:00,1,1,56.00,55.93,0,61.39,6030.70,16.85,1,0,0,0,
2014-06-04T20:45:00,1,1,56.00,55.93,0,60.97,5185.61,16.72,1,0,0,0,
2014-06-04T21:00:00,1,1,56.00,56.03,0,60.82,5103.13,13.75,1,0,0,0,
2014-06-04T21:15:00,1,1,56.00,55.99,0,60.05,5684.08,12.21,1,0,0,0,
2014-06-04T21:30:00,1,1,56.00,55.84,0,59.35,5464.48,10.90,1,0,0,0,
2014-06-04T21:45:00,1,1,56.00,56.06,0,59.02,5473.79,12.81,1,0,0,0,
2014-06-04T22:00:00,1,1,56.00,56.51,0,58.47,6531.33,20.55,1,0,0,0,
2014-06-04T22:15:00,1,1,56.00,55.69,0,58.37,6954.66,10.30,1,0,0,0,
2014-06-04T22:30:00,1,1,56.00,56.34,0,58.25,6611.12,16.43,1,0,0,0,
2014-06-04T22:45:00,1,1,56.00,55.76,0,58.30,5279.56,11.38,1,0,0,0,
2014-06-04T23:00:00,1,1,56.00,56.05,0,58.12,4757.97,17.23,1,0,0,0,
2014-06-04T23:15:00,1,1,56.00,57.26,0,57.62,4626.56,43.31,1,0,0,0,
2014-06-04T23:30:00,1,1,56.00,57.01,0,57.42,4286.04,44.86,1,0,0,0,
2014-06-04T23:45:00,1,1,56.00,56.28,0,56.91,4285.05,53.47,1,0,0,0,
2014-06-05T00:00:00,1,1,56.00,56.84,0,56.92,4111.52,72.48,1,0,0,0,
2014-06-05T00:15:00,1,1,56.00,56.60,0,56.38,3353.33,76.43,1,0,0,0,
2014-06-05T00:30:00,1,1,56.00,56.88,0,56.54,3442.96,95.37,1,0,0,0,
2014-06-05T00:45:00,1,1,56.00,56.82,0,56.13,3526.68,100.00,1,0,0,0,
2014-06-05T01:00:00,1,1,56.00,56.81,0,56.12,3045.88,100.00,1,0,0,0,
2014-06-05T01:15:00,1,1,56.00,57.00,0,56.28,2804.38,100.00,1,0,0,0,
2014-06-05T01:30:00,1,1,56.00,56.92,0,56.01,2313.20,100.00,1,0,0,0,
2014-06-05T01:45:00,1,1,56.00,56.82,0,55.70,2750.08,100.00,1,0,0,0,
2014-06-05T02:00:00,1,1,56.00,56.60,0,55.38,2256.97,100.00,1,0,0,0,
2014-06-05T02:15:00,1,1,56.00,56.63,0,55.31,1793.60,100.00,1,0,0,0,
2014-06-05T02:30:00,1,1,56.00,56.67,0,55.25,1590.84,100.00,1,0,0,0,
2014-06-05T02:45:00,1,1,56.00,56.68,0,55.10,1731.29,100.00,1,0,0,0,
2014-06-05T03:00:00,1,1,56.00,56.72,0,55.07,1255.85,100.00,1,0,0,0,
2014-06-05T03:15:00,1,1,56.00,56.65,0,54.80,791.36,100.00,1,0,0,0,
2014-06-05T03:30:00,1,1,56.00,56.43,0,54.58,1233.83,100.00,1,0,0,0,
2014-06-05T03:45:00,1,1,56.00,56.35,0,54.47,1938.38,100.00,1,0,0,0,
2014-06-05T04:00:00,1,1,56.00,56.45,0,54.60,2357.30,100.00,1,0,0,0,
2014-06-05T04:15:00,1,1,56.00,56.45,0,54.52,3164.22,100.00,1,0,0,0,
2014-06-05T04:30:00,1,1,56.00,56.45,0,54.36,3263.65,100.00,1,0,0,0,
2014-06-05T04:45:00,1,1,56.00,56.22,0,54.34,2981.86,100.00,1,0,0,0,
2014-06-05T05:00:00,1,1,56.00,56.21,0,54.22,3515.68,100.00,1,0,0,0,
2014-06-05T05:15:00,1,1,56.00,56.09,0,54.11,3155.70,100.00,1,0,0,0,
2014-06-05T05:30:00,1,1,56.00,55.99,0,53.97,3580.76,99.91,1,0,0,0,
2014-06-05T05:45:00,1,1,56.00,55.91,0,53.88,3680.10,98.25,1,0,0,0,
2014-06-05T06:00:00,1,1,56.00,55.85,0,53.93,3773.83,94.81,1,0,0,0,
2014-06-05T06:15:00,1,1,56.00,56.03,0,54.42,3676.54,95.30,1,0,0,0,
2014-06-05T06:30:00,1,1,56.00,56.45,0,54.99,3443.49,100.00,1,0,0,0,
