FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-05T06:45:00,1,1,56.00,56.78,0,55.57,1945.13,100.00,1,0,0,0,
2014-06-05T07:00:00,1,1,56.00,57.60,0,56.57,3228.81,100.00,1,0,0,0,
2014-06-05T07:15:00,1,1,56.00,56.77,0,57.58,2232.23,100.00,1,0,0,0,
2014-06-05T07:30:00,1,1,56.00,59.50,0,58.67,1219.46,100.00,1,0,0,0,
2014-06-05T07:45:00,1,1,56.00,60.66,0,59.78,1950.59,100.00,1,0,0,0,
2014-06-05T08:00:00,1,1,56.00,61.71,0,60.86,4345.45,100.00,1,0,0,0,
2014-06-05T08:15:00,1,1,56.00,63.07,0,62.39,5098.70,100.00,1,0,0,0,
2014-06-05T08:30:00,1,1,56.00,63.06,0,63.40,7716.66,100.00,1,0,0,0,
2014-06-05T08:45:00,1,1,56.00,65.36,0,64.20,9549.37,100.00,1,0,0,0,
2014-06-05T09:00:00,1,1,56.00,66.20,0,64.72,12771.26,100.00,1,0,0,0,
2014-06-05T09:15:00,1,1,56.00,66.70,0,65.41,15161.33,100.00,1,0,0,0,
2014-06-05T09:30:00,1,1,56.00,67.39,0,65.84,17952.74,100.00,1,0,0,0,
2014-06-05T09:45:00,1,1,56.00,68.17,0,66.36,21017.90,100.00,1,0,0,0,
2014-06-05T10:00:00,1,1,56.00,52.59,0,66.18,18051.27,53.43,1,4.98613967791934,0,0,
2014-06-05T10:15:00,1,1,56.00,55.13,0,67.01,13277.67,20.53,1,0,0,0,
2014-06-05T10:30:00,1,1,56.00,56.25,0,67.30,12706.42,25.54,1,0,0,0,
2014-06-05T10:45:00,1,1,56.00,56.25,0,67.93,12373.02,27.06,1,0,0,0,
2014-06-05T11:00:00,1,1,56.00,55.97,0,68.22,12355.28,21.35,1,0,0,0,
2014-06-05T11:15:00,1,1,56.00,55.97,0,68.22,12355.28,21.35,1,0,0,0,
2014-06-05T11:30:00,1,1,57.00,56.79,0,69.65,9022.19,21.35,1,0,0,0,
2014-06-05T11:45:00,1,1,57.00,56.79,0,69.65,9022.19,27.41,1,0,0,0,
2014-06-05T12:00:00,1,1,57.00,57.79,0,70.11,9265.11,26.00,1,0,0,0,
2014-06-05T12:15:00,1,1,57.00,57.17,0,70.09,10046.24,20.96,1,0,0,0,
2014-06-05T12:30:00,1,1,57.00,57.21,0,71.91,10230.76,25.61,1,0,0,0,
2014-06-05T12:45:00,1,1,57.00,57.01,0,71.92,10624.02,25.93,1,0,0,0,
2014-06-05T13:00:00,1,1,57.00,57.25,0,71.63,10427.65,24.14,1,0,0,0,
2014-06-05T13:15:00,1,1,57.00,57.10,0,72.23,11501.46,26.57,1,0,0,0,
2014-06-05T13:30:00,1,1,57.00,56.62,0,71.95,11861.85,19.89,1,0,0,0,
2014-06-05T13:45:00,1,1,57.00,57.37,0,72.86,11368.53,27.43,1,0,0,0,
2014-06-05T14:00:00,1,1,57.00,56.82,0,72.92,10088.52,20.98,1,0,0,0,
2014-06-05T14:15:00,1,1,57.00,57.05,0,73.45,11134.96,25.04,1,0,0,0,
2014-06-05T14:30:00,1,1,57.00,57.21,0,73.32,10845.73,24.76,1,0,0,0,
2014-06-05T14:45:00,1,1,57.00,56.51,0,72.55,10151.64,18.15,1,0,0,0,
2014-06-05T15:00:00,1,1,57.00,56.95,0,71.96,10705.48,24.37,1,0,0,0,
2014-06-05T15:15:00,1,1,57.00,56.67,0,71.92,9102.91,16.43,1,0,0,0,
2014-06-05T15:30:00,1,1,57.00,56.88,0,71.61,8425.13,17.92,1,0,0,0,
2014-06-05T15:45:00,1,1,57.00,57.01,0,71.67,7785.21,16.27,1,0,0,0,
2014-06-05T16:00:00,1,1,57.00,57.24,0,71.71,8115.10,23.07,1,0,0,0,
2014-06-05T16:15:00,1,1,57.00,56.61,0,71.49,7230.75,17.72,1,0,0,0,
2014-06-05T16:30:00,1,1,57.00,57.50,0,71.57,7866.74,23.07,1,0,0,0,
2014-06-05T16:45:00,1,1,57.00,56.81,0,71.74,7464.61,15.96,1,0,0,0,
2014-06-05T17:00:00,1,1,57.00,57.02,0,71.80,7155.44,19.51,1,0,0,0,
2014-06-05T17:15:00,1,1,57.00,56.87,0,71.65,7003.48,17.45,1,0,0,0,
2014-06-05T17:30:00,1,1,57.00,56.98,0,71.51,6923.32,15.58,1,0,0,0,
2014-06-05T17:45:00,1,1,57.00,57.41,0,71.46,6821.96,20.61,1,0,0,0,
2014-06-05T18:00:00,1,1,57.00,56.94,0,70.94,6563.73,20.95,1,0,0,0,
2014-06-05T18:15:00,1,1,57.00,56.79,0,70.96,6312.43,17.40,1,0,0,0,
2014-06-05T18:30:00,1,1,57.00,56.96,0,71.02,6367.42,14.53,1,0,0,0,
2014-06-05T18:45:00,1,1,57.00,57.24,0,71.00,6529.30,20.12,1,0,0,0,
2014-06-05T19:00:00,1,1,57.00,56.49,0,70.93,6352.14,14.38,1,0,0,0,
2014-06-05T19:15:00,1,1,57.00,56.92,0,70.87,5493.64,16.29,1,0,0,0,
2014-06-05T19:30:00,1,1,57.00,57.16,0,70.75,5826.74,15.69,1,0,0,0,
2014-06-05T19:45:00,1,1,57.00,56.70,0,70.48,5437.53,15.77,1,0,0,0,
2014-06-05T20:00:00,1,1,57.00,57.34,0,70.41,5668.93,18.36,1,0,0,0,
2014-06-05T20:15:00,1,1,57.00,56.95,0,70.05,5117.39,14.31,1,0,0,0,
2014-06-05T20:30:00,1,1,57.00,56.46,0,69.54,4678.84,11.44,1,0,0,0,
2014-06-05T20:45:00,1,1,57.00,57.22,0,69.56,4816.98,19.69,1,0,0,0,
2014-06-05T21:00:00,1,1,57.00,64.32,0,69.47,4986.72,100.00,1,0,0,0,
2014-06-05T21:15:00,0,0,57.00,65.32,0,68.90,0,0,1,0,0,0,
2014-06-05T21:30:00,0,0,57.00,65.19,0,68.50,0,0,1,0,0,0,
2014-06-05T21:45:00,0,0,57.00,65.59,0,68.33,0,0,1,0,0,0,
2014-06-05T22:00:00,0,0,57.00,66.08,0,68.24,0,0,1,0,0,0,
2014-06-05T22:15:00,0,0,57.00,66.63,0,68.19,0,0,1,0,0,0,
2014-06-05T22:30:00,0,0,57.00,67.02,0,68.05,0,0,1,0,0,0,
2014-06-05T22:45:00,0,0,57.00,67.29,0,67.93,0,0,1,0,0,0,
2014-06-05T23:00:00,0,0,57.00,67.52,0,67.86,0,0,1,0,0,0,
2014-06-05T23:15:00,0,0,57.00,67.63,0,67.78,0,0,1,0,0,0,
2014-06-05T23:30:00,0,0,57.00,67.66,0,67.73,0,0,1,0,0,0,
2014-06-05T23:45:00,0,0,57.00,67.73,0,67.67,0,0,1,0,0,0,
2014-06-06T00:00:00,0,0,57.00,67.79,0,67.68,0,0,1,0,0,0,
2014-06-06T00:15:00,0,0,57.00,67.81,0,67.71,0,0,1,0,0,0,
2014-06-06T00:30:00,0,0,57.00,67.85,0,67.70,0,0,1,0,0,0,
2014-06-06T00:45:00,0,0,57.00,67.87,0,67.64,0,0,1,0,0,0,
2014-06-06T01:00:00,0,0,57.00,67.90,0,67.60,0,0,1,0,0,0,
2014-06-06T01:15:00,0,0,57.00,67.94,0,67.56,0,0,1,0,0,0,
2014-06-06T01:30:00,0,0,57.00,67.97,0,67.47,0,0,1,0,0,0,
2014-06-06T01:45:00,0,0,57.00,67.92,0,67.33,0,0,1,0,0,0,
2014-06-06T02:00:00,0,0,57.00,67.94,0,67.25,0,0,1,0,0,0,
2014-06-06T02:15:00,0,0,57.00,67.96,0,67.16,0,0,1,0,0,0,
2014-06-06T02:30:00,0,0,57.00,67.88,0,67.11,0,0,1,0,0,0,
2014-06-06T02:45:00,0,0,57.00,67.97,0,67.19,0,0,1,0,0,0,
2014-06-06T03:00:00,0,0,57.00,67.96,0,67.27,0,0,1,0,0,0,
2014-06-06T03:15:00,0,0,57.00,67.94,0,67.18,0,0,1,0,0,0,
2014-06-06T03:30:00,0,0,57.00,67.94,0,67.20,0,0,1,0,0,0,
2014-06-06T03:45:00,0,0,57.00,67.96,0,67.17,0,0,1,0,0,0,
2014-06-06T04:00:00,0,0,57.00,67.92,0,67.06,0,0,1,0,0,0,
2014-06-06T04:15:00,0,0,57.00,67.89,0,67.03,0,0,1,0,0,0,
2014-06-06T04:30:00,0,0,57.00,67.91,0,67.07,0,0,1,0,0,0,
2014-06-06T04:45:00,0,0,57.00,67.88,0,66.98,0,0,1,0,0,0,
2014-06-06T05:00:00,0,0,57.00,67.87,0,66.90,0,0,1,0,0,0,
2014-06-06T05:15:00,0,0,57.00,67.74,0,66.66,0,0,1,0,0,0,
2014-06-06T05:30:00,0,0,57.00,67.73,0,66.49,0,0,1,0,0,0,
2014-06-06T05:45:00,0,0,57.00,67.40,0,66.16,0,0,1,0,0,0,
2014-06-06T06:00:00,0,0,57.00,66.94,0,65.24,0,0,1,0,0,0,
2014-06-06T06:15:00,1,1,57.00,56.26,0,54.27,21870.81,0,1,0,0,0,
2014-06-06T06:30:00,1,1,57.00,57.45,0,55.35,21266.75,0,1,0,0,0,
2014-06-06T06:45:00,1,1,57.00,58.31,0,55.98,17330.00,0,1,0,0,0,
2014-06-06T07:00:00,1,1,57.00,58.52,0,56.46,16796.77,0,1,0,0,0,
2014-06-06T07:15:00,1,1,57.00,60.29,0,58.21,15809.08,100.00,1,0,0,0,
2014-06-06T07:30:00,1,1,57.00,62.27,0,60.33,17665.21,100.00,1,0,0,0,
2014-06-06T07:45:00,1,1,57.00,64.29,0,62.09,16237.21,100.00,1,0,0,0,
2014-06-06T08:00:00,1,1,57.00,65.61,0,63.97,16462.65,100.00,1,0,0,0,
2014-06-06T08:15:00,1,1,57.00,67.09,0,65.75,17181.78,100.00,1,0,0,0,
2014-06-06T08:30:00,1,1,57.00,68.67,0,67.09,18891.49,100.00,1,0,0,0,
2014-06-06T08:45:00,1,1,57.00,70.17,0,68.54,20987.52,100.00,1,0,0,0,
2014-06-06T09:00:00,1,1,57.00,71.14,0,69.14,23093.80,100.00,1,0,0,0,
2014-06-06T09:15:00,1,1,57.00,71.74,0,69.52,25245.74,100.00,1,0,0,0,
2014-06-06T09:30:00,1,1,57.00,63.60,0,69.55,26630.87,100.00,1,0,0,0,
2014-06-06T09:45:00,1,1,57.00,54.50,0,70.52,18691.17,28.70,1,3.78511252910228,0,0,
2014-06-06T10:00:00,1,1,57.00,56.58,0,71.10,15811.02,21.50,1,0,0,0,
2014-06-06T10:15:00,1,1,57.00,57.38,0,71.91,14630.58,26.43,1,0,0,0,
2014-06-06T10:30:00,1,1,57.00,56.81,0,72.70,13194.14,23.06,1,0,0,0,
2014-06-06T10:45:00,1,1,57.00,56.83,0,73.06,12127.71,20.35,1,0,0,0,
2014-06-06T11:00:00,1,1,57.00,57.25,0,73.97,10788.71,25.32,1,0,0,0,
2014-06-06T11:15:00,1,1,57.00,57.10,0,74.20,10348.82,22.71,1,0,0,0,
2014-06-06T11:30:00,1,1,57.00,57.21,0,72.78,9984.14,25.42,1,0,0,0,
2014-06-06T11:45:00,1,1,57.00,57.03,0,72.48,10271.79,23.28,1,0,0,0,
2014-06-06T12:00:00,1,1,57.00,57.10,0,72.88,9985.22,20.63,1,0,0,0,
2014-06-06T12:15:00,1,1,57.00,57.04,0,72.71,9709.48,23.77,1,0,0,0,
2014-06-06T12:30:00,1,1,57.00,57.14,0,72.98,9513.13,24.42,1,0,0,0,
2014-06-06T12:45:00,1,1,57.00,57.09,0,73.30,10016.39,22.79,1,0,0,0,
2014-06-06T13:00:00,1,1,57.00,57.01,0,73.66,9975.38,22.42,1,0,0,0,
2014-06-06T13:15:00,1,1,57.00,57.22,0,73.25,9578.39,24.80,1,0,0,0,
2014-06-06T13:30:00,1,1,57.00,57.02,0,73.74,9260.09,25.13,1,0,0,0,
2014-06-06T13:45:00,1,1,57.00,57.23,0,73.43,9429.47,25.20,1,0,0,0,
2014-06-06T14:00:00,1,1,57.00,56.82,0,73.30,9276.69,21.82,1,0,0,0,
2014-06-06T14:15:00,1,1,57.00,57.08,0,73.48,9016.48,20.85,1,0,0,0,
2014-06-06T14:30:00,1,1,57.00,56.52,0,73.78,9330.06,19.19,1,0,0,0,
2014-06-06T14:45:00,1,1,57.00,57.18,0,73.91,9319.01,24.61,1,0,0,0,
2014-06-06T15:00:00,1,1,57.00,57.35,0,73.72,9870.17,25.76,1,0,0,0,
2014-06-06T15:15:00,1,1,57.00,57.33,0,73.74,9691.12,24.40,1,0,0,0,
2014-06-06T15:30:00,1,1,57.00,56.85,0,73.15,8692.97,18.81,1,0,0,0,
2014-06-06T15:45:00,1,1,57.00,56.78,0,73.25,9047.28,17.61,1,0,0,0,
2014-06-06T16:00:00,1,1,57.00,56.95,0,73.13,8659.04,20.08,1,0,0,0,
2014-06-06T16:15:00,1,1,57.00,56.84,0,72.83,8673.85,17.29,1,0,0,0,
2014-06-06T16:30:00,1,1,57.00,57.05,0,73.13,8280.76,20.43,1,0,0,0,
2014-06-06T16:45:00,1,1,57.00,56.83,0,73.25,8036.01,17.16,1,0,0,0,
2014-06-06T17:00:00,1,1,57.00,57.15,0,73.57,7838.12,20.63,1,0,0,0,
2014-06-06T17:15:00,1,1,57.00,56.57,0,73.18,7889.73,16.32,1,0,0,0,
2014-06-06T17:30:00,1,1,57.00,57.18,0,73.07,8032.37,24.00,1,0,0,0,
2014-06-06T17:45:00,1,1,57.00,57.00,0,73.10,8421.05,19.95,1,0,0,0,
2014-06-06T18:00:00,1,1,57.00,57.20,0,72.94,7899.77,22.29,1,0,0,0,
2014-06-06T18:15:00,1,1,57.00,56.88,0,72.72,7809.58,16.52,1,0,0,0,
2014-06-06T18:30:00,1,1,57.00,67.89,0,72.53,8303.88,100.00,1,0,0,0,
2014-06-06T18:45:00,0,0,57.00,68.78,0,72.10,0,0,1,0,0,0,
2014-06-06T19:00:00,0,0,57.00,68.52,0,71.72,0,0,1,0,0,0,
2014-06-06T19:15:00,0,0,57.00,68.80,0,71.32,0,0,1,0,0,0,
2014-06-06T19:30:00,0,0,57.00,69.12,0,71.08,0,0,1,0,0,0,
2014-06-06T19:45:00,0,0,57.00,69.51,0,70.95,0,0,1,0,0,0,
2014-06-06T20:00:00,0,0,57.00,69.71,0,70.96,0,0,1,0,0,0,
2014-06-06T20:15:00,0,0,57.00,69.82,0,70.98,0,0,1,0,0,0,
2014-06-06T20:30:00,0,0,57.00,69.88,0,70.84,0,0,1,0,0,0,
2014-06-06T20:45:00,0,0,57.00,69.92,0,70.80,0,0,1,0,0,0,
2014-06-06T21:00:00,0,0,57.00,69.97,0,70.70,0,0,1,0,0,0,
2014-06-06T21:15:00,0,0,57.00,70.33,0,70.33,0,0,1,0,0,0,
2014-06-06T21:30:00,0,0,57.00,70.48,0,70.21,0,0,1,0,0,0,
2014-06-06T21:45:00,0,0,57.00,70.51,0,70.09,0,0,1,0,0,0,
2014-06-06T22:00:00,0,0,57.00,70.49,0,70.04,0,0,1,0,0,0,
2014-06-06T22:15:00,0,0,57.00,70.45,0,70.03,0,0,1,0,0,0,
2014-06-06T22:30:00,0,0,57.00,70.52,0,69.96,0,0,1,0,0,0,
2014-06-06T22:45:00,0,0,57.00,70.54,0,69.94,0,0,1,0,0,0,
2014-06-06T23:00:00,0,0,57.00,70.50,0,69.95,0,0,1,0,0,0,
2014-06-06T23:15:00,0,0,57.00,70.56,0,69.92,0,0,1,0,0,0,
2014-06-06T23:30:00,0,0,57.00,70.45,0,69.94,0,0,1,0,0,0,
2014-06-06T23:45:00,0,0,57.00,70.45,0,69.92,0,0,1,0,0,0,
2014-06-07T00:00:00,0,0,57.00,70.43,0,69.87,0,0,1,0,0,0,
2014-06-07T00:15:00,0,0,57.00,70.38,0,69.80,0,0,1,0,0,0,
2014-06-07T00:30:00,0,0,57.00,70.37,0,69.76,0,0,1,0,0,0,
2014-06-07T00:45:00,0,0,57.00,70.40,0,69.74,0,0,1,0,0,0,
2014-06-07T01:00:00,0,0,57.00,70.32,0,69.74,0,0,1,0,0,0,
2014-06-07T01:15:00,0,0,57.00,70.28,0,69.61,0,0,1,0,0,0,
2014-06-07T01:30:00,0,0,57.00,70.25,0,69.42,0,0,1,0,0,0,
2014-06-07T01:45:00,0,0,57.00,70.25,0,69.40,0,0,1,0,0,0,
2014-06-07T02:00:00,0,0,57.00,70.23,0,69.43,0,0,1,0,0,0,
2014-06-07T02:15:00,0,0,57.00,70.21,0,69.41,0,0,1,0,0,0,
2014-06-07T02:30:00,0,0,57.00,70.19,0,69.37,0,0,1,0,0,0,
2014-06-07T02:45:00,0,0,57.00,70.16,0,69.32,0,0,1,0,0,0,
2014-06-07T03:00:00,0,0,57.00,70.17,0,69.32,0,0,1,0,0,0,
2014-06-07T03:15:00,0,0,57.00,70.17,0,69.36,0,0,1,0,0,0,
2014-06-07T03:30:00,0,0,57.00,70.17,0,69.36,0,0,1,0,0,0,
2014-06-07T03:45:00,0,0,57.00,70.11,0,69.31,0,0,1,0,0,0,
2014-06-07T04:00:00,0,0,57.00,70.11,0,69.25,0,0,1,0,0,0,
2014-06-07T04:15:00,0,0,57.00,70.11,0,69.16,0,0,1,0,0,0,
2014-06-07T04:30:00,0,0,57.00,70.05,0,69.08,0,0,1,0,0,0,
2014-06-07T04:45:00,0,0,57.00,70.01,0,69.01,0,0,1,0,0,0,
2014-06-07T05:00:00,0,0,57.00,70.04,0,68.97,0,0,1,0,0,0,
2014-06-07T05:15:00,0,0,57.00,70.03,0,68.95,0,0,1,0,0,0,
2014-06-07T05:30:00,0,0,57.00,69.99,0,68.87,0,0,1,0,0,0,
2014-06-07T05:45:00,0,0,57.00,69.95,0,68.81,0,0,1,0,0,0,
2014-06-07T06:00:00,0,0,57.00,69.92,0,68.79,0,0,1,0,0,0,
2014-06-07T06:15:00,0,0,57.00,69.98,0,68.71,0,0,1,0,0,0,
2014-06-07T06:30:00,0,0,57.00,69.96,0,68.68,0,0,1,0,0,0,
2014-06-07T06:45:00,0,0,57.00,69.96,0,68.73,0,0,1,0,0,0,
2014-06-07T07:00:00,0,0,57.00,70.04,0,68.81,0,0,1,0,0,0,
2014-06-07T07:15:00,0,0,57.00,70.16,0,68.85,0,0,1,0,0,0,
2014-06-07T07:30:00,0,0,57.00,70.36,0,68.93,0,0,1,0,0,0,
2014-06-07T07:45:00,0,0,57.00,70.62,0,68.97,0,0,1,0,0,0,
2014-06-07T08:00:00,0,0,57.00,70.70,0,69.01,0,0,1,0,0,0,
2014-06-07T08:15:00,0,0,57.00,70.85,0,69.05,0,0,1,0,0,0,
2014-06-07T08:30:00,0,0,57.00,70.93,0,69.09,0,0,1,0,0,0,
2014-06-07T08:45:00,0,0,57.00,71.01,0,69.11,0,0,1,0,0,0,
2014-06-07T09:00:00,0,0,57.00,71.10,0,69.13,0,0,1,0,0,0,
2014-06-07T09:15:00,0,0,57.00,71.25,0,69.14,0,0,1,0,0,0,
2014-06-07T09:30:00,0,0,57.00,71.31,0,69.15,0,0,1,0,0,0,
2014-06-07T09:45:00,0,0,57.00,71.37,0,69.17,0,0,1,0,0,0,
2014-06-07T10:00:00,0,0,57.00,71.47,0,69.18,0,0,1,0,0,0,
2014-06-07T10:15:00,0,0,57.00,71.52,0,69.23,0,0,1,0,0,0,
2014-06-07T10:30:00,0,0,57.00,71.57,0,69.25,0,0,1,0,0,0,
2014-06-07T10:45:00,0,0,57.00,71.60,0,69.27,0,0,1,0,0,0,
2014-06-07T11:00:00,0,0,57.00,71.58,0,69.31,0,0,1,0,0,0,
2014-06-07T11:15:00,0,0,57.00,71.34,0,69.40,0,0,1,0,0,0,
2014-06-07T11:30:00,0,0,57.00,71.42,0,69.42,0,0,1,0,0,0,
2014-06-07T11:45:00,0,0,57.00,71.46,0,69.44,0,0,1,0,0,0,
2014-06-07T12:00:00,0,0,57.00,71.39,0,69.46,0,0,1,0,0,0,
2014-06-07T12:15:00,0,0,57.00,71.46,0,69.45,0,0,1,0,0,0,
2014-06-07T12:30:00,0,0,57.00,71.43,0,69.47,0,0,1,0,0,0,
2014-06-07T12:45:00,0,0,57.00,71.47,0,69.49,0,0,1,0,0,0,
2014-06-07T13:00:00,0,0,57.00,71.46,0,69.54,0,0,1,0,0,0,
2014-06-07T13:15:00,0,0,57.00,71.53,0,69.56,0,0,1,0,0,0,
2014-06-07T13:30:00,0,0,57.00,71.58,0,69.57,0,0,1,0,0,0,
2014-06-07T13:45:00,0,0,57.00,71.61,0,69.58,0,0,1,0,0,0,
2014-06-07T14:00:00,0,0,57.00,71.44,0,69.62,0,0,1,0,0,0,
2014-06-07T14:15:00,0,0,57.00,71.59,0,69.65,0,0,1,0,0,0,
2014-06-07T14:30:00,0,0,57.00,71.58,0,69.70,0,0,1,0,0,0,
2014-06-07T14:45:00,0,0,57.00,71.67,0,69.71,0,0,1,0,0,0,
2014-06-07T15:00:00,0,0,57.00,71.69,0,69.73,0,0,1,0,0,0,
2014-06-07T15:15:00,0,0,57.00,71.71,0,69.75,0,0,1,0,0,0,
2014-06-07T15:30:00,0,0,57.00,71.68,0,69.76,0,0,1,0,0,0,
2014-06-07T15:45:00,0,0,57.00,71.68,0,69.76,0,0,1,0,0,0,
2014-06-07T16:00:00,0,0,57.00,71.73,0,69.76,0,0,1,0,0,0,
2014-06-07T16:15:00,0,0,57.00,71.70,0,69.78,0,0,1,0,0,0,
2014-06-07T16:30:00,0,0,57.00,71.71,0,69.78,0,0,1,0,0,0,
2014-06-07T16:45:00,0,0,57.00,71.76,0,69.79,0,0,1,0,0,0,
2014-06-07T17:00:00,0,0,57.00,71.77,0,69.78,0,0,1,0,0,0,
2014-06-07T17:15:00,0,0,57.00,71.82,0,69.78,0,0,1,0,0,0,
2014-06-07T17:30:00,0,0,57.00,71.76,0,69.78,0,0,1,0,0,0,
2014-06-07T17:45:00,0,0,57.00,71.77,0,69.78,0,0,1,0,0,0,
2014-06-07T18:00:00,0,0,57.00,71.72,0,69.79,0,0,1,0,0,0,
2014-06-07T18:15:00,0,0,57.00,71.70,0,69.79,0,0,1,0,0,0,
2014-06-07T18:30:00,0,0,57.00,71.68,0,69.80,0,0,1,0,0,0,
2014-06-07T18:45:00,0,0,57.00,71.63,0,69.81,0,0,1,0,0,0,
2014-06-07T19:00:00,0,0,57.00,71.64,0,69.80,0,0,1,0,0,0,
2014-06-07T19:15:00,0,0,57.00,71.60,0,69.79,0,0,1,0,0,0,
2014-06-07T19:30:00,0,0,57.00,71.59,0,69.78,0,0,1,0,0,0,
2014-06-07T19:45:00,0,0,57.00,71.59,0,69.77,0,0,1,0,0,0,
2014-06-07T20:00:00,0,0,57.00,71.54,0,69.76,0,0,1,0,0,0,
2014-06-07T20:15:00,0,0,57.00,71.44,0,69.75,0,0,1,0,0,0,
2014-06-07T20:30:00,0,0,57.00,71.48,0,69.73,0,0,1,0,0,0,
2014-06-07T20:45:00,0,0,57.00,71.42,0,69.71,0,0,1,0,0,0,
2014-06-07T21:00:00,0,0,57.00,71.40,0,69.70,0,0,1,0,0,0,
2014-06-07T21:15:00,0,0,57.00,71.37,0,69.68,0,0,1,0,0,0,
2014-06-07T21:30:00,0,0,57.00,71.30,0,69.66,0,0,1,0,0,0,
2014-06-07T21:45:00,0,0,57.00,71.29,0,69.65,0,0,1,0,0,0,
2014-06-07T22:00:00,0,0,57.00,71.26,0,69.65,0,0,1,0,0,0,
2014-06-07T22:15:00,0,0,57.00,71.25,0,69.65,0,0,1,0,0,0,
2014-06-07T22:30:00,0,0,57.00,70.97,0,69.70,0,0,1,0,0,0,
2014-06-07T22:45:00,0,0,57.00,71.02,0,69.76,0,0,1,0,0,0,
2014-06-07T23:00:00,0,0,57.00,70.82,0,70.09,0,0,1,0,0,0,
2014-06-07T23:15:00,0,0,57.00,70.85,0,70.54,0,0,1,0,0,0,
2014-06-07T23:30:00,0,0,57.00,70.87,0,70.96,0,0,1,0,0,0,
2014-06-07T23:45:00,0,0,57.00,70.97,0,71.25,0,0,1,0,0,0,
2014-06-08T00:00:00,0,0,57.00,70.95,0,71.56,0,0,1,0,0,0,
2014-06-08T00:15:00,0,0,57.00,70.99,0,71.65,0,0,1,0,0,0,
2014-06-08T00:30:00,0,0,57.00,71.08,0,71.72,0,0,1,0,0,0,
2014-06-08T00:45:00,0,0,57.00,71.12,0,71.73,0,0,1,0,0,0,
2014-06-08T01:00:00,0,0,57.00,71.14,0,71.75,0,0,1,0,0,0,
2014-06-08T01:15:00,0,0,57.00,71.16,0,71.79,0,0,1,0,0,0,
2014-06-08T01:30:00,0,0,57.00,71.24,0,71.68,0,0,1,0,0,0,
2014-06-08T01:45:00,0,0,57.00,71.25,0,71.60,0,0,1,0,0,0,
2014-06-08T02:00:00,0,0,57.00,71.25,0,71.27,0,0,1,0,0,0,
2014-06-08T02:15:00,0,0,57.00,71.21,0,70.67,0,0,1,0,0,0,
2014-06-08T02:30:00,0,0,57.00,71.17,0,70.02,0,0,1,0,0,0,
2014-06-08T02:45:00,0,0,57.00,71.09,0,69.46,0,0,1,0,0,0,
2014-06-08T03:00:00,0,0,57.00,71.01,0,69.13,0,0,1,0,0,0,
2014-06-08T03:15:00,0,0,57.00,70.95,0,68.94,0,0,1,0,0,0,
2014-06-08T03:30:00,0,0,57.00,70.88,0,68.83,0,0,1,0,0,0,
2014-06-08T03:45:00,0,0,57.00,70.82,0,68.63,0,0,1,0,0,0,
2014-06-08T04:00:00,0,0,57.00,70.72,0,68.45,0,0,1,0,0,0,
2014-06-08T04:15:00,0,0,57.00,70.63,0,68.25,0,0,1,0,0,0,
2014-06-08T04:30:00,0,0,57.00,70.54,0,68.13,0,0,1,0,0,0,
2014-06-08T04:45:00,0,0,57.00,70.44,0,67.96,0,0,1,0,0,0,
2014-06-08T05:00:00,0,0,57.00,70.35,0,67.88,0,0,1,0,0,0,
2014-06-08T05:15:00,0,0,57.00,70.27,0,67.87,0,0,1,0,0,0,
2014-06-08T05:30:00,0,0,57.00,70.18,0,67.88,0,0,1,0,0,0,
2014-06-08T05:45:00,0,0,57.00,70.09,0,67.90,0,0,1,0,0,0,
2014-06-08T06:00:00,0,0,57.00,70.04,0,67.90,0,0,1,0,0,0,
2014-06-08T06:15:00,0,0,57.00,69.99,0,67.89,0,0,1,0,0,0,
2014-06-08T06:30:00,0,0,57.00,69.91,0,67.90,0,0,1,0,0,0,
2014-06-08T06:45:00,0,0,57.00,69.85,0,67.90,0,0,1,0,0,0,
2014-06-08T07:00:00,0,0,57.00,69.80,0,67.89,0,0,1,0,0,0,
2014-06-08T07:15:00,0,0,57.00,69.74,0,67.86,0,0,1,0,0,0,
2014-06-08T07:30:00,0,0,57.00,69.71,0,67.85,0,0,1,0,0,0,
2014-06-08T07:45:00,0,0,57.00,69.67,0,67.82,0,0,1,0,0,0,
2014-06-08T08:00:00,0,0,57.00,69.65,0,67.90,0,0,1,0,0,0,
2014-06-08T08:15:00,0,0,57.00,69.64,0,68.02,0,0,1,0,0,0,
2014-06-08T08:30:00,0,0,57.00,69.60,0,68.09,0,0,1,0,0,0,
2014-06-08T08:45:00,0,0,57.00,69.62,0,68.21,0,0,1,0,0,0,
2014-06-08T09:00:00,0,0,57.00,69.65,0,68.35,0,0,1,0,0,0,
2014-06-08T09:15:00,0,0,57.00,69.65,0,68.48,0,0,1,0,0,0,
2014-06-08T09:30:00,0,0,57.00,69.68,0,68.53,0,0,1,0,0,0,
2014-06-08T09:45:00,0,0,57.00,69.66,0,68.52,0,0,1,0,0,0,
2014-06-08T10:00:00,0,0,57.00,69.69,0,68.53,0,0,1,0,0,0,
2014-06-08T10:15:00,0,0,57.00,69.72,0,68.61,0,0,1,0,0,0,
2014-06-08T10:30:00,0,0,57.00,69.72,0,68.67,0,0,1,0,0,0,
2014-06-08T10:45:00,0,0,57.00,69.75,0,68.71,0,0,1,0,0,0,
2014-06-08T11:00:00,0,0,57.00,69.76,0,68.64,0,0,1,0,0,0,
2014-06-08T11:15:00,0,0,57.00,69.75,0,68.62,0,0,1,0,0,0,
2014-06-08T11:30:00,0,0,57.00,69.76,0,68.61,0,0,1,0,0,0,
2014-06-08T11:45:00,0,0,57.00,69.76,0,68.65,0,0,1,0,0,0,
2014-06-08T12:00:00,0,0,57.00,69.85,0,68.74,0,0,1,0,0,0,
2014-06-08T12:15:00,0,0,57.00,69.80,0,68.80,0,0,1,0,0,0,
2014-06-08T12:30:00,0,0,57.00,69.81,0,68.87,0,0,1,0,0,0,
2014-06-08T12:45:00,0,0,57.00,69.92,0,68.96,0,0,1,0,0,0,
2014-06-08T13:00:00,0,0,57.00,69.97,0,69.00,0,0,1,0,0,0,
2014-06-08T13:15:00,0,0,57.00,69.95,0,69.10,0,0,1,0,0,0,
2014-06-08T13:30:00,0,0,57.00,70.11,0,69.12,0,0,1,0,0,0,
2014-06-08T13:45:00,0,0,57.00,70.02,0,69.16,0,0,1,0,0,0,
2014-06-08T14:00:00,0,0,57.00,70.20,0,69.20,0,0,1,0,0,0,
2014-06-08T14:15:00,0,0,57.00,70.06,0,69.28,0,0,1,0,0,0,
2014-06-08T14:30:00,0,0,57.00,70.19,0,69.31,0,0,1,0,0,0,
2014-06-08T14:45:00,0,0,57.00,70.26,0,69.35,0,0,1,0,0,0,
2014-06-08T15:00:00,0,0,57.00,70.36,0,69.39,0,0,1,0,0,0,
2014-06-08T15:15:00,0,0,57.00,70.34,0,69.39,0,0,1,0,0,0,
2014-06-08T15:30:00,0,0,57.00,70.37,0,69.34,0,0,1,0,0,0,
2014-06-08T15:45:00,0,0,57.00,70.37,0,69.29,0,0,1,0,0,0,
2014-06-08T16:00:00,0,0,57.00,70.33,0,69.18,0,0,1,0,0,0,
2014-06-08T16:15:00,0,0,57.00,70.23,0,69.11,0,0,1,0,0,0,
2014-06-08T16:30:00,0,0,57.00,70.30,0,68.99,0,0,1,0,0,0,
2014-06-08T16:45:00,0,0,57.00,70.18,0,68.80,0,0,1,0,0,0,
2014-06-08T17:00:00,0,0,57.00,70.15,0,68.64,0,0,1,0,0,0,
2014-06-08T17:15:00,0,0,57.00,70.06,0,68.52,0,0,1,0,0,0,
2014-06-08T17:30:00,0,0,57.00,70.01,0,68.28,0,0,1,0,0,0,
2014-06-08T17:45:00,0,0,57.00,69.88,0,68.11,0,0,1,0,0,0,
2014-06-08T18:00:00,0,0,57.00,69.76,0,68.07,0,0,1,0,0,0,
2014-06-08T18:15:00,0,0,57.00,69.73,0,68.12,0,0,1,0,0,0,
2014-06-08T18:30:00,0,0,57.00,69.68,0,68.17,0,0,1,0,0,0,
2014-06-08T18:45:00,0,0,57.00,69.66,0,68.23,0,0,1,0,0,0,
2014-06-08T19:00:00,0,0,57.00,69.62,0,68.35,0,0,1,0,0,0,
2014-06-08T19:15:00,0,0,57.00,69.61,0,68.41,0,0,1,0,0,0,
2014-06-08T19:30:00,0,0,57.00,69.59,0,68.50,0,0,1,0,0,0,
2014-06-08T19:45:00,0,0,57.00,69.59,0,68.54,0,0,1,0,0,0,
2014-06-08T20:00:00,0,0,57.00,69.57,0,68.64,0,0,1,0,0,0,
2014-06-08T20:15:00,0,0,57.00,69.58,0,68.76,0,0,1,0,0,0,
2014-06-08T20:30:00,0,0,57.00,69.57,0,68.81,0,0,1,0,0,0,
2014-06-08T20:45:00,0,0,57.00,69.58,0,68.82,0,0,1,0,0,0,
2014-06-08T21:00:00,0,0,57.00,69.58,0,68.82,0,0,1,0,0,0,
2014-06-08T21:15:00,0,0,57.00,69.59,0,68.82,0,0,1,0,0,0,
2014-06-08T21:30:00,0,0,57.00,69.61,0,68.83,0,0,1,0,0,0,
2014-06-08T21:45:00,0,0,57.00,69.59,0,68.83,0,0,1,0,0,0,
2014-06-08T22:00:00,0,0,57.00,69.58,0,68.84,0,0,1,0,0,0,
2014-06-08T22:15:00,0,0,57.00,69.58,0,68.87,0,0,1,0,0,0,
2014-06-08T22:30:00,0,0,57.00,69.59,0,68.89,0,0,1,0,0,0,
2014-06-08T22:45:00,0,0,57.00,69.58,0,68.89,0,0,1,0,0,0,
2014-06-08T23:00:00,0,0,57.00,69.59,0,68.92,0,0,1,0,0,0,
2014-06-08T23:15:00,0,0,57.00,69.62,0,68.91,0,0,1,0,0,0,
2014-06-08T23:30:00,0,0,57.00,69.60,0,68.90,0,0,1,0,0,0,
2014-06-08T23:45:00,0,0,57.00,69.62,0,68.92,0,0,1,0,0,0,
2014-06-09T00:00:00,0,0,57.00,69.61,0,68.95,0,0,1,0,0,0,
2014-06-09T00:15:00,0,0,57.00,69.62,0,68.96,0,0,1,0,0,0,
2014-06-09T00:30:00,0,0,57.00,69.64,0,68.86,0,0,1,0,0,0,
2014-06-09T00:45:00,0,0,57.00,69.64,0,68.85,0,0,1,0,0,0,
2014-06-09T01:00:00,0,0,57.00,69.64,0,68.83,0,0,1,0,0,0,
2014-06-09T01:15:00,0,0,57.00,69.65,0,68.79,0,0,1,0,0,0,
2014-06-09T01:30:00,0,0,57.00,69.66,0,68.78,0,0,1,0,0,0,
2014-06-09T01:45:00,0,0,57.00,69.66,0,68.73,0,0,1,0,0,0,
2014-06-09T02:00:00,0,0,57.00,69.65,0,68.70,0,0,1,0,0,0,
2014-06-09T02:15:00,0,0,57.00,69.64,0,68.66,0,0,1,0,0,0,
2014-06-09T02:30:00,0,0,57.00,69.63,0,68.58,0,0,1,0,0,0,
2014-06-09T02:45:00,0,0,57.00,69.60,0,68.53,0,0,1,0,0,0,
2014-06-09T03:00:00,0,0,57.00,69.61,0,68.51,0,0,1,0,0,0,
2014-06-09T03:15:00,0,0,57.00,69.58,0,68.43,0,0,1,0,0,0,
2014-06-09T03:30:00,0,0,57.00,69.58,0,68.34,0,0,1,0,0,0,
2014-06-09T03:45:00,0,0,57.00,69.54,0,68.33,0,0,1,0,0,0,
2014-06-09T04:00:00,0,0,57.00,69.53,0,68.28,0,0,1,0,0,0,
2014-06-09T04:15:00,0,0,57.00,69.51,0,68.22,0,0,1,0,0,0,
2014-06-09T04:30:00,0,0,57.00,69.48,0,68.21,0,0,1,0,0,0,
2014-06-09T04:45:00,0,0,57.00,69.47,0,68.19,0,0,1,0,0,0,
2014-06-09T05:00:00,0,0,57.00,69.43,0,68.09,0,0,1,0,0,0,
2014-06-09T05:15:00,0,0,57.00,69.36,0,67.90,0,0,1,0,0,0,
2014-06-09T05:30:00,0,0,57.00,69.31,0,67.74,0,0,1,0,0,0,
2014-06-09T05:45:00,0,0,57.00,69.26,0,67.59,0,0,1,0,0,0,
2014-06-09T06:00:00,0,0,57.00,69.21,0,67.50,0,0,1,0,0,0,
2014-06-09T06:15:00,1,1,57.00,58.76,0,55.51,33023.71,0,1,0,0,0,
2014-06-09T06:30:00,1,1,57.00,59.12,0,55.73,34045.29,0,1,0,0,0,
2014-06-09T06:45:00,1,1,57.00,59.37,0,56.08,33665.30,0,1,0,0,0,
2014-06-09T07:00:00,1,1,57.00,59.82,0,56.32,33207.79,100.00,1,0,0,0,
2014-06-09T07:15:00,1,1,57.00,60.65,0,57.00,32172.14,100.00,1,0,0,0,
2014-06-09T07:30:00,1,1,57.00,62.00,0,58.42,31599.46,100.00,1,0,0,0,
2014-06-09T07:45:00,1,1,57.00,62.49,0,58.81,31426.77,100.00,1,0,0,0,
2014-06-09T08:00:00,1,1,57.00,63.74,0,59.91,30512.41,100.00,1,0,0,0,
2014-06-09T08:15:00,1,1,57.00,64.66,0,60.86,30621.61,100.00,1,0,0,0,
2014-06-09T08:30:00,1,1,57.00,65.60,0,62.00,30388.21,100.00,1,0,0,0,
2014-06-09T08:45:00,1,1,57.00,55.01,0,62.89,30701.98,81.29,1,0,0,0,
2014-06-09T09:00:00,1,1,57.00,55.54,0,64.19,25870.97,36.43,1,0,0,0,
2014-06-09T09:15:00,1,1,57.00,56.85,0,64.86,24468.33,29.01,1,0,0,0,
2014-06-09T09:30:00,1,1,57.00,56.83,0,65.59,24292.76,26.27,1,0,0,0,
2014-06-09T09:45:00,1,1,57.00,57.13,0,66.97,23997.41,32.65,1,0,0,0,
2014-06-09T10:00:00,1,1,57.00,57.23,0,68.25,23242.74,39.37,1,0,0,0,
2014-06-09T10:15:00,1,1,57.00,57.00,0,68.49,22491.70,36.64,1,0,0,0,
2014-06-09T10:30:00,1,1,57.00,56.85,0,69.20,21605.36,37.01,1,0,0,0,
2014-06-09T10:45:00,1,1,57.00,56.64,0,70.45,20782.87,29.30,1,0,0,0,
2014-06-09T11:00:00,1,1,57.00,56.90,0,70.99,19894.29,28.38,1,0,0,0,
2014-06-09T11:15:00,1,1,57.00,57.23,0,71.35,21375.53,34.63,1,0,0,0,
2014-06-09T11:30:00,1,1,57.00,56.79,0,71.48,20963.95,33.00,1,0,0,0,
2014-06-09T11:45:00,1,1,57.00,56.80,0,71.88,19057.35,30.72,1,0,0,0,
2014-06-09T12:00:00,1,1,57.00,57.07,0,72.04,18281.03,29.96,1,0,0,0,
2014-06-09T12:15:00,1,1,57.00,56.87,0,72.49,17599.81,27.34,1,0,0,0,
2014-06-09T12:30:00,1,1,57.00,57.19,0,72.66,17722.77,33.94,1,0,0,0,
2014-06-09T12:45:00,1,1,57.00,56.86,0,72.92,18030.88,32.39,1,0,0,0,
2014-06-09T13:00:00,1,1,57.00,57.06,0,72.55,17157.68,29.31,1,0,0,0,
2014-06-09T13:15:00,1,1,57.00,56.83,0,72.50,17305.38,31.48,1,0,0,0,
2014-06-09T13:30:00,1,1,57.00,56.79,0,72.84,16696.86,27.81,1,0,0,0,
2014-06-09T13:45:00,1,1,57.00,57.10,0,73.10,17627.34,31.92,1,0,0,0,
2014-06-09T14:00:00,1,1,57.00,56.83,0,72.82,16522.80,26.69,1,0,0,0,
2014-06-09T14:15:00,1,1,57.00,56.97,0,72.51,16562.78,29.52,1,0,0,0,
2014-06-09T14:30:00,1,1,57.00,56.76,0,72.70,15369.88,26.44,1,0,0,0,
2014-06-09T14:45:00,1,1,57.00,57.18,0,72.64,15324.13,28.28,1,0,0,0,
2014-06-09T15:00:00,1,1,57.00,56.81,0,72.63,14739.45,24.52,1,0,0,0,
2014-06-09T15:15:00,1,1,57.00,57.06,0,72.55,14670.03,26.64,1,0,0,0,
2014-06-09T15:30:00,1,1,57.00,56.84,0,72.42,14534.80,29.15,1,0,0,0,
2014-06-09T15:45:00,1,1,57.00,57.00,0,72.72,14983.46,26.83,1,0,0,0,
2014-06-09T16:00:00,1,1,57.00,56.85,0,72.37,14789.36,25.74,1,0,0,0,
2014-06-09T16:15:00,1,1,57.00,56.92,0,72.19,14621.35,23.89,1,0,0,0,
2014-06-09T16:30:00,1,1,57.00,57.21,0,71.67,14936.76,29.44,1,0,0,0,
2014-06-09T16:45:00,1,1,57.00,56.83,0,71.86,14327.56,29.29,1,0,0,0,
2014-06-09T17:00:00,1,1,57.00,56.81,0,71.72,13160.01,22.81,1,0,0,0,
2014-06-09T17:15:00,1,1,57.00,57.18,0,71.36,12616.90,25.06,1,0,0,0,
2014-06-09T17:30:00,1,1,57.00,57.03,0,71.49,12313.12,24.01,1,0,0,0,
2014-06-09T17:45:00,1,1,57.00,56.86,0,71.33,11779.88,20.68,1,0,0,0,
2014-06-09T18:00:00,1,1,57.00,57.17,0,71.30,11779.82,25.84,1,0,0,0,
2014-06-09T18:15:00,1,1,57.00,56.90,0,71.05,11712.41,21.73,1,0,0,0,
2014-06-09T18:30:00,1,1,57.00,57.31,0,70.93,11835.75,26.56,1,0,0,0,
2014-06-09T18:45:00,1,1,57.00,56.86,0,70.88,12063.08,20.80,1,0,0,0,
2014-06-09T19:00:00,1,1,57.00,57.19,0,70.80,11439.00,24.19,1,0,0,0,
2014-06-09T19:15:00,1,1,57.00,56.43,0,70.49,11312.67,20.33,1,0,0,0,
2014-06-09T19:30:00,1,1,57.00,56.83,0,70.43,10865.33,19.52,1,0,0,0,
2014-06-09T19:45:00,1,1,57.00,57.03,0,70.31,10837.64,20.39,1,0,0,0,
2014-06-09T20:00:00,1,1,57.00,57.02,0,70.12,10531.31,22.09,1,0,0,0,
2014-06-09T20:15:00,1,1,57.00,56.83,0,70.02,9957.97,17.88,1,0,0,0,
2014-06-09T20:30:00,1,1,57.00,56.97,0,69.73,9768.62,19.60,1,0,0,0,
2014-06-09T20:45:00,1,1,57.00,56.91,0,69.27,9684.29,17.29,1,0,0,0,
2014-06-09T21:00:00,1,1,57.00,62.60,0,68.02,9441.82,87.97,1,0,0,0,
2014-06-09T21:15:00,0,0,57.00,62.60,0,64.81,0,0,1,0,0,0,
2014-06-09T21:30:00,0,0,57.00,63.68,0,65.47,0,0,1,0,0,0,
2014-06-09T21:45:00,0,0,57.00,64.54,0,65.82,0,0,1,0,0,0,
2014-06-09T22:00:00,0,0,57.00,65.27,0,65.85,0,0,1,0,0,0,
2014-06-09T22:15:00,0,0,57.00,65.77,0,65.62,0,0,1,0,0,0,
2014-06-09T22:30:00,0,0,57.00,66.05,0,65.33,0,0,1,0,0,0,
2014-06-09T22:45:00,0,0,57.00,66.29,0,65.21,0,0,1,0,0,0,
2014-06-09T23:00:00,0,0,57.00,66.40,0,65.26,0,0,1,0,0,0,
2014-06-09T23:15:00,0,0,57.00,66.43,0,65.44,0,0,1,0,0,0,
2014-06-09T23:30:00,0,0,57.00,66.35,0,65.62,0,0,1,0,0,0,
2014-06-09T23:45:00,0,0,57.00,66.46,0,65.77,0,0,1,0,0,0,
2014-06-10T00:00:00,0,0,57.00,66.40,0,65.94,0,0,1,0,0,0,
2014-06-10T00:15:00,0,0,57.00,66.27,0,66.08,0,0,1,0,0,0,
2014-06-10T00:30:00,0,0,57.00,66.17,0,66.24,0,0,1,0,0,0,
2014-06-10T00:45:00,0,0,57.00,66.18,0,66.35,0,0,1,0,0,0,
2014-06-10T01:00:00,0,0,57.00,66.21,0,66.40,0,0,1,0,0,0,
2014-06-10T01:15:00,0,0,57.00,66.05,0,66.52,0,0,1,0,0,0,
2014-06-10T01:30:00,0,0,57.00,66.01,0,66.56,0,0,1,0,0,0,
2014-06-10T01:45:00,0,0,57.00,66.04,0,66.60,0,0,1,0,0,0,
2014-06-10T02:00:00,0,0,57.00,65.93,0,66.65,0,0,1,0,0,0,
2014-06-10T02:15:00,0,0,57.00,65.90,0,66.67,0,0,1,0,0,0,
2014-06-10T02:30:00,0,0,57.00,65.91,0,66.67,0,0,1,0,0,0,
2014-06-10T02:45:00,0,0,57.00,65.98,0,66.64,0,0,1,0,0,0,
2014-06-10T03:00:00,0,0,57.00,65.97,0,66.58,0,0,1,0,0,0,
2014-06-10T03:15:00,0,0,57.00,65.89,0,66.55,0,0,1,0,0,0,
2014-06-10T03:30:00,0,0,57.00,65.82,0,66.57,0,0,1,0,0,0,
2014-06-10T03:45:00,0,0,57.00,65.78,0,66.63,0,0,1,0,0,0,
2014-06-10T04:00:00,0,0,57.00,65.99,0,66.62,0,0,1,0,0,0,
2014-06-10T04:15:00,0,0,57.00,66.03,0,66.62,0,0,1,0,0,0,
2014-06-10T04:30:00,0,0,57.00,66.01,0,66.63,0,0,1,0,0,0,
2014-06-10T04:45:00,0,0,57.00,66.03,0,66.64,0,0,1,0,0,0,
2014-06-10T05:00:00,0,0,57.00,66.04,0,66.66,0,0,1,0,0,0,
2014-06-10T05:15:00,0,0,57.00,64.89,0,67.08,0,0,1,0,0,0,
2014-06-10T05:30:00,0,0,57.00,64.61,0,67.27,0,0,1,0,0,0,
2014-06-10T05:45:00,0,0,57.00,64.37,0,67.30,0,0,1,0,0,0,
2014-06-10T06:00:00,0,0,57.00,64.37,0,67.31,0,0,1,0,0,0,
2014-06-10T06:15:00,1,1,57.00,63.04,0,60.21,30503.98,100.00,1,0,0,0,
2014-06-10T06:30:00,1,1,57.00,63.65,0,60.08,32277.58,100.00,1,0,0,0,
2014-06-10T06:45:00,1,1,57.00,63.59,0,59.94,31830.69,100.00,1,0,0,0,
2014-06-10T07:00:00,1,1,57.00,63.68,0,60.00,30996.04,100.00,1,0,0,0,
2014-06-10T07:15:00,1,1,57.00,63.73,0,60.01,30158.38,100.00,1,0,0,0,
2014-06-10T07:30:00,1,1,57.00,63.69,0,59.94,29390.64,100.00,1,0,0,0,
2014-06-10T07:45:00,1,1,57.00,63.45,0,59.63,27916.52,100.00,1,0,0,0,
2014-06-10T08:00:00,1,1,57.00,63.08,0,59.43,27189.98,100.00,1,0,0,0,
2014-06-10T08:15:00,1,1,57.00,62.90,0,59.39,25733.11,100.00,1,0,0,0,
2014-06-10T08:30:00,1,1,57.00,62.53,0,59.15,24316.74,100.00,1,0,0,0,
2014-06-10T08:45:00,1,1,57.00,62.94,0,59.85,23567.75,100.00,1,0,0,0,
2014-06-10T09:00:00,1,1,57.00,62.91,0,59.79,22659.56,100.00,1,0,0,0,
2014-06-10T09:15:00,1,1,57.00,63.32,0,60.39,22018.61,100.00,1,0,0,0,
2014-06-10T09:30:00,1,1,57.00,63.67,0,60.59,21407.12,100.00,1,0,0,0,
2014-06-10T09:45:00,1,1,57.00,63.39,0,60.44,21197.06,100.00,1,0,0,0,
2014-06-10T10:00:00,1,1,57.00,64.00,0,61.09,20766.35,100.00,1,0,0,0,
2014-06-10T10:15:00,1,1,57.00,64.51,0,61.87,20829.10,100.00,1,0,0,0,
2014-06-10T10:30:00,1,1,57.00,65.08,0,62.47,20968.56,100.00,1,0,0,0,
2014-06-10T10:45:00,1,1,57.00,66.43,0,64.16,21505.89,100.00,1,0,0,0,
2014-06-10T11:00:00,1,1,57.00,66.05,0,63.50,22074.90,100.00,1,0,0,0,
2014-06-10T11:15:00,1,1,57.00,54.02,0,63.78,18241.33,36.54,1,4.40326743498364,0,0,
2014-06-10T11:30:00,1,1,57.00,56.30,0,64.82,15125.16,20.95,1,0,0,0,
2014-06-10T11:45:00,1,1,57.00,57.03,0,65.69,14063.40,23.26,1,0,0,0,
2014-06-10T12:00:00,1,1,57.00,57.18,0,65.74,13963.58,22.88,1,0,0,0,
2014-06-10T12:15:00,1,1,57.00,56.98,0,66.22,13309.88,23.49,1,0,0,0,
2014-06-10T12:30:00,1,1,57.00,56.39,0,66.40,12611.35,20.92,1,0,0,0,
2014-06-10T12:45:00,1,1,57.00,57.22,0,67.09,11838.95,27.20,1,0,0,0,
2014-06-10T13:00:00,1,1,57.00,56.81,0,66.82,11620.75,23.59,1,0,0,0,
2014-06-10T13:15:00,1,1,57.00,57.35,0,66.61,11395.28,29.17,1,0,0,0,
2014-06-10T13:30:00,1,1,57.00,56.83,0,65.43,11099.46,21.06,1,0,0,0,
2014-06-10T13:45:00,1,1,57.00,57.10,0,65.15,11401.09,25.31,1,0,0,0,
2014-06-10T14:00:00,1,1,57.00,56.95,0,65.21,11130.97,25.43,1,0,0,0,
2014-06-10T14:15:00,1,1,57.00,57.12,0,65.77,11486.95,26.67,1,0,0,0,
2014-06-10T14:30:00,1,1,57.00,57.00,0,64.65,11327.12,23.89,1,0,0,0,
2014-06-10T14:45:00,1,1,57.00,57.20,0,64.10,12041.26,25.23,1,0,0,0,
2014-06-10T15:00:00,1,1,57.00,56.94,0,63.52,12159.79,27.68,1,0,0,0,
2014-06-10T15:15:00,1,1,57.00,56.95,0,62.98,12011.46,22.34,1,0,0,0,
2014-06-10T15:30:00,1,1,57.00,57.21,0,62.58,12748.99,26.11,1,0,0,0,
2014-06-10T15:45:00,1,1,57.00,56.80,0,61.78,12340.35,26.26,1,0,0,0,
2014-06-10T16:00:00,1,1,57.00,57.08,0,61.88,11831.01,23.21,1,0,0,0,
2014-06-10T16:15:00,1,1,57.00,56.98,0,61.60,11460.58,23.21,1,0,0,0,
2014-06-10T16:30:00,1,1,57.00,56.85,0,61.29,10306.37,23.19,1,0,0,0,
2014-06-10T16:45:00,1,1,57.00,56.83,0,61.07,9529.64,19.23,1,0,0,0,
2014-06-10T17:00:00,1,1,57.00,57.24,0,60.80,9211.15,19.22,1,0,0,0,
2014-06-10T17:15:00,1,1,57.00,56.62,0,60.08,8913.48,16.56,1,0,0,0,
2014-06-10T17:30:00,1,1,57.00,56.95,0,59.48,8533.39,15.23,1,0,0,0,
2014-06-10T17:45:00,1,1,57.00,56.94,0,59.30,8374.12,14.64,1,0,0,0,
2014-06-10T18:00:00,1,1,57.00,56.89,0,58.90,8147.77,12.61,1,0,0,0,
2014-06-10T18:15:00,1,1,57.00,59.49,0,58.69,7878.72,65.94,1,0,0,0,
2014-06-10T18:30:00,1,1,57.00,59.34,0,58.41,8400.02,100.00,1,0,0,0,
2014-06-10T18:45:00,1,1,57.00,59.12,0,58.14,8782.01,100.00,1,0,0,0,
2014-06-10T19:00:00,1,1,57.00,58.95,0,58.05,7978.46,100.00,1,0,0,0,
2014-06-10T19:15:00,1,1,57.00,59.07,0,58.04,8162.26,100.00,1,0,0,0,
2014-06-10T19:30:00,1,1,57.00,58.72,0,57.73,8219.52,100.00,1,0,0,0,
2014-06-10T19:45:00,1,1,57.00,58.62,0,57.64,7799.10,100.00,1,0,0,0,
2014-06-10T20:00:00,1,1,57.00,58.54,0,57.61,7681.77,100.00,1,0,0,0,
2014-06-10T20:15:00,1,1,57.00,58.69,0,57.84,7475.24,100.00,1,0,0,0,
2014-06-10T20:30:00,1,1,57.00,58.64,0,57.63,7316.85,100.00,1,0,0,0,
2014-06-10T20:45:00,1,1,57.00,58.48,0,57.50,6922.99,100.00,1,0,0,0,
2014-06-10T21:00:00,1,1,57.00,58.44,0,57.50,6998.18,100.00,1,0,0,0,
2014-06-10T21:15:00,1,1,57.00,58.68,0,57.67,6660.59,100.00,1,0,0,0,
2014-06-10T21:30:00,1,1,57.00,58.79,0,57.88,6403.52,100.00,1,0,0,0,
2014-06-10T21:45:00,0,0,57.00,59.89,0,59.00,0,0,1,0,0,0,
2014-06-10T22:00:00,0,0,57.00,61.27,0,59.64,0,0,1,0,0,0,
2014-06-10T22:15:00,0,0,57.00,62.39,0,60.15,0,0,1,0,0,0,
2014-06-10T22:30:00,0,0,57.00,63.13,0,60.69,0,0,1,0,0,0,
2014-06-10T22:45:00,0,0,57.00,63.69,0,61.11,0,0,1,0,0,0,
2014-06-10T23:00:00,0,0,57.00,64.41,0,61.46,0,0,1,0,0,0,
2014-06-10T23:15:00,0,0,57.00,64.42,0,61.89,0,0,1,0,0,0,
2014-06-10T23:30:00,0,0,57.00,64.58,0,62.23,0,0,1,0,0,0,
2014-06-10T23:45:00,0,0,57.00,65.09,0,62.46,0,0,1,0,0,0,
2014-06-11T00:00:00,0,0,57.00,65.34,0,62.66,0,0,1,0,0,0,
2014-06-11T00:15:00,0,0,57.00,65.55,0,62.86,0,0,1,0,0,0,
2014-06-11T00:30:00,0,0,57.00,65.75,0,62.99,0,0,1,0,0,0,
2014-06-11T00:45:00,0,0,57.00,65.88,0,63.15,0,0,1,0,0,0,
2014-06-11T01:00:00,0,0,57.00,66.01,0,63.31,0,0,1,0,0,0,
2014-06-11T01:15:00,0,0,57.00,66.11,0,63.42,0,0,1,0,0,0,
2014-06-11T01:30:00,0,0,57.00,66.16,0,63.57,0,0,1,0,0,0,
2014-06-11T01:45:00,0,0,57.00,66.23,0,63.68,0,0,1,0,0,0,
2014-06-11T02:00:00,0,0,57.00,66.31,0,63.75,0,0,1,0,0,0,
2014-06-11T02:15:00,0,0,57.00,66.37,0,63.83,0,0,1,0,0,0,
2014-06-11T02:30:00,0,0,57.00,66.41,0,63.91,0,0,1,0,0,0,
2014-06-11T02:45:00,0,0,57.00,66.40,0,63.99,0,0,1,0,0,0,
2014-06-11T03:00:00,0,0,57.00,66.39,0,64.06,0,0,1,0,0,0,
2014-06-11T03:15:00,0,0,57.00,66.39,0,64.11,0,0,1,0,0,0,
2014-06-11T03:30:00,0,0,57.00,66.47,0,64.16,0,0,1,0,0,0,
2014-06-11T03:45:00,0,0,57.00,66.56,0,64.23,0,0,1,0,0,0,
2014-06-11T04:00:00,0,0,57.00,66.60,0,64.32,0,0,1,0,0,0,
2014-06-11T04:15:00,0,0,57.00,66.63,0,64.44,0,0,1,0,0,0,
2014-06-11T04:30:00,0,0,57.00,66.70,0,64.49,0,0,1,0,0,0,
2014-06-11T04:45:00,0,0,57.00,66.81,0,64.54,0,0,1,0,0,0,
2014-06-11T05:00:00,0,0,57.00,66.77,0,64.58,0,0,1,0,0,0,
2014-06-11T05:15:00,0,0,57.00,65.78,0,64.44,0,0,1,0,0,0,
2014-06-11T05:30:00,0,0,57.00,65.59,0,64.29,0,0,1,0,0,0,
2014-06-11T05:45:00,0,0,57.00,65.59,0,64.23,0,0,1,0,0,0,
2014-06-11T06:00:00,0,0,57.00,65.46,0,64.14,0,0,1,0,0,0,
2014-06-11T06:15:00,1,1,57.00,61.77,0,60.11,23773.18,92.24,1,0,0,0,
2014-06-11T06:30:00,1,1,57.00,62.09,0,59.95,24352.79,100.00,1,0,0,0,
2014-06-11T06:45:00,1,1,57.00,61.78,0,59.49,23302.82,100.00,1,0,0,0,
2014-06-11T07:00:00,1,1,57.00,61.46,0,59.12,21782.50,100.00,1,0,0,0,
2014-06-11T07:15:00,1,1,57.00,61.22,0,58.93,19281.11,100.00,1,0,0,0,
2014-06-11T07:30:00,1,1,57.00,61.05,0,58.97,19111.14,100.00,1,0,0,0,
2014-06-11T07:45:00,1,1,57.00,60.67,0,58.54,18571.03,100.00,1,0,0,0,
2014-06-11T08:00:00,1,1,57.00,60.65,0,58.48,18586.58,100.00,1,0,0,0,
2014-06-11T08:15:00,1,1,57.00,60.71,0,58.69,17458.03,100.00,1,0,0,0,
2014-06-11T08:30:00,1,1,57.00,60.53,0,58.32,15920.42,100.00,1,0,0,0,
2014-06-11T08:45:00,1,1,57.00,60.66,0,58.79,15019.13,100.00,1,0,0,0,
2014-06-11T09:00:00,1,1,57.00,60.50,0,58.37,15050.36,100.00,1,0,0,0,
2014-06-11T09:15:00,1,1,57.00,60.34,0,58.43,13613.26,100.00,1,0,0,0,
2014-06-11T09:30:00,1,1,57.00,60.83,0,58.82,13189.14,100.00,1,0,0,0,
2014-06-11T09:45:00,1,1,57.00,60.84,0,58.95,13100.14,100.00,1,0,0,0,
2014-06-11T10:00:00,1,1,57.00,61.02,0,58.99,12823.66,100.00,1,0,0,0,
2014-06-11T10:15:00,1,1,57.00,61.10,0,59.07,13239.32,100.00,1,0,0,0,
2014-06-11T10:30:00,1,1,57.00,61.37,0,59.57,13030.52,100.00,1,0,0,0,
2014-06-11T10:45:00,1,1,57.00,61.80,0,59.93,13936.53,100.00,1,0,0,0,
2014-06-11T11:00:00,1,1,57.00,61.91,0,59.91,14378.64,100.00,1,0,0,0,
2014-06-11T11:15:00,1,1,57.00,62.02,0,59.91,14432.23,100.00,1,0,0,0,
2014-06-11T11:30:00,1,1,57.00,62.00,0,59.77,14537.69,100.00,1,0,0,0,
2014-06-11T11:45:00,1,1,57.00,62.06,0,59.97,14548.20,100.00,1,0,0,0,
2014-06-11T12:00:00,1,1,57.00,62.41,0,60.31,15004.47,100.00,1,0,0,0,
2014-06-11T12:15:00,1,1,57.00,62.57,0,60.44,16683.62,100.00,1,0,0,0,
2014-06-11T12:30:00,1,1,57.00,62.58,0,60.53,16989.32,100.00,1,0,0,0,
2014-06-11T12:45:00,1,1,57.00,62.89,0,60.85,17726.67,100.00,1,0,0,0,
2014-06-11T13:00:00,1,1,57.00,63.09,0,60.75,17837.18,100.00,1,0,0,0,
2014-06-11T13:15:00,1,1,57.00,63.25,0,61.16,17896.22,100.00,1,0,0,0,
2014-06-11T13:30:00,1,1,57.00,63.86,0,61.62,18097.41,100.00,1,0,0,0,
2014-06-11T13:45:00,1,1,57.00,64.28,0,62.00,18739.22,100.00,1,0,0,0,
2014-06-11T14:00:00,1,1,57.00,64.44,0,61.85,19529.99,100.00,1,0,0,0,
2014-06-11T14:15:00,1,1,57.00,64.63,0,62.14,20596.90,100.00,1,0,0,0,
2014-06-11T14:30:00,1,1,57.00,65.00,0,62.44,21496.86,100.00,1,0,0,0,
2014-06-11T14:45:00,1,1,57.00,65.13,0,62.54,22628.22,100.00,1,0,0,0,
2014-06-11T15:00:00,1,1,57.00,65.35,0,62.66,23363.85,100.00,1,0,0,0,
2014-06-11T15:15:00,1,1,57.00,65.51,0,62.76,23700.47,100.00,1,0,0,0,
2014-06-11T15:30:00,1,1,57.00,65.53,0,62.60,23094.37,100.00,1,0,0,0,
2014-06-11T15:45:00,1,1,57.00,65.62,0,63.02,23231.14,100.00,1,0,0,0,
2014-06-11T16:00:00,1,1,57.00,65.82,0,62.93,23683.30,100.00,1,0,0,0,
2014-06-11T16:15:00,1,1,57.00,66.44,0,63.88,23758.82,100.00,1,0,0,0,
2014-06-11T16:30:00,1,1,57.00,67.10,0,64.44,24943.53,100.00,1,0,0,0,
2014-06-11T16:45:00,1,1,57.00,67.43,0,64.80,26021.25,100.00,1,0,0,0,
2014-06-11T17:00:00,1,1,57.00,67.50,0,64.71,26488.06,100.00,1,0,0,0,
2014-06-11T17:15:00,1,1,57.00,67.50,0,64.61,26805.04,100.00,1,0,0,0,
2014-06-11T17:30:00,1,1,57.00,67.25,0,64.30,26896.65,100.00,1,0,0,0,
2014-06-11T17:45:00,1,1,57.00,67.96,0,65.11,26947.49,100.00,1,0,0,0,
2014-06-11T18:00:00,1,1,57.00,68.14,0,65.39,27221.88,100.00,1,0,0,0,
2014-06-11T18:15:00,1,1,57.00,67.84,0,65.05,27369.33,100.00,1,0,0,0,
2014-06-11T18:30:00,1,1,57.00,67.54,0,64.63,27211.90,100.00,1,0,0,0,
2014-06-11T18:45:00,1,1,57.00,67.42,0,64.49,26795.49,100.00,1,0,0,0,
2014-06-11T19:00:00,1,1,57.00,67.42,0,64.63,26383.74,100.00,1,0,0,0,
2014-06-11T19:15:00,1,1,57.00,67.20,0,64.34,25963.65,100.00,1,0,0,0,
2014-06-11T19:30:00,1,1,57.00,67.00,0,64.09,26105.41,100.00,1,0,0,0,
2014-06-11T19:45:00,1,1,57.00,66.93,0,63.99,25699.27,100.00,1,0,0,0,
2014-06-11T20:00:00,1,1,57.00,66.91,0,64.01,25818.89,100.00,1,0,0,0,
2014-06-11T20:15:00,1,1,57.00,66.72,0,63.73,25456.85,100.00,1,0,0,0,
2014-06-11T20:30:00,1,1,57.00,66.75,0,63.96,25112.57,100.00,1,0,0,0,
2014-06-11T20:45:00,1,1,57.00,66.85,0,63.97,24839.30,100.00,1,0,0,0,
2014-06-11T21:00:00,1,1,57.00,66.69,0,63.71,24812.63,100.00,1,0,0,0,
2014-06-11T21:15:00,0,0,57.00,66.77,0,64.71,0,0,1,0,0,0,
2014-06-11T21:30:00,0,0,57.00,67.75,0,65.11,0,0,1,0,0,0,
2014-06-11T21:45:00,0,0,57.00,68.23,0,65.35,0,0,1,0,0,0,
2014-06-11T22:00:00,0,0,57.00,68.60,0,65.51,0,0,1,0,0,0,
2014-06-11T22:15:00,0,0,57.00,68.82,0,65.68,0,0,1,0,0,0,
2014-06-11T22:30:00,0,0,57.00,68.90,0,65.78,0,0,1,0,0,0,
2014-06-11T22:45:00,0,0,57.00,68.85,0,65.93,0,0,1,0,0,0,
2014-06-11T23:00:00,0,0,57.00,68.95,0,66.05,0,0,1,0,0,0,
2014-06-11T23:15:00,0,0,57.00,69.03,0,66.16,0,0,1,0,0,0,
2014-06-11T23:30:00,0,0,57.00,69.03,0,66.27,0,0,1,0,0,0,
2014-06-11T23:45:00,0,0,57.00,69.03,0,66.35,0,0,1,0,0,0,
2014-06-12T00:00:00,0,0,57.00,68.94,0,66.41,0,0,1,0,0,0,
2014-06-12T00:15:00,0,0,57.00,69.02,0,66.50,0,0,1,0,0,0,
2014-06-12T00:30:00,0,0,57.00,68.99,0,66.56,0,0,1,0,0,0,
2014-06-12T00:45:00,0,0,57.00,68.98,0,66.64,0,0,1,0,0,0,
2014-06-12T01:00:00,0,0,57.00,68.88,0,66.68,0,0,1,0,0,0,
2014-06-12T01:15:00,0,0,57.00,68.99,0,66.70,0,0,1,0,0,0,
2014-06-12T01:30:00,0,0,57.00,68.95,0,66.73,0,0,1,0,0,0,
2014-06-12T01:45:00,0,0,57.00,68.96,0,66.76,0,0,1,0,0,0,
2014-06-12T02:00:00,0,0,57.00,69.05,0,66.78,0,0,1,0,0,0,
2014-06-12T02:15:00,0,0,57.00,68.91,0,66.82,0,0,1,0,0,0,
2014-06-12T02:30:00,0,0,57.00,68.89,0,66.88,0,0,1,0,0,0,
2014-06-12T02:45:00,0,0,57.00,68.80,0,66.95,0,0,1,0,0,0,
2014-06-12T03:00:00,0,0,57.00,68.66,0,66.98,0,0,1,0,0,0,
2014-06-12T03:15:00,0,0,57.00,68.93,0,67.00,0,0,1,0,0,0,
2014-06-12T03:30:00,0,0,57.00,69.02,0,67.01,0,0,1,0,0,0,
2014-06-12T03:45:00,0,0,57.00,69.08,0,67.03,0,0,1,0,0,0,
2014-06-12T04:00:00,0,0,57.00,69.04,0,67.09,0,0,1,0,0,0,
2014-06-12T04:15:00,0,0,57.00,69.03,0,67.13,0,0,1,0,0,0,
2014-06-12T04:30:00,0,0,57.00,69.09,0,67.17,0,0,1,0,0,0,
2014-06-12T04:45:00,0,0,57.00,69.25,0,67.18,0,0,1,0,0,0,
2014-06-12T05:00:00,0,0,57.00,69.25,0,67.19,0,0,1,0,0,0,
2014-06-12T05:15:00,0,0,57.00,68.44,0,67.23,0,0,1,0,0,0,
2014-06-12T05:30:00,0,0,57.00,68.32,0,67.26,0,0,1,0,0,0,
2014-06-12T05:45:00,0,0,57.00,68.29,0,67.25,0,0,1,0,0,0,
2014-06-12T06:00:00,0,0,57.00,68.30,0,67.29,0,0,1,0,0,0,
2014-06-12T06:15:00,1,1,57.00,65.53,0,62.45,29381.98,100.00,1,0,0,0,
2014-06-12T06:30:00,1,1,57.00,65.97,0,62.47,32073.95,100.00,1,0,0,0,
2014-06-12T06:45:00,1,1,57.00,66.22,0,62.79,31819.79,100.00,1,0,0,0,
2014-06-12T07:00:00,1,1,57.00,66.42,0,63.10,31500.35,100.00,1,0,0,0,
2014-06-12T07:15:00,1,1,57.00,66.81,0,63.46,31533.31,100.00,1,0,0,0,
2014-06-12T07:30:00,1,1,57.00,67.25,0,64.08,31531.21,100.00,1,0,0,0,
2014-06-12T07:45:00,1,1,57.00,58.97,0,64.93,31214.64,100.00,1,0,0,0,
2014-06-12T08:00:00,1,1,57.00,55.37,0,64.58,25892.40,77.76,1,0,0,0,
2014-06-12T08:15:00,1,1,57.00,55.83,0,64.93,21084.02,47.99,1,0,0,0,
2014-06-12T08:30:00,1,1,57.00,57.42,0,68.53,25867.36,49.24,1,0,0,0,
2014-06-12T08:45:00,1,1,57.00,56.42,0,68.96,19293.84,36.80,1,0,0,0,
2014-06-12T09:00:00,1,1,57.00,56.80,0,69.42,18457.41,32.42,1,0,0,0,
2014-06-12T09:15:00,1,1,57.00,56.95,0,69.75,17153.28,30.36,1,0,0,0,
2014-06-12T09:30:00,1,1,57.00,56.79,0,70.03,16457.23,29.38,1,0,0,0,
2014-06-12T09:45:00,1,1,57.00,57.01,0,70.39,16026.03,29.08,1,0,0,0,
2014-06-12T10:00:00,1,1,57.00,57.28,0,70.86,16245.84,34.07,1,0,0,0,
2014-06-12T10:15:00,1,1,57.00,56.86,0,71.13,16294.13,30.14,1,0,0,0,
2014-06-12T10:30:00,1,1,57.00,57.07,0,71.27,16643.07,32.90,1,0,0,0,
2014-06-12T10:45:00,1,1,56.00,56.52,0,71.60,22226.69,50.40,1,0,0,0,
2014-06-12T11:00:00,1,1,56.00,55.79,0,71.73,19039.32,43.72,1,0,0,0,
2014-06-12T11:15:00,1,1,56.00,56.08,0,72.03,19032.40,44.34,1,0,0,0,
2014-06-12T11:30:00,1,1,56.00,56.02,0,72.27,18935.94,45.44,1,0,0,0,
2014-06-12T11:45:00,1,1,56.00,55.85,0,72.01,18628.54,42.77,1,0,0,0,
2014-06-12T12:00:00,1,1,56.00,56.06,0,72.17,18706.74,43.55,1,0,0,0,
2014-06-12T12:15:00,1,1,56.00,56.23,0,72.51,18983.80,49.79,1,0,0,0,
2014-06-12T12:30:00,1,1,56.00,56.18,0,72.46,21495.14,53.81,1,0,0,0,
2014-06-12T12:45:00,1,1,56.00,55.95,0,72.54,20220.46,54.27,1,0,0,0,
2014-06-12T13:00:00,1,1,56.00,55.70,0,72.21,19671.90,45.11,1,0,0,0,
2014-06-12T13:15:00,1,1,56.00,55.93,0,71.96,19504.47,42.86,1,0,0,0,
2014-06-12T13:30:00,1,1,56.00,56.15,0,71.90,20151.91,45.37,1,0,0,0,
2014-06-12T13:45:00,1,1,56.00,55.82,0,71.69,18115.83,39.27,1,0,0,0,
2014-06-12T14:00:00,1,1,56.00,56.00,0,71.73,17915.76,38.46,1,0,0,0,
2014-06-12T14:15:00,1,1,56.00,56.03,0,71.64,18024.13,39.01,1,0,0,0,
2014-06-12T14:30:00,1,1,56.00,56.18,0,71.62,18552.10,40.50,1,0,0,0,
2014-06-12T14:45:00,1,1,56.00,56.15,0,71.66,17655.72,45.10,1,0,0,0,
2014-06-12T15:00:00,1,1,56.00,55.93,0,71.57,17692.07,43.25,1,0,0,0,
2014-06-12T15:15:00,1,1,56.00,56.05,0,71.59,17792.32,43.18,1,0,0,0,
2014-06-12T15:30:00,1,1,56.00,56.31,0,71.96,20740.73,49.38,1,0,0,0,
2014-06-12T15:45:00,1,1,56.00,56.00,0,72.09,19567.40,49.22,1,0,0,0,
2014-06-12T16:00:00,1,1,56.00,55.72,0,71.67,18984.89,43.75,1,0,0,0,
2014-06-12T16:15:00,1,1,56.00,55.82,0,71.66,18348.77,39.69,1,0,0,0,
2014-06-12T16:30:00,1,1,56.00,55.79,0,71.59,17675.21,35.82,1,0,0,0,
2014-06-12T16:45:00,1,1,56.00,56.09,0,71.85,17161.78,39.06,1,0,0,0,
2014-06-12T17:00:00,1,1,56.00,55.69,0,71.73,16203.48,34.72,1,0,0,0,
2014-06-12T17:15:00,1,1,56.00,55.87,0,71.42,15268.39,31.61,1,0,0,0,
2014-06-12T17:30:00,1,1,56.00,55.90,0,71.33,14996.17,30.11,1,0,0,0,
2014-06-12T17:45:00,1,1,56.00,55.92,0,70.99,14372.34,27.94,1,0,0,0,
2014-06-12T18:00:00,1,1,56.00,55.91,0,71.13,13921.53,27.26,1,0,0,0,
2014-06-12T18:15:00,1,1,56.00,56.06,0,71.36,13263.19,27.75,1,0,0,0,
2014-06-12T18:30:00,1,1,56.00,55.99,0,71.07,12968.48,26.74,1,0,0,0,
2014-06-12T18:45:00,1,1,56.00,55.81,0,71.03,12315.34,23.94,1,0,0,0,
2014-06-12T19:00:00,1,1,56.00,55.88,0,70.93,11685.73,22.09,1,0,0,0,
2014-06-12T19:15:00,1,1,56.00,55.98,0,70.83,11480.17,23.17,1,0,0,0,
2014-06-12T19:30:00,1,1,56.00,55.94,0,70.86,11348.21,23.63,1,0,0,0,
2014-06-12T19:45:00,1,1,56.00,55.95,0,70.74,11173.31,21.91,1,0,0,0,
2014-06-12T20:00:00,1,1,56.00,55.77,0,70.61,9272.54,20.51,1,0,0,0,
2014-06-12T20:15:00,1,1,56.00,55.91,0,70.42,8896.64,20.55,1,0,0,0,
2014-06-12T20:30:00,1,1,56.00,56.07,0,70.30,8479.85,22.96,1,0,0,0,
2014-06-12T20:45:00,1,1,56.00,55.87,0,70.25,7645.08,18.70,1,0,0,0,
2014-06-12T21:00:00,1,1,56.00,56.01,0,70.05,7446.61,18.18,1,0,0,0,
2014-06-12T21:15:00,0,0,56.00,62.30,0,69.96,0,0,1,0,0,0,
2014-06-12T21:30:00,0,0,56.00,62.41,0,68.83,0,0,1,0,0,0,
2014-06-12T21:45:00,0,0,56.00,63.38,0,68.19,0,0,1,0,0,0,
2014-06-12T22:00:00,0,0,56.00,64.33,0,67.83,0,0,1,0,0,0,
2014-06-12T22:15:00,0,0,56.00,65.04,0,67.77,0,0,1,0,0,0,
2014-06-12T22:30:00,0,0,56.00,65.56,0,67.67,0,0,1,0,0,0,
2014-06-12T22:45:00,0,0,56.00,66.15,0,67.73,0,0,1,0,0,0,
2014-06-12T23:00:00,0,0,56.00,66.59,0,67.57,0,0,1,0,0,0,
2014-06-12T23:15:00,0,0,56.00,66.91,0,67.28,0,0,1,0,0,0,
2014-06-12T23:30:00,0,0,56.00,67.15,0,67.01,0,0,1,0,0,0,
2014-06-12T23:45:00,0,0,56.00,67.42,0,66.84,0,0,1,0,0,0,
2014-06-13T00:00:00,0,0,56.00,67.50,0,66.71,0,0,1,0,0,0,
2014-06-13T00:15:00,0,0,56.00,67.30,0,66.68,0,0,1,0,0,0,
2014-06-13T00:30:00,0,0,56.00,67.24,0,66.69,0,0,1,0,0,0,
2014-06-13T00:45:00,0,0,56.00,67.23,0,66.71,0,0,1,0,0,0,
2014-06-13T01:00:00,0,0,56.00,67.24,0,66.72,0,0,1,0,0,0,
2014-06-13T01:15:00,0,0,56.00,67.24,0,66.76,0,0,1,0,0,0,
2014-06-13T01:30:00,0,0,56.00,67.10,0,66.80,0,0,1,0,0,0,
2014-06-13T01:45:00,0,0,56.00,66.97,0,66.85,0,0,1,0,0,0,
2014-06-13T02:00:00,0,0,56.00,66.91,0,66.87,0,0,1,0,0,0,
2014-06-13T02:15:00,0,0,56.00,66.92,0,66.85,0,0,1,0,0,0,
2014-06-13T02:30:00,0,0,56.00,66.78,0,66.81,0,0,1,0,0,0,
2014-06-13T02:45:00,0,0,56.00,66.66,0,66.75,0,0,1,0,0,0,
2014-06-13T03:00:00,0,0,56.00,66.57,0,66.70,0,0,1,0,0,0,
2014-06-13T03:15:00,0,0,56.00,66.38,0,66.68,0,0,1,0,0,0,
2014-06-13T03:30:00,0,0,56.00,66.31,0,66.67,0,0,1,0,0,0,
2014-06-13T03:45:00,0,0,56.00,66.09,0,66.65,0,0,1,0,0,0,
2014-06-13T04:00:00,0,0,56.00,65.95,0,66.63,0,0,1,0,0,0,
2014-06-13T04:15:00,0,0,56.00,65.85,0,66.58,0,0,1,0,0,0,
2014-06-13T04:30:00,0,0,56.00,65.64,0,66.54,0,0,1,0,0,0,
2014-06-13T04:45:00,0,0,56.00,65.55,0,66.49,0,0,1,0,0,0,
2014-06-13T05:00:00,0,0,56.00,65.40,0,66.47,0,0,1,0,0,0,
2014-06-13T05:15:00,0,0,56.00,64.55,0,66.52,0,0,1,0,0,0,
2014-06-13T05:30:00,0,0,56.00,64.03,0,66.62,0,0,1,0,0,0,
2014-06-13T05:45:00,0,0,56.00,63.38,0,66.55,0,0,1,0,0,0,
2014-06-13T06:00:00,0,0,56.00,63.18,0,66.40,0,0,1,0,0,0,
2014-06-13T06:15:00,1,1,56.00,58.50,0,56.45,28144.74,31.93,1,0,0,0,
2014-06-13T06:30:00,1,1,56.00,59.21,0,56.64,26974.23,100.00,1,0,0,0,
2014-06-13T06:45:00,1,1,56.00,59.50,0,56.89,24014.32,100.00,1,0,0,0,
2014-06-13T07:00:00,1,1,56.00,59.72,0,57.35,21191.23,100.00,1,0,0,0,
2014-06-13T07:15:00,1,1,56.00,60.08,0,57.84,19388.30,100.00,1,0,0,0,
2014-06-13T07:30:00,1,1,56.00,60.49,0,58.33,18622.66,100.00,1,0,0,0,
