FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-13T07:45:00,1,1,56.00,61.08,0,59.03,17588.07,100.00,1,0,0,0,
2014-06-13T08:00:00,1,1,56.00,61.64,0,59.60,17195.00,100.00,1,0,0,0,
2014-06-13T08:15:00,1,1,56.00,61.96,0,59.70,17561.16,100.00,1,0,0,0,
2014-06-13T08:30:00,1,1,56.00,62.45,0,60.32,20727.36,100.00,1,0,0,0,
2014-06-13T08:45:00,1,1,56.00,62.92,0,60.86,19995.14,100.00,1,0,0,0,
2014-06-13T09:00:00,1,1,56.00,63.69,0,61.62,20088.83,100.00,1,0,0,0,
2014-06-13T09:15:00,1,1,56.00,64.07,0,62.08,20653.57,100.00,1,0,0,0,
2014-06-13T09:30:00,1,1,56.00,64.44,0,62.46,21300.96,100.00,1,0,0,0,
2014-06-13T09:45:00,1,1,56.00,64.72,0,62.73,20824.45,100.00,1,0,0,0,
2014-06-13T10:00:00,1,1,56.00,65.26,0,63.34,21545.78,100.00,1,0,0,0,
2014-06-13T10:15:00,1,1,56.00,65.69,0,63.40,21737.83,100.00,1,0,0,0,
2014-06-13T10:30:00,1,1,56.00,66.35,0,64.67,22490.86,100.00,1,0,0,0,
2014-06-13T10:45:00,1,1,56.00,66.28,0,64.55,23036.15,100.00,1,0,0,0,
2014-06-13T11:00:00,1,1,56.00,66.66,0,64.79,23552.61,100.00,1,0,0,0,
2014-06-13T11:15:00,1,1,56.00,67.60,0,65.44,23797.26,100.00,1,0,0,0,
2014-06-13T11:30:00,1,1,56.00,68.49,0,66.84,23798.71,100.00,1,0,0,0,
2014-06-13T11:45:00,1,1,56.00,68.99,0,66.92,24828.06,100.00,1,0,0,0,
2014-06-13T12:00:00,1,1,56.00,69.57,0,67.84,25648.17,100.00,1,0,0,0,
2014-06-13T12:15:00,1,1,56.00,55.24,0,67.50,26163.61,93.93,1,0,0,0,
2014-06-13T12:30:00,1,1,56.00,54.25,0,69.05,21505.19,31.25,1,0,0,0,
2014-06-13T12:45:00,1,1,56.00,55.67,0,68.17,19371.86,24.42,1,0,0,0,
2014-06-13T13:00:00,1,1,56.00,55.98,0,68.46,17462.16,24.31,1,0,0,0,
2014-06-13T13:15:00,1,1,56.00,56.00,0,68.52,15865.03,22.72,1,0,0,0,
2014-06-13T13:30:00,1,1,56.00,55.92,0,68.84,14706.98,22.82,1,0,0,0,
2014-06-13T13:45:00,1,1,56.00,56.09,0,70.54,13517.75,23.79,1,0,0,0,
2014-06-13T14:00:00,1,1,56.00,55.87,0,69.76,12084.09,20.64,1,0,0,0,
2014-06-13T14:15:00,1,1,56.00,56.08,0,69.79,11869.36,24.90,1,0,0,0,
2014-06-13T14:30:00,1,1,56.00,55.82,0,70.23,11226.62,23.38,1,0,0,0,
2014-06-13T14:45:00,1,1,56.00,55.87,0,70.01,9420.26,18.77,1,0,0,0,
2014-06-13T15:00:00,1,1,56.00,56.17,0,71.02,8354.23,20.38,1,0,0,0,
2014-06-13T15:15:00,1,1,56.00,55.76,0,70.98,7618.98,15.96,1,0,0,0,
2014-06-13T15:30:00,1,1,56.00,55.93,0,70.80,6820.19,17.91,1,0,0,0,
2014-06-13T15:45:00,1,1,56.00,56.17,0,71.71,6685.63,18.43,1,0,0,0,
2014-06-13T16:00:00,1,1,56.00,55.70,0,71.25,5861.58,14.13,1,0,0,0,
2014-06-13T16:15:00,1,1,56.00,55.52,0,71.26,5798.28,15.19,1,0,0,0,
2014-06-13T16:30:00,1,1,56.00,55.67,0,70.66,5308.74,13.11,1,0,0,0,
2014-06-13T16:45:00,1,1,56.00,55.54,0,70.74,5970.07,12.57,1,0,0,0,
2014-06-13T17:00:00,1,1,56.00,56.11,0,70.81,4439.16,17.98,1,0,0,0,
2014-06-13T17:15:00,1,1,56.00,55.84,0,70.68,5139.97,14.53,1,0,0,0,
2014-06-13T17:30:00,1,1,56.00,55.76,0,70.57,5102.37,17.65,1,0,0,0,
2014-06-13T17:45:00,1,1,56.00,55.95,0,70.68,6452.47,18.08,1,0,0,0,
2014-06-13T18:00:00,1,1,56.00,55.78,0,70.58,5340.78,14.61,1,0,0,0,
2014-06-13T18:15:00,1,1,56.00,55.70,0,70.43,6496.31,16.85,1,0,0,0,
2014-06-13T18:30:00,1,1,56.00,64.03,0,70.37,5297.55,100.00,1,0,0,0,
2014-06-13T18:45:00,0,0,56.00,65.60,0,69.88,0,0,1,0,0,0,
2014-06-13T19:00:00,0,0,56.00,65.69,0,69.46,0,0,1,0,0,0,
2014-06-13T19:15:00,0,0,56.00,66.31,0,69.25,0,0,1,0,0,0,
2014-06-13T19:30:00,0,0,56.00,66.73,0,69.24,0,0,1,0,0,0,
2014-06-13T19:45:00,0,0,56.00,67.22,0,69.51,0,0,1,0,0,0,
2014-06-13T20:00:00,0,0,56.00,67.61,0,69.69,0,0,1,0,0,0,
2014-06-13T20:15:00,0,0,56.00,67.84,0,69.69,0,0,1,0,0,0,
2014-06-13T20:30:00,0,0,56.00,67.96,0,69.57,0,0,1,0,0,0,
2014-06-13T20:45:00,0,0,56.00,68.10,0,69.43,0,0,1,0,0,0,
2014-06-13T21:00:00,0,0,56.00,68.19,0,69.32,0,0,1,0,0,0,
2014-06-13T21:15:00,0,0,56.00,68.69,0,68.99,0,0,1,0,0,0,
2014-06-13T21:30:00,0,0,56.00,68.87,0,68.85,0,0,1,0,0,0,
2014-06-13T21:45:00,0,0,56.00,68.92,0,68.83,0,0,1,0,0,0,
2014-06-13T22:00:00,0,0,56.00,68.88,0,68.84,0,0,1,0,0,0,
2014-06-13T22:15:00,0,0,56.00,69.01,0,68.83,0,0,1,0,0,0,
2014-06-13T22:30:00,0,0,56.00,69.03,0,68.83,0,0,1,0,0,0,
2014-06-13T22:45:00,0,0,56.00,69.04,0,68.79,0,0,1,0,0,0,
2014-06-13T23:00:00,0,0,56.00,69.01,0,68.73,0,0,1,0,0,0,
2014-06-13T23:15:00,0,0,56.00,68.97,0,68.67,0,0,1,0,0,0,
2014-06-13T23:30:00,0,0,56.00,68.98,0,68.55,0,0,1,0,0,0,
2014-06-13T23:45:00,0,0,56.00,68.98,0,68.40,0,0,1,0,0,0,
2014-06-14T00:00:00,0,0,56.00,68.97,0,68.24,0,0,1,0,0,0,
2014-06-14T00:15:00,0,0,56.00,68.97,0,68.17,0,0,1,0,0,0,
2014-06-14T00:30:00,0,0,56.00,68.98,0,68.07,0,0,1,0,0,0,
2014-06-14T00:45:00,0,0,56.00,68.96,0,67.93,0,0,1,0,0,0,
2014-06-14T01:00:00,0,0,56.00,68.97,0,67.82,0,0,1,0,0,0,
2014-06-14T01:15:00,0,0,56.00,68.93,0,67.67,0,0,1,0,0,0,
2014-06-14T01:30:00,0,0,56.00,68.91,0,67.56,0,0,1,0,0,0,
2014-06-14T01:45:00,0,0,56.00,68.88,0,67.44,0,0,1,0,0,0,
2014-06-14T02:00:00,0,0,56.00,68.84,0,67.31,0,0,1,0,0,0,
2014-06-14T02:15:00,0,0,56.00,68.82,0,67.19,0,0,1,0,0,0,
2014-06-14T02:30:00,0,0,56.00,68.77,0,67.09,0,0,1,0,0,0,
2014-06-14T02:45:00,0,0,56.00,68.74,0,67.05,0,0,1,0,0,0,
2014-06-14T03:00:00,0,0,56.00,68.69,0,67.08,0,0,1,0,0,0,
2014-06-14T03:15:00,0,0,56.00,68.66,0,67.11,0,0,1,0,0,0,
2014-06-14T03:30:00,0,0,56.00,68.66,0,67.14,0,0,1,0,0,0,
2014-06-14T03:45:00,0,0,56.00,68.62,0,67.18,0,0,1,0,0,0,
2014-06-14T04:00:00,0,0,56.00,68.59,0,67.21,0,0,1,0,0,0,
2014-06-14T04:15:00,0,0,56.00,68.56,0,67.15,0,0,1,0,0,0,
2014-06-14T04:30:00,0,0,56.00,68.50,0,67.11,0,0,1,0,0,0,
2014-06-14T04:45:00,0,0,56.00,68.51,0,67.09,0,0,1,0,0,0,
2014-06-14T05:00:00,0,0,56.00,68.48,0,67.08,0,0,1,0,0,0,
2014-06-14T05:15:00,1,1,56.00,58.71,0,56.37,26981.76,0,1,0,0,0,
2014-06-14T05:30:00,1,1,56.00,60.56,0,57.87,26269.87,100.00,1,0,0,0,
2014-06-14T05:45:00,1,1,56.00,61.01,0,58.27,23562.85,100.00,1,0,0,0,
2014-06-14T06:00:00,1,1,56.00,61.30,0,58.79,20335.32,100.00,1,0,0,0,
2014-06-14T06:15:00,1,1,56.00,61.49,0,59.16,18398.35,100.00,1,0,0,0,
2014-06-14T06:30:00,1,1,56.00,61.75,0,59.54,16713.10,100.00,1,0,0,0,
2014-06-14T06:45:00,1,1,56.00,62.21,0,60.14,15812.73,100.00,1,0,0,0,
2014-06-14T07:00:00,1,1,56.00,62.74,0,60.73,15119.63,100.00,1,0,0,0,
2014-06-14T07:15:00,1,1,56.00,63.41,0,61.47,14823.60,100.00,1,0,0,0,
2014-06-14T07:30:00,1,1,56.00,63.97,0,61.99,14768.52,100.00,1,0,0,0,
2014-06-14T07:45:00,1,1,56.00,64.68,0,62.64,15204.37,100.00,1,0,0,0,
2014-06-14T08:00:00,1,1,56.00,65.31,0,63.47,15663.64,100.00,1,0,0,0,
2014-06-14T08:15:00,1,1,56.00,65.90,0,64.16,16005.02,100.00,1,0,0,0,
2014-06-14T08:30:00,1,1,56.00,66.60,0,65.01,16113.37,100.00,1,0,0,0,
2014-06-14T08:45:00,1,1,56.00,67.64,0,65.98,16648.51,100.00,1,0,0,0,
2014-06-14T09:00:00,1,1,56.00,68.33,0,66.63,17942.45,100.00,1,0,0,0,
2014-06-14T09:15:00,1,1,56.00,69.22,0,67.53,18791.82,100.00,1,0,0,0,
2014-06-14T09:30:00,1,1,56.00,70.09,0,68.33,20304.33,100.00,1,0,0,0,
2014-06-14T09:45:00,1,1,56.00,70.92,0,68.87,22842.91,100.00,1,0,0,0,
2014-06-14T10:00:00,1,1,56.00,71.57,0,69.34,26160.62,100.00,1,0,0,0,
2014-06-14T10:15:00,1,1,56.00,72.56,0,70.11,29604.26,100.00,1,0,0,0,
2014-06-14T10:30:00,1,1,56.00,73.67,0,70.66,32683.04,100.00,1,0,0,0,
2014-06-14T10:45:00,1,1,56.00,74.45,0,71.31,33608.80,100.00,1,0,0,0,
2014-06-14T11:00:00,1,1,56.00,74.54,0,71.71,34271.53,100.00,1,0,0,0,
2014-06-14T11:15:00,1,1,56.00,75.55,0,72.53,34458.18,100.00,1,0,0,0,
2014-06-14T11:30:00,1,1,56.00,75.60,0,72.51,34488.89,100.00,1,0,0,0,
2014-06-14T11:45:00,1,1,56.00,76.54,0,73.73,34361.95,100.00,1,0,0,0,
2014-06-14T12:00:00,0,0,56.00,74.89,0,73.33,0,0,1,0,0,0,
2014-06-14T12:15:00,0,0,56.00,74.71,0,73.06,0,0,1,0,0,0,
2014-06-14T12:30:00,0,0,56.00,74.57,0,72.74,0,0,1,0,0,0,
2014-06-14T12:45:00,0,0,56.00,74.28,0,72.45,0,0,1,0,0,0,
2014-06-14T13:00:00,0,0,56.00,74.06,0,72.23,0,0,1,0,0,0,
2014-06-14T13:15:00,0,0,56.00,73.95,0,72.06,0,0,1,0,0,0,
2014-06-14T13:30:00,0,0,56.00,73.89,0,71.87,0,0,1,0,0,0,
2014-06-14T13:45:00,0,0,56.00,73.83,0,71.67,0,0,1,0,0,0,
2014-06-14T14:00:00,0,0,56.00,73.80,0,71.56,0,0,1,0,0,0,
2014-06-14T14:15:00,0,0,56.00,73.66,0,71.44,0,0,1,0,0,0,
2014-06-14T14:30:00,0,0,56.00,73.58,0,71.36,0,0,1,0,0,0,
2014-06-14T14:45:00,0,0,56.00,73.54,0,71.30,0,0,1,0,0,0,
2014-06-14T15:00:00,0,0,56.00,73.48,0,71.28,0,0,1,0,0,0,
2014-06-14T15:15:00,0,0,56.00,73.41,0,71.24,0,0,1,0,0,0,
2014-06-14T15:30:00,0,0,56.00,73.40,0,71.18,0,0,1,0,0,0,
2014-06-14T15:45:00,0,0,56.00,73.23,0,71.11,0,0,1,0,0,0,
2014-06-14T16:00:00,0,0,56.00,73.18,0,71.05,0,0,1,0,0,0,
2014-06-14T16:15:00,0,0,56.00,73.22,0,71.01,0,0,1,0,0,0,
2014-06-14T16:30:00,0,0,56.00,73.11,0,70.96,0,0,1,0,0,0,
2014-06-14T16:45:00,0,0,56.00,73.06,0,70.91,0,0,1,0,0,0,
2014-06-14T17:00:00,0,0,56.00,72.94,0,70.87,0,0,1,0,0,0,
2014-06-14T17:15:00,0,0,56.00,72.86,0,70.82,0,0,1,0,0,0,
2014-06-14T17:30:00,0,0,56.00,72.94,0,70.80,0,0,1,0,0,0,
2014-06-14T17:45:00,0,0,56.00,72.86,0,70.78,0,0,1,0,0,0,
2014-06-14T18:00:00,0,0,56.00,72.86,0,70.74,0,0,1,0,0,0,
2014-06-14T18:15:00,0,0,56.00,72.75,0,70.71,0,0,1,0,0,0,
2014-06-14T18:30:00,0,0,56.00,72.73,0,70.70,0,0,1,0,0,0,
2014-06-14T18:45:00,0,0,56.00,72.71,0,70.70,0,0,1,0,0,0,
2014-06-14T19:00:00,0,0,56.00,72.65,0,70.70,0,0,1,0,0,0,
2014-06-14T19:15:00,0,0,56.00,72.61,0,70.69,0,0,1,0,0,0,
2014-06-14T19:30:00,0,0,56.00,72.55,0,70.69,0,0,1,0,0,0,
2014-06-14T19:45:00,0,0,56.00,72.49,0,70.69,0,0,1,0,0,0,
2014-06-14T20:00:00,0,0,56.00,72.50,0,70.69,0,0,1,0,0,0,
2014-06-14T20:15:00,0,0,56.00,72.46,0,70.69,0,0,1,0,0,0,
2014-06-14T20:30:00,0,0,56.00,72.41,0,70.68,0,0,1,0,0,0,
2014-06-14T20:45:00,0,0,56.00,72.33,0,70.65,0,0,1,0,0,0,
2014-06-14T21:00:00,0,0,56.00,72.20,0,70.60,0,0,1,0,0,0,
2014-06-14T21:15:00,0,0,56.00,72.18,0,70.55,0,0,1,0,0,0,
2014-06-14T21:30:00,0,0,56.00,72.02,0,70.55,0,0,1,0,0,0,
2014-06-14T21:45:00,0,0,56.00,71.90,0,70.58,0,0,1,0,0,0,
2014-06-14T22:00:00,0,0,56.00,71.88,0,70.61,0,0,1,0,0,0,
2014-06-14T22:15:00,0,0,56.00,71.87,0,70.62,0,0,1,0,0,0,
2014-06-14T22:30:00,0,0,56.00,71.84,0,70.56,0,0,1,0,0,0,
2014-06-14T22:45:00,0,0,56.00,71.79,0,70.45,0,0,1,0,0,0,
2014-06-14T23:00:00,0,0,56.00,71.72,0,70.38,0,0,1,0,0,0,
2014-06-14T23:15:00,0,0,56.00,71.68,0,70.31,0,0,1,0,0,0,
2014-06-14T23:30:00,0,0,56.00,71.62,0,70.21,0,0,1,0,0,0,
2014-06-14T23:45:00,0,0,56.00,71.57,0,70.12,0,0,1,0,0,0,
2014-06-15T00:00:00,0,0,56.00,71.52,0,70.06,0,0,1,0,0,0,
2014-06-15T00:15:00,0,0,56.00,71.54,0,70.02,0,0,1,0,0,0,
2014-06-15T00:30:00,0,0,56.00,71.47,0,70.00,0,0,1,0,0,0,
2014-06-15T00:45:00,0,0,56.00,71.42,0,69.92,0,0,1,0,0,0,
2014-06-15T01:00:00,0,0,56.00,71.37,0,69.85,0,0,1,0,0,0,
2014-06-15T01:15:00,0,0,56.00,71.31,0,69.79,0,0,1,0,0,0,
2014-06-15T01:30:00,0,0,56.00,71.25,0,69.78,0,0,1,0,0,0,
2014-06-15T01:45:00,0,0,56.00,71.23,0,69.76,0,0,1,0,0,0,
2014-06-15T02:00:00,0,0,56.00,71.19,0,69.76,0,0,1,0,0,0,
2014-06-15T02:15:00,0,0,56.00,71.12,0,69.76,0,0,1,0,0,0,
2014-06-15T02:30:00,0,0,56.00,71.12,0,69.76,0,0,1,0,0,0,
2014-06-15T02:45:00,0,0,56.00,71.10,0,69.75,0,0,1,0,0,0,
2014-06-15T03:00:00,0,0,56.00,71.08,0,69.75,0,0,1,0,0,0,
2014-06-15T03:15:00,0,0,56.00,71.05,0,69.74,0,0,1,0,0,0,
2014-06-15T03:30:00,0,0,56.00,71.02,0,69.72,0,0,1,0,0,0,
2014-06-15T03:45:00,0,0,56.00,70.96,0,69.69,0,0,1,0,0,0,
2014-06-15T04:00:00,0,0,56.00,70.97,0,69.65,0,0,1,0,0,0,
2014-06-15T04:15:00,0,0,56.00,70.92,0,69.64,0,0,1,0,0,0,
2014-06-15T04:30:00,0,0,56.00,70.95,0,69.62,0,0,1,0,0,0,
2014-06-15T04:45:00,0,0,56.00,70.90,0,69.61,0,0,1,0,0,0,
2014-06-15T05:00:00,0,0,56.00,70.89,0,69.59,0,0,1,0,0,0,
2014-06-15T05:15:00,0,0,56.00,70.89,0,69.58,0,0,1,0,0,0,
2014-06-15T05:30:00,0,0,56.00,70.83,0,69.56,0,0,1,0,0,0,
2014-06-15T05:45:00,0,0,56.00,70.85,0,69.54,0,0,1,0,0,0,
2014-06-15T06:00:00,0,0,56.00,70.82,0,69.50,0,0,1,0,0,0,
2014-06-15T06:15:00,0,0,56.00,70.79,0,69.48,0,0,1,0,0,0,
2014-06-15T06:30:00,0,0,56.00,70.79,0,69.46,0,0,1,0,0,0,
2014-06-15T06:45:00,0,0,56.00,70.77,0,69.46,0,0,1,0,0,0,
2014-06-15T07:00:00,0,0,56.00,70.77,0,69.47,0,0,1,0,0,0,
2014-06-15T07:15:00,0,0,56.00,70.80,0,69.50,0,0,1,0,0,0,
2014-06-15T07:30:00,0,0,56.00,70.80,0,69.54,0,0,1,0,0,0,
2014-06-15T07:45:00,0,0,56.00,70.89,0,69.57,0,0,1,0,0,0,
2014-06-15T08:00:00,0,0,56.00,70.85,0,69.64,0,0,1,0,0,0,
2014-06-15T08:15:00,0,0,56.00,70.97,0,69.71,0,0,1,0,0,0,
2014-06-15T08:30:00,0,0,56.00,71.00,0,69.75,0,0,1,0,0,0,
2014-06-15T08:45:00,0,0,56.00,71.11,0,69.78,0,0,1,0,0,0,
2014-06-15T09:00:00,0,0,56.00,71.10,0,69.86,0,0,1,0,0,0,
2014-06-15T09:15:00,0,0,56.00,71.20,0,69.92,0,0,1,0,0,0,
2014-06-15T09:30:00,0,0,56.00,71.23,0,69.97,0,0,1,0,0,0,
2014-06-15T09:45:00,0,0,56.00,71.24,0,70.05,0,0,1,0,0,0,
2014-06-15T10:00:00,0,0,56.00,71.33,0,70.08,0,0,1,0,0,0,
2014-06-15T10:15:00,0,0,56.00,71.40,0,70.18,0,0,1,0,0,0,
2014-06-15T10:30:00,0,0,56.00,71.50,0,70.24,0,0,1,0,0,0,
2014-06-15T10:45:00,0,0,56.00,71.52,0,70.29,0,0,1,0,0,0,
2014-06-15T11:00:00,0,0,56.00,71.49,0,70.34,0,0,1,0,0,0,
2014-06-15T11:15:00,0,0,56.00,71.60,0,70.36,0,0,1,0,0,0,
2014-06-15T11:30:00,0,0,56.00,71.47,0,70.46,0,0,1,0,0,0,
2014-06-15T11:45:00,0,0,56.00,71.66,0,70.49,0,0,1,0,0,0,
2014-06-15T12:00:00,0,0,56.00,71.80,0,70.47,0,0,1,0,0,0,
2014-06-15T12:15:00,0,0,56.00,71.79,0,70.50,0,0,1,0,0,0,
2014-06-15T12:30:00,0,0,56.00,71.70,0,70.64,0,0,1,0,0,0,
2014-06-15T12:45:00,0,0,56.00,71.87,0,70.65,0,0,1,0,0,0,
2014-06-15T13:00:00,0,0,56.00,71.84,0,70.69,0,0,1,0,0,0,
2014-06-15T13:15:00,0,0,56.00,71.79,0,70.83,0,0,1,0,0,0,
2014-06-15T13:30:00,0,0,56.00,71.80,0,70.86,0,0,1,0,0,0,
2014-06-15T13:45:00,0,0,56.00,71.79,0,70.98,0,0,1,0,0,0,
2014-06-15T14:00:00,0,0,56.00,71.84,0,71.11,0,0,1,0,0,0,
2014-06-15T14:15:00,0,0,56.00,72.03,0,71.09,0,0,1,0,0,0,
2014-06-15T14:30:00,0,0,56.00,72.19,0,71.07,0,0,1,0,0,0,
2014-06-15T14:45:00,0,0,56.00,72.17,0,71.12,0,0,1,0,0,0,
2014-06-15T15:00:00,0,0,56.00,72.31,0,71.10,0,0,1,0,0,0,
2014-06-15T15:15:00,0,0,56.00,72.28,0,71.13,0,0,1,0,0,0,
2014-06-15T15:30:00,0,0,56.00,72.35,0,71.17,0,0,1,0,0,0,
2014-06-15T15:45:00,0,0,56.00,72.49,0,71.13,0,0,1,0,0,0,
2014-06-15T16:00:00,0,0,56.00,72.52,0,71.10,0,0,1,0,0,0,
2014-06-15T16:15:00,0,0,56.00,72.55,0,71.09,0,0,1,0,0,0,
2014-06-15T16:30:00,0,0,56.00,72.56,0,71.17,0,0,1,0,0,0,
2014-06-15T16:45:00,0,0,56.00,72.61,0,71.19,0,0,1,0,0,0,
2014-06-15T17:00:00,0,0,56.00,72.63,0,71.23,0,0,1,0,0,0,
2014-06-15T17:15:00,0,0,56.00,72.78,0,71.19,0,0,1,0,0,0,
2014-06-15T17:30:00,0,0,56.00,72.81,0,71.18,0,0,1,0,0,0,
2014-06-15T17:45:00,0,0,56.00,72.82,0,71.21,0,0,1,0,0,0,
2014-06-15T18:00:00,0,0,56.00,72.62,0,71.33,0,0,1,0,0,0,
2014-06-15T18:15:00,0,0,56.00,72.59,0,71.56,0,0,1,0,0,0,
2014-06-15T18:30:00,0,0,56.00,72.82,0,71.53,0,0,1,0,0,0,
2014-06-15T18:45:00,0,0,56.00,72.84,0,71.49,0,0,1,0,0,0,
2014-06-15T19:00:00,0,0,56.00,72.95,0,71.41,0,0,1,0,0,0,
2014-06-15T19:15:00,0,0,56.00,72.80,0,71.53,0,0,1,0,0,0,
2014-06-15T19:30:00,0,0,56.00,72.82,0,71.60,0,0,1,0,0,0,
2014-06-15T19:45:00,0,0,56.00,72.92,0,71.60,0,0,1,0,0,0,
2014-06-15T20:00:00,0,0,56.00,72.93,0,71.60,0,0,1,0,0,0,
2014-06-15T20:15:00,0,0,56.00,72.83,0,71.72,0,0,1,0,0,0,
2014-06-15T20:30:00,0,0,56.00,72.82,0,71.78,0,0,1,0,0,0,
2014-06-15T20:45:00,0,0,56.00,72.87,0,71.72,0,0,1,0,0,0,
2014-06-15T21:00:00,0,0,56.00,72.82,0,71.71,0,0,1,0,0,0,
2014-06-15T21:15:00,0,0,56.00,72.82,0,71.68,0,0,1,0,0,0,
2014-06-15T21:30:00,0,0,56.00,72.81,0,71.64,0,0,1,0,0,0,
2014-06-15T21:45:00,0,0,56.00,72.79,0,71.61,0,0,1,0,0,0,
2014-06-15T22:00:00,0,0,56.00,72.81,0,71.58,0,0,1,0,0,0,
2014-06-15T22:15:00,0,0,56.00,72.81,0,71.54,0,0,1,0,0,0,
2014-06-15T22:30:00,0,0,56.00,72.79,0,71.54,0,0,1,0,0,0,
2014-06-15T22:45:00,0,0,56.00,72.78,0,71.53,0,0,1,0,0,0,
2014-06-15T23:00:00,0,0,56.00,72.72,0,71.57,0,0,1,0,0,0,
2014-06-15T23:15:00,0,0,56.00,72.70,0,71.59,0,0,1,0,0,0,
2014-06-15T23:30:00,0,0,56.00,72.66,0,71.62,0,0,1,0,0,0,
2014-06-15T23:45:00,0,0,56.00,72.64,0,71.64,0,0,1,0,0,0,
2014-06-16T00:00:00,0,0,56.00,72.50,0,71.71,0,0,1,0,0,0,
2014-06-16T00:15:00,0,0,56.00,72.36,0,71.78,0,0,1,0,0,0,
2014-06-16T00:30:00,0,0,56.00,72.42,0,71.75,0,0,1,0,0,0,
2014-06-16T00:45:00,0,0,56.00,72.40,0,71.72,0,0,1,0,0,0,
2014-06-16T01:00:00,0,0,56.00,72.47,0,71.65,0,0,1,0,0,0,
2014-06-16T01:15:00,0,0,56.00,72.46,0,71.60,0,0,1,0,0,0,
2014-06-16T01:30:00,0,0,56.00,72.38,0,71.57,0,0,1,0,0,0,
2014-06-16T01:45:00,0,0,56.00,72.36,0,71.53,0,0,1,0,0,0,
2014-06-16T02:00:00,0,0,56.00,72.34,0,71.49,0,0,1,0,0,0,
2014-06-16T02:15:00,0,0,56.00,72.30,0,71.48,0,0,1,0,0,0,
2014-06-16T02:30:00,0,0,56.00,72.30,0,71.45,0,0,1,0,0,0,
2014-06-16T02:45:00,0,0,56.00,72.29,0,71.42,0,0,1,0,0,0,
2014-06-16T03:00:00,0,0,56.00,72.29,0,71.36,0,0,1,0,0,0,
2014-06-16T03:15:00,0,0,56.00,72.28,0,71.33,0,0,1,0,0,0,
2014-06-16T03:30:00,0,0,56.00,72.27,0,71.34,0,0,1,0,0,0,
2014-06-16T03:45:00,0,0,56.00,72.26,0,71.32,0,0,1,0,0,0,
2014-06-16T04:00:00,0,0,56.00,72.24,0,71.31,0,0,1,0,0,0,
2014-06-16T04:15:00,0,0,56.00,72.21,0,71.30,0,0,1,0,0,0,
2014-06-16T04:30:00,0,0,56.00,72.19,0,71.29,0,0,1,0,0,0,
2014-06-16T04:45:00,0,0,56.00,72.19,0,71.28,0,0,1,0,0,0,
2014-06-16T05:00:00,0,0,56.00,72.19,0,71.24,0,0,1,0,0,0,
2014-06-16T05:15:00,0,0,56.00,72.06,0,71.17,0,0,1,0,0,0,
2014-06-16T05:30:00,0,0,56.00,72.02,0,71.10,0,0,1,0,0,0,
2014-06-16T05:45:00,0,0,56.00,71.98,0,71.00,0,0,1,0,0,0,
2014-06-16T06:00:00,1,1,56.00,71.39,0,66.40,29739.88,100.00,1,0,0,0,
2014-06-16T06:15:00,1,1,56.00,58.60,0,67.17,35431.46,100.00,1,0,0,0,
2014-06-16T06:30:00,1,1,56.00,58.23,0,68.39,35063.29,100.00,1,0,0,0,
2014-06-16T06:45:00,1,1,56.00,57.89,0,70.08,34180.90,100.00,1,0,0,0,
2014-06-16T07:00:00,1,1,56.00,57.20,0,70.17,33964.12,100.00,1,0,0,0,
2014-06-16T07:15:00,1,1,56.00,57.07,0,70.37,33802.61,100.00,1,0,0,0,
2014-06-16T07:30:00,1,1,56.00,57.02,0,70.68,33571.17,100.00,1,0,0,0,
2014-06-16T07:45:00,1,1,56.00,56.67,0,71.03,33041.16,100.00,1,0,0,0,
2014-06-16T08:00:00,1,1,56.00,56.37,0,71.48,32767.45,100.00,1,0,0,0,
2014-06-16T08:15:00,1,1,56.00,56.10,0,71.88,32559.73,100.00,1,0,0,0,
2014-06-16T08:30:00,1,1,56.00,56.06,0,72.07,31429.77,100.00,1,0,0,0,
2014-06-16T08:45:00,1,1,56.00,56.09,0,72.33,30590.96,100.00,1,0,0,0,
2014-06-16T09:00:00,1,1,56.00,56.06,0,72.33,28867.21,100.00,1,0,0,0,
2014-06-16T09:15:00,1,1,56.00,55.59,0,72.48,26925.85,94.05,1,0,0,0,
2014-06-16T09:30:00,1,1,56.00,55.42,0,72.51,25741.57,78.34,1,0,0,0,
2014-06-16T09:45:00,1,1,56.00,55.37,0,72.69,23310.13,63.99,1,0,0,0,
2014-06-16T10:00:00,1,1,56.00,55.34,0,72.84,20316.65,50.06,1,0,0,0,
2014-06-16T10:15:00,1,1,56.00,55.71,0,73.01,18876.95,42.68,1,0,0,0,
2014-06-16T10:30:00,1,1,56.00,55.72,0,73.05,17456.05,37.04,1,0,0,0,
2014-06-16T10:45:00,1,1,56.00,55.78,0,73.27,16779.46,32.69,1,0,0,0,
2014-06-16T11:00:00,1,1,56.00,56.38,0,73.57,18126.96,36.52,1,0,0,0,
2014-06-16T11:15:00,1,1,56.00,56.05,0,73.65,18122.69,39.17,1,0,0,0,
2014-06-16T11:30:00,1,1,56.00,55.64,0,73.90,16685.48,32.56,1,0,0,0,
2014-06-16T11:45:00,1,1,56.00,56.06,0,74.02,16625.65,35.99,1,0,0,0,
2014-06-16T12:00:00,1,1,56.00,55.94,0,74.35,16408.34,32.90,1,0,0,0,
2014-06-16T12:15:00,1,1,56.00,56.16,0,74.45,16409.41,34.45,1,0,0,0,
2014-06-16T12:30:00,1,1,56.00,55.98,0,74.48,16316.30,36.13,1,0,0,0,
2014-06-16T12:45:00,1,1,56.00,55.76,0,74.58,16247.41,32.99,1,0,0,0,
2014-06-16T13:00:00,1,1,56.00,56.04,0,74.48,15980.86,36.31,1,0,0,0,
2014-06-16T13:15:00,1,1,56.00,56.07,0,74.75,16390.60,37.48,1,0,0,0,
2014-06-16T13:30:00,1,1,56.00,56.09,0,75.00,16126.65,40.67,1,0,0,0,
2014-06-16T13:45:00,1,1,56.00,55.85,0,74.83,15872.82,39.51,1,0,0,0,
2014-06-16T14:00:00,1,1,56.00,56.02,0,74.96,15952.24,40.94,1,0,0,0,
2014-06-16T14:15:00,1,1,56.00,56.09,0,75.26,15945.61,41.22,1,0,0,0,
2014-06-16T14:30:00,1,1,56.00,56.03,0,75.41,16529.60,42.79,1,0,0,0,
2014-06-16T14:45:00,1,1,56.00,56.08,0,75.58,16369.83,43.30,1,0,0,0,
2014-06-16T15:00:00,1,1,56.00,56.05,0,75.41,15951.78,43.42,1,0,0,0,
2014-06-16T15:15:00,1,1,56.00,55.98,0,75.44,15302.16,42.52,1,0,0,0,
2014-06-16T15:30:00,1,1,56.00,55.89,0,75.47,15022.33,37.62,1,0,0,0,
2014-06-16T15:45:00,1,1,56.00,55.93,0,75.26,14402.72,32.96,1,0,0,0,
2014-06-16T16:00:00,1,1,56.00,56.24,0,75.64,14333.32,36.77,1,0,0,0,
2014-06-16T16:15:00,1,1,56.00,55.82,0,75.45,13981.70,35.58,1,0,0,0,
2014-06-16T16:30:00,1,1,56.00,55.73,0,75.30,14001.95,32.95,1,0,0,0,
2014-06-16T16:45:00,1,1,56.00,55.93,0,75.60,14065.72,31.42,1,0,0,0,
2014-06-16T17:00:00,1,1,56.00,56.18,0,75.80,14027.11,34.70,1,0,0,0,
2014-06-16T17:15:00,1,1,56.00,56.26,0,75.63,14094.44,38.14,1,0,0,0,
2014-06-16T17:30:00,1,1,56.00,55.76,0,74.99,13706.28,31.64,1,0,0,0,
2014-06-16T17:45:00,1,1,56.00,56.10,0,74.96,14068.63,34.71,1,0,0,0,
2014-06-16T18:00:00,1,1,56.00,66.41,0,74.83,15853.91,100.00,1,0,0,0,
2014-06-16T18:15:00,0,0,56.00,67.20,0,73.49,0,0,1,0,0,0,
2014-06-16T18:30:00,0,0,56.00,67.67,0,73.22,0,0,1,0,0,0,
2014-06-16T18:45:00,0,0,56.00,68.17,0,73.07,0,0,1,0,0,0,
2014-06-16T19:00:00,0,0,56.00,68.59,0,73.07,0,0,1,0,0,0,
2014-06-16T19:15:00,0,0,56.00,68.90,0,73.27,0,0,1,0,0,0,
2014-06-16T19:30:00,0,0,56.00,69.08,0,73.42,0,0,1,0,0,0,
2014-06-16T19:45:00,0,0,56.00,69.19,0,73.67,0,0,1,0,0,0,
2014-06-16T20:00:00,0,0,56.00,69.31,0,73.67,0,0,1,0,0,0,
2014-06-16T20:15:00,0,0,56.00,69.35,0,73.82,0,0,1,0,0,0,
2014-06-16T20:30:00,0,0,56.00,69.41,0,73.92,0,0,1,0,0,0,
2014-06-16T20:45:00,0,0,56.00,69.65,0,73.53,0,0,1,0,0,0,
2014-06-16T21:00:00,0,0,56.00,69.68,0,73.59,0,0,1,0,0,0,
2014-06-16T21:15:00,0,0,56.00,70.36,0,72.23,0,0,1,0,0,0,
2014-06-16T21:30:00,0,0,56.00,70.51,0,71.73,0,0,1,0,0,0,
2014-06-16T21:45:00,0,0,56.00,70.63,0,71.47,0,0,1,0,0,0,
2014-06-16T22:00:00,0,0,56.00,70.88,0,71.26,0,0,1,0,0,0,
2014-06-16T22:15:00,0,0,56.00,71.10,0,71.01,0,0,1,0,0,0,
2014-06-16T22:30:00,0,0,56.00,71.24,0,70.91,0,0,1,0,0,0,
2014-06-16T22:45:00,0,0,56.00,71.38,0,70.80,0,0,1,0,0,0,
2014-06-16T23:00:00,0,0,56.00,71.50,0,70.72,0,0,1,0,0,0,
2014-06-16T23:15:00,0,0,56.00,71.59,0,70.67,0,0,1,0,0,0,
2014-06-16T23:30:00,0,0,56.00,71.71,0,70.67,0,0,1,0,0,0,
2014-06-16T23:45:00,0,0,56.00,71.78,0,70.63,0,0,1,0,0,0,
2014-06-17T00:00:00,0,0,56.00,71.88,0,70.55,0,0,1,0,0,0,
2014-06-17T00:15:00,0,0,56.00,71.94,0,70.51,0,0,1,0,0,0,
2014-06-17T00:30:00,0,0,56.00,72.02,0,70.49,0,0,1,0,0,0,
2014-06-17T00:45:00,0,0,56.00,72.08,0,70.49,0,0,1,0,0,0,
2014-06-17T01:00:00,0,0,56.00,72.11,0,70.54,0,0,1,0,0,0,
2014-06-17T01:15:00,0,0,56.00,72.18,0,70.51,0,0,1,0,0,0,
2014-06-17T01:30:00,0,0,56.00,72.24,0,70.49,0,0,1,0,0,0,
2014-06-17T01:45:00,0,0,56.00,72.30,0,70.49,0,0,1,0,0,0,
2014-06-17T02:00:00,0,0,56.00,72.33,0,70.52,0,0,1,0,0,0,
2014-06-17T02:15:00,0,0,56.00,72.39,0,70.49,0,0,1,0,0,0,
2014-06-17T02:30:00,0,0,56.00,72.44,0,70.49,0,0,1,0,0,0,
2014-06-17T02:45:00,0,0,56.00,72.47,0,70.48,0,0,1,0,0,0,
2014-06-17T03:00:00,0,0,56.00,72.50,0,70.51,0,0,1,0,0,0,
2014-06-17T03:15:00,0,0,56.00,72.51,0,70.54,0,0,1,0,0,0,
2014-06-17T03:30:00,0,0,56.00,72.52,0,70.54,0,0,1,0,0,0,
2014-06-17T03:45:00,0,0,56.00,72.53,0,70.58,0,0,1,0,0,0,
2014-06-17T04:00:00,0,0,56.00,72.55,0,70.61,0,0,1,0,0,0,
2014-06-17T04:15:00,0,0,56.00,72.55,0,70.64,0,0,1,0,0,0,
2014-06-17T04:30:00,0,0,56.00,72.56,0,70.67,0,0,1,0,0,0,
2014-06-17T04:45:00,0,0,56.00,72.57,0,70.69,0,0,1,0,0,0,
2014-06-17T05:00:00,0,0,56.00,72.59,0,70.72,0,0,1,0,0,0,
2014-06-17T05:15:00,0,0,56.00,71.50,0,71.52,0,0,1,0,0,0,
2014-06-17T05:30:00,0,0,56.00,71.18,0,72.32,0,0,1,0,0,0,
2014-06-17T05:45:00,1,1,56.00,64.13,0,74.20,32239.52,100.00,1,0,0,0,
2014-06-17T06:00:00,1,1,56.00,60.23,0,73.58,34203.57,100.00,1,0,0,0,
2014-06-17T06:15:00,1,1,56.00,59.26,0,73.14,34193.14,100.00,1,0,0,0,
2014-06-17T06:30:00,1,1,56.00,58.77,0,72.93,33991.90,100.00,1,0,0,0,
2014-06-17T06:45:00,1,1,56.00,58.27,0,72.65,33597.86,100.00,1,0,0,0,
2014-06-17T07:00:00,1,1,56.00,57.98,0,72.55,32802.31,100.00,1,0,0,0,
2014-06-17T07:15:00,1,1,56.00,57.94,0,72.69,33176.93,100.00,1,0,0,0,
2014-06-17T07:30:00,1,1,56.00,57.53,0,72.62,32636.92,100.00,1,0,0,0,
2014-06-17T07:45:00,1,1,56.00,56.75,0,72.56,31365.87,100.00,1,0,0,0,
2014-06-17T08:00:00,1,1,56.00,56.19,0,72.43,29327.79,100.00,1,0,0,0,
2014-06-17T08:15:00,1,1,56.00,56.27,0,72.53,28365.86,100.00,1,0,0,0,
2014-06-17T08:30:00,1,1,56.00,56.18,0,72.55,27486.82,100.00,1,0,0,0,
2014-06-17T08:45:00,1,1,56.00,55.66,0,72.49,26151.19,95.93,1,0,0,0,
2014-06-17T09:00:00,1,1,56.00,55.27,0,72.69,23508.98,78.93,1,0,0,0,
2014-06-17T09:15:00,1,1,56.00,55.40,0,72.84,22571.65,66.05,1,0,0,0,
2014-06-17T09:30:00,1,1,56.00,55.49,0,72.97,22378.71,61.42,1,0,0,0,
2014-06-17T09:45:00,1,1,56.00,55.68,0,73.13,21135.57,54.79,1,0,0,0,
2014-06-17T10:00:00,1,1,56.00,56.01,0,73.44,20705.25,54.70,1,0,0,0,
2014-06-17T10:15:00,1,1,56.00,55.90,0,73.79,20232.20,51.16,1,0,0,0,
2014-06-17T10:30:00,1,1,56.00,55.95,0,74.02,20196.63,49.64,1,0,0,0,
2014-06-17T10:45:00,1,1,56.00,56.11,0,74.25,20199.98,51.94,1,0,0,0,
2014-06-17T11:00:00,1,1,56.00,56.05,0,74.52,19470.45,54.75,1,0,0,0,
2014-06-17T11:15:00,1,1,56.00,55.67,0,74.40,19318.78,50.58,1,0,0,0,
2014-06-17T11:30:00,1,1,56.00,55.98,0,74.38,20364.05,49.31,1,0,0,0,
2014-06-17T11:45:00,1,1,56.00,55.88,0,74.27,19658.38,47.14,1,0,0,0,
2014-06-17T12:00:00,1,1,56.00,55.87,0,74.38,19411.41,44.56,1,0,0,0,
2014-06-17T12:15:00,1,1,56.00,55.89,0,74.49,19469.91,45.12,1,0,0,0,
2014-06-17T12:30:00,1,1,56.00,56.33,0,74.66,19981.33,50.09,1,0,0,0,
2014-06-17T12:45:00,1,1,56.00,56.06,0,75.02,20380.83,52.57,1,0,0,0,
2014-06-17T13:00:00,1,1,56.00,56.09,0,75.25,20640.83,56.81,1,0,0,0,
2014-06-17T13:15:00,1,1,56.00,55.74,0,74.98,20424.20,51.17,1,0,0,0,
2014-06-17T13:30:00,1,1,56.00,56.06,0,75.52,20484.26,52.76,1,0,0,0,
2014-06-17T13:45:00,1,1,56.00,55.76,0,75.67,20251.44,53.10,1,0,0,0,
2014-06-17T14:00:00,1,1,56.00,55.79,0,75.89,19369.52,50.01,1,0,0,0,
2014-06-17T14:15:00,1,1,56.00,55.81,0,75.62,19436.06,46.74,1,0,0,0,
2014-06-17T14:30:00,1,1,56.00,56.14,0,76.31,19517.17,50.88,1,0,0,0,
2014-06-17T14:45:00,1,1,56.00,55.97,0,76.31,18796.20,48.66,1,0,0,0,
2014-06-17T15:00:00,1,1,56.00,55.84,0,76.51,18438.38,44.73,1,0,0,0,
2014-06-17T15:15:00,1,1,56.00,56.03,0,76.73,18376.97,47.90,1,0,0,0,
2014-06-17T15:30:00,1,1,56.00,55.87,0,76.90,17624.32,44.96,1,0,0,0,
2014-06-17T15:45:00,1,1,56.00,55.97,0,76.83,17681.91,43.78,1,0,0,0,
2014-06-17T16:00:00,1,1,56.00,56.02,0,77.25,17290.82,42.65,1,0,0,0,
2014-06-17T16:15:00,1,1,56.00,56.05,0,77.41,16768.91,44.77,1,0,0,0,
2014-06-17T16:30:00,1,1,56.00,56.08,0,77.39,16610.21,47.92,1,0,0,0,
2014-06-17T16:45:00,1,1,56.00,56.00,0,77.39,16121.53,46.79,1,0,0,0,
2014-06-17T17:00:00,1,1,56.00,55.68,0,76.71,15397.36,40.20,1,0,0,0,
2014-06-17T17:15:00,1,1,56.00,56.09,0,77.11,15072.10,40.35,1,0,0,0,
2014-06-17T17:30:00,1,1,56.00,56.21,0,77.38,15179.48,45.56,1,0,0,0,
2014-06-17T17:45:00,1,1,56.00,55.83,0,77.26,14869.30,38.58,1,0,0,0,
2014-06-17T18:00:00,1,1,56.00,55.93,0,76.85,14717.93,37.65,1,0,0,0,
2014-06-17T18:15:00,1,1,56.00,55.93,0,76.54,13945.02,37.54,1,0,0,0,
2014-06-17T18:30:00,1,1,56.00,56.09,0,76.22,13433.03,35.84,1,0,0,0,
2014-06-17T18:45:00,1,1,56.00,56.09,0,76.03,13555.10,41.08,1,0,0,0,
2014-06-17T19:00:00,1,1,56.00,55.89,0,76.22,13288.82,35.26,1,0,0,0,
2014-06-17T19:15:00,1,1,56.00,56.08,0,76.34,15131.90,42.76,1,0,0,0,
2014-06-17T19:30:00,1,1,56.00,55.87,0,76.18,14298.74,37.85,1,0,0,0,
2014-06-17T19:45:00,1,1,56.00,56.12,0,75.99,14643.38,41.39,1,0,0,0,
2014-06-17T20:00:00,1,1,56.00,56.07,0,75.92,14354.93,41.93,1,0,0,0,
2014-06-17T20:15:00,1,1,56.00,55.88,0,75.65,13381.34,36.10,1,0,0,0,
2014-06-17T20:30:00,1,1,56.00,56.04,0,75.47,13143.47,35.37,1,0,0,0,
2014-06-17T20:45:00,1,1,56.00,55.98,0,75.35,13090.78,34.67,1,0,0,0,
2014-06-17T21:00:00,1,1,56.00,56.04,0,75.21,13097.05,37.56,1,0,0,0,
2014-06-17T21:15:00,1,1,56.00,55.94,0,75.10,12662.51,33.16,1,0,0,0,
2014-06-17T21:30:00,1,1,56.00,67.86,0,75.05,14434.91,100.00,1,0,0,0,
2014-06-17T21:45:00,0,0,56.00,67.74,0,73.01,0,0,1,0,0,0,
2014-06-17T22:00:00,0,0,56.00,67.88,0,71.88,0,0,1,0,0,0,
2014-06-17T22:15:00,0,0,56.00,68.16,0,71.17,0,0,1,0,0,0,
2014-06-17T22:30:00,0,0,56.00,68.42,0,70.70,0,0,1,0,0,0,
2014-06-17T22:45:00,0,0,56.00,68.64,0,70.41,0,0,1,0,0,0,
2014-06-17T23:00:00,0,0,56.00,68.89,0,70.28,0,0,1,0,0,0,
2014-06-17T23:15:00,0,0,56.00,69.10,0,70.12,0,0,1,0,0,0,
2014-06-17T23:30:00,0,0,56.00,69.25,0,70.02,0,0,1,0,0,0,
2014-06-17T23:45:00,0,0,56.00,69.43,0,69.90,0,0,1,0,0,0,
2014-06-18T00:00:00,0,0,56.00,69.67,0,69.87,0,0,1,0,0,0,
2014-06-18T00:15:00,0,0,56.00,69.79,0,70.00,0,0,1,0,0,0,
2014-06-18T00:30:00,0,0,56.00,70.04,0,69.96,0,0,1,0,0,0,
2014-06-18T00:45:00,0,0,56.00,70.24,0,69.94,0,0,1,0,0,0,
2014-06-18T01:00:00,0,0,56.00,70.44,0,69.95,0,0,1,0,0,0,
2014-06-18T01:15:00,0,0,56.00,70.64,0,69.98,0,0,1,0,0,0,
2014-06-18T01:30:00,0,0,56.00,70.83,0,70.02,0,0,1,0,0,0,
2014-06-18T01:45:00,0,0,56.00,70.97,0,70.03,0,0,1,0,0,0,
2014-06-18T02:00:00,0,0,56.00,71.13,0,70.06,0,0,1,0,0,0,
2014-06-18T02:15:00,0,0,56.00,71.27,0,70.08,0,0,1,0,0,0,
2014-06-18T02:30:00,0,0,56.00,71.39,0,70.13,0,0,1,0,0,0,
2014-06-18T02:45:00,0,0,56.00,71.52,0,70.19,0,0,1,0,0,0,
2014-06-18T03:00:00,0,0,56.00,71.61,0,70.22,0,0,1,0,0,0,
2014-06-18T03:15:00,0,0,56.00,71.72,0,70.25,0,0,1,0,0,0,
2014-06-18T03:30:00,0,0,56.00,71.78,0,70.33,0,0,1,0,0,0,
2014-06-18T03:45:00,0,0,56.00,71.82,0,70.40,0,0,1,0,0,0,
2014-06-18T04:00:00,0,0,56.00,71.87,0,70.45,0,0,1,0,0,0,
2014-06-18T04:15:00,0,0,56.00,71.93,0,70.49,0,0,1,0,0,0,
2014-06-18T04:30:00,0,0,56.00,71.97,0,70.60,0,0,1,0,0,0,
2014-06-18T04:45:00,0,0,56.00,71.98,0,70.68,0,0,1,0,0,0,
2014-06-18T05:00:00,0,0,56.00,72.04,0,70.74,0,0,1,0,0,0,
2014-06-18T05:15:00,0,0,56.00,70.80,0,71.78,0,0,1,0,0,0,
2014-06-18T05:30:00,0,0,56.00,70.59,0,72.80,0,0,1,0,0,0,
2014-06-18T05:45:00,1,1,56.00,64.39,0,74.26,32419.24,100.00,1,0,0,0,
2014-06-18T06:00:00,1,1,56.00,60.63,0,73.63,34421.40,100.00,1,0,0,0,
2014-06-18T06:15:00,1,1,56.00,59.66,0,73.21,34163.89,100.00,1,0,0,0,
2014-06-18T06:30:00,1,1,56.00,58.88,0,72.89,33972.35,100.00,1,0,0,0,
2014-06-18T06:45:00,1,1,56.00,58.45,0,72.79,33669.18,100.00,1,0,0,0,
2014-06-18T07:00:00,1,1,56.00,58.00,0,72.58,33335.27,100.00,1,0,0,0,
2014-06-18T07:15:00,1,1,56.00,57.58,0,72.64,32798.52,100.00,1,0,0,0,
2014-06-18T07:30:00,1,1,56.00,56.83,0,72.68,31917.06,100.00,1,0,0,0,
2014-06-18T07:45:00,1,1,56.00,56.68,0,72.81,31277.40,100.00,1,0,0,0,
2014-06-18T08:00:00,1,1,56.00,56.58,0,72.94,30704.52,100.00,1,0,0,0,
2014-06-18T08:15:00,1,1,56.00,56.77,0,73.13,29874.72,100.00,1,0,0,0,
2014-06-18T08:30:00,1,1,56.00,56.94,0,73.45,28074.98,100.00,1,0,0,0,
2014-06-18T08:45:00,1,1,56.00,56.73,0,73.73,27348.10,100.00,1,0,0,0,
2014-06-18T09:00:00,1,1,56.00,56.12,0,73.58,26151.34,100.00,1,0,0,0,
2014-06-18T09:15:00,1,1,56.00,55.69,0,73.62,24386.76,95.44,1,0,0,0,
2014-06-18T09:30:00,1,1,56.00,55.68,0,73.87,25008.57,86.36,1,0,0,0,
2014-06-18T09:45:00,1,1,56.00,55.66,0,74.16,22505.64,85.59,1,0,0,0,
2014-06-18T10:00:00,1,1,56.00,55.79,0,74.34,22793.65,78.24,1,0,0,0,
2014-06-18T10:15:00,1,1,56.00,55.63,0,74.37,22082.65,69.84,1,0,0,0,
2014-06-18T10:30:00,1,1,56.00,56.15,0,74.41,22694.18,71.20,1,0,0,0,
2014-06-18T10:45:00,1,1,56.00,56.05,0,74.37,22325.24,71.02,1,0,0,0,
2014-06-18T11:00:00,1,1,56.00,56.06,0,74.31,23426.55,70.22,1,0,0,0,
2014-06-18T11:15:00,1,1,56.00,55.34,0,71.61,19185.11,45.68,1,0,0,0,
2014-06-18T11:30:00,1,1,56.00,55.72,0,70.05,18751.07,39.78,1,0,0,0,
2014-06-18T11:45:00,1,1,56.00,55.84,0,69.74,18223.25,37.03,1,0,0,0,
2014-06-18T12:00:00,1,1,56.00,56.26,0,69.68,19337.19,39.91,1,0,0,0,
2014-06-18T12:15:00,1,1,56.00,55.86,0,69.72,17670.35,39.22,1,0,0,0,
2014-06-18T12:30:00,1,1,56.00,55.91,0,69.64,17759.33,35.75,1,0,0,0,
2014-06-18T12:45:00,1,1,56.00,56.05,0,69.93,18115.38,36.35,1,0,0,0,
2014-06-18T13:00:00,1,1,56.00,56.25,0,69.92,18406.27,42.75,1,0,0,0,
2014-06-18T13:15:00,1,1,56.00,56.22,0,70.52,20318.41,47.79,1,0,0,0,
2014-06-18T13:30:00,1,1,56.00,55.55,0,70.62,14811.72,33.63,1,0,0,0,
2014-06-18T13:45:00,1,1,56.00,55.95,0,70.85,14769.93,32.79,1,0,0,0,
2014-06-18T14:00:00,1,1,56.00,55.99,0,71.11,15545.57,37.32,1,0,0,0,
2014-06-18T14:15:00,1,1,56.00,56.03,0,71.48,15296.25,40.46,1,0,0,0,
2014-06-18T14:30:00,1,1,56.00,55.97,0,71.87,15555.87,41.22,1,0,0,0,
2014-06-18T14:45:00,1,1,56.00,55.98,0,72.03,15203.15,40.24,1,0,0,0,
2014-06-18T15:00:00,1,1,56.00,55.91,0,72.21,15388.14,36.13,1,0,0,0,
2014-06-18T15:15:00,1,1,56.00,55.84,0,72.40,14367.30,33.34,1,0,0,0,
2014-06-18T15:30:00,1,1,56.00,55.83,0,72.40,14298.91,32.17,1,0,0,0,
2014-06-18T15:45:00,1,1,56.00,56.23,0,72.54,14292.04,33.83,1,0,0,0,
2014-06-18T16:00:00,1,1,56.00,56.01,0,72.56,13472.49,35.42,1,0,0,0,
2014-06-18T16:15:00,1,1,56.00,56.01,0,72.60,13345.89,36.19,1,0,0,0,
2014-06-18T16:30:00,1,1,56.00,56.07,0,72.80,14343.74,38.32,1,0,0,0,
2014-06-18T16:45:00,1,1,56.00,55.77,0,72.82,12628.98,29.56,1,0,0,0,
2014-06-18T17:00:00,1,1,56.00,56.02,0,72.87,12617.23,31.59,1,0,0,0,
2014-06-18T17:15:00,0,1,56.00,56.02,0,72.87,12617.23,31.59,1,0,0,0,
2014-06-18T17:30:00,1,1,56.00,55.92,0,72.70,11504.35,27.77,1,0,0,0,
2014-06-18T17:45:00,1,1,56.00,55.91,0,72.69,11504.34,27.77,1,0,0,0,
2014-06-18T18:00:00,1,1,56.00,66.12,0,71.74,12116.86,100.00,1,0,0,0,
2014-06-18T18:15:00,0,0,56.00,66.37,0,71.01,0,0,1,0,0,0,
2014-06-18T18:30:00,0,0,56.00,66.79,0,71.00,0,0,1,0,0,0,
2014-06-18T18:45:00,0,0,56.00,67.25,0,71.62,0,0,1,0,0,0,
2014-06-18T19:00:00,0,0,56.00,67.57,0,71.80,0,0,1,0,0,0,
2014-06-18T19:15:00,0,0,56.00,67.87,0,72.32,0,0,1,0,0,0,
2014-06-18T19:30:00,0,0,56.00,68.04,0,72.70,0,0,1,0,0,0,
2014-06-18T19:45:00,0,0,56.00,68.19,0,72.39,0,0,1,0,0,0,
2014-06-18T20:00:00,0,0,56.00,68.29,0,71.86,0,0,1,0,0,0,
2014-06-18T20:15:00,0,0,56.00,68.39,0,71.45,0,0,1,0,0,0,
2014-06-18T20:30:00,0,0,56.00,68.42,0,71.05,0,0,1,0,0,0,
2014-06-18T20:45:00,0,0,56.00,68.46,0,70.80,0,0,1,0,0,0,
2014-06-18T21:00:00,0,0,56.00,68.44,0,70.67,0,0,1,0,0,0,
2014-06-18T21:15:00,0,0,56.00,68.99,0,70.39,0,0,1,0,0,0,
2014-06-18T21:30:00,0,0,56.00,69.40,0,70.18,0,0,1,0,0,0,
2014-06-18T21:45:00,0,0,56.00,69.56,0,70.06,0,0,1,0,0,0,
2014-06-18T22:00:00,0,0,56.00,69.70,0,69.99,0,0,1,0,0,0,
2014-06-18T22:15:00,0,0,56.00,69.49,0,69.88,0,0,1,0,0,0,
2014-06-18T22:30:00,0,0,56.00,69.76,0,69.86,0,0,1,0,0,0,
2014-06-18T22:45:00,0,0,56.00,69.86,0,69.79,0,0,1,0,0,0,
2014-06-18T23:00:00,0,0,56.00,69.84,0,69.78,0,0,1,0,0,0,
2014-06-18T23:15:00,0,0,56.00,69.83,0,69.75,0,0,1,0,0,0,
2014-06-18T23:30:00,0,0,56.00,69.73,0,69.73,0,0,1,0,0,0,
2014-06-18T23:45:00,0,0,56.00,69.79,0,69.68,0,0,1,0,0,0,
2014-06-19T00:00:00,0,0,56.00,70.04,0,69.57,0,0,1,0,0,0,
2014-06-19T00:15:00,0,0,56.00,69.11,0,69.78,0,0,1,0,0,0,
2014-06-19T00:30:00,0,0,56.00,69.88,0,69.65,0,0,1,0,0,0,
2014-06-19T00:45:00,0,0,56.00,69.88,0,69.67,0,0,1,0,0,0,
2014-06-19T01:00:00,0,0,56.00,69.80,0,69.71,0,0,1,0,0,0,
2014-06-19T01:15:00,0,0,56.00,69.78,0,69.74,0,0,1,0,0,0,
2014-06-19T01:30:00,0,0,56.00,69.92,0,69.73,0,0,1,0,0,0,
2014-06-19T01:45:00,0,0,56.00,70.01,0,69.74,0,0,1,0,0,0,
2014-06-19T02:00:00,0,0,56.00,70.00,0,69.76,0,0,1,0,0,0,
2014-06-19T02:15:00,0,0,56.00,70.03,0,69.75,0,0,1,0,0,0,
2014-06-19T02:30:00,0,0,56.00,69.94,0,69.76,0,0,1,0,0,0,
2014-06-19T02:45:00,0,0,56.00,69.88,0,69.75,0,0,1,0,0,0,
2014-06-19T03:00:00,0,0,56.00,69.76,0,69.72,0,0,1,0,0,0,
2014-06-19T03:15:00,0,0,56.00,70.00,0,69.62,0,0,1,0,0,0,
2014-06-19T03:30:00,0,0,56.00,69.88,0,69.56,0,0,1,0,0,0,
2014-06-19T03:45:00,0,0,56.00,69.78,0,69.51,0,0,1,0,0,0,
2014-06-19T04:00:00,0,0,56.00,69.79,0,69.48,0,0,1,0,0,0,
2014-06-19T04:15:00,0,0,56.00,69.73,0,69.45,0,0,1,0,0,0,
2014-06-19T04:30:00,0,0,56.00,69.73,0,69.42,0,0,1,0,0,0,
2014-06-19T04:45:00,0,0,56.00,69.43,0,69.36,0,0,1,0,0,0,
2014-06-19T05:00:00,0,0,56.00,69.37,0,69.29,0,0,1,0,0,0,
2014-06-19T05:15:00,0,0,56.00,68.83,0,69.13,0,0,1,0,0,0,
2014-06-19T05:30:00,0,0,56.00,68.58,0,68.95,0,0,1,0,0,0,
2014-06-19T05:45:00,0,0,56.00,68.47,0,68.91,0,0,1,0,0,0,
2014-06-19T06:00:00,0,0,56.00,68.19,0,68.87,0,0,1,0,0,0,
2014-06-19T06:15:00,1,1,56.00,63.44,0,61.09,34446.64,100.00,1,0,0,0,
2014-06-19T06:30:00,1,1,56.00,63.28,0,60.33,36046.23,100.00,1,0,0,0,
2014-06-19T06:45:00,1,1,56.00,63.81,0,60.75,36086.42,100.00,1,0,0,0,
2014-06-19T07:00:00,1,1,56.00,63.95,0,60.51,35981.07,100.00,1,0,0,0,
2014-06-19T07:15:00,1,1,56.00,63.82,0,60.34,35845.89,100.00,1,0,0,0,
2014-06-19T07:30:00,1,1,56.00,64.16,0,60.65,35840.62,100.00,1,0,0,0,
2014-06-19T07:45:00,1,1,56.00,64.51,0,61.08,35808.45,100.00,1,0,0,0,
2014-06-19T08:00:00,1,1,56.00,65.01,0,61.70,35819.27,100.00,1,0,0,0,
2014-06-19T08:15:00,1,1,56.00,65.55,0,62.26,35640.25,100.00,1,0,0,0,
2014-06-19T08:30:00,1,1,56.00,66.15,0,62.97,35675.75,100.00,1,0,0,0,
2014-06-19T08:45:00,1,1,56.00,66.51,0,63.43,35670.32,100.00,1,0,0,0,
2014-06-19T09:00:00,1,1,56.00,59.41,0,64.33,35799.14,100.00,1,0,0,0,
2014-06-19T09:15:00,1,1,56.00,57.24,0,64.82,35240.73,100.00,1,0,0,0,
2014-06-19T09:30:00,1,1,56.00,57.20,0,65.61,34137.70,100.00,1,0,0,0,
2014-06-19T09:45:00,1,1,56.00,56.47,0,66.00,33439.75,100.00,1,0,0,0,
2014-06-19T10:00:00,1,1,56.00,56.28,0,66.45,32679.63,100.00,1,0,0,0,
2014-06-19T10:15:00,1,1,56.00,56.54,0,67.68,31592.63,100.00,1,0,0,0,
2014-06-19T10:30:00,1,1,56.00,55.79,0,68.82,31060.73,98.09,1,0,0,0,
2014-06-19T10:45:00,1,1,56.00,56.09,0,69.74,30953.15,100.00,1,0,0,0,
2014-06-19T11:00:00,1,1,56.00,55.96,0,70.16,29397.85,98.07,1,0,0,0,
2014-06-19T11:15:00,1,1,56.00,55.36,0,70.31,27090.81,85.53,1,0,0,0,
2014-06-19T11:30:00,1,1,56.00,54.81,0,70.63,20112.76,62.47,1,0,0,0,
2014-06-19T11:45:00,1,1,56.00,55.45,0,70.59,20438.96,48.43,1,0,0,0,
2014-06-19T12:00:00,1,1,56.00,56.48,0,71.26,24430.70,63.63,1,0,0,0,
2014-06-19T12:15:00,1,1,56.00,56.12,0,71.64,23575.97,66.27,1,0,0,0,
2014-06-19T12:30:00,1,1,56.00,55.53,0,71.93,20258.33,52.94,1,0,0,0,
2014-06-19T12:45:00,1,1,56.00,55.61,0,72.08,19048.37,48.51,1,0,0,0,
2014-06-19T13:00:00,1,1,56.00,55.84,0,72.56,18422.25,45.24,1,0,0,0,
2014-06-19T13:15:00,1,1,56.00,55.85,0,72.72,18063.18,43.97,1,0,0,0,
2014-06-19T13:30:00,1,1,56.00,56.05,0,72.64,17632.20,44.40,1,0,0,0,
2014-06-19T13:45:00,1,1,56.00,55.83,0,73.08,16605.65,40.69,1,0,0,0,
2014-06-19T14:00:00,1,1,56.00,55.87,0,72.84,16396.00,38.66,1,0,0,0,
2014-06-19T14:15:00,1,1,56.00,55.99,0,73.11,16163.66,40.45,1,0,0,0,
2014-06-19T14:30:00,1,1,56.00,56.06,0,73.53,15992.49,41.57,1,0,0,0,
2014-06-19T14:45:00,1,1,56.00,56.01,0,73.53,15873.51,42.79,1,0,0,0,
2014-06-19T15:00:00,1,1,56.00,56.03,0,73.57,15627.88,38.55,1,0,0,0,
2014-06-19T15:15:00,1,1,56.00,55.90,0,73.34,14614.56,36.24,1,0,0,0,
2014-06-19T15:30:00,1,1,56.00,56.07,0,73.24,14938.10,37.21,1,0,0,0,
2014-06-19T15:45:00,1,1,56.00,55.70,0,72.71,14364.01,33.31,1,0,0,0,
2014-06-19T16:00:00,1,1,56.00,55.85,0,72.54,13796.40,32.31,1,0,0,0,
2014-06-19T16:15:00,1,1,56.00,56.26,0,72.35,14756.89,38.97,1,0,0,0,
2014-06-19T16:30:00,1,1,56.00,55.58,0,72.26,13605.74,32.43,1,0,0,0,
2014-06-19T16:45:00,1,1,56.00,56.16,0,71.77,13035.96,33.85,1,0,0,0,
2014-06-19T17:00:00,1,1,56.00,55.67,0,71.57,12331.69,30.28,1,0,0,0,
2014-06-19T17:15:00,1,1,56.00,56.09,0,71.61,12529.28,31.76,1,0,0,0,
2014-06-19T17:30:00,1,1,56.00,55.78,0,71.94,11812.89,27.38,1,0,0,0,
2014-06-19T17:45:00,1,1,56.00,56.05,0,71.92,11766.11,29.58,1,0,0,0,
2014-06-19T18:00:00,1,1,56.00,56.09,0,71.73,11711.88,28.64,1,0,0,0,
2014-06-19T18:15:00,1,1,56.00,56.05,0,71.74,12443.30,31.94,1,0,0,0,
2014-06-19T18:30:00,1,1,56.00,55.71,0,71.94,13367.72,31.20,1,0,0,0,
2014-06-19T18:45:00,1,1,56.00,56.08,0,71.81,13460.00,31.14,1,0,0,0,
2014-06-19T19:00:00,1,1,56.00,56.16,0,71.72,13466.51,35.58,1,0,0,0,
2014-06-19T19:15:00,1,1,56.00,55.65,0,71.65,12203.17,31.57,1,0,0,0,
2014-06-19T19:30:00,1,1,56.00,55.77,0,71.64,11608.51,26.85,1,0,0,0,
2014-06-19T19:45:00,1,1,56.00,55.87,0,71.66,12047.28,31.08,1,0,0,0,
2014-06-19T20:00:00,1,1,56.00,55.91,0,71.63,11066.64,27.25,1,0,0,0,
2014-06-19T20:15:00,1,1,56.00,56.04,0,71.56,11066.53,27.53,1,0,0,0,
2014-06-19T20:30:00,1,1,56.00,56.13,0,71.07,10916.92,29.97,1,0,0,0,
2014-06-19T20:45:00,1,1,56.00,55.80,0,70.33,9604.64,24.67,1,0,0,0,
2014-06-19T21:00:00,1,1,56.00,65.56,0,70.49,10487.66,100.00,1,0,0,0,
2014-06-19T21:15:00,0,0,56.00,65.73,0,69.70,0,0,1,0,0,0,
2014-06-19T21:30:00,0,0,56.00,66.20,0,69.10,0,0,1,0,0,0,
2014-06-19T21:45:00,0,0,56.00,66.61,0,68.67,0,0,1,0,0,0,
2014-06-19T22:00:00,0,0,56.00,67.01,0,68.50,0,0,1,0,0,0,
2014-06-19T22:15:00,0,0,56.00,67.35,0,68.38,0,0,1,0,0,0,
2014-06-19T22:30:00,0,0,56.00,67.67,0,68.32,0,0,1,0,0,0,
2014-06-19T22:45:00,0,0,56.00,67.92,0,68.32,0,0,1,0,0,0,
2014-06-19T23:00:00,0,0,56.00,68.13,0,68.35,0,0,1,0,0,0,
2014-06-19T23:15:00,0,0,56.00,68.35,0,68.35,0,0,1,0,0,0,
2014-06-19T23:30:00,0,0,56.00,68.58,0,68.39,0,0,1,0,0,0,
2014-06-19T23:45:00,0,0,56.00,68.80,0,68.41,0,0,1,0,0,0,
2014-06-20T00:00:00,0,0,56.00,69.02,0,68.49,0,0,1,0,0,0,
2014-06-20T00:15:00,0,0,56.00,69.27,0,68.53,0,0,1,0,0,0,
2014-06-20T00:30:00,0,0,56.00,69.45,0,68.54,0,0,1,0,0,0,
2014-06-20T00:45:00,0,0,56.00,69.66,0,68.60,0,0,1,0,0,0,
2014-06-20T01:00:00,0,0,56.00,69.83,0,68.63,0,0,1,0,0,0,
2014-06-20T01:15:00,0,0,56.00,69.96,0,68.73,0,0,1,0,0,0,
2014-06-20T01:30:00,0,0,56.00,70.13,0,68.75,0,0,1,0,0,0,
2014-06-20T01:45:00,0,0,56.00,70.26,0,68.81,0,0,1,0,0,0,
2014-06-20T02:00:00,0,0,56.00,70.35,0,68.87,0,0,1,0,0,0,
2014-06-20T02:15:00,0,0,56.00,70.46,0,68.94,0,0,1,0,0,0,
2014-06-20T02:30:00,0,0,56.00,70.53,0,68.99,0,0,1,0,0,0,
2014-06-20T02:45:00,0,0,56.00,70.63,0,69.02,0,0,1,0,0,0,
2014-06-20T03:00:00,0,0,56.00,70.67,0,69.10,0,0,1,0,0,0,
2014-06-20T03:15:00,0,0,56.00,70.77,0,69.14,0,0,1,0,0,0,
2014-06-20T03:30:00,0,0,56.00,70.88,0,69.19,0,0,1,0,0,0,
2014-06-20T03:45:00,0,0,56.00,70.93,0,69.29,0,0,1,0,0,0,
2014-06-20T04:00:00,0,0,56.00,70.99,0,69.32,0,0,1,0,0,0,
2014-06-20T04:15:00,0,0,56.00,71.05,0,69.38,0,0,1,0,0,0,
2014-06-20T04:30:00,0,0,56.00,71.12,0,69.44,0,0,1,0,0,0,
2014-06-20T04:45:00,0,0,56.00,71.18,0,69.47,0,0,1,0,0,0,
2014-06-20T05:00:00,0,0,56.00,71.22,0,69.55,0,0,1,0,0,0,
2014-06-20T05:15:00,0,0,56.00,69.81,0,70.41,0,0,1,0,0,0,
2014-06-20T05:30:00,0,0,56.00,69.55,0,71.29,0,0,1,0,0,0,
2014-06-20T05:45:00,1,1,56.00,61.95,0,69.63,32761.76,100.00,1,0,0,0,
2014-06-20T06:00:00,1,1,56.00,59.88,0,69.19,34315.62,100.00,1,0,0,0,
2014-06-20T06:15:00,1,1,56.00,61.60,0,69.22,34003.91,100.00,1,0,0,0,
2014-06-20T06:30:00,1,1,56.00,61.20,0,69.30,33462.36,100.00,1,0,0,0,
2014-06-20T06:45:00,1,1,56.00,60.49,0,69.50,33268.22,100.00,1,0,0,0,
2014-06-20T07:00:00,1,1,56.00,56.75,0,69.72,30750.48,100.00,1,0,0,0,
2014-06-20T07:15:00,1,1,56.00,55.28,0,69.66,24907.96,86.67,1,0,0,0,
2014-06-20T07:30:00,1,1,56.00,55.03,0,69.78,21143.26,63.15,1,0,0,0,
2014-06-20T07:45:00,1,1,56.00,55.51,0,70.02,19398.99,51.17,1,0,0,0,
2014-06-20T08:00:00,1,1,56.00,55.66,0,70.06,17962.66,42.92,1,0,0,0,
2014-06-20T08:15:00,1,1,56.00,55.89,0,70.34,16954.19,40.00,1,0,0,0,
2014-06-20T08:30:00,1,1,56.00,55.81,0,70.41,16183.06,38.18,1,0,0,0,
2014-06-20T08:45:00,1,1,56.00,55.83,0,70.79,15260.86,35.99,1,0,0,0,
2014-06-20T09:00:00,1,1,56.00,55.95,0,70.87,15309.78,37.77,1,0,0,0,
2014-06-20T09:15:00,1,1,56.00,55.84,0,71.25,14621.42,35.20,1,0,0,0,
2014-06-20T09:30:00,1,1,56.00,55.85,0,71.27,14512.77,33.65,1,0,0,0,
2014-06-20T09:45:00,1,1,56.00,55.87,0,71.32,13637.25,32.05,1,0,0,0,
2014-06-20T10:00:00,1,1,56.00,56.04,0,71.62,13626.14,32.68,1,0,0,0,
2014-06-20T10:15:00,1,1,56.00,56.17,0,72.17,13855.48,35.97,1,0,0,0,
2014-06-20T10:30:00,1,1,56.00,55.95,0,72.21,13962.21,37.73,1,0,0,0,
2014-06-20T10:45:00,1,1,56.00,56.05,0,72.14,13419.07,34.01,1,0,0,0,
2014-06-20T11:00:00,1,1,56.00,55.90,0,72.41,13247.52,32.67,1,0,0,0,
2014-06-20T11:15:00,1,1,56.00,55.86,0,72.46,13189.36,30.97,1,0,0,0,
2014-06-20T11:30:00,1,1,56.00,56.09,0,72.40,13130.44,32.77,1,0,0,0,
2014-06-20T11:45:00,1,1,56.00,56.06,0,72.54,13333.44,34.78,1,0,0,0,
2014-06-20T12:00:00,1,1,56.00,56.08,0,72.89,13964.45,38.12,1,0,0,0,
2014-06-20T12:15:00,1,1,56.00,55.90,0,73.01,13873.59,36.37,1,0,0,0,
2014-06-20T12:30:00,1,1,56.00,55.84,0,72.70,13656.46,32.57,1,0,0,0,
2014-06-20T12:45:00,1,1,56.00,55.87,0,73.09,13094.37,30.65,1,0,0,0,
2014-06-20T13:00:00,1,1,56.00,56.29,0,73.27,13345.69,36.22,1,0,0,0,
2014-06-20T13:15:00,1,1,56.00,56.05,0,73.10,12992.67,36.96,1,0,0,0,
2014-06-20T13:30:00,1,1,56.00,55.91,0,73.37,12076.17,36.10,1,0,0,0,
2014-06-20T13:45:00,1,1,56.00,55.79,0,73.29,11600.78,28.31,1,0,0,0,
2014-06-20T14:00:00,1,1,56.00,56.35,0,73.47,12031.43,33.45,1,0,0,0,
2014-06-20T14:15:00,1,1,56.00,56.01,0,73.69,12647.69,36.38,1,0,0,0,
2014-06-20T14:30:00,1,1,56.00,56.24,0,73.76,14626.87,40.53,1,0,0,0,
2014-06-20T14:45:00,1,1,56.00,55.70,0,73.78,13914.23,35.34,1,0,0,0,
2014-06-20T15:00:00,1,1,56.00,56.18,0,74.27,14835.51,41.45,1,0,0,0,
2014-06-20T15:15:00,1,1,56.00,55.95,0,74.06,14777.56,41.58,1,0,0,0,
2014-06-20T15:30:00,1,1,56.00,55.91,0,74.41,14573.91,39.90,1,0,0,0,
2014-06-20T15:45:00,1,1,56.00,55.91,0,74.47,14912.08,39.75,1,0,0,0,
2014-06-20T16:00:00,1,1,56.00,55.63,0,74.22,13345.84,32.71,1,0,0,0,
2014-06-20T16:15:00,1,1,56.00,55.98,0,74.58,13278.91,31.77,1,0,0,0,
2014-06-20T16:30:00,1,1,56.00,56.00,0,74.66,12843.29,31.81,1,0,0,0,
2014-06-20T16:45:00,1,1,56.00,55.98,0,74.87,12620.31,33.30,1,0,0,0,
2014-06-20T17:00:00,1,1,56.00,55.90,0,74.52,12731.84,34.19,1,0,0,0,
2014-06-20T17:15:00,1,1,56.00,56.02,0,74.38,12393.39,34.34,1,0,0,0,
2014-06-20T17:30:00,1,1,56.00,55.99,0,74.17,12748.06,33.23,1,0,0,0,
2014-06-20T17:45:00,1,1,56.00,56.06,0,74.32,12625.16,34.97,1,0,0,0,
2014-06-20T18:00:00,1,1,56.00,66.63,0,74.17,13577.40,100.00,1,0,0,0,
2014-06-20T18:15:00,0,0,56.00,67.09,0,73.17,0,0,1,0,0,0,
2014-06-20T18:30:00,0,0,56.00,67.47,0,72.69,0,0,1,0,0,0,
2014-06-20T18:45:00,0,0,56.00,67.88,0,72.67,0,0,1,0,0,0,
2014-06-20T19:00:00,0,0,56.00,68.22,0,72.94,0,0,1,0,0,0,
2014-06-20T19:15:00,0,0,56.00,68.44,0,73.17,0,0,1,0,0,0,
2014-06-20T19:30:00,0,0,56.00,68.67,0,72.91,0,0,1,0,0,0,
2014-06-20T19:45:00,0,0,56.00,68.74,0,73.12,0,0,1,0,0,0,
2014-06-20T20:00:00,0,0,56.00,68.84,0,72.87,0,0,1,0,0,0,
2014-06-20T20:15:00,0,0,56.00,68.91,0,72.73,0,0,1,0,0,0,
2014-06-20T20:30:00,0,0,56.00,68.92,0,72.71,0,0,1,0,0,0,
2014-06-20T20:45:00,0,0,56.00,68.96,0,72.57,0,0,1,0,0,0,
2014-06-20T21:00:00,0,0,56.00,68.97,0,72.42,0,0,1,0,0,0,
2014-06-20T21:15:00,0,0,56.00,69.65,0,71.56,0,0,1,0,0,0,
2014-06-20T21:30:00,0,0,56.00,70.05,0,71.27,0,0,1,0,0,0,
2014-06-20T21:45:00,0,0,56.00,70.17,0,71.11,0,0,1,0,0,0,
2014-06-20T22:00:00,0,0,56.00,70.25,0,70.99,0,0,1,0,0,0,
2014-06-20T22:15:00,0,0,56.00,70.32,0,70.84,0,0,1,0,0,0,
2014-06-20T22:30:00,0,0,56.00,70.31,0,70.73,0,0,1,0,0,0,
2014-06-20T22:45:00,0,0,56.00,70.31,0,70.65,0,0,1,0,0,0,
2014-06-20T23:00:00,0,0,56.00,70.28,0,70.56,0,0,1,0,0,0,
2014-06-20T23:15:00,0,0,56.00,70.20,0,70.52,0,0,1,0,0,0,
2014-06-20T23:30:00,0,0,56.00,70.23,0,70.46,0,0,1,0,0,0,
2014-06-20T23:45:00,0,0,56.00,70.32,0,70.41,0,0,1,0,0,0,
2014-06-21T00:00:00,0,0,56.00,70.30,0,70.39,0,0,1,0,0,0,
2014-06-21T00:15:00,0,0,56.00,70.30,0,70.37,0,0,1,0,0,0,
2014-06-21T00:30:00,0,0,56.00,70.31,0,70.35,0,0,1,0,0,0,
2014-06-21T00:45:00,0,0,56.00,70.33,0,70.32,0,0,1,0,0,0,
2014-06-21T01:00:00,0,0,56.00,70.33,0,70.28,0,0,1,0,0,0,
2014-06-21T01:15:00,0,0,56.00,70.35,0,70.25,0,0,1,0,0,0,
2014-06-21T01:30:00,0,0,56.00,70.37,0,70.23,0,0,1,0,0,0,
2014-06-21T01:45:00,0,0,56.00,70.33,0,70.22,0,0,1,0,0,0,
2014-06-21T02:00:00,0,0,56.00,70.27,0,70.24,0,0,1,0,0,0,
2014-06-21T02:15:00,0,0,56.00,70.30,0,70.23,0,0,1,0,0,0,
2014-06-21T02:30:00,0,0,56.00,70.35,0,70.18,0,0,1,0,0,0,
2014-06-21T02:45:00,0,0,56.00,70.23,0,70.20,0,0,1,0,0,0,
2014-06-21T03:00:00,0,0,56.00,70.24,0,70.20,0,0,1,0,0,0,
2014-06-21T03:15:00,0,0,56.00,70.21,0,70.19,0,0,1,0,0,0,
2014-06-21T03:30:00,0,0,56.00,70.22,0,70.16,0,0,1,0,0,0,
2014-06-21T03:45:00,0,0,56.00,70.24,0,70.11,0,0,1,0,0,0,
2014-06-21T04:00:00,0,0,56.00,70.30,0,70.08,0,0,1,0,0,0,
2014-06-21T04:15:00,0,0,56.00,70.29,0,70.06,0,0,1,0,0,0,
2014-06-21T04:30:00,0,0,56.00,70.28,0,70.05,0,0,1,0,0,0,
2014-06-21T04:45:00,0,0,56.00,70.18,0,70.05,0,0,1,0,0,0,
2014-06-21T05:00:00,0,0,56.00,69.89,0,70.06,0,0,1,0,0,0,
2014-06-21T05:15:00,0,0,56.00,69.98,0,70.00,0,0,1,0,0,0,
2014-06-21T05:30:00,0,0,56.00,69.97,0,69.87,0,0,1,0,0,0,
2014-06-21T05:45:00,0,0,56.00,69.87,0,69.76,0,0,1,0,0,0,
2014-06-21T06:00:00,0,0,56.00,69.85,0,69.68,0,0,1,0,0,0,
2014-06-21T06:15:00,1,1,56.00,56.18,0,62.80,32417.37,100.00,1,0,0,0,
2014-06-21T06:30:00,1,1,56.00,56.17,0,62.44,34462.38,100.00,1,0,0,0,
2014-06-21T06:45:00,1,1,56.00,55.33,0,62.41,32287.34,87.30,1,0,0,0,
2014-06-21T07:00:00,1,1,56.00,55.40,0,62.37,29766.57,73.07,1,0,0,0,
2014-06-21T07:15:00,1,1,56.00,55.15,0,62.40,23811.55,53.93,1,0,0,0,
2014-06-21T07:30:00,1,1,56.00,55.45,0,62.56,21159.96,41.09,1,0,0,0,
2014-06-21T07:45:00,1,1,56.00,55.70,0,62.73,19225.88,36.42,1,0,0,0,
2014-06-21T08:00:00,1,1,56.00,56.00,0,63.12,17671.89,34.10,1,0,0,0,
2014-06-21T08:15:00,1,1,56.00,55.82,0,63.74,16329.21,30.75,1,0,0,0,
2014-06-21T08:30:00,1,1,56.00,56.03,0,64.35,15281.39,30.03,1,0,0,0,
