FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-21T08:45:00,1,1,56.00,56.18,0,64.60,14566.21,30.34,1,0,0,0,
2014-06-21T09:00:00,1,1,56.00,55.82,0,65.01,13641.02,27.59,1,0,0,0,
2014-06-21T09:15:00,1,1,56.00,55.99,0,65.69,12927.02,28.00,1,0,0,0,
2014-06-21T09:30:00,1,1,56.00,55.73,0,68.99,12662.31,25.61,1,0,0,0,
2014-06-21T09:45:00,1,1,56.00,56.02,0,69.52,12210.36,30.17,1,0,0,0,
2014-06-21T10:00:00,1,1,56.00,55.70,0,69.88,12502.66,29.26,1,0,0,0,
2014-06-21T10:15:00,1,1,56.00,55.87,0,70.01,12141.72,25.89,1,0,0,0,
2014-06-21T10:30:00,1,1,56.00,56.07,0,70.04,12208.54,26.38,1,0,0,0,
2014-06-21T10:45:00,1,1,56.00,56.23,0,70.49,12331.53,29.80,1,0,0,0,
2014-06-21T11:00:00,1,1,56.00,56.01,0,70.78,12310.21,30.70,1,0,0,0,
2014-06-21T11:15:00,1,1,56.00,56.36,0,71.24,12509.29,35.24,1,0,0,0,
2014-06-21T11:30:00,1,1,56.00,56.08,0,71.59,12453.70,30.32,1,0,0,0,
2014-06-21T11:45:00,1,1,56.00,56.09,0,72.21,13113.97,34.14,1,0,0,0,
2014-06-21T12:00:00,1,1,56.00,55.87,0,72.56,13005.94,35.17,1,0,0,0,
2014-06-21T12:15:00,1,1,56.00,55.98,0,72.85,12746.55,31.68,1,0,0,0,
2014-06-21T12:30:00,1,1,56.00,56.38,0,73.13,13305.61,37.67,1,0,0,0,
2014-06-21T12:45:00,1,1,56.00,56.12,0,72.94,13472.53,39.32,1,0,0,0,
2014-06-21T13:00:00,1,1,56.00,55.97,0,73.29,12765.32,38.49,1,0,0,0,
2014-06-21T13:15:00,1,1,56.00,55.67,0,73.45,12813.09,35.22,1,0,0,0,
2014-06-21T13:30:00,1,1,56.00,55.74,0,74.03,12630.32,30.69,1,0,0,0,
2014-06-21T13:45:00,1,1,56.00,56.13,0,73.80,13368.50,34.35,1,0,0,0,
2014-06-21T14:00:00,1,1,56.00,56.22,0,74.15,13670.45,40.11,1,0,0,0,
2014-06-21T14:15:00,1,1,56.00,56.01,0,74.48,13586.68,40.17,1,0,0,0,
2014-06-21T14:30:00,1,1,56.00,55.67,0,74.08,13172.57,34.02,1,0,0,0,
2014-06-21T14:45:00,1,1,56.00,55.94,0,74.12,12691.37,32.11,1,0,0,0,
2014-06-21T15:00:00,1,1,56.00,56.41,0,74.50,13450.89,38.91,1,0,0,0,
2014-06-21T15:15:00,1,1,56.00,55.93,0,74.40,13588.18,39.63,1,0,0,0,
2014-06-21T15:30:00,1,1,56.00,55.63,0,74.64,12601.20,33.15,1,0,0,0,
2014-06-21T15:45:00,1,1,56.00,56.03,0,74.99,12579.68,36.62,1,0,0,0,
2014-06-21T16:00:00,1,1,56.00,55.90,0,74.59,12354.79,31.79,1,0,0,0,
2014-06-21T16:15:00,1,1,56.00,56.14,0,74.41,12534.74,32.15,1,0,0,0,
2014-06-21T16:30:00,1,1,56.00,55.97,0,74.22,13219.12,36.01,1,0,0,0,
2014-06-21T16:45:00,1,1,56.00,55.78,0,74.34,13014.25,31.85,1,0,0,0,
2014-06-21T17:00:00,1,1,56.00,56.08,0,73.76,12989.99,33.76,1,0,0,0,
2014-06-21T17:15:00,1,1,56.00,56.07,0,73.30,11828.59,29.85,1,0,0,0,
2014-06-21T17:30:00,1,1,56.00,65.76,0,72.87,11962.74,100.00,1,0,0,0,
2014-06-21T17:45:00,0,0,56.00,65.91,0,71.27,0,0,1,0,0,0,
2014-06-21T18:00:00,0,0,56.00,66.35,0,70.61,0,0,1,0,0,0,
2014-06-21T18:15:00,0,0,56.00,66.81,0,70.03,0,0,1,0,0,0,
2014-06-21T18:30:00,0,0,56.00,67.24,0,69.72,0,0,1,0,0,0,
2014-06-21T18:45:00,0,0,56.00,67.58,0,69.59,0,0,1,0,0,0,
2014-06-21T19:00:00,0,0,56.00,67.86,0,69.40,0,0,1,0,0,0,
2014-06-21T19:15:00,0,0,56.00,68.15,0,69.44,0,0,1,0,0,0,
2014-06-21T19:30:00,0,0,56.00,68.38,0,69.33,0,0,1,0,0,0,
2014-06-21T19:45:00,0,0,56.00,68.68,0,69.33,0,0,1,0,0,0,
2014-06-21T20:00:00,0,0,56.00,68.86,0,69.25,0,0,1,0,0,0,
2014-06-21T20:15:00,0,0,56.00,69.10,0,69.25,0,0,1,0,0,0,
2014-06-21T20:30:00,0,0,56.00,69.29,0,69.24,0,0,1,0,0,0,
2014-06-21T20:45:00,0,0,56.00,69.48,0,69.24,0,0,1,0,0,0,
2014-06-21T21:00:00,0,0,56.00,69.66,0,69.28,0,0,1,0,0,0,
2014-06-21T21:15:00,0,0,56.00,69.80,0,69.30,0,0,1,0,0,0,
2014-06-21T21:30:00,0,0,56.00,69.96,0,69.31,0,0,1,0,0,0,
2014-06-21T21:45:00,0,0,56.00,70.04,0,69.33,0,0,1,0,0,0,
2014-06-21T22:00:00,0,0,56.00,70.12,0,69.40,0,0,1,0,0,0,
2014-06-21T22:15:00,0,0,56.00,70.20,0,69.45,0,0,1,0,0,0,
2014-06-21T22:30:00,0,0,56.00,70.33,0,69.47,0,0,1,0,0,0,
2014-06-21T22:45:00,0,0,56.00,70.34,0,69.59,0,0,1,0,0,0,
2014-06-21T23:00:00,0,0,56.00,70.35,0,69.71,0,0,1,0,0,0,
2014-06-21T23:15:00,0,0,56.00,70.43,0,69.75,0,0,1,0,0,0,
2014-06-21T23:30:00,0,0,56.00,70.41,0,69.86,0,0,1,0,0,0,
2014-06-21T23:45:00,0,0,56.00,70.39,0,69.96,0,0,1,0,0,0,
2014-06-22T00:00:00,0,0,56.00,70.37,0,70.04,0,0,1,0,0,0,
2014-06-22T00:15:00,0,0,56.00,70.37,0,70.08,0,0,1,0,0,0,
2014-06-22T00:30:00,0,0,56.00,70.40,0,70.09,0,0,1,0,0,0,
2014-06-22T00:45:00,0,0,56.00,70.48,0,70.08,0,0,1,0,0,0,
2014-06-22T01:00:00,0,0,56.00,70.45,0,70.08,0,0,1,0,0,0,
2014-06-22T01:15:00,0,0,56.00,70.48,0,70.09,0,0,1,0,0,0,
2014-06-22T01:30:00,0,0,56.00,70.36,0,70.17,0,0,1,0,0,0,
2014-06-22T01:45:00,0,0,56.00,70.36,0,70.20,0,0,1,0,0,0,
2014-06-22T02:00:00,0,0,56.00,70.37,0,70.23,0,0,1,0,0,0,
2014-06-22T02:15:00,0,0,56.00,70.21,0,70.33,0,0,1,0,0,0,
2014-06-22T02:30:00,0,0,56.00,70.22,0,70.35,0,0,1,0,0,0,
2014-06-22T02:45:00,0,0,56.00,70.14,0,70.38,0,0,1,0,0,0,
2014-06-22T03:00:00,0,0,56.00,70.09,0,70.40,0,0,1,0,0,0,
2014-06-22T03:15:00,0,0,56.00,70.06,0,70.41,0,0,1,0,0,0,
2014-06-22T03:30:00,0,0,56.00,70.10,0,70.40,0,0,1,0,0,0,
2014-06-22T03:45:00,0,0,56.00,70.16,0,70.39,0,0,1,0,0,0,
2014-06-22T04:00:00,0,0,56.00,70.17,0,70.38,0,0,1,0,0,0,
2014-06-22T04:15:00,0,0,56.00,70.27,0,70.35,0,0,1,0,0,0,
2014-06-22T04:30:00,0,0,56.00,70.26,0,70.34,0,0,1,0,0,0,
2014-06-22T04:45:00,0,0,56.00,70.29,0,70.32,0,0,1,0,0,0,
2014-06-22T05:00:00,0,0,56.00,70.24,0,70.31,0,0,1,0,0,0,
2014-06-22T05:15:00,0,0,56.00,70.20,0,70.27,0,0,1,0,0,0,
2014-06-22T05:30:00,0,0,56.00,70.21,0,70.23,0,0,1,0,0,0,
2014-06-22T05:45:00,0,0,56.00,70.08,0,70.20,0,0,1,0,0,0,
2014-06-22T06:00:00,0,0,56.00,70.10,0,70.14,0,0,1,0,0,0,
2014-06-22T06:15:00,0,0,56.00,70.12,0,70.07,0,0,1,0,0,0,
2014-06-22T06:30:00,0,0,56.00,70.06,0,70.02,0,0,1,0,0,0,
2014-06-22T06:45:00,0,0,56.00,70.07,0,69.94,0,0,1,0,0,0,
2014-06-22T07:00:00,0,0,56.00,70.02,0,69.88,0,0,1,0,0,0,
2014-06-22T07:15:00,0,0,56.00,70.03,0,69.85,0,0,1,0,0,0,
2014-06-22T07:30:00,0,0,56.00,70.04,0,69.81,0,0,1,0,0,0,
2014-06-22T07:45:00,0,0,56.00,70.00,0,69.82,0,0,1,0,0,0,
2014-06-22T08:00:00,0,0,56.00,70.03,0,69.81,0,0,1,0,0,0,
2014-06-22T08:15:00,0,0,56.00,70.09,0,69.79,0,0,1,0,0,0,
2014-06-22T08:30:00,0,0,56.00,70.15,0,69.79,0,0,1,0,0,0,
2014-06-22T08:45:00,0,0,56.00,70.26,0,69.79,0,0,1,0,0,0,
2014-06-22T09:00:00,0,0,56.00,70.32,0,69.80,0,0,1,0,0,0,
2014-06-22T09:15:00,0,0,56.00,70.42,0,69.81,0,0,1,0,0,0,
2014-06-22T09:30:00,0,0,56.00,70.33,0,69.88,0,0,1,0,0,0,
2014-06-22T09:45:00,0,0,56.00,70.57,0,69.88,0,0,1,0,0,0,
2014-06-22T10:00:00,0,0,56.00,70.67,0,69.88,0,0,1,0,0,0,
2014-06-22T10:15:00,0,0,56.00,70.49,0,70.01,0,0,1,0,0,0,
2014-06-22T10:30:00,0,0,56.00,70.71,0,70.01,0,0,1,0,0,0,
2014-06-22T10:45:00,0,0,56.00,70.77,0,70.04,0,0,1,0,0,0,
2014-06-22T11:00:00,0,0,56.00,70.81,0,70.09,0,0,1,0,0,0,
2014-06-22T11:15:00,0,0,56.00,70.81,0,70.23,0,0,1,0,0,0,
2014-06-22T11:30:00,0,0,56.00,71.16,0,70.08,0,0,1,0,0,0,
2014-06-22T11:45:00,0,0,56.00,71.21,0,70.10,0,0,1,0,0,0,
2014-06-22T12:00:00,0,0,56.00,71.29,0,70.09,0,0,1,0,0,0,
2014-06-22T12:15:00,0,0,56.00,71.39,0,70.09,0,0,1,0,0,0,
2014-06-22T12:30:00,0,0,56.00,71.55,0,70.06,0,0,1,0,0,0,
2014-06-22T12:45:00,0,0,56.00,71.58,0,70.06,0,0,1,0,0,0,
2014-06-22T13:00:00,0,0,56.00,71.67,0,70.06,0,0,1,0,0,0,
2014-06-22T13:15:00,0,0,56.00,71.69,0,70.09,0,0,1,0,0,0,
2014-06-22T13:30:00,0,0,56.00,71.65,0,70.17,0,0,1,0,0,0,
2014-06-22T13:45:00,0,0,56.00,71.70,0,70.19,0,0,1,0,0,0,
2014-06-22T14:00:00,0,0,56.00,71.66,0,70.26,0,0,1,0,0,0,
2014-06-22T14:15:00,0,0,56.00,71.61,0,70.34,0,0,1,0,0,0,
2014-06-22T14:30:00,0,0,56.00,71.78,0,70.30,0,0,1,0,0,0,
2014-06-22T14:45:00,0,0,56.00,71.82,0,70.34,0,0,1,0,0,0,
2014-06-22T15:00:00,0,0,56.00,71.77,0,70.40,0,0,1,0,0,0,
2014-06-22T15:15:00,0,0,56.00,71.86,0,70.42,0,0,1,0,0,0,
2014-06-22T15:30:00,0,0,56.00,71.88,0,70.46,0,0,1,0,0,0,
2014-06-22T15:45:00,0,0,56.00,71.87,0,70.53,0,0,1,0,0,0,
2014-06-22T16:00:00,0,0,56.00,71.94,0,70.54,0,0,1,0,0,0,
2014-06-22T16:15:00,0,0,56.00,71.98,0,70.57,0,0,1,0,0,0,
2014-06-22T16:30:00,0,0,56.00,72.01,0,70.59,0,0,1,0,0,0,
2014-06-22T16:45:00,0,0,56.00,71.94,0,70.68,0,0,1,0,0,0,
2014-06-22T17:00:00,0,0,56.00,71.94,0,70.70,0,0,1,0,0,0,
2014-06-22T17:15:00,0,0,56.00,72.02,0,70.70,0,0,1,0,0,0,
2014-06-22T17:30:00,0,0,56.00,71.91,0,70.79,0,0,1,0,0,0,
2014-06-22T17:45:00,0,0,56.00,71.90,0,70.81,0,0,1,0,0,0,
2014-06-22T18:00:00,0,0,56.00,71.91,0,70.81,0,0,1,0,0,0,
2014-06-22T18:15:00,0,0,56.00,71.88,0,70.82,0,0,1,0,0,0,
2014-06-22T18:30:00,0,0,56.00,71.88,0,70.82,0,0,1,0,0,0,
2014-06-22T18:45:00,0,0,56.00,71.77,0,70.84,0,0,1,0,0,0,
2014-06-22T19:00:00,0,0,56.00,71.70,0,70.86,0,0,1,0,0,0,
2014-06-22T19:15:00,0,0,56.00,71.66,0,70.87,0,0,1,0,0,0,
2014-06-22T19:30:00,0,0,56.00,71.76,0,70.86,0,0,1,0,0,0,
2014-06-22T19:45:00,0,0,56.00,71.73,0,70.86,0,0,1,0,0,0,
2014-06-22T20:00:00,0,0,56.00,71.66,0,70.88,0,0,1,0,0,0,
2014-06-22T20:15:00,0,0,56.00,71.63,0,70.87,0,0,1,0,0,0,
2014-06-22T20:30:00,0,0,56.00,71.58,0,70.86,0,0,1,0,0,0,
2014-06-22T20:45:00,0,0,56.00,71.57,0,70.84,0,0,1,0,0,0,
2014-06-22T21:00:00,0,0,56.00,71.55,0,70.81,0,0,1,0,0,0,
2014-06-22T21:15:00,0,0,56.00,71.50,0,70.79,0,0,1,0,0,0,
2014-06-22T21:30:00,0,0,56.00,71.40,0,70.73,0,0,1,0,0,0,
2014-06-22T21:45:00,0,0,56.00,71.28,0,70.69,0,0,1,0,0,0,
2014-06-22T22:00:00,0,0,56.00,71.15,0,70.59,0,0,1,0,0,0,
2014-06-22T22:15:00,0,0,56.00,70.99,0,70.42,0,0,1,0,0,0,
2014-06-22T22:30:00,0,0,56.00,70.91,0,70.23,0,0,1,0,0,0,
2014-06-22T22:45:00,0,0,56.00,70.85,0,70.05,0,0,1,0,0,0,
2014-06-22T23:00:00,0,0,56.00,70.81,0,69.94,0,0,1,0,0,0,
2014-06-22T23:15:00,0,0,56.00,70.82,0,69.87,0,0,1,0,0,0,
2014-06-22T23:30:00,0,0,56.00,70.82,0,69.83,0,0,1,0,0,0,
2014-06-22T23:45:00,0,0,56.00,70.78,0,69.81,0,0,1,0,0,0,
2014-06-23T00:00:00,0,0,56.00,70.66,0,69.79,0,0,1,0,0,0,
2014-06-23T00:15:00,0,0,56.00,70.68,0,69.79,0,0,1,0,0,0,
2014-06-23T00:30:00,0,0,56.00,70.54,0,69.82,0,0,1,0,0,0,
2014-06-23T00:45:00,0,0,56.00,70.55,0,69.84,0,0,1,0,0,0,
2014-06-23T01:00:00,0,0,56.00,70.63,0,69.85,0,0,1,0,0,0,
2014-06-23T01:15:00,0,0,56.00,70.63,0,69.86,0,0,1,0,0,0,
2014-06-23T01:30:00,0,0,56.00,70.54,0,69.87,0,0,1,0,0,0,
2014-06-23T01:45:00,0,0,56.00,70.49,0,69.90,0,0,1,0,0,0,
2014-06-23T02:00:00,0,0,56.00,70.57,0,69.92,0,0,1,0,0,0,
2014-06-23T02:15:00,0,0,56.00,70.59,0,69.95,0,0,1,0,0,0,
2014-06-23T02:30:00,0,0,56.00,70.59,0,70.00,0,0,1,0,0,0,
2014-06-23T02:45:00,0,0,56.00,70.58,0,70.03,0,0,1,0,0,0,
2014-06-23T03:00:00,0,0,56.00,70.63,0,70.06,0,0,1,0,0,0,
2014-06-23T03:15:00,0,0,56.00,70.60,0,70.10,0,0,1,0,0,0,
2014-06-23T03:30:00,0,0,56.00,70.53,0,70.18,0,0,1,0,0,0,
2014-06-23T03:45:00,0,0,56.00,70.61,0,70.22,0,0,1,0,0,0,
2014-06-23T04:00:00,0,0,56.00,70.50,0,70.35,0,0,1,0,0,0,
2014-06-23T04:15:00,0,0,56.00,70.49,0,70.46,0,0,1,0,0,0,
2014-06-23T04:30:00,0,0,56.00,70.59,0,70.50,0,0,1,0,0,0,
2014-06-23T04:45:00,0,0,56.00,70.64,0,70.54,0,0,1,0,0,0,
2014-06-23T05:00:00,0,0,56.00,70.65,0,70.58,0,0,1,0,0,0,
2014-06-23T05:15:00,0,0,56.00,69.93,0,70.99,0,0,1,0,0,0,
2014-06-23T05:30:00,0,0,56.00,69.85,0,71.24,0,0,1,0,0,0,
2014-06-23T05:45:00,1,1,56.00,60.89,0,68.36,33306.41,100.00,1,0,0,0,
2014-06-23T06:00:00,1,1,56.00,59.70,0,68.93,34757.42,100.00,1,0,0,0,
2014-06-23T06:15:00,1,1,56.00,61.05,0,69.09,34991.46,100.00,1,0,0,0,
2014-06-23T06:30:00,1,1,56.00,61.60,0,68.61,34866.19,100.00,1,0,0,0,
2014-06-23T06:45:00,1,1,56.00,61.23,0,68.81,34684.85,100.00,1,0,0,0,
2014-06-23T07:00:00,1,1,56.00,61.05,0,68.89,34644.94,100.00,1,0,0,0,
2014-06-23T07:15:00,1,1,56.00,60.85,0,68.96,34690.15,100.00,1,0,0,0,
2014-06-23T07:30:00,1,1,56.00,60.69,0,69.27,34548.16,100.00,1,0,0,0,
2014-06-23T07:45:00,1,1,56.00,59.77,0,69.04,34590.32,100.00,1,0,0,0,
2014-06-23T08:00:00,1,1,56.00,58.90,0,69.01,34489.29,100.00,1,0,0,0,
2014-06-23T08:15:00,1,1,56.00,56.21,0,69.83,33545.46,100.00,1,0,0,0,
2014-06-23T08:30:00,1,1,56.00,56.45,0,69.76,33061.26,100.00,1,0,0,0,
2014-06-23T08:45:00,1,1,56.00,56.26,0,69.88,31235.10,100.00,1,0,0,0,
2014-06-23T09:00:00,1,1,56.00,55.89,0,70.01,29105.17,98.97,1,0,0,0,
2014-06-23T09:15:00,1,1,56.00,54.95,0,70.03,25446.59,77.61,1,0,0,0,
2014-06-23T09:30:00,1,1,56.00,55.30,0,69.86,23685.87,61.52,1,0,0,0,
2014-06-23T09:45:00,1,1,56.00,55.30,0,69.76,18150.21,45.59,1,0,0,0,
2014-06-23T10:00:00,1,1,56.00,55.76,0,69.89,17851.14,40.25,1,0,0,0,
2014-06-23T10:15:00,1,1,56.00,55.93,0,70.07,17489.13,39.10,1,0,0,0,
2014-06-23T10:30:00,1,1,56.00,55.96,0,70.34,16774.22,38.91,1,0,0,0,
2014-06-23T10:45:00,1,1,56.00,56.05,0,70.88,16329.97,39.41,1,0,0,0,
2014-06-23T11:00:00,1,1,56.00,56.05,0,71.02,16295.41,41.42,1,0,0,0,
2014-06-23T11:15:00,1,1,56.00,56.01,0,71.23,15786.59,40.85,1,0,0,0,
2014-06-23T11:30:00,1,1,56.00,56.02,0,71.46,15722.77,39.56,1,0,0,0,
2014-06-23T11:45:00,1,1,56.00,55.88,0,71.61,15599.43,38.70,1,0,0,0,
2014-06-23T12:00:00,1,1,56.00,56.13,0,71.73,15982.30,40.55,1,0,0,0,
2014-06-23T12:15:00,1,1,56.00,55.79,0,71.76,14990.83,37.29,1,0,0,0,
2014-06-23T12:30:00,1,1,56.00,56.09,0,71.92,14898.66,38.12,1,0,0,0,
2014-06-23T12:45:00,1,1,56.00,55.94,0,71.96,14599.02,38.05,1,0,0,0,
2014-06-23T13:00:00,1,1,56.00,56.06,0,72.16,14347.66,36.85,1,0,0,0,
2014-06-23T13:15:00,1,1,56.00,56.04,0,72.24,14780.49,38.25,1,0,0,0,
2014-06-23T13:30:00,1,1,56.00,55.74,0,72.49,14884.61,40.23,1,0,0,0,
2014-06-23T13:45:00,1,1,56.00,56.09,0,72.80,15454.49,42.66,1,0,0,0,
2014-06-23T14:00:00,1,1,56.00,56.21,0,73.00,16079.00,47.50,1,0,0,0,
2014-06-23T14:15:00,1,1,56.00,55.74,0,73.14,15485.83,40.25,1,0,0,0,
2014-06-23T14:30:00,1,1,56.00,56.03,0,73.32,15527.98,39.70,1,0,0,0,
2014-06-23T14:45:00,1,1,56.00,56.16,0,73.46,15989.35,42.45,1,0,0,0,
2014-06-23T15:00:00,1,1,56.00,55.69,0,73.14,14804.37,38.29,1,0,0,0,
2014-06-23T15:15:00,1,1,56.00,56.20,0,73.26,15345.24,41.42,1,0,0,0,
2014-06-23T15:30:00,1,1,56.00,55.70,0,73.25,15070.09,37.86,1,0,0,0,
2014-06-23T15:45:00,1,1,56.00,56.04,0,73.27,15077.19,38.80,1,0,0,0,
2014-06-23T16:00:00,1,1,56.00,56.07,0,73.49,14986.74,39.90,1,0,0,0,
2014-06-23T16:15:00,1,1,56.00,55.93,0,73.75,14418.99,35.98,1,0,0,0,
2014-06-23T16:30:00,1,1,56.00,55.94,0,73.78,14069.34,35.71,1,0,0,0,
2014-06-23T16:45:00,1,1,56.00,56.03,0,74.00,13986.49,36.09,1,0,0,0,
2014-06-23T17:00:00,1,1,56.00,NULL,0,74.00,13986.49,36.09,0,0,0,0,
2014-06-23T17:15:00,1,1,56.00,56.02,0,73.94,13369.06,36.09,1,0,0,0,
2014-06-23T17:30:00,1,1,56.00,55.76,0,73.94,13369.05,31.79,1,0,0,0,
2014-06-23T17:45:00,1,1,56.00,55.88,0,74.09,12504.92,30.42,1,0,0,0,
2014-06-23T18:00:00,1,1,56.00,66.37,0,73.61,13137.17,100.00,1,0,0,0,
2014-06-23T18:15:00,0,0,56.00,66.86,0,72.79,0,0,1,0,0,0,
2014-06-23T18:30:00,0,0,56.00,67.24,0,72.26,0,0,1,0,0,0,
2014-06-23T18:45:00,0,0,56.00,67.67,0,72.08,0,0,1,0,0,0,
2014-06-23T19:00:00,0,0,56.00,68.05,0,72.08,0,0,1,0,0,0,
2014-06-23T19:15:00,0,0,56.00,68.39,0,72.18,0,0,1,0,0,0,
2014-06-23T19:30:00,0,0,56.00,68.54,0,72.36,0,0,1,0,0,0,
2014-06-23T19:45:00,0,0,56.00,68.79,0,72.37,0,0,1,0,0,0,
2014-06-23T20:00:00,0,0,56.00,68.93,0,72.44,0,0,1,0,0,0,
2014-06-23T20:15:00,0,0,56.00,68.98,0,72.64,0,0,1,0,0,0,
2014-06-23T20:30:00,0,0,56.00,69.04,0,72.86,0,0,1,0,0,0,
2014-06-23T20:45:00,0,0,56.00,69.13,0,73.04,0,0,1,0,0,0,
2014-06-23T21:00:00,0,0,56.00,69.27,0,73.46,0,0,1,0,0,0,
2014-06-23T21:15:00,0,0,56.00,70.00,0,71.91,0,0,1,0,0,0,
2014-06-23T21:30:00,0,0,56.00,70.26,0,71.49,0,0,1,0,0,0,
2014-06-23T21:45:00,0,0,56.00,70.36,0,71.27,0,0,1,0,0,0,
2014-06-23T22:00:00,0,0,56.00,70.49,0,71.11,0,0,1,0,0,0,
2014-06-23T22:15:00,0,0,56.00,70.62,0,70.97,0,0,1,0,0,0,
2014-06-23T22:30:00,0,0,56.00,70.74,0,70.92,0,0,1,0,0,0,
2014-06-23T22:45:00,0,0,56.00,70.91,0,70.85,0,0,1,0,0,0,
2014-06-23T23:00:00,0,0,56.00,71.05,0,70.80,0,0,1,0,0,0,
2014-06-23T23:15:00,0,0,56.00,71.20,0,70.78,0,0,1,0,0,0,
2014-06-23T23:30:00,0,0,56.00,71.30,0,70.73,0,0,1,0,0,0,
2014-06-23T23:45:00,0,0,56.00,71.37,0,70.72,0,0,1,0,0,0,
2014-06-24T00:00:00,0,0,56.00,71.44,0,70.74,0,0,1,0,0,0,
2014-06-24T00:15:00,0,0,56.00,71.57,0,70.72,0,0,1,0,0,0,
2014-06-24T00:30:00,0,0,56.00,71.63,0,70.72,0,0,1,0,0,0,
2014-06-24T00:45:00,0,0,56.00,71.68,0,70.74,0,0,1,0,0,0,
2014-06-24T01:00:00,0,0,56.00,71.72,0,70.79,0,0,1,0,0,0,
2014-06-24T01:15:00,0,0,56.00,71.80,0,70.80,0,0,1,0,0,0,
2014-06-24T01:30:00,0,0,56.00,71.87,0,70.82,0,0,1,0,0,0,
2014-06-24T01:45:00,0,0,56.00,71.90,0,70.85,0,0,1,0,0,0,
2014-06-24T02:00:00,0,0,56.00,71.92,0,70.89,0,0,1,0,0,0,
2014-06-24T02:15:00,0,0,56.00,71.97,0,70.91,0,0,1,0,0,0,
2014-06-24T02:30:00,0,0,56.00,71.93,0,70.98,0,0,1,0,0,0,
2014-06-24T02:45:00,0,0,56.00,71.97,0,71.01,0,0,1,0,0,0,
2014-06-24T03:00:00,0,0,56.00,72.00,0,71.03,0,0,1,0,0,0,
2014-06-24T03:15:00,0,0,56.00,72.02,0,71.05,0,0,1,0,0,0,
2014-06-24T03:30:00,0,0,56.00,72.03,0,71.10,0,0,1,0,0,0,
2014-06-24T03:45:00,0,0,56.00,72.03,0,71.15,0,0,1,0,0,0,
2014-06-24T04:00:00,0,0,56.00,72.06,0,71.18,0,0,1,0,0,0,
2014-06-24T04:15:00,0,0,56.00,72.07,0,71.20,0,0,1,0,0,0,
2014-06-24T04:30:00,0,0,56.00,72.10,0,71.24,0,0,1,0,0,0,
2014-06-24T04:45:00,0,0,56.00,72.08,0,71.28,0,0,1,0,0,0,
2014-06-24T05:00:00,0,0,56.00,72.10,0,71.30,0,0,1,0,0,0,
2014-06-24T05:15:00,0,0,56.00,70.96,0,72.21,0,0,1,0,0,0,
2014-06-24T05:30:00,1,1,56.00,69.81,0,71.41,25133.20,100.00,1,0,0,0,
2014-06-24T05:45:00,1,1,56.00,65.49,0,72.21,34295.99,100.00,1,0,0,0,
2014-06-24T06:00:00,1,1,56.00,60.27,0,71.48,34246.04,100.00,1,0,0,0,
2014-06-24T06:15:00,1,1,56.00,58.85,0,71.08,33976.38,100.00,1,0,0,0,
2014-06-24T06:30:00,1,1,56.00,58.44,0,70.86,33426.27,100.00,1,0,0,0,
2014-06-24T06:45:00,1,1,56.00,58.03,0,70.79,33124.79,100.00,1,0,0,0,
2014-06-24T07:00:00,1,1,56.00,57.45,0,70.71,32324.81,100.00,1,0,0,0,
2014-06-24T07:15:00,1,1,56.00,56.80,0,70.61,30882.71,100.00,1,0,0,0,
2014-06-24T07:30:00,1,1,56.00,55.98,0,70.59,27806.40,99.83,1,0,0,0,
2014-06-24T07:45:00,1,1,56.00,55.61,0,70.58,24701.33,90.41,1,0,0,0,
2014-06-24T08:00:00,1,1,56.00,55.11,0,70.66,21231.25,74.03,1,0,0,0,
2014-06-24T08:15:00,1,1,56.00,55.42,0,70.85,19747.88,60.40,1,0,0,0,
2014-06-24T08:30:00,1,1,56.00,55.57,0,70.98,17691.29,49.99,1,0,0,0,
2014-06-24T08:45:00,1,1,56.00,55.73,0,71.25,16878.90,44.53,1,0,0,0,
2014-06-24T09:00:00,1,1,56.00,55.80,0,71.54,16357.64,43.33,1,0,0,0,
2014-06-24T09:15:00,1,1,56.00,56.03,0,71.73,16185.12,42.95,1,0,0,0,
2014-06-24T09:30:00,1,1,56.00,56.04,0,71.93,16374.62,42.67,1,0,0,0,
2014-06-24T09:45:00,1,1,56.00,55.79,0,72.19,15325.92,40.38,1,0,0,0,
2014-06-24T10:00:00,1,1,56.00,56.13,0,72.61,16001.51,41.99,1,0,0,0,
2014-06-24T10:15:00,1,1,56.00,56.51,0,72.82,20759.86,60.46,1,0,0,0,
2014-06-24T10:30:00,1,1,56.00,55.74,0,72.87,19020.39,54.27,1,0,0,0,
2014-06-24T10:45:00,1,1,56.00,55.94,0,72.66,18986.96,52.50,1,0,0,0,
2014-06-24T11:00:00,1,1,56.00,56.25,0,72.84,19782.77,54.00,1,0,0,0,
2014-06-24T11:15:00,1,1,56.00,55.98,0,73.14,18758.27,55.09,1,0,0,0,
2014-06-24T11:30:00,1,1,56.00,56.18,0,73.53,19306.67,55.65,1,0,0,0,
2014-06-24T11:45:00,1,1,56.00,55.97,0,73.64,19169.32,52.75,1,0,0,0,
2014-06-24T12:00:00,1,1,56.00,56.30,0,73.65,20940.04,63.26,1,0,0,0,
2014-06-24T12:15:00,1,1,56.00,55.87,0,73.37,19656.31,62.50,1,0,0,0,
2014-06-24T12:30:00,1,1,56.00,55.91,0,73.82,21181.55,59.31,1,0,0,0,
2014-06-24T12:45:00,1,1,56.00,56.09,0,73.76,21918.94,65.69,1,0,0,0,
2014-06-24T13:00:00,1,1,56.00,56.06,0,74.08,20595.66,65.33,1,0,0,0,
2014-06-24T13:15:00,1,1,56.00,55.74,0,74.28,20194.48,61.90,1,0,0,0,
2014-06-24T13:30:00,1,1,56.00,55.69,0,74.41,20385.26,58.35,1,0,0,0,
2014-06-24T13:45:00,1,1,56.00,55.78,0,74.38,19900.78,54.34,1,0,0,0,
2014-06-24T14:00:00,1,1,56.00,55.82,0,74.56,19867.40,50.29,1,0,0,0,
2014-06-24T14:15:00,1,1,56.00,55.88,0,74.35,19386.17,49.27,1,0,0,0,
2014-06-24T14:30:00,1,1,56.00,55.45,0,74.34,15211.96,39.74,1,0,0,0,
2014-06-24T14:45:00,1,1,56.00,56.06,0,74.92,15579.63,40.39,1,0,0,0,
2014-06-24T15:00:00,1,1,56.00,56.31,0,74.81,17348.96,46.79,1,0,0,0,
2014-06-24T15:15:00,1,1,56.00,55.41,0,74.83,16088.23,40.60,1,0,0,0,
2014-06-24T15:30:00,1,1,56.00,55.98,0,74.96,16406.74,42.15,1,0,0,0,
2014-06-24T15:45:00,1,1,56.00,55.57,0,74.59,14514.54,34.97,1,0,0,0,
2014-06-24T16:00:00,1,1,56.00,56.39,0,75.15,16358.56,42.71,1,0,0,0,
2014-06-24T16:15:00,1,1,56.00,55.85,0,75.32,15067.01,39.83,1,0,0,0,
2014-06-24T16:30:00,1,1,56.00,55.97,0,75.03,15655.22,43.07,1,0,0,0,
2014-06-24T16:45:00,1,1,56.00,55.57,0,74.18,13823.25,37.28,1,0,0,0,
2014-06-24T17:00:00,1,1,56.00,56.31,0,74.02,15619.79,42.62,1,0,0,0,
2014-06-24T17:15:00,1,1,56.00,55.88,0,74.03,13794.20,41.99,1,0,0,0,
2014-06-24T17:30:00,1,1,56.00,56.40,0,74.09,16662.82,43.55,1,0,0,0,
2014-06-24T17:45:00,1,1,56.00,55.80,0,73.76,12708.06,33.79,1,0,0,0,
2014-06-24T18:00:00,1,1,56.00,56.48,0,72.62,13218.65,39.90,1,0,0,0,
2014-06-24T18:15:00,0,0,56.00,66.95,0,71.93,0,0,1,0,0,0,
2014-06-24T18:30:00,0,0,56.00,67.30,0,71.69,0,0,1,0,0,0,
2014-06-24T18:45:00,0,0,56.00,67.63,0,71.91,0,0,1,0,0,0,
2014-06-24T19:00:00,0,0,56.00,67.92,0,72.01,0,0,1,0,0,0,
2014-06-24T19:15:00,0,0,56.00,68.17,0,72.46,0,0,1,0,0,0,
2014-06-24T19:30:00,0,0,56.00,68.42,0,72.56,0,0,1,0,0,0,
2014-06-24T19:45:00,0,0,56.00,68.54,0,72.85,0,0,1,0,0,0,
2014-06-24T20:00:00,0,0,56.00,68.75,0,73.05,0,0,1,0,0,0,
2014-06-24T20:15:00,0,0,56.00,68.89,0,73.17,0,0,1,0,0,0,
2014-06-24T20:30:00,0,0,56.00,69.08,0,73.26,0,0,1,0,0,0,
2014-06-24T20:45:00,0,0,56.00,69.23,0,73.16,0,0,1,0,0,0,
2014-06-24T21:00:00,0,0,56.00,69.39,0,73.19,0,0,1,0,0,0,
2014-06-24T21:15:00,0,0,56.00,70.02,0,71.81,0,0,1,0,0,0,
2014-06-24T21:30:00,0,0,56.00,70.17,0,71.30,0,0,1,0,0,0,
2014-06-24T21:45:00,0,0,56.00,70.24,0,71.04,0,0,1,0,0,0,
2014-06-24T22:00:00,0,0,56.00,70.29,0,70.90,0,0,1,0,0,0,
2014-06-24T22:15:00,0,0,56.00,70.36,0,70.77,0,0,1,0,0,0,
2014-06-24T22:30:00,0,0,56.00,70.52,0,70.69,0,0,1,0,0,0,
2014-06-24T22:45:00,0,0,56.00,70.72,0,70.66,0,0,1,0,0,0,
2014-06-24T23:00:00,0,0,56.00,70.90,0,70.57,0,0,1,0,0,0,
2014-06-24T23:15:00,0,0,56.00,71.03,0,70.60,0,0,1,0,0,0,
2014-06-24T23:30:00,0,0,56.00,71.14,0,70.64,0,0,1,0,0,0,
2014-06-24T23:45:00,0,0,56.00,71.24,0,70.65,0,0,1,0,0,0,
2014-06-25T00:00:00,0,0,56.00,71.35,0,70.65,0,0,1,0,0,0,
2014-06-25T00:15:00,0,0,56.00,71.46,0,70.65,0,0,1,0,0,0,
2014-06-25T00:30:00,0,0,56.00,71.48,0,70.68,0,0,1,0,0,0,
2014-06-25T00:45:00,0,0,56.00,71.51,0,70.72,0,0,1,0,0,0,
2014-06-25T01:00:00,0,0,56.00,71.58,0,70.81,0,0,1,0,0,0,
2014-06-25T01:15:00,0,0,56.00,71.68,0,70.84,0,0,1,0,0,0,
2014-06-25T01:30:00,0,0,56.00,71.72,0,70.88,0,0,1,0,0,0,
2014-06-25T01:45:00,0,0,56.00,71.78,0,70.95,0,0,1,0,0,0,
2014-06-25T02:00:00,0,0,56.00,71.76,0,70.99,0,0,1,0,0,0,
2014-06-25T02:15:00,0,0,56.00,71.65,0,71.11,0,0,1,0,0,0,
2014-06-25T02:30:00,0,0,56.00,71.65,0,71.19,0,0,1,0,0,0,
2014-06-25T02:45:00,0,0,56.00,71.78,0,71.16,0,0,1,0,0,0,
2014-06-25T03:00:00,0,0,56.00,71.70,0,71.22,0,0,1,0,0,0,
2014-06-25T03:15:00,0,0,56.00,71.77,0,71.20,0,0,1,0,0,0,
2014-06-25T03:30:00,0,0,56.00,71.73,0,71.22,0,0,1,0,0,0,
2014-06-25T03:45:00,0,0,56.00,71.72,0,71.25,0,0,1,0,0,0,
2014-06-25T04:00:00,0,0,56.00,71.75,0,71.24,0,0,1,0,0,0,
2014-06-25T04:15:00,0,0,56.00,71.71,0,71.26,0,0,1,0,0,0,
2014-06-25T04:30:00,0,0,56.00,71.67,0,71.27,0,0,1,0,0,0,
2014-06-25T04:45:00,0,0,56.00,71.56,0,71.30,0,0,1,0,0,0,
2014-06-25T05:00:00,0,0,56.00,71.31,0,71.30,0,0,1,0,0,0,
2014-06-25T05:15:00,0,0,56.00,70.62,0,71.02,0,0,1,0,0,0,
2014-06-25T05:30:00,0,0,56.00,70.33,0,70.12,0,0,1,0,0,0,
2014-06-25T05:45:00,0,0,56.00,70.02,0,69.48,0,0,1,0,0,0,
2014-06-25T06:00:00,0,0,56.00,69.71,0,69.13,0,0,1,0,0,0,
2014-06-25T06:15:00,1,1,56.00,56.59,0,62.65,33684.27,100.00,1,0,0,0,
2014-06-25T06:30:00,1,1,56.00,56.81,0,62.58,35277.80,100.00,1,0,0,0,
2014-06-25T06:45:00,1,1,56.00,56.20,0,62.74,34553.47,100.00,1,0,0,0,
2014-06-25T07:00:00,1,1,56.00,55.79,0,62.54,32668.01,97.56,1,0,0,0,
2014-06-25T07:15:00,1,1,56.00,55.09,0,62.56,28422.98,81.11,1,0,0,0,
2014-06-25T07:30:00,1,1,56.00,55.08,0,62.93,24201.46,61.96,1,0,0,0,
2014-06-25T07:45:00,1,1,56.00,55.33,0,63.20,21578.95,47.97,1,0,0,0,
2014-06-25T08:00:00,1,1,56.00,55.81,0,63.50,19881.69,42.27,1,0,0,0,
2014-06-25T08:15:00,1,1,56.00,56.06,0,63.96,19396.31,41.04,1,0,0,0,
2014-06-25T08:30:00,1,1,56.00,55.88,0,64.25,17727.66,35.47,1,0,0,0,
2014-06-25T08:45:00,1,1,56.00,55.67,0,64.66,18378.97,37.80,1,0,0,0,
2014-06-25T09:00:00,1,1,56.00,56.84,0,65.43,19585.86,49.20,1,0,0,0,
2014-06-25T09:15:00,1,1,56.00,55.75,0,65.72,16881.18,40.91,1,0,0,0,
2014-06-25T09:30:00,1,1,56.00,55.83,0,68.22,18647.31,38.57,1,0,0,0,
2014-06-25T09:45:00,1,1,56.00,56.39,0,69.31,19153.66,43.99,1,0,0,0,
2014-06-25T10:00:00,1,1,56.00,55.68,0,69.74,15691.84,38.56,1,0,0,0,
2014-06-25T10:15:00,1,1,56.00,56.32,0,69.98,19095.74,45.04,1,0,0,0,
2014-06-25T10:30:00,1,1,56.00,56.01,0,70.34,18239.63,42.55,1,0,0,0,
2014-06-25T10:45:00,1,1,56.00,55.91,0,70.62,17059.08,41.79,1,0,0,0,
2014-06-25T11:00:00,1,1,56.00,55.98,0,71.04,17429.44,46.03,1,0,0,0,
2014-06-25T11:15:00,1,1,56.00,56.04,0,71.56,17279.84,44.40,1,0,0,0,
2014-06-25T11:30:00,1,1,56.00,56.08,0,71.67,18130.31,46.59,1,0,0,0,
2014-06-25T11:45:00,1,1,56.00,56.18,0,71.90,18821.47,50.39,1,0,0,0,
2014-06-25T12:00:00,1,1,56.00,56.36,0,72.13,20471.58,52.06,1,0,0,0,
2014-06-25T12:15:00,1,1,56.00,55.55,0,71.95,16558.13,39.47,1,0,0,0,
2014-06-25T12:30:00,1,1,56.00,55.87,0,72.31,15767.11,37.58,1,0,0,0,
2014-06-25T12:45:00,1,1,56.00,55.82,0,72.76,14983.21,36.31,1,0,0,0,
2014-06-25T13:00:00,1,1,56.00,56.10,0,72.78,14961.98,37.67,1,0,0,0,
2014-06-25T13:15:00,1,1,56.00,55.88,0,72.95,14242.62,34.61,1,0,0,0,
2014-06-25T13:30:00,1,1,56.00,56.19,0,73.05,14739.04,39.27,1,0,0,0,
2014-06-25T13:45:00,1,1,56.00,56.18,0,73.58,14383.14,41.28,1,0,0,0,
2014-06-25T14:00:00,1,1,56.00,55.75,0,73.24,14222.04,33.37,1,0,0,0,
2014-06-25T14:15:00,1,1,56.00,55.83,0,72.83,13910.77,32.67,1,0,0,0,
2014-06-25T14:30:00,1,1,56.00,55.89,0,72.31,13373.02,30.16,1,0,0,0,
2014-06-25T14:45:00,1,1,56.00,56.03,0,72.09,13153.32,31.09,1,0,0,0,
2014-06-25T15:00:00,1,1,56.00,55.85,0,71.28,12581.43,28.52,1,0,0,0,
2014-06-25T15:15:00,1,1,56.00,55.93,0,71.31,12258.66,28.84,1,0,0,0,
2014-06-25T15:30:00,1,1,56.00,56.01,0,71.61,12863.34,30.14,1,0,0,0,
2014-06-25T15:45:00,1,1,56.00,55.97,0,71.63,12303.40,29.97,1,0,0,0,
2014-06-25T16:00:00,1,1,56.00,56.05,0,71.33,11795.99,28.01,1,0,0,0,
2014-06-25T16:15:00,1,1,56.00,56.28,0,71.04,13278.98,31.57,1,0,0,0,
2014-06-25T16:30:00,1,1,56.00,55.94,0,70.81,13212.98,32.77,1,0,0,0,
2014-06-25T16:45:00,1,1,56.00,55.95,0,70.58,13047.87,29.14,1,0,0,0,
2014-06-25T17:00:00,1,1,56.00,56.19,0,70.05,13063.23,31.22,1,0,0,0,
2014-06-25T17:15:00,1,1,56.00,55.90,0,69.98,12154.98,29.98,1,0,0,0,
2014-06-25T17:30:00,1,1,56.00,56.02,0,69.76,13241.50,30.57,1,0,0,0,
2014-06-25T17:45:00,1,1,56.00,56.11,0,69.61,14561.33,34.27,1,0,0,0,
2014-06-25T18:00:00,1,1,56.00,55.76,0,69.72,10742.70,23.09,1,0,0,0,
2014-06-25T18:15:00,1,1,56.00,56.19,0,69.43,11530.45,29.44,1,0,0,0,
2014-06-25T18:30:00,1,1,56.00,56.05,0,69.19,11304.10,30.55,1,0,0,0,
2014-06-25T18:45:00,1,1,56.00,55.88,0,69.18,11294.73,26.08,1,0,0,0,
2014-06-25T19:00:00,1,1,56.00,55.95,0,69.24,11247.26,24.49,1,0,0,0,
2014-06-25T19:15:00,1,1,56.00,56.02,0,69.22,10020.70,23.75,1,0,0,0,
2014-06-25T19:30:00,1,1,56.00,55.96,0,69.39,9555.79,22.98,1,0,0,0,
2014-06-25T19:45:00,1,1,56.00,56.03,0,69.28,9243.57,22.60,1,0,0,0,
2014-06-25T20:00:00,1,1,56.00,55.93,0,69.12,8918.40,21.23,1,0,0,0,
2014-06-25T20:15:00,1,1,56.00,56.18,0,68.98,8826.83,26.37,1,0,0,0,
2014-06-25T20:30:00,1,1,56.00,56.04,0,68.85,8622.75,27.52,1,0,0,0,
2014-06-25T20:45:00,1,1,56.00,55.71,0,69.07,8503.08,21.06,1,0,0,0,
2014-06-25T21:00:00,1,1,56.00,62.04,0,69.01,8448.57,100.00,1,0,0,0,
2014-06-25T21:15:00,0,0,56.00,62.68,0,68.40,0,0,1,0,0,0,
2014-06-25T21:30:00,0,0,56.00,63.54,0,67.66,0,0,1,0,0,0,
2014-06-25T21:45:00,0,0,56.00,64.44,0,67.52,0,0,1,0,0,0,
2014-06-25T22:00:00,0,0,56.00,65.08,0,67.36,0,0,1,0,0,0,
2014-06-25T22:15:00,0,0,56.00,65.61,0,67.32,0,0,1,0,0,0,
2014-06-25T22:30:00,0,0,56.00,66.16,0,67.30,0,0,1,0,0,0,
2014-06-25T22:45:00,0,0,56.00,66.65,0,67.31,0,0,1,0,0,0,
2014-06-25T23:00:00,0,0,56.00,67.06,0,67.27,0,0,1,0,0,0,
2014-06-25T23:15:00,0,0,56.00,67.33,0,67.26,0,0,1,0,0,0,
2014-06-25T23:30:00,0,0,56.00,67.56,0,67.24,0,0,1,0,0,0,
2014-06-25T23:45:00,0,0,56.00,67.73,0,67.23,0,0,1,0,0,0,
2014-06-26T00:00:00,0,0,56.00,67.89,0,67.23,0,0,1,0,0,0,
2014-06-26T00:15:00,0,0,56.00,67.97,0,67.26,0,0,1,0,0,0,
2014-06-26T00:30:00,0,0,56.00,68.05,0,67.28,0,0,1,0,0,0,
2014-06-26T00:45:00,0,0,56.00,68.13,0,67.33,0,0,1,0,0,0,
2014-06-26T01:00:00,0,0,56.00,68.22,0,67.36,0,0,1,0,0,0,
2014-06-26T01:15:00,0,0,56.00,68.25,0,67.43,0,0,1,0,0,0,
2014-06-26T01:30:00,0,0,56.00,68.19,0,67.52,0,0,1,0,0,0,
2014-06-26T01:45:00,0,0,56.00,68.07,0,67.59,0,0,1,0,0,0,
2014-06-26T02:00:00,0,0,56.00,68.15,0,67.61,0,0,1,0,0,0,
2014-06-26T02:15:00,0,0,56.00,68.17,0,67.65,0,0,1,0,0,0,
2014-06-26T02:30:00,0,0,56.00,68.13,0,67.71,0,0,1,0,0,0,
2014-06-26T02:45:00,0,0,56.00,68.03,0,67.77,0,0,1,0,0,0,
2014-06-26T03:00:00,0,0,56.00,68.20,0,67.75,0,0,1,0,0,0,
2014-06-26T03:15:00,0,0,56.00,68.18,0,67.76,0,0,1,0,0,0,
2014-06-26T03:30:00,0,0,56.00,68.17,0,67.76,0,0,1,0,0,0,
2014-06-26T03:45:00,0,0,56.00,67.96,0,67.79,0,0,1,0,0,0,
2014-06-26T04:00:00,0,0,56.00,67.94,0,67.78,0,0,1,0,0,0,
2014-06-26T04:15:00,0,0,56.00,67.90,0,67.79,0,0,1,0,0,0,
2014-06-26T04:30:00,0,0,56.00,67.89,0,67.80,0,0,1,0,0,0,
2014-06-26T04:45:00,0,0,56.00,67.90,0,67.81,0,0,1,0,0,0,
2014-06-26T05:00:00,0,0,56.00,68.02,0,67.83,0,0,1,0,0,0,
2014-06-26T05:15:00,0,0,56.00,67.06,0,68.02,0,0,1,0,0,0,
2014-06-26T05:30:00,0,0,56.00,66.56,0,68.18,0,0,1,0,0,0,
2014-06-26T05:45:00,0,0,56.00,66.51,0,68.21,0,0,1,0,0,0,
2014-06-26T06:00:00,0,0,56.00,66.52,0,68.26,0,0,1,0,0,0,
2014-06-26T06:15:00,1,1,56.00,56.05,0,60.71,32409.02,48.29,1,0,0,0,
2014-06-26T06:30:00,1,1,56.00,56.42,0,60.23,32969.98,60.83,1,0,0,0,
2014-06-26T06:45:00,1,1,56.00,55.76,0,59.73,30788.20,53.81,1,0,0,0,
2014-06-26T07:00:00,1,1,56.00,55.34,0,59.64,21628.16,37.17,1,0,0,0,
2014-06-26T07:15:00,1,1,56.00,55.65,0,59.64,17986.68,28.59,1,0,0,0,
2014-06-26T07:30:00,1,1,56.00,55.87,0,59.58,15841.02,24.93,1,0,0,0,
2014-06-26T07:45:00,1,1,56.00,55.95,0,59.34,15396.51,24.18,1,0,0,0,
2014-06-26T08:00:00,1,1,56.00,56.25,0,59.66,18140.24,29.65,1,0,0,0,
2014-06-26T08:15:00,1,1,56.00,55.83,0,59.68,16134.75,28.09,1,0,0,0,
2014-06-26T08:30:00,1,1,56.00,55.92,0,59.64,14622.67,22.85,1,0,0,0,
2014-06-26T08:45:00,1,1,56.00,55.90,0,59.95,14083.18,24.05,1,0,0,0,
2014-06-26T09:00:00,1,1,56.00,56.11,0,60.30,15509.47,26.64,1,0,0,0,
2014-06-26T09:15:00,1,1,56.00,55.69,0,60.47,13174.45,22.16,1,0,0,0,
2014-06-26T09:30:00,1,1,56.00,56.32,0,60.92,14882.96,29.89,1,0,0,0,
2014-06-26T09:45:00,1,1,56.00,56.06,0,60.73,14052.08,24.06,1,0,0,0,
2014-06-26T10:00:00,1,1,56.00,55.88,0,60.85,14759.56,25.34,1,0,0,0,
2014-06-26T10:15:00,1,1,56.00,56.73,0,61.98,15493.02,30.21,1,0,0,0,
2014-06-26T10:30:00,1,1,56.00,56.43,0,61.98,14084.39,29.26,1,0,0,0,
2014-06-26T10:45:00,1,1,56.00,55.95,0,62.84,12655.40,23.23,1,0,0,0,
2014-06-26T11:00:00,1,1,56.00,56.23,0,63.01,12672.93,29.17,1,0,0,0,
2014-06-26T11:15:00,1,1,56.00,56.07,0,64.75,12361.95,25.09,1,0,0,0,
2014-06-26T11:30:00,1,1,56.00,56.03,0,66.24,12433.55,29.47,1,0,0,0,
2014-06-26T11:45:00,1,1,56.00,55.81,0,67.07,12425.42,30.05,1,0,0,0,
2014-06-26T12:00:00,1,1,56.00,56.38,0,68.06,13696.33,35.91,1,0,0,0,
2014-06-26T12:15:00,1,1,56.00,56.26,0,69.84,12757.46,31.80,1,0,0,0,
2014-06-26T12:30:00,1,1,56.00,55.68,0,70.09,11914.74,29.99,1,0,0,0,
2014-06-26T12:45:00,1,1,56.00,55.75,0,70.46,10402.42,22.76,1,0,0,0,
2014-06-26T13:00:00,1,1,56.00,56.10,0,70.70,10294.78,28.23,1,0,0,0,
2014-06-26T13:15:00,1,1,56.00,56.09,0,71.07,10088.69,30.58,1,0,0,0,
2014-06-26T13:30:00,1,1,56.00,55.64,0,71.28,10423.53,25.18,1,0,0,0,
2014-06-26T13:45:00,1,1,56.00,56.44,0,71.49,11142.47,30.78,1,0,0,0,
2014-06-26T14:00:00,1,1,56.00,55.71,0,71.72,10868.97,24.42,1,0,0,0,
2014-06-26T14:15:00,1,1,56.00,56.14,0,71.98,10962.01,28.39,1,0,0,0,
2014-06-26T14:30:00,1,1,56.00,56.06,0,72.33,10746.06,28.17,1,0,0,0,
2014-06-26T14:45:00,1,1,56.00,56.10,0,72.21,10875.61,31.55,1,0,0,0,
2014-06-26T15:00:00,1,1,56.00,55.64,0,72.20,10976.98,28.11,1,0,0,0,
2014-06-26T15:15:00,1,1,56.00,56.05,0,72.48,10476.80,28.00,1,0,0,0,
2014-06-26T15:30:00,1,1,56.00,56.14,0,72.69,10308.72,27.32,1,0,0,0,
2014-06-26T15:45:00,1,1,56.00,56.11,0,72.33,10647.92,31.78,1,0,0,0,
2014-06-26T16:00:00,1,1,56.00,55.87,0,72.55,10354.02,30.82,1,0,0,0,
2014-06-26T16:15:00,1,1,56.00,56.13,0,72.48,10366.93,28.09,1,0,0,0,
2014-06-26T16:30:00,1,1,56.00,56.13,0,72.57,10374.74,30.90,1,0,0,0,
2014-06-26T16:45:00,1,1,56.00,55.97,0,72.56,9988.66,30.87,1,0,0,0,
2014-06-26T17:00:00,1,1,56.00,55.74,0,72.27,9671.59,25.42,1,0,0,0,
2014-06-26T17:15:00,1,1,56.00,56.05,0,72.33,9578.20,24.93,1,0,0,0,
2014-06-26T17:30:00,1,1,56.00,55.81,0,72.33,10358.85,25.52,1,0,0,0,
2014-06-26T17:45:00,1,1,56.00,56.24,0,72.08,11959.87,31.82,1,0,0,0,
2014-06-26T18:00:00,1,1,56.00,64.64,0,71.87,12790.58,100.00,1,0,0,0,
2014-06-26T18:15:00,0,0,56.00,65.21,0,71.01,0,0,1,0,0,0,
2014-06-26T18:30:00,0,0,56.00,65.81,0,70.70,0,0,1,0,0,0,
2014-06-26T18:45:00,0,0,56.00,66.34,0,70.65,0,0,1,0,0,0,
2014-06-26T19:00:00,0,0,56.00,66.74,0,70.78,0,0,1,0,0,0,
2014-06-26T19:15:00,0,0,56.00,66.98,0,70.73,0,0,1,0,0,0,
2014-06-26T19:30:00,0,0,56.00,67.09,0,70.82,0,0,1,0,0,0,
2014-06-26T19:45:00,0,0,56.00,67.21,0,70.71,0,0,1,0,0,0,
2014-06-26T20:00:00,0,0,56.00,67.23,0,70.71,0,0,1,0,0,0,
2014-06-26T20:15:00,0,0,56.00,67.24,0,70.60,0,0,1,0,0,0,
2014-06-26T20:30:00,0,0,56.00,67.24,0,70.45,0,0,1,0,0,0,
2014-06-26T20:45:00,0,0,56.00,67.24,0,70.33,0,0,1,0,0,0,
2014-06-26T21:00:00,0,0,56.00,67.25,0,70.19,0,0,1,0,0,0,
2014-06-26T21:15:00,0,0,56.00,68.11,0,69.58,0,0,1,0,0,0,
2014-06-26T21:30:00,0,0,56.00,68.59,0,69.32,0,0,1,0,0,0,
2014-06-26T21:45:00,0,0,56.00,68.78,0,69.16,0,0,1,0,0,0,
2014-06-26T22:00:00,0,0,56.00,68.95,0,69.02,0,0,1,0,0,0,
2014-06-26T22:15:00,0,0,56.00,69.08,0,68.86,0,0,1,0,0,0,
2014-06-26T22:30:00,0,0,56.00,69.07,0,68.83,0,0,1,0,0,0,
2014-06-26T22:45:00,0,0,56.00,69.10,0,68.76,0,0,1,0,0,0,
2014-06-26T23:00:00,0,0,56.00,68.96,0,68.73,0,0,1,0,0,0,
2014-06-26T23:15:00,0,0,56.00,68.94,0,68.69,0,0,1,0,0,0,
2014-06-26T23:30:00,0,0,56.00,68.97,0,68.64,0,0,1,0,0,0,
2014-06-26T23:45:00,0,0,56.00,68.89,0,68.62,0,0,1,0,0,0,
2014-06-27T00:00:00,0,0,56.00,68.95,0,68.56,0,0,1,0,0,0,
2014-06-27T00:15:00,0,0,56.00,68.86,0,68.54,0,0,1,0,0,0,
2014-06-27T00:30:00,0,0,56.00,68.86,0,68.52,0,0,1,0,0,0,
2014-06-27T00:45:00,0,0,56.00,68.79,0,68.52,0,0,1,0,0,0,
2014-06-27T01:00:00,0,0,56.00,68.81,0,68.51,0,0,1,0,0,0,
2014-06-27T01:15:00,0,0,56.00,68.83,0,68.49,0,0,1,0,0,0,
2014-06-27T01:30:00,0,0,56.00,68.80,0,68.48,0,0,1,0,0,0,
2014-06-27T01:45:00,0,0,56.00,68.81,0,68.46,0,0,1,0,0,0,
2014-06-27T02:00:00,0,0,56.00,68.81,0,68.43,0,0,1,0,0,0,
2014-06-27T02:15:00,0,0,56.00,68.80,0,68.41,0,0,1,0,0,0,
2014-06-27T02:30:00,0,0,56.00,68.78,0,68.39,0,0,1,0,0,0,
2014-06-27T02:45:00,0,0,56.00,68.74,0,68.38,0,0,1,0,0,0,
2014-06-27T03:00:00,0,0,56.00,68.83,0,68.34,0,0,1,0,0,0,
2014-06-27T03:15:00,0,0,56.00,68.75,0,68.34,0,0,1,0,0,0,
2014-06-27T03:30:00,0,0,56.00,68.80,0,68.33,0,0,1,0,0,0,
2014-06-27T03:45:00,0,0,56.00,68.83,0,68.33,0,0,1,0,0,0,
2014-06-27T04:00:00,0,0,56.00,68.80,0,68.34,0,0,1,0,0,0,
2014-06-27T04:15:00,0,0,56.00,68.81,0,68.35,0,0,1,0,0,0,
2014-06-27T04:30:00,0,0,56.00,68.86,0,68.39,0,0,1,0,0,0,
2014-06-27T04:45:00,0,0,56.00,68.81,0,68.43,0,0,1,0,0,0,
2014-06-27T05:00:00,0,0,56.00,68.66,0,68.52,0,0,1,0,0,0,
2014-06-27T05:15:00,0,0,56.00,67.67,0,68.92,0,0,1,0,0,0,
2014-06-27T05:30:00,0,0,56.00,67.43,0,69.13,0,0,1,0,0,0,
2014-06-27T05:45:00,0,0,56.00,67.27,0,69.21,0,0,1,0,0,0,
2014-06-27T06:00:00,0,0,56.00,67.22,0,69.26,0,0,1,0,0,0,
2014-06-27T06:15:00,1,1,56.00,56.88,0,63.30,33975.91,100.00,1,0,0,0,
2014-06-27T06:30:00,1,1,56.00,56.75,0,63.22,33986.90,100.00,1,0,0,0,
2014-06-27T06:45:00,1,1,56.00,55.97,0,63.58,31368.87,99.77,1,0,0,0,
2014-06-27T07:00:00,1,1,56.00,54.65,0,63.76,22529.03,78.21,1,0,0,0,
2014-06-27T07:15:00,1,1,56.00,54.77,0,64.45,17783.39,46.69,1,0,0,0,
2014-06-27T07:30:00,1,1,56.00,55.58,0,65.33,16714.22,39.95,1,0,0,0,
2014-06-27T07:45:00,1,1,56.00,55.95,0,66.38,14348.21,35.99,1,0,0,0,
2014-06-27T08:00:00,1,1,56.00,55.89,0,67.78,13338.20,32.26,1,0,0,0,
2014-06-27T08:15:00,1,1,56.00,55.92,0,69.64,14722.45,35.96,1,0,0,0,
2014-06-27T08:30:00,1,1,56.00,55.85,0,70.40,13818.68,29.82,1,0,0,0,
2014-06-27T08:45:00,1,1,56.00,56.22,0,71.03,13969.35,37.22,1,0,0,0,
2014-06-27T09:00:00,1,1,56.00,55.66,0,71.34,12629.35,32.40,1,0,0,0,
2014-06-27T09:15:00,1,1,56.00,55.78,0,71.78,12669.00,30.28,1,0,0,0,
2014-06-27T09:30:00,1,1,56.00,56.13,0,71.90,11735.55,30.22,1,0,0,0,
2014-06-27T09:45:00,1,1,56.00,56.22,0,72.31,11469.63,34.64,1,0,0,0,
2014-06-27T10:00:00,1,1,56.00,56.05,0,72.59,11531.30,34.20,1,0,0,0,
2014-06-27T10:15:00,1,1,56.00,55.92,0,73.07,11261.63,32.38,1,0,0,0,
2014-06-27T10:30:00,1,1,56.00,55.89,0,73.15,11026.55,30.65,1,0,0,0,
2014-06-27T10:45:00,1,1,56.00,56.02,0,73.36,10900.93,28.02,1,0,0,0,
2014-06-27T11:00:00,1,1,56.00,56.06,0,73.66,10855.11,30.69,1,0,0,0,
2014-06-27T11:15:00,1,1,56.00,56.06,0,73.92,10960.92,34.78,1,0,0,0,
2014-06-27T11:30:00,1,1,56.00,55.87,0,73.94,11182.72,33.88,1,0,0,0,
2014-06-27T11:45:00,1,1,56.00,55.86,0,73.72,10746.08,28.05,1,0,0,0,
2014-06-27T12:00:00,1,1,56.00,56.07,0,74.17,10891.67,31.01,1,0,0,0,
2014-06-27T12:15:00,1,1,56.00,56.13,0,74.27,11179.81,34.12,1,0,0,0,
2014-06-27T12:30:00,1,1,56.00,56.20,0,74.98,13392.83,39.99,1,0,0,0,
2014-06-27T12:45:00,1,1,56.00,55.46,0,73.96,11044.47,28.44,1,0,0,0,
2014-06-27T13:00:00,1,1,56.00,55.97,0,74.35,10670.49,28.06,1,0,0,0,
2014-06-27T13:15:00,1,1,56.00,56.03,0,74.57,10830.41,29.64,1,0,0,0,
2014-06-27T13:30:00,1,1,56.00,56.14,0,74.70,10891.47,30.53,1,0,0,0,
2014-06-27T13:45:00,1,1,56.00,56.06,0,74.78,10812.22,32.20,1,0,0,0,
2014-06-27T14:00:00,1,1,56.00,55.90,0,74.83,10632.93,31.72,1,0,0,0,
2014-06-27T14:15:00,1,1,56.00,56.38,0,75.61,13213.60,40.28,1,0,0,0,
2014-06-27T14:30:00,1,1,56.00,55.44,0,74.89,10720.02,28.33,1,0,0,0,
2014-06-27T14:45:00,1,1,56.00,55.82,0,74.95,10805.49,27.16,1,0,0,0,
2014-06-27T15:00:00,1,1,56.00,56.33,0,75.11,11101.87,35.53,1,0,0,0,
2014-06-27T15:15:00,1,1,56.00,55.79,0,75.04,10584.20,30.25,1,0,0,0,
2014-06-27T15:30:00,1,1,56.00,56.11,0,75.00,10555.13,30.88,1,0,0,0,
2014-06-27T15:45:00,1,1,56.00,56.08,0,75.27,10314.06,31.79,1,0,0,0,
2014-06-27T16:00:00,1,1,56.00,55.71,0,74.76,9971.97,25.82,1,0,0,0,
2014-06-27T16:15:00,1,1,56.00,56.34,0,74.82,10094.48,32.79,1,0,0,0,
2014-06-27T16:30:00,1,1,56.00,55.87,0,74.89,9586.43,26.56,1,0,0,0,
2014-06-27T16:45:00,1,1,56.00,55.94,0,75.06,9494.86,25.12,1,0,0,0,
2014-06-27T17:00:00,1,1,56.00,55.79,0,75.23,9442.74,27.89,1,0,0,0,
2014-06-27T17:15:00,1,1,56.00,56.10,0,75.12,9349.77,29.02,1,0,0,0,
2014-06-27T17:30:00,1,1,56.00,56.16,0,75.30,9693.72,32.58,1,0,0,0,
2014-06-27T17:45:00,1,1,56.00,55.98,0,74.85,9373.51,26.76,1,0,0,0,
2014-06-27T18:00:00,1,1,56.00,56.20,0,75.30,11810.56,35.37,1,0,0,0,
2014-06-27T18:15:00,1,1,56.00,56.07,0,75.25,11763.65,36.86,1,0,0,0,
2014-06-27T18:30:00,1,1,56.00,55.60,0,74.39,8490.48,25.17,1,0,0,0,
2014-06-27T18:45:00,1,1,56.00,55.92,0,73.97,8954.39,24.60,1,0,0,0,
2014-06-27T19:00:00,1,1,56.00,55.73,0,74.41,8785.33,24.42,1,0,0,0,
2014-06-27T19:15:00,1,1,56.00,56.44,0,74.35,8846.09,31.02,1,0,0,0,
2014-06-27T19:30:00,1,1,56.00,56.03,0,73.89,8346.10,26.45,1,0,0,0,
2014-06-27T19:45:00,1,1,56.00,55.90,0,74.08,8333.05,24.96,1,0,0,0,
2014-06-27T20:00:00,1,1,56.00,65.99,0,73.94,8462.46,100.00,1,0,0,0,
2014-06-27T20:15:00,0,0,56.00,66.31,0,72.72,0,0,1,0,0,0,
2014-06-27T20:30:00,0,0,56.00,66.64,0,72.04,0,0,1,0,0,0,
2014-06-27T20:45:00,0,0,56.00,67.10,0,71.79,0,0,1,0,0,0,
2014-06-27T21:00:00,0,0,56.00,67.56,0,71.76,0,0,1,0,0,0,
2014-06-27T21:15:00,0,0,56.00,67.85,0,70.58,0,0,1,0,0,0,
2014-06-27T21:30:00,0,0,56.00,67.87,0,70.05,0,0,1,0,0,0,
2014-06-27T21:45:00,0,0,56.00,68.09,0,69.75,0,0,1,0,0,0,
2014-06-27T22:00:00,0,0,56.00,68.29,0,69.51,0,0,1,0,0,0,
2014-06-27T22:15:00,0,0,56.00,68.53,0,69.42,0,0,1,0,0,0,
2014-06-27T22:30:00,0,0,56.00,68.78,0,69.27,0,0,1,0,0,0,
2014-06-27T22:45:00,0,0,56.00,69.07,0,69.18,0,0,1,0,0,0,
2014-06-27T23:00:00,0,0,56.00,69.40,0,69.16,0,0,1,0,0,0,
2014-06-27T23:15:00,0,0,56.00,69.67,0,69.15,0,0,1,0,0,0,
2014-06-27T23:30:00,0,0,56.00,69.91,0,69.14,0,0,1,0,0,0,
2014-06-27T23:45:00,0,0,56.00,70.14,0,69.14,0,0,1,0,0,0,
2014-06-28T00:00:00,0,0,56.00,70.37,0,69.14,0,0,1,0,0,0,
2014-06-28T00:15:00,0,0,56.00,70.57,0,69.14,0,0,1,0,0,0,
2014-06-28T00:30:00,0,0,56.00,70.73,0,69.16,0,0,1,0,0,0,
2014-06-28T00:45:00,0,0,56.00,70.90,0,69.17,0,0,1,0,0,0,
2014-06-28T01:00:00,0,0,56.00,71.00,0,69.18,0,0,1,0,0,0,
2014-06-28T01:15:00,0,0,56.00,71.13,0,69.21,0,0,1,0,0,0,
2014-06-28T01:30:00,0,0,56.00,71.24,0,69.25,0,0,1,0,0,0,
2014-06-28T01:45:00,0,0,56.00,71.32,0,69.30,0,0,1,0,0,0,
2014-06-28T02:00:00,0,0,56.00,71.43,0,69.29,0,0,1,0,0,0,
2014-06-28T02:15:00,0,0,56.00,71.52,0,69.31,0,0,1,0,0,0,
2014-06-28T02:30:00,0,0,56.00,71.60,0,69.34,0,0,1,0,0,0,
2014-06-28T02:45:00,0,0,56.00,71.67,0,69.39,0,0,1,0,0,0,
2014-06-28T03:00:00,0,0,56.00,71.74,0,69.41,0,0,1,0,0,0,
2014-06-28T03:15:00,0,0,56.00,71.80,0,69.43,0,0,1,0,0,0,
2014-06-28T03:30:00,0,0,56.00,71.86,0,69.46,0,0,1,0,0,0,
2014-06-28T03:45:00,0,0,56.00,71.89,0,69.49,0,0,1,0,0,0,
2014-06-28T04:00:00,0,0,56.00,71.93,0,69.54,0,0,1,0,0,0,
2014-06-28T04:15:00,0,0,56.00,71.97,0,69.59,0,0,1,0,0,0,
2014-06-28T04:30:00,0,0,56.00,72.04,0,69.60,0,0,1,0,0,0,
2014-06-28T04:45:00,0,0,56.00,72.05,0,69.65,0,0,1,0,0,0,
2014-06-28T05:00:00,0,0,56.00,72.10,0,69.70,0,0,1,0,0,0,
2014-06-28T05:15:00,0,0,56.00,72.12,0,69.73,0,0,1,0,0,0,
2014-06-28T05:30:00,0,0,56.00,72.15,0,69.77,0,0,1,0,0,0,
2014-06-28T05:45:00,0,0,56.00,72.18,0,69.79,0,0,1,0,0,0,
2014-06-28T06:00:00,0,0,56.00,72.21,0,69.81,0,0,1,0,0,0,
2014-06-28T06:15:00,0,0,56.00,72.24,0,69.86,0,0,1,0,0,0,
2014-06-28T06:30:00,0,0,56.00,72.33,0,69.87,0,0,1,0,0,0,
2014-06-28T06:45:00,0,0,56.00,72.32,0,69.94,0,0,1,0,0,0,
2014-06-28T07:00:00,0,0,56.00,72.29,0,70.05,0,0,1,0,0,0,
2014-06-28T07:15:00,0,0,56.00,72.32,0,70.07,0,0,1,0,0,0,
2014-06-28T07:30:00,0,0,56.00,72.36,0,70.08,0,0,1,0,0,0,
2014-06-28T07:45:00,0,0,56.00,72.38,0,70.13,0,0,1,0,0,0,
2014-06-28T08:00:00,0,0,56.00,72.42,0,70.17,0,0,1,0,0,0,
2014-06-28T08:15:00,0,0,56.00,72.43,0,70.24,0,0,1,0,0,0,
2014-06-28T08:30:00,0,0,56.00,72.47,0,70.26,0,0,1,0,0,0,
2014-06-28T08:45:00,0,0,56.00,72.49,0,70.31,0,0,1,0,0,0,
2014-06-28T09:00:00,0,0,56.00,72.52,0,70.36,0,0,1,0,0,0,
2014-06-28T09:15:00,0,0,56.00,72.51,0,70.39,0,0,1,0,0,0,
2014-06-28T09:30:00,0,0,56.00,72.53,0,70.42,0,0,1,0,0,0,
2014-06-28T09:45:00,0,0,56.00,72.59,0,70.46,0,0,1,0,0,0,
2014-06-28T10:00:00,0,0,56.00,72.65,0,70.49,0,0,1,0,0,0,
2014-06-28T10:15:00,0,0,56.00,72.67,0,70.54,0,0,1,0,0,0,
2014-06-28T10:30:00,0,0,56.00,72.71,0,70.56,0,0,1,0,0,0,
2014-06-28T10:45:00,0,0,56.00,72.75,0,70.60,0,0,1,0,0,0,
2014-06-28T11:00:00,0,0,56.00,72.71,0,70.67,0,0,1,0,0,0,
2014-06-28T11:15:00,0,0,56.00,72.75,0,70.70,0,0,1,0,0,0,
2014-06-28T11:30:00,0,0,56.00,72.82,0,70.72,0,0,1,0,0,0,
2014-06-28T11:45:00,0,0,56.00,72.86,0,70.74,0,0,1,0,0,0,
2014-06-28T12:00:00,0,0,56.00,72.89,0,70.76,0,0,1,0,0,0,
2014-06-28T12:15:00,0,0,56.00,72.90,0,70.82,0,0,1,0,0,0,
2014-06-28T12:30:00,0,0,56.00,72.92,0,70.85,0,0,1,0,0,0,
2014-06-28T12:45:00,0,0,56.00,72.99,0,70.87,0,0,1,0,0,0,
2014-06-28T13:00:00,0,0,56.00,73.03,0,70.87,0,0,1,0,0,0,
2014-06-28T13:15:00,0,0,56.00,73.01,0,70.95,0,0,1,0,0,0,
2014-06-28T13:30:00,0,0,56.00,72.97,0,71.04,0,0,1,0,0,0,
2014-06-28T13:45:00,0,0,56.00,73.01,0,71.11,0,0,1,0,0,0,
2014-06-28T14:00:00,0,0,56.00,72.96,0,71.25,0,0,1,0,0,0,
2014-06-28T14:15:00,1,1,56.00,66.36,0,77.37,32886.69,100.00,1,0,0,0,
2014-06-28T14:30:00,1,1,56.00,63.14,0,77.14,34451.98,100.00,1,0,0,0,
2014-06-28T14:45:00,1,1,56.00,61.82,0,76.57,34448.48,100.00,1,0,0,0,
2014-06-28T15:00:00,1,1,56.00,61.08,0,76.60,34127.24,100.00,1,0,0,0,
2014-06-28T15:15:00,1,1,56.00,60.43,0,76.28,33696.50,100.00,1,0,0,0,
2014-06-28T15:30:00,1,1,56.00,59.58,0,76.26,33117.91,100.00,1,0,0,0,
2014-06-28T15:45:00,1,1,56.00,58.73,0,75.84,31643.78,100.00,1,0,0,0,
2014-06-28T16:00:00,1,1,56.00,58.03,0,75.70,30735.55,100.00,1,0,0,0,
2014-06-28T16:15:00,1,1,56.00,57.01,0,75.32,29157.73,100.00,1,0,0,0,
2014-06-28T16:30:00,1,1,56.00,56.19,0,75.19,25956.99,100.00,1,0,0,0,
2014-06-28T16:45:00,1,1,56.00,55.49,0,75.24,23064.40,92.04,1,0,0,0,
2014-06-28T17:00:00,1,1,56.00,55.32,0,75.59,20977.64,77.97,1,0,0,0,
2014-06-28T17:15:00,1,1,56.00,55.40,0,75.52,19274.04,63.67,1,0,0,0,
2014-06-28T17:30:00,1,1,56.00,55.72,0,75.61,17977.72,56.81,1,0,0,0,
2014-06-28T17:45:00,1,1,56.00,55.99,0,75.16,18043.29,53.99,1,0,0,0,
2014-06-28T18:00:00,1,1,56.00,55.87,0,75.05,17461.73,52.75,1,0,0,0,
2014-06-28T18:15:00,1,1,56.00,56.09,0,75.09,17269.31,51.76,1,0,0,0,
2014-06-28T18:30:00,1,1,56.00,56.46,0,74.79,20407.58,64.29,1,0,0,0,
2014-06-28T18:45:00,1,1,56.00,56.09,0,73.99,18764.57,67.39,1,0,0,0,
2014-06-28T19:00:00,1,1,56.00,55.55,0,73.46,16469.91,50.31,1,0,0,0,
2014-06-28T19:15:00,1,1,56.00,55.84,0,73.34,15919.90,45.88,1,0,0,0,
2014-06-28T19:30:00,1,1,56.00,55.87,0,73.16,15599.36,44.74,1,0,0,0,
2014-06-28T19:45:00,1,1,56.00,55.96,0,72.92,14752.00,40.39,1,0,0,0,
2014-06-28T20:00:00,1,1,56.00,55.93,0,72.84,14176.68,37.24,1,0,0,0,
2014-06-28T20:15:00,1,1,56.00,55.95,0,72.81,13584.34,35.49,1,0,0,0,
2014-06-28T20:30:00,1,1,56.00,56.05,0,72.57,13362.83,37.56,1,0,0,0,
2014-06-28T20:45:00,1,1,56.00,55.95,0,72.50,13138.49,36.09,1,0,0,0,
2014-06-28T21:00:00,1,1,56.00,55.94,0,72.44,12735.53,33.93,1,0,0,0,
2014-06-28T21:15:00,1,1,56.00,55.86,0,72.33,12208.42,31.33,1,0,0,0,
2014-06-28T21:30:00,1,1,56.00,56.01,0,72.29,12092.85,32.10,1,0,0,0,
2014-06-28T21:45:00,1,1,56.00,56.01,0,72.51,11922.72,32.83,1,0,0,0,
2014-06-28T22:00:00,1,1,56.00,67.09,0,72.70,12591.27,100.00,1,0,0,0,
2014-06-28T22:15:00,0,0,56.00,67.15,0,71.34,0,0,1,0,0,0,
2014-06-28T22:30:00,0,0,56.00,67.36,0,70.49,0,0,1,0,0,0,
2014-06-28T22:45:00,0,0,56.00,67.68,0,69.99,0,0,1,0,0,0,
2014-06-28T23:00:00,0,0,56.00,68.01,0,69.72,0,0,1,0,0,0,
2014-06-28T23:15:00,0,0,56.00,68.30,0,69.49,0,0,1,0,0,0,
2014-06-28T23:30:00,0,0,56.00,68.51,0,69.40,0,0,1,0,0,0,
2014-06-28T23:45:00,0,0,56.00,68.75,0,69.32,0,0,1,0,0,0,
2014-06-29T00:00:00,0,0,56.00,68.90,0,69.25,0,0,1,0,0,0,
2014-06-29T00:15:00,0,0,56.00,69.11,0,69.24,0,0,1,0,0,0,
2014-06-29T00:30:00,0,0,56.00,69.32,0,69.23,0,0,1,0,0,0,
2014-06-29T00:45:00,0,0,56.00,69.44,0,69.21,0,0,1,0,0,0,
2014-06-29T01:00:00,0,0,56.00,69.69,0,69.28,0,0,1,0,0,0,
2014-06-29T01:15:00,0,0,56.00,69.94,0,69.34,0,0,1,0,0,0,
2014-06-29T01:30:00,0,0,56.00,70.14,0,69.38,0,0,1,0,0,0,
2014-06-29T01:45:00,0,0,56.00,70.34,0,69.40,0,0,1,0,0,0,
2014-06-29T02:00:00,0,0,56.00,70.52,0,69.42,0,0,1,0,0,0,
2014-06-29T02:15:00,0,0,56.00,70.68,0,69.44,0,0,1,0,0,0,
2014-06-29T02:30:00,0,0,56.00,70.86,0,69.45,0,0,1,0,0,0,
2014-06-29T02:45:00,0,0,56.00,70.99,0,69.48,0,0,1,0,0,0,
2014-06-29T03:00:00,0,0,56.00,71.16,0,69.49,0,0,1,0,0,0,
2014-06-29T03:15:00,0,0,56.00,71.28,0,69.55,0,0,1,0,0,0,
2014-06-29T03:30:00,0,0,56.00,71.37,0,69.60,0,0,1,0,0,0,
2014-06-29T03:45:00,0,0,56.00,71.49,0,69.61,0,0,1,0,0,0,
2014-06-29T04:00:00,0,0,56.00,71.57,0,69.66,0,0,1,0,0,0,
2014-06-29T04:15:00,0,0,56.00,71.61,0,69.72,0,0,1,0,0,0,
2014-06-29T04:30:00,0,0,56.00,70.31,0,70.77,0,0,1,0,0,0,
2014-06-29T04:45:00,0,0,56.00,70.92,0,70.76,0,0,1,0,0,0,
2014-06-29T05:00:00,0,0,56.00,71.27,0,70.67,0,0,1,0,0,0,
2014-06-29T05:15:00,0,0,56.00,71.29,0,70.70,0,0,1,0,0,0,
2014-06-29T05:30:00,0,0,56.00,71.40,0,70.68,0,0,1,0,0,0,
2014-06-29T05:45:00,0,0,56.00,71.34,0,70.72,0,0,1,0,0,0,
2014-06-29T06:00:00,0,0,56.00,71.43,0,70.73,0,0,1,0,0,0,
2014-06-29T06:15:00,0,0,56.00,71.37,0,70.82,0,0,1,0,0,0,
2014-06-29T06:30:00,0,0,56.00,71.48,0,70.83,0,0,1,0,0,0,
2014-06-29T06:45:00,0,0,56.00,71.57,0,70.81,0,0,1,0,0,0,
2014-06-29T07:00:00,0,0,56.00,71.46,0,70.89,0,0,1,0,0,0,
2014-06-29T07:15:00,0,0,56.00,71.44,0,70.98,0,0,1,0,0,0,
2014-06-29T07:30:00,0,0,56.00,71.53,0,71.00,0,0,1,0,0,0,
2014-06-29T07:45:00,0,0,56.00,71.66,0,70.98,0,0,1,0,0,0,
2014-06-29T08:00:00,0,0,56.00,71.72,0,70.97,0,0,1,0,0,0,
2014-06-29T08:15:00,0,0,56.00,71.57,0,71.08,0,0,1,0,0,0,
2014-06-29T08:30:00,0,0,56.00,71.24,0,71.31,0,0,1,0,0,0,
2014-06-29T08:45:00,0,0,56.00,71.45,0,71.29,0,0,1,0,0,0,
2014-06-29T09:00:00,0,0,56.00,71.64,0,71.22,0,0,1,0,0,0,
2014-06-29T09:15:00,1,1,56.00,62.45,0,72.65,32416.86,100.00,1,0,0,0,
2014-06-29T09:30:00,1,1,56.00,58.61,0,72.04,34361.21,100.00,1,0,0,0,
2014-06-29T09:45:00,1,1,56.00,58.64,0,71.87,33676.01,100.00,1,0,0,0,
2014-06-29T10:00:00,1,1,56.00,58.04,0,71.86,33091.62,100.00,1,0,0,0,
2014-06-29T10:15:00,1,1,56.00,57.19,0,71.56,31094.61,100.00,1,0,0,0,
2014-06-29T10:30:00,1,1,56.00,56.35,0,71.81,29044.37,100.00,1,0,0,0,
