FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-29T10:45:00,1,1,56.00,55.56,0,71.90,24976.47,92.19,1,0,0,0,
2014-06-29T11:00:00,1,1,56.00,55.09,0,71.70,21387.39,70.92,1,0,0,0,
2014-06-29T11:15:00,1,1,56.00,55.63,0,72.38,19565.00,59.71,1,0,0,0,
2014-06-29T11:30:00,1,1,56.00,55.63,0,72.49,18506.31,51.22,1,0,0,0,
2014-06-29T11:45:00,1,1,56.00,55.75,0,72.81,16776.85,44.88,1,0,0,0,
2014-06-29T12:00:00,1,1,56.00,55.87,0,72.95,16474.42,42.75,1,0,0,0,
2014-06-29T12:15:00,1,1,56.00,56.16,0,73.36,16973.93,45.08,1,0,0,0,
2014-06-29T12:30:00,1,1,56.00,56.29,0,73.71,19017.42,56.97,1,0,0,0,
2014-06-29T12:45:00,1,1,56.00,55.33,0,73.63,16068.38,49.84,1,0,0,0,
2014-06-29T13:00:00,1,1,56.00,55.64,0,73.55,14886.19,40.09,1,0,0,0,
2014-06-29T13:15:00,1,1,56.00,55.89,0,73.94,14634.20,39.02,1,0,0,0,
2014-06-29T13:30:00,1,1,56.00,55.91,0,73.74,14340.05,37.10,1,0,0,0,
2014-06-29T13:45:00,1,1,56.00,56.11,0,73.74,14042.86,38.58,1,0,0,0,
2014-06-29T14:00:00,1,1,56.00,55.93,0,73.95,13525.51,38.07,1,0,0,0,
2014-06-29T14:15:00,1,1,56.00,55.99,0,74.35,13510.79,38.38,1,0,0,0,
2014-06-29T14:30:00,1,1,56.00,56.03,0,74.42,13258.34,38.26,1,0,0,0,
2014-06-29T14:45:00,1,1,56.00,55.95,0,74.25,13373.47,36.07,1,0,0,0,
2014-06-29T15:00:00,1,1,56.00,56.06,0,74.30,13388.91,39.23,1,0,0,0,
2014-06-29T15:15:00,1,1,56.00,56.04,0,74.64,13239.23,40.22,1,0,0,0,
2014-06-29T15:30:00,1,1,56.00,55.98,0,74.73,13147.58,39.67,1,0,0,0,
2014-06-29T15:45:00,1,1,56.00,55.98,0,74.84,13216.78,40.90,1,0,0,0,
2014-06-29T16:00:00,1,1,56.00,56.03,0,75.02,13131.93,41.72,1,0,0,0,
2014-06-29T16:15:00,1,1,56.00,55.90,0,75.08,13098.77,41.95,1,0,0,0,
2014-06-29T16:30:00,1,1,56.00,55.94,0,75.33,12998.61,42.17,1,0,0,0,
2014-06-29T16:45:00,1,1,56.00,55.73,0,74.87,13062.64,38.39,1,0,0,0,
2014-06-29T17:00:00,1,1,56.00,55.89,0,75.23,12804.17,36.93,1,0,0,0,
2014-06-29T17:15:00,1,1,56.00,56.09,0,75.59,12632.76,37.33,1,0,0,0,
2014-06-29T17:30:00,1,1,56.00,55.87,0,75.01,12655.10,35.23,1,0,0,0,
2014-06-29T17:45:00,1,1,56.00,56.09,0,75.26,12313.62,35.60,1,0,0,0,
2014-06-29T18:00:00,1,1,56.00,56.09,0,75.08,12187.11,36.48,1,0,0,0,
2014-06-29T18:15:00,1,1,56.00,56.01,0,74.94,12066.13,37.33,1,0,0,0,
2014-06-29T18:30:00,1,1,56.00,55.80,0,74.85,11809.47,33.53,1,0,0,0,
2014-06-29T18:45:00,1,1,56.00,56.00,0,74.82,11811.70,33.10,1,0,0,0,
2014-06-29T19:00:00,1,1,56.00,55.89,0,74.90,11571.97,31.80,1,0,0,0,
2014-06-29T19:15:00,1,1,56.00,56.10,0,74.87,11586.92,34.33,1,0,0,0,
2014-06-29T19:30:00,1,1,56.00,56.08,0,74.80,11642.05,35.58,1,0,0,0,
2014-06-29T19:45:00,1,1,56.00,55.79,0,74.70,11490.23,33.18,1,0,0,0,
2014-06-29T20:00:00,1,1,56.00,56.00,0,74.40,11145.92,31.97,1,0,0,0,
2014-06-29T20:15:00,1,1,56.00,55.92,0,74.40,10947.53,30.01,1,0,0,0,
2014-06-29T20:30:00,1,1,56.00,55.99,0,74.26,10525.84,30.51,1,0,0,0,
2014-06-29T20:45:00,1,1,56.00,56.10,0,74.09,10507.66,32.29,1,0,0,0,
2014-06-29T21:00:00,1,1,56.00,56.01,0,74.02,10201.17,33.37,1,0,0,0,
2014-06-29T21:15:00,1,1,56.00,55.81,0,73.90,10092.88,30.32,1,0,0,0,
2014-06-29T21:30:00,1,1,56.00,56.06,0,73.73,10050.17,31.30,1,0,0,0,
2014-06-29T21:45:00,1,1,56.00,56.06,0,73.72,10041.24,32.15,1,0,0,0,
2014-06-29T22:00:00,1,1,56.00,67.55,0,73.49,10801.67,100.00,1,0,0,0,
2014-06-29T22:15:00,0,0,56.00,67.67,0,71.98,0,0,1,0,0,0,
2014-06-29T22:30:00,0,0,56.00,67.74,0,71.04,0,0,1,0,0,0,
2014-06-29T22:45:00,0,0,56.00,67.90,0,70.44,0,0,1,0,0,0,
2014-06-29T23:00:00,0,0,56.00,68.14,0,70.11,0,0,1,0,0,0,
2014-06-29T23:15:00,0,0,56.00,68.33,0,69.93,0,0,1,0,0,0,
2014-06-29T23:30:00,0,0,56.00,68.49,0,69.73,0,0,1,0,0,0,
2014-06-29T23:45:00,0,0,56.00,68.65,0,69.63,0,0,1,0,0,0,
2014-06-30T00:00:00,0,0,56.00,68.78,0,69.56,0,0,1,0,0,0,
2014-06-30T00:15:00,0,0,56.00,68.94,0,69.48,0,0,1,0,0,0,
2014-06-30T00:30:00,0,0,56.00,69.08,0,69.46,0,0,1,0,0,0,
2014-06-30T00:45:00,0,0,56.00,69.25,0,69.45,0,0,1,0,0,0,
2014-06-30T01:00:00,0,0,56.00,69.44,0,69.45,0,0,1,0,0,0,
2014-06-30T01:15:00,0,0,56.00,69.70,0,69.46,0,0,1,0,0,0,
2014-06-30T01:30:00,0,0,56.00,69.91,0,69.44,0,0,1,0,0,0,
2014-06-30T01:45:00,0,0,56.00,70.10,0,69.41,0,0,1,0,0,0,
2014-06-30T02:00:00,0,0,56.00,70.35,0,69.45,0,0,1,0,0,0,
2014-06-30T02:15:00,0,0,56.00,70.54,0,69.41,0,0,1,0,0,0,
2014-06-30T02:30:00,0,0,56.00,70.72,0,69.44,0,0,1,0,0,0,
2014-06-30T02:45:00,0,0,56.00,70.91,0,69.44,0,0,1,0,0,0,
2014-06-30T03:00:00,0,0,56.00,71.04,0,69.49,0,0,1,0,0,0,
2014-06-30T03:15:00,0,0,56.00,71.18,0,69.48,0,0,1,0,0,0,
2014-06-30T03:30:00,0,0,56.00,71.27,0,69.48,0,0,1,0,0,0,
2014-06-30T03:45:00,0,0,56.00,71.38,0,69.49,0,0,1,0,0,0,
2014-06-30T04:00:00,0,0,56.00,71.46,0,69.62,0,0,1,0,0,0,
2014-06-30T04:15:00,0,0,56.00,71.56,0,69.67,0,0,1,0,0,0,
2014-06-30T04:30:00,0,0,56.00,71.62,0,69.65,0,0,1,0,0,0,
2014-06-30T04:45:00,0,0,56.00,71.67,0,69.74,0,0,1,0,0,0,
2014-06-30T05:00:00,0,0,56.00,71.75,0,69.74,0,0,1,0,0,0,
2014-06-30T05:15:00,0,0,56.00,70.48,0,70.47,0,0,1,0,0,0,
2014-06-30T05:30:00,0,0,56.00,70.18,0,71.57,0,0,1,0,0,0,
2014-06-30T05:45:00,1,1,56.00,64.35,0,73.46,33086.04,100.00,1,0,0,0,
2014-06-30T06:00:00,1,1,56.00,58.83,0,71.35,33614.14,100.00,1,0,0,0,
2014-06-30T06:15:00,1,1,56.00,59.16,0,71.02,32830.34,100.00,1,0,0,0,
2014-06-30T06:30:00,1,1,56.00,57.15,0,70.67,31204.36,100.00,1,0,0,0,
2014-06-30T06:45:00,1,1,56.00,55.79,0,70.38,28604.47,97.40,1,0,0,0,
2014-06-30T07:00:00,1,1,56.00,55.21,0,70.35,23924.50,80.33,1,0,0,0,
2014-06-30T07:15:00,1,1,56.00,55.50,0,70.60,22401.32,66.27,1,0,0,0,
2014-06-30T07:30:00,1,1,56.00,55.55,0,70.94,20494.38,56.57,1,0,0,0,
2014-06-30T07:45:00,1,1,56.00,55.79,0,71.29,19654.91,52.47,1,0,0,0,
2014-06-30T08:00:00,1,1,56.00,55.79,0,71.42,19049.00,48.14,1,0,0,0,
2014-06-30T08:15:00,1,1,56.00,55.86,0,71.60,18490.01,45.58,1,0,0,0,
2014-06-30T08:30:00,1,1,56.00,55.87,0,71.72,16961.74,42.44,1,0,0,0,
2014-06-30T08:45:00,1,1,56.00,55.92,0,71.88,16196.94,40.53,1,0,0,0,
2014-06-30T09:00:00,1,1,56.00,55.97,0,72.23,15984.61,39.95,1,0,0,0,
2014-06-30T09:15:00,1,1,56.00,56.01,0,72.50,16130.04,41.47,1,0,0,0,
2014-06-30T09:30:00,1,1,56.00,56.00,0,72.78,15618.52,43.38,1,0,0,0,
2014-06-30T09:45:00,1,1,56.00,56.16,0,73.04,15462.15,46.74,1,0,0,0,
2014-06-30T10:00:00,1,1,56.00,56.10,0,73.19,15935.57,47.12,1,0,0,0,
2014-06-30T10:15:00,1,1,56.00,56.09,0,73.20,16182.29,47.83,1,0,0,0,
2014-06-30T10:30:00,1,1,56.00,55.61,0,73.04,15142.20,39.88,1,0,0,0,
2014-06-30T10:45:00,1,1,56.00,55.98,0,73.00,15199.48,41.37,1,0,0,0,
2014-06-30T11:00:00,1,1,56.00,55.85,0,73.38,14599.80,38.43,1,0,0,0,
2014-06-30T11:15:00,1,1,56.00,56.14,0,73.56,14920.12,41.72,1,0,0,0,
2014-06-30T11:30:00,1,1,56.00,55.98,0,73.23,15107.64,41.09,1,0,0,0,
2014-06-30T11:45:00,1,1,56.00,56.02,0,73.41,14746.58,44.32,1,0,0,0,
2014-06-30T12:00:00,1,1,56.00,55.79,0,73.47,14502.96,40.28,1,0,0,0,
2014-06-30T12:15:00,1,1,56.00,56.49,0,73.88,17502.29,50.51,1,0,0,0,
2014-06-30T12:30:00,1,1,56.00,55.89,0,73.80,17344.60,51.05,1,0,0,0,
2014-06-30T12:45:00,1,1,56.00,55.26,0,73.71,14630.73,44.21,1,0,0,0,
2014-06-30T13:00:00,1,1,56.00,55.71,0,73.95,13669.00,36.97,1,0,0,0,
2014-06-30T13:15:00,1,1,56.00,56.05,0,74.41,14047.73,38.80,1,0,0,0,
2014-06-30T13:30:00,1,1,56.00,56.19,0,74.95,13882.87,41.61,1,0,0,0,
2014-06-30T13:45:00,1,1,56.00,56.08,0,75.30,14174.66,45.53,1,0,0,0,
2014-06-30T14:00:00,1,1,56.00,55.65,0,75.31,13719.38,41.24,1,0,0,0,
2014-06-30T14:15:00,1,1,56.00,55.89,0,75.30,13517.82,38.32,1,0,0,0,
2014-06-30T14:30:00,1,1,56.00,55.86,0,75.23,13301.23,36.20,1,0,0,0,
2014-06-30T14:45:00,1,1,56.00,56.19,0,75.61,13624.21,40.97,1,0,0,0,
2014-06-30T15:00:00,1,1,56.00,56.06,0,75.76,13491.17,44.14,1,0,0,0,
2014-06-30T15:15:00,1,1,56.00,56.08,0,75.86,13761.63,46.34,1,0,0,0,
2014-06-30T15:30:00,1,1,56.00,56.29,0,75.73,17116.10,55.03,1,0,0,0,
2014-06-30T15:45:00,1,1,56.00,56.49,0,75.70,17633.29,54.85,1,0,0,0,
2014-06-30T16:00:00,1,1,56.00,55.52,0,75.31,15441.73,47.08,1,0,0,0,
2014-06-30T16:15:00,1,1,56.00,55.79,0,75.24,15797.28,44.73,1,0,0,0,
2014-06-30T16:30:00,1,1,56.00,55.99,0,75.26,15547.63,45.38,1,0,0,0,
2014-06-30T16:45:00,1,1,56.00,56.13,0,75.35,15621.87,46.85,1,0,0,0,
2014-06-30T17:00:00,1,1,56.00,56.19,0,75.48,15295.37,50.88,1,0,0,0,
2014-06-30T17:15:00,1,1,56.00,55.70,0,75.27,14604.42,48.15,1,0,0,0,
2014-06-30T17:30:00,1,1,56.00,55.70,0,75.05,13369.12,38.25,1,0,0,0,
2014-06-30T17:45:00,1,1,56.00,55.77,0,74.95,12312.12,34.61,1,0,0,0,
2014-06-30T18:00:00,1,1,56.00,56.13,0,74.95,12539.73,37.03,1,0,0,0,
2014-06-30T18:15:00,1,1,56.00,56.16,0,75.08,12805.81,39.20,1,0,0,0,
2014-06-30T18:30:00,1,1,56.00,55.81,0,75.03,12504.18,38.33,1,0,0,0,
2014-06-30T18:45:00,1,1,56.00,55.83,0,74.98,11707.57,39.43,1,0,0,0,
2014-06-30T19:00:00,1,1,56.00,55.82,0,74.08,11613.99,35.99,1,0,0,0,
2014-06-30T19:15:00,1,1,56.00,55.82,0,71.35,11123.61,27.58,1,0,0,0,
2014-06-30T19:30:00,1,1,56.00,55.86,0,70.83,10534.38,25.97,1,0,0,0,
2014-06-30T19:45:00,1,1,56.00,56.06,0,70.68,9905.03,26.97,1,0,0,0,
2014-06-30T20:00:00,1,1,56.00,56.05,0,70.53,9794.72,27.73,1,0,0,0,
2014-06-30T20:15:00,0,1,56.00,59.04,0,72.38,0,0,1,0,0,0,
2014-06-30T20:30:00,1,1,56.00,57.92,0,70.49,13341.08,34.99,1,0,0,0,
2014-06-30T20:45:00,1,1,56.00,55.77,0,70.42,11418.72,32.69,1,0,0,0,
2014-06-30T21:00:00,1,1,56.00,55.88,0,70.50,10256.51,26.65,1,0,0,0,
2014-06-30T21:15:00,1,1,56.00,56.05,0,70.56,10375.80,27.78,1,0,0,0,
2014-06-30T21:30:00,1,1,56.00,55.84,0,70.53,9625.13,26.06,1,0,0,0,
2014-06-30T21:45:00,1,1,56.00,66.55,0,70.67,12196.86,100.00,1,0,0,0,
2014-06-30T22:00:00,0,0,56.00,66.64,0,70.06,0,0,1,0,0,0,
2014-06-30T22:15:00,0,0,56.00,67.00,0,70.34,0,0,1,0,0,0,
2014-06-30T22:30:00,0,0,56.00,67.49,0,69.58,0,0,1,0,0,0,
2014-06-30T22:45:00,0,0,56.00,67.84,0,69.56,0,0,1,0,0,0,
2014-06-30T23:00:00,0,0,56.00,68.20,0,69.27,0,0,1,0,0,0,
2014-06-30T23:15:00,0,0,56.00,68.47,0,69.08,0,0,1,0,0,0,
2014-06-30T23:30:00,0,0,56.00,68.64,0,69.11,0,0,1,0,0,0,
2014-06-30T23:45:00,0,0,56.00,68.82,0,69.11,0,0,1,0,0,0,
FKE-0116902,AHU4,DAT Below Set Point - Cooling Control Logic Failure
TT,SFS,SCH,SATSP,SAT,PHV1,MAT,CFM,CCV1,activePercentage,Realized Savings elec,Realized Savings gas,Realized Savings steam,
2014-05-16T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T10:15:00,1,1,57.00,65.64,0,63.85,17280.45,100.00,1,0,0,0,
2014-05-19T10:30:00,1,1,57.00,66.50,0,64.81,18085.53,100.00,1,0,0,0,
2014-05-19T10:45:00,1,1,57.00,66.94,0,64.97,19125.12,100.00,1,0,0,0,
2014-05-19T11:00:00,1,1,57.00,67.78,0,65.97,20141.09,100.00,1,0,0,0,
2014-05-19T11:15:00,1,1,57.00,67.55,0,65.74,21102.38,100.00,1,0,0,0,
2014-05-19T11:30:00,1,1,57.00,68.70,0,66.78,21560.80,100.00,1,0,0,0,
2014-05-19T11:45:00,1,1,57.00,67.97,0,65.74,23163.43,100.00,1,0,0,0,
2014-05-19T12:00:00,1,1,57.00,67.68,0,65.38,23402.77,100.00,1,0,0,0,
2014-05-19T12:15:00,1,1,57.00,66.84,0,64.56,23508.63,100.00,1,0,0,0,
2014-05-19T12:30:00,1,1,57.00,67.95,0,65.94,23590.95,100.00,1,0,0,0,
2014-05-19T12:45:00,1,1,57.00,68.31,0,66.04,24452.59,100.00,1,0,0,0,
2014-05-19T13:00:00,1,1,57.00,69.41,0,67.07,25121.99,100.00,1,0,0,0,
2014-05-19T13:15:00,1,1,57.00,69.72,0,67.43,26228.02,100.00,1,0,0,0,
2014-05-19T13:30:00,1,1,57.00,73.94,0,68.30,27679.35,100.00,1,0,0,0,
2014-05-19T13:45:00,1,1,57.00,58.29,0,68.27,28485.23,100.00,1,0,0,0,
2014-05-19T14:00:00,1,1,57.00,53.13,0,68.46,21968.96,39.83,1,6.88688391025777,0,0,
2014-05-19T14:15:00,1,1,57.00,55.88,0,68.53,19455.19,24.40,1,0,0,0,
2014-05-19T14:30:00,1,1,57.00,57.06,0,67.90,16986.67,26.06,1,0,0,0,
2014-05-19T14:45:00,1,1,57.00,56.57,0,68.42,16048.32,20.74,1,0,0,0,
2014-05-19T15:00:00,1,1,57.00,57.33,0,68.19,15235.52,24.36,1,0,0,0,
2014-05-19T15:15:00,1,1,57.00,57.04,0,68.38,14309.16,24.85,1,0,0,0,
2014-05-19T15:30:00,1,1,57.00,56.58,0,67.64,13276.21,19.89,1,0,0,0,
2014-05-19T15:45:00,1,1,57.00,56.79,0,67.82,13073.92,20.26,1,0,0,0,
2014-05-19T16:00:00,1,1,57.00,57.10,0,68.13,12561.49,21.49,1,0,0,0,
2014-05-19T16:15:00,1,1,57.00,57.46,0,68.30,13150.79,26.59,1,0,0,0,
2014-05-19T16:30:00,1,1,57.00,57.13,0,67.99,13403.60,26.97,1,0,0,0,
2014-05-19T16:45:00,1,1,57.00,56.99,0,67.46,13710.22,27.55,1,0,0,0,
2014-05-19T17:00:00,1,1,57.00,56.76,0,67.34,13393.30,26.02,1,0,0,0,
2014-05-19T17:15:00,1,1,57.00,56.73,0,67.07,13106.49,22.99,1,0,0,0,
2014-05-19T17:30:00,1,1,57.00,56.84,0,67.16,11594.90,18.52,1,0,0,0,
2014-05-19T17:45:00,1,1,57.00,56.99,0,67.58,10338.02,18.18,1,0,0,0,
2014-05-19T18:00:00,1,1,57.00,57.01,0,67.44,10165.52,17.48,1,0,0,0,
2014-05-19T18:15:00,1,1,57.00,67.37,0,67.26,10453.53,100.00,1,0,0,0,
2014-05-19T18:30:00,1,1,57.00,67.81,0,67.04,11349.44,100.00,1,0,0,0,
2014-05-19T18:45:00,1,1,57.00,67.91,0,66.94,13542.08,100.00,1,0,0,0,
2014-05-19T19:00:00,1,1,57.00,67.93,0,66.81,14660.45,100.00,1,0,0,0,
2014-05-19T19:15:00,1,1,57.00,68.00,0,66.82,15640.37,100.00,1,0,0,0,
2014-05-19T19:30:00,1,1,57.00,67.90,0,66.52,16153.29,100.00,1,0,0,0,
2014-05-19T19:45:00,1,1,57.00,67.55,0,66.23,16894.76,100.00,1,0,0,0,
2014-05-19T20:00:00,1,1,57.00,67.57,0,66.31,17009.93,100.00,1,0,0,0,
2014-05-19T20:15:00,1,1,57.00,67.42,0,65.92,17001.59,100.00,1,0,0,0,
2014-05-19T20:30:00,1,1,57.00,66.73,0,65.16,17015.34,100.00,1,0,0,0,
2014-05-19T20:45:00,1,1,57.00,66.85,0,65.32,17098.20,100.00,1,0,0,0,
2014-05-19T21:00:00,1,1,57.00,66.66,0,65.02,17303.77,100.00,1,0,0,0,
2014-05-19T21:15:00,1,1,57.00,66.48,0,64.80,17448.82,100.00,1,0,0,0,
2014-05-19T21:30:00,1,1,57.00,66.34,0,64.66,17421.43,100.00,1,0,0,0,
2014-05-19T21:45:00,1,1,57.00,66.51,0,64.80,17570.43,100.00,1,0,0,0,
2014-05-19T22:00:00,1,1,57.00,66.52,0,64.76,17620.29,100.00,1,0,0,0,
2014-05-19T22:15:00,1,1,57.00,66.67,0,64.96,17508.04,100.00,1,0,0,0,
2014-05-19T22:30:00,1,1,57.00,66.30,0,64.52,17006.66,100.00,1,0,0,0,
2014-05-19T22:45:00,1,1,57.00,66.11,0,64.17,16148.21,100.00,1,0,0,0,
2014-05-19T23:00:00,1,1,57.00,66.21,0,64.62,15774.49,100.00,1,0,0,0,
2014-05-19T23:15:00,1,1,57.00,66.02,0,64.30,15136.83,100.00,1,0,0,0,
2014-05-19T23:30:00,1,1,57.00,66.34,0,64.73,14509.34,100.00,1,0,0,0,
2014-05-19T23:45:00,1,1,57.00,66.39,0,64.74,14613.95,100.00,1,0,0,0,
2014-05-20T00:00:00,1,1,57.00,66.57,0,64.91,13914.52,100.00,1,0,0,0,
2014-05-20T00:15:00,1,1,57.00,66.60,0,64.98,13937.47,100.00,1,0,0,0,
2014-05-20T00:30:00,1,1,57.00,66.67,0,65.03,13960.59,100.00,1,0,0,0,
2014-05-20T00:45:00,1,1,57.00,66.72,0,65.05,13512.96,100.00,1,0,0,0,
2014-05-20T01:00:00,1,1,57.00,66.48,0,64.78,13928.07,100.00,1,0,0,0,
2014-05-20T01:15:00,1,1,57.00,66.30,0,64.50,14185.94,100.00,1,0,0,0,
2014-05-20T01:30:00,1,1,57.00,66.00,0,64.17,12952.11,100.00,1,0,0,0,
2014-05-20T01:45:00,1,1,57.00,65.81,0,64.00,13058.45,100.00,1,0,0,0,
2014-05-20T02:00:00,1,1,57.00,65.73,0,63.96,14113.75,100.00,1,0,0,0,
2014-05-20T02:15:00,0,0,57.00,67.05,0,65.09,0,0,1,0,0,0,
2014-05-20T02:30:00,0,0,57.00,68.46,0,65.43,0,0,1,0,0,0,
2014-05-20T02:45:00,0,0,57.00,68.99,0,65.62,0,0,1,0,0,0,
2014-05-20T03:00:00,0,0,57.00,68.97,0,65.74,0,0,1,0,0,0,
2014-05-20T03:15:00,0,0,57.00,68.46,0,65.80,0,0,1,0,0,0,
2014-05-20T03:30:00,0,0,57.00,68.18,0,65.80,0,0,1,0,0,0,
2014-05-20T03:45:00,0,0,57.00,67.93,0,65.74,0,0,1,0,0,0,
2014-05-20T04:00:00,0,0,57.00,67.82,0,65.65,0,0,1,0,0,0,
2014-05-20T04:15:00,0,0,57.00,67.75,0,65.58,0,0,1,0,0,0,
2014-05-20T04:30:00,0,0,57.00,67.78,0,65.53,0,0,1,0,0,0,
2014-05-20T04:45:00,0,0,57.00,67.74,0,65.46,0,0,1,0,0,0,
2014-05-20T05:00:00,0,0,57.00,67.72,0,65.42,0,0,1,0,0,0,
2014-05-20T05:15:00,0,0,57.00,67.46,0,65.21,0,0,1,0,0,0,
2014-05-20T05:30:00,0,0,57.00,67.33,0,64.97,0,0,1,0,0,0,
2014-05-20T05:45:00,0,0,57.00,67.27,0,64.85,0,0,1,0,0,0,
2014-05-20T06:00:00,0,0,57.00,67.22,0,64.76,0,0,1,0,0,0,
2014-05-20T06:15:00,1,1,57.00,66.15,0,63.81,26753.80,0,1,0,0,0,
2014-05-20T06:30:00,1,1,57.00,64.96,0,62.23,27983.33,100.00,1,0,0,0,
2014-05-20T06:45:00,1,1,57.00,65.54,0,62.97,26981.11,100.00,1,0,0,0,
2014-05-20T07:00:00,1,1,57.00,65.75,0,63.11,27479.21,100.00,1,0,0,0,
2014-05-20T07:15:00,1,1,57.00,66.29,0,63.62,28621.15,100.00,1,0,0,0,
2014-05-20T07:30:00,1,1,57.00,66.88,0,64.16,29682.23,100.00,1,0,0,0,
2014-05-20T07:45:00,1,1,57.00,67.10,0,64.44,30426.86,100.00,1,0,0,0,
2014-05-20T08:00:00,1,1,57.00,63.04,0,65.13,32274.99,100.00,1,0,0,0,
2014-05-20T08:15:00,1,1,57.00,55.28,0,66.01,29393.81,83.41,1,0,0,0,
2014-05-20T08:30:00,1,1,57.00,54.76,0,66.81,25945.29,56.50,1,4.70770073014007,0,0,
2014-05-20T08:45:00,1,1,57.00,55.59,0,70.92,24036.62,37.95,1,0,0,0,
2014-05-20T09:00:00,1,1,57.00,56.37,0,71.24,22306.51,30.39,1,0,0,0,
2014-05-20T09:15:00,1,1,57.00,56.82,0,71.51,22010.88,28.64,1,0,0,0,
2014-05-20T09:30:00,1,1,57.00,56.95,0,71.69,21570.50,28.03,1,0,0,0,
2014-05-20T09:45:00,1,1,57.00,56.95,0,71.86,21256.78,28.00,1,0,0,0,
2014-05-20T10:00:00,1,1,57.00,56.60,0,72.06,19024.17,26.35,1,0,0,0,
2014-05-20T10:15:00,1,1,57.00,56.79,0,72.52,13711.42,22.73,1,0,0,0,
2014-05-20T10:30:00,1,1,57.00,57.09,0,72.90,13471.89,23.51,1,0,0,0,
2014-05-20T10:45:00,1,1,57.00,56.98,0,73.14,12912.11,23.10,1,0,0,0,
2014-05-20T11:00:00,1,1,57.00,57.31,0,73.39,11959.40,25.56,1,0,0,0,
2014-05-20T11:15:00,1,1,57.00,57.28,0,73.52,11978.10,28.67,1,0,0,0,
2014-05-20T11:30:00,1,1,57.00,56.55,0,73.69,11748.71,22.21,1,0,0,0,
2014-05-20T11:45:00,1,1,57.00,57.23,0,73.83,12126.15,26.92,1,0,0,0,
2014-05-20T12:00:00,1,1,57.00,56.19,0,73.99,11710.31,23.62,1,0,0,0,
2014-05-20T12:15:00,1,1,57.00,56.79,0,74.08,11716.23,22.18,1,0,0,0,
2014-05-20T12:30:00,1,1,57.00,57.37,0,74.17,12317.19,26.63,1,0,0,0,
2014-05-20T12:45:00,1,1,57.00,56.86,0,73.93,11732.20,25.65,1,0,0,0,
2014-05-20T13:00:00,1,1,57.00,57.01,0,74.22,11365.02,25.06,1,0,0,0,
2014-05-20T13:15:00,1,1,57.00,57.03,0,74.23,11921.62,24.24,1,0,0,0,
2014-05-20T13:30:00,1,1,57.00,57.43,0,74.53,12273.20,28.81,1,0,0,0,
2014-05-20T13:45:00,1,1,57.00,56.61,0,74.85,12422.59,24.84,1,0,0,0,
2014-05-20T14:00:00,1,1,57.00,57.03,0,74.77,11532.82,23.72,1,0,0,0,
2014-05-20T14:15:00,1,1,57.00,57.09,0,74.76,12142.82,25.45,1,0,0,0,
2014-05-20T14:30:00,1,1,57.00,57.43,0,74.83,12466.50,31.34,1,0,0,0,
2014-05-20T14:45:00,1,1,57.00,56.60,0,74.99,12597.79,24.39,1,0,0,0,
2014-05-20T15:00:00,1,1,57.00,56.90,0,75.20,12494.24,23.92,1,0,0,0,
2014-05-20T15:15:00,1,1,57.00,56.84,0,75.08,12257.21,23.28,1,0,0,0,
2014-05-20T15:30:00,1,1,57.00,57.48,0,75.31,12915.47,30.12,1,0,0,0,
2014-05-20T15:45:00,1,1,57.00,56.84,0,75.24,13331.13,25.81,1,0,0,0,
2014-05-20T16:00:00,1,1,57.00,56.93,0,75.29,13097.62,25.50,1,0,0,0,
2014-05-20T16:15:00,1,1,57.00,57.20,0,75.01,13905.04,29.05,1,0,0,0,
2014-05-20T16:30:00,1,1,57.00,56.42,0,74.98,14106.93,27.11,1,0,0,0,
2014-05-20T16:45:00,1,1,57.00,56.91,0,75.01,14627.34,26.05,1,0,0,0,
2014-05-20T17:00:00,1,1,57.00,57.09,0,75.15,14297.23,26.62,1,0,0,0,
2014-05-20T17:15:00,1,1,57.00,57.22,0,75.31,14815.90,29.31,1,0,0,0,
2014-05-20T17:30:00,1,1,57.00,56.43,0,74.66,12262.90,24.09,1,0,0,0,
2014-05-20T17:45:00,1,1,57.00,56.82,0,74.52,11045.32,23.25,1,0,0,0,
2014-05-20T18:00:00,1,1,57.00,57.06,0,74.33,10497.36,23.31,1,0,0,0,
2014-05-20T18:15:00,1,1,57.00,56.81,0,74.25,9780.21,21.06,1,0,0,0,
2014-05-20T18:30:00,1,1,57.00,57.21,0,74.24,9475.58,24.65,1,0,0,0,
2014-05-20T18:45:00,1,1,57.00,57.18,0,74.22,9465.23,26.81,1,0,0,0,
2014-05-20T19:00:00,1,1,57.00,57.05,0,74.04,8984.21,28.24,1,0,0,0,
2014-05-20T19:15:00,1,1,57.00,56.95,0,74.05,8364.34,28.44,1,0,0,0,
2014-05-20T19:30:00,1,1,57.00,56.74,0,73.98,7979.30,25.72,1,0,0,0,
2014-05-20T19:45:00,1,1,57.00,56.75,0,73.92,8653.22,22.05,1,0,0,0,
2014-05-20T20:00:00,1,1,57.00,56.83,0,73.58,8457.84,20.27,1,0,0,0,
2014-05-20T20:15:00,1,1,57.00,57.08,0,73.35,7613.04,24.10,1,0,0,0,
2014-05-20T20:30:00,1,1,57.00,57.00,0,73.11,8607.99,26.43,1,0,0,0,
2014-05-20T20:45:00,1,1,57.00,56.89,0,72.69,7073.88,26.01,1,0,0,0,
2014-05-20T21:00:00,1,1,57.00,56.49,0,72.88,6520.05,21.19,1,0,0,0,
2014-05-20T21:15:00,1,1,57.00,56.81,0,73.15,5959.59,19.45,1,0,0,0,
2014-05-20T21:30:00,1,1,57.00,56.95,0,73.15,5865.49,19.42,1,0,0,0,
2014-05-20T21:45:00,1,1,57.00,65.92,0,73.18,6664.41,100.00,1,0,0,0,
2014-05-20T22:00:00,0,0,57.00,68.27,0,73.76,0,0,1,0,0,0,
2014-05-20T22:15:00,0,0,57.00,68.62,0,73.73,0,0,1,0,0,0,
2014-05-20T22:30:00,0,0,57.00,69.00,0,73.39,0,0,1,0,0,0,
2014-05-20T22:45:00,0,0,57.00,69.05,0,72.65,0,0,1,0,0,0,
2014-05-20T23:00:00,0,0,57.00,68.98,0,72.07,0,0,1,0,0,0,
2014-05-20T23:15:00,0,0,57.00,68.90,0,71.55,0,0,1,0,0,0,
2014-05-20T23:30:00,0,0,57.00,68.86,0,71.11,0,0,1,0,0,0,
2014-05-20T23:45:00,0,0,57.00,68.80,0,70.72,0,0,1,0,0,0,
2014-05-21T00:00:00,0,0,57.00,68.76,0,70.41,0,0,1,0,0,0,
2014-05-21T00:15:00,0,0,57.00,68.71,0,70.16,0,0,1,0,0,0,
2014-05-21T00:30:00,0,0,57.00,68.66,0,69.90,0,0,1,0,0,0,
2014-05-21T00:45:00,0,0,57.00,68.64,0,69.69,0,0,1,0,0,0,
2014-05-21T01:00:00,0,0,57.00,68.61,0,69.47,0,0,1,0,0,0,
2014-05-21T01:15:00,0,0,57.00,68.58,0,69.29,0,0,1,0,0,0,
2014-05-21T01:30:00,0,0,57.00,68.57,0,69.06,0,0,1,0,0,0,
2014-05-21T01:45:00,0,0,57.00,68.49,0,68.95,0,0,1,0,0,0,
2014-05-21T02:00:00,0,0,57.00,68.47,0,68.80,0,0,1,0,0,0,
2014-05-21T02:15:00,0,0,57.00,68.48,0,68.68,0,0,1,0,0,0,
2014-05-21T02:30:00,0,0,57.00,68.45,0,68.61,0,0,1,0,0,0,
2014-05-21T02:45:00,0,0,57.00,68.44,0,68.54,0,0,1,0,0,0,
2014-05-21T03:00:00,0,0,57.00,68.43,0,68.51,0,0,1,0,0,0,
2014-05-21T03:15:00,0,0,57.00,69.03,0,68.67,0,0,1,0,0,0,
2014-05-21T03:30:00,0,0,57.00,69.29,0,68.67,0,0,1,0,0,0,
2014-05-21T03:45:00,0,0,57.00,69.37,0,68.64,0,0,1,0,0,0,
2014-05-21T04:00:00,0,0,57.00,69.54,0,68.52,0,0,1,0,0,0,
2014-05-21T04:15:00,0,0,57.00,69.41,0,68.39,0,0,1,0,0,0,
2014-05-21T04:30:00,0,0,57.00,69.42,0,68.33,0,0,1,0,0,0,
2014-05-21T04:45:00,0,0,57.00,69.41,0,68.20,0,0,1,0,0,0,
2014-05-21T05:00:00,0,0,57.00,69.40,0,68.10,0,0,1,0,0,0,
2014-05-21T05:15:00,0,0,57.00,69.00,0,67.85,0,0,1,0,0,0,
2014-05-21T05:30:00,0,0,57.00,68.87,0,67.89,0,0,1,0,0,0,
2014-05-21T05:45:00,0,0,57.00,68.80,0,68.03,0,0,1,0,0,0,
2014-05-21T06:00:00,0,0,57.00,68.75,0,67.89,0,0,1,0,0,0,
2014-05-21T06:15:00,1,1,57.00,69.92,0,67.51,30092.07,0,1,0,0,0,
2014-05-21T06:30:00,1,1,57.00,58.63,0,67.89,32397.92,100.00,1,0,0,0,
2014-05-21T06:45:00,1,1,57.00,57.33,0,68.91,28051.60,100.00,1,0,0,0,
2014-05-21T07:00:00,1,1,57.00,54.79,0,71.61,22751.71,76.19,1,4.07294566366254,0,0,
2014-05-21T07:15:00,1,1,57.00,54.40,0,71.82,16777.41,41.67,1,3.53346313734032,0,0,
2014-05-21T07:30:00,1,1,57.00,56.06,0,72.12,14728.85,27.90,1,0,0,0,
2014-05-21T07:45:00,1,1,57.00,56.59,0,72.39,12092.08,23.62,1,0,0,0,
2014-05-21T08:00:00,1,1,57.00,57.00,0,72.64,11934.75,23.86,1,0,0,0,
2014-05-21T08:15:00,1,1,57.00,57.44,0,72.72,12635.93,29.88,1,0,0,0,
2014-05-21T08:30:00,1,1,57.00,56.84,0,72.82,13386.33,25.49,1,0,0,0,
2014-05-21T08:45:00,1,1,57.00,57.09,0,72.96,12766.74,27.13,1,0,0,0,
2014-05-21T09:00:00,1,1,57.00,57.23,0,72.99,13383.00,31.14,1,0,0,0,
2014-05-21T09:15:00,1,1,57.00,56.99,0,73.01,13350.98,32.59,1,0,0,0,
2014-05-21T09:30:00,1,1,57.00,56.80,0,73.02,13218.45,30.29,1,0,0,0,
2014-05-21T09:45:00,1,1,57.00,56.48,0,72.99,12861.31,24.57,1,0,0,0,
2014-05-21T10:00:00,1,1,57.00,56.91,0,73.09,12617.89,23.88,1,0,0,0,
2014-05-21T10:15:00,1,1,57.00,57.02,0,73.19,12623.26,25.34,1,0,0,0,
2014-05-21T10:30:00,1,1,57.00,57.00,0,73.22,12701.08,26.24,1,0,0,0,
2014-05-21T10:45:00,1,1,57.00,57.20,0,73.37,13167.79,30.85,1,0,0,0,
2014-05-21T11:00:00,1,1,57.00,56.98,0,73.42,12774.89,31.51,1,0,0,0,
2014-05-21T11:15:00,1,1,57.00,56.65,0,73.45,12220.91,27.92,1,0,0,0,
2014-05-21T11:30:00,1,1,57.00,56.66,0,73.46,12087.30,22.97,1,0,0,0,
2014-05-21T11:45:00,1,1,57.00,57.16,0,73.49,12176.65,24.45,1,0,0,0,
2014-05-21T12:00:00,1,1,57.00,57.11,0,73.64,12292.39,26.32,1,0,0,0,
2014-05-21T12:15:00,1,1,57.00,56.82,0,73.71,12114.77,25.45,1,0,0,0,
2014-05-21T12:30:00,1,1,57.00,56.65,0,73.69,11587.78,22.24,1,0,0,0,
2014-05-21T12:45:00,1,1,57.00,56.91,0,73.61,11287.77,21.45,1,0,0,0,
2014-05-21T13:00:00,1,1,57.00,57.45,0,73.61,11567.66,26.73,1,0,0,0,
2014-05-21T13:15:00,1,1,57.00,56.83,0,74.02,11906.89,23.52,1,0,0,0,
2014-05-21T13:30:00,1,1,57.00,57.04,0,74.07,12308.09,22.36,1,0,0,0,
2014-05-21T13:45:00,1,1,57.00,57.19,0,74.07,12466.91,24.86,1,0,0,0,
2014-05-21T14:00:00,1,1,57.00,57.17,0,74.25,12842.81,27.60,1,0,0,0,
2014-05-21T14:15:00,1,1,57.00,56.61,0,74.31,12811.08,22.16,1,0,0,0,
2014-05-21T14:30:00,1,1,57.00,56.90,0,74.43,12347.07,21.93,1,0,0,0,
2014-05-21T14:45:00,1,1,57.00,57.00,0,74.41,12304.11,22.31,1,0,0,0,
2014-05-21T15:00:00,1,1,57.00,57.18,0,74.38,12335.99,23.23,1,0,0,0,
2014-05-21T15:15:00,1,1,57.00,57.30,0,74.38,12357.53,26.92,1,0,0,0,
2014-05-21T15:30:00,1,1,57.00,56.50,0,74.53,12728.58,23.68,1,0,0,0,
2014-05-21T15:45:00,1,1,57.00,57.07,0,74.46,12410.12,23.50,1,0,0,0,
2014-05-21T16:00:00,1,1,57.00,57.28,0,74.68,13033.51,27.74,1,0,0,0,
2014-05-21T16:15:00,1,1,57.00,56.54,0,74.75,13875.01,22.37,1,0,0,0,
2014-05-21T16:30:00,1,1,57.00,57.09,0,74.84,14641.50,25.36,1,0,0,0,
2014-05-21T16:45:00,1,1,57.00,57.25,0,75.15,15057.54,28.03,1,0,0,0,
2014-05-21T17:00:00,1,1,57.00,57.17,0,75.00,15987.59,30.26,1,0,0,0,
2014-05-21T17:15:00,1,1,57.00,56.37,0,74.86,14045.12,23.90,1,0,0,0,
2014-05-21T17:30:00,1,1,57.00,56.89,0,74.53,12278.77,22.26,1,0,0,0,
2014-05-21T17:45:00,1,1,57.00,57.09,0,74.29,11698.29,22.86,1,0,0,0,
2014-05-21T18:00:00,1,1,57.00,58.49,0,74.22,11209.29,31.42,1,0,0,0,
2014-05-21T18:15:00,0,0,57.00,63.38,0,71.92,0,0,1,0,0,0,
2014-05-21T18:30:00,0,0,57.00,65.07,0,71.16,0,0,1,0,0,0,
2014-05-21T18:45:00,0,0,57.00,66.20,0,71.09,0,0,1,0,0,0,
2014-05-21T19:00:00,0,0,57.00,67.07,0,70.83,0,0,1,0,0,0,
2014-05-21T19:15:00,0,0,57.00,67.32,0,70.83,0,0,1,0,0,0,
2014-05-21T19:30:00,0,0,57.00,67.41,0,70.52,0,0,1,0,0,0,
2014-05-21T19:45:00,0,0,57.00,67.50,0,70.48,0,0,1,0,0,0,
2014-05-21T20:00:00,0,0,57.00,67.46,0,70.69,0,0,1,0,0,0,
2014-05-21T20:15:00,0,0,57.00,67.44,0,70.83,0,0,1,0,0,0,
2014-05-21T20:30:00,0,0,57.00,67.46,0,70.66,0,0,1,0,0,0,
2014-05-21T20:45:00,0,0,57.00,67.46,0,70.52,0,0,1,0,0,0,
2014-05-21T21:00:00,0,0,57.00,67.49,0,70.56,0,0,1,0,0,0,
2014-05-21T21:15:00,0,0,57.00,68.30,0,69.92,0,0,1,0,0,0,
2014-05-21T21:30:00,0,0,57.00,68.61,0,69.69,0,0,1,0,0,0,
2014-05-21T21:45:00,0,0,57.00,68.60,0,69.57,0,0,1,0,0,0,
2014-05-21T22:00:00,0,0,57.00,68.61,0,69.42,0,0,1,0,0,0,
2014-05-21T22:15:00,0,0,57.00,68.41,0,69.34,0,0,1,0,0,0,
2014-05-21T22:30:00,0,0,57.00,68.32,0,69.22,0,0,1,0,0,0,
2014-05-21T22:45:00,0,0,57.00,68.21,0,68.97,0,0,1,0,0,0,
2014-05-21T23:00:00,0,0,57.00,68.05,0,68.53,0,0,1,0,0,0,
2014-05-21T23:15:00,0,0,57.00,68.02,0,68.36,0,0,1,0,0,0,
2014-05-21T23:30:00,0,0,57.00,67.90,0,68.36,0,0,1,0,0,0,
2014-05-21T23:45:00,0,0,57.00,67.86,0,68.37,0,0,1,0,0,0,
2014-05-22T00:00:00,0,0,57.00,67.83,0,68.44,0,0,1,0,0,0,
2014-05-22T00:15:00,0,0,57.00,67.81,0,68.49,0,0,1,0,0,0,
2014-05-22T00:30:00,0,0,57.00,67.78,0,68.44,0,0,1,0,0,0,
2014-05-22T00:45:00,0,0,57.00,67.78,0,68.28,0,0,1,0,0,0,
2014-05-22T01:00:00,0,0,57.00,67.70,0,68.05,0,0,1,0,0,0,
2014-05-22T01:15:00,0,0,57.00,67.68,0,67.75,0,0,1,0,0,0,
2014-05-22T01:30:00,0,0,57.00,67.65,0,67.66,0,0,1,0,0,0,
2014-05-22T01:45:00,0,0,57.00,67.60,0,67.60,0,0,1,0,0,0,
2014-05-22T02:00:00,0,0,57.00,67.59,0,67.62,0,0,1,0,0,0,
2014-05-22T02:15:00,0,0,57.00,67.56,0,67.59,0,0,1,0,0,0,
2014-05-22T02:30:00,0,0,57.00,67.52,0,67.42,0,0,1,0,0,0,
2014-05-22T02:45:00,0,0,57.00,67.50,0,67.31,0,0,1,0,0,0,
2014-05-22T03:00:00,0,0,57.00,67.49,0,67.17,0,0,1,0,0,0,
2014-05-22T03:15:00,0,0,57.00,67.43,0,67.03,0,0,1,0,0,0,
2014-05-22T03:30:00,0,0,57.00,67.39,0,66.91,0,0,1,0,0,0,
2014-05-22T03:45:00,0,0,57.00,67.35,0,66.82,0,0,1,0,0,0,
2014-05-22T04:00:00,0,0,57.00,67.31,0,66.73,0,0,1,0,0,0,
2014-05-22T04:15:00,0,0,57.00,67.26,0,66.56,0,0,1,0,0,0,
2014-05-22T04:30:00,0,0,57.00,67.24,0,66.39,0,0,1,0,0,0,
2014-05-22T04:45:00,0,0,57.00,67.22,0,66.25,0,0,1,0,0,0,
2014-05-22T05:00:00,0,0,57.00,67.17,0,66.13,0,0,1,0,0,0,
2014-05-22T05:15:00,0,0,57.00,66.99,0,65.65,0,0,1,0,0,0,
2014-05-22T05:30:00,0,0,57.00,66.88,0,65.30,0,0,1,0,0,0,
2014-05-22T05:45:00,0,0,57.00,66.75,0,65.07,0,0,1,0,0,0,
2014-05-22T06:00:00,0,0,57.00,66.64,0,64.90,0,0,1,0,0,0,
2014-05-22T06:15:00,1,1,57.00,64.77,0,62.38,33977.77,0,1,0,0,0,
2014-05-22T06:30:00,1,1,57.00,62.34,0,58.88,36728.95,0,1,0,0,0,
2014-05-22T06:45:00,1,1,57.00,62.48,0,58.92,35976.57,100.00,1,0,0,0,
2014-05-22T07:00:00,1,1,57.00,63.29,0,59.71,34882.10,100.00,1,0,0,0,
2014-05-22T07:15:00,1,1,57.00,63.45,0,59.88,32647.92,100.00,1,0,0,0,
2014-05-22T07:30:00,1,1,57.00,63.71,0,60.34,30001.86,100.00,1,0,0,0,
2014-05-22T07:45:00,1,1,57.00,63.98,0,60.88,28011.24,100.00,1,0,0,0,
2014-05-22T08:00:00,1,1,57.00,64.46,0,61.59,27580.00,100.00,1,0,0,0,
2014-05-22T08:15:00,1,1,57.00,64.92,0,61.98,27610.22,100.00,1,0,0,0,
2014-05-22T08:30:00,1,1,57.00,65.48,0,62.65,27485.09,100.00,1,0,0,0,
2014-05-22T08:45:00,1,1,57.00,65.45,0,63.21,26753.13,100.00,1,0,0,0,
