FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-22T09:00:00,1,1,57.00,52.72,0,64.51,20973.44,44.19,1,7.27136149605968,0,0,
2014-05-22T09:15:00,1,1,57.00,55.44,0,64.81,17062.42,20.26,1,0,0,0,
2014-05-22T09:30:00,1,1,57.00,57.32,0,65.45,16007.39,24.58,1,0,0,0,
2014-05-22T09:45:00,1,1,57.00,56.84,0,65.13,14809.46,24.77,1,0,0,0,
2014-05-22T10:00:00,1,1,57.00,56.77,0,66.15,13415.19,21.51,1,0,0,0,
2014-05-22T10:15:00,1,1,57.00,57.03,0,66.18,12649.45,20.57,1,0,0,0,
2014-05-22T10:30:00,1,1,57.00,56.82,0,66.45,11601.94,19.28,1,0,0,0,
2014-05-22T10:45:00,1,1,57.00,56.84,0,66.00,11063.86,16.80,1,0,0,0,
2014-05-22T11:00:00,1,1,57.00,57.37,0,66.93,10496.54,21.04,1,0,0,0,
2014-05-22T11:15:00,1,1,57.00,57.26,0,67.49,9689.48,24.10,1,0,0,0,
2014-05-22T11:30:00,1,1,57.00,57.15,0,67.69,9386.22,25.64,1,0,0,0,
2014-05-22T11:45:00,1,1,57.00,57.04,0,67.88,9631.97,21.56,1,0,0,0,
2014-05-22T12:00:00,1,1,57.00,56.79,0,68.00,8899.52,18.46,1,0,0,0,
2014-05-22T12:15:00,1,1,57.00,57.24,0,68.55,8291.71,19.10,1,0,0,0,
2014-05-22T12:30:00,1,1,57.00,57.37,0,69.09,8179.47,24.72,1,0,0,0,
2014-05-22T12:45:00,1,1,57.00,56.77,0,68.67,8420.97,17.73,1,0,0,0,
2014-05-22T13:00:00,1,1,57.00,56.65,0,69.17,8921.59,20.72,1,0,0,0,
2014-05-22T13:15:00,1,1,57.00,57.12,0,69.28,9075.33,20.61,1,0,0,0,
2014-05-22T13:30:00,1,1,57.00,57.17,0,69.35,9385.56,21.11,1,0,0,0,
2014-05-22T13:45:00,1,1,57.00,57.32,0,69.76,9472.34,25.14,1,0,0,0,
2014-05-22T14:00:00,1,1,57.00,57.26,0,72.22,9752.41,25.99,1,0,0,0,
2014-05-22T14:15:00,1,1,57.00,57.50,0,72.40,9869.30,26.17,1,0,0,0,
2014-05-22T14:30:00,1,1,57.00,56.92,0,72.66,10389.63,23.56,1,0,0,0,
2014-05-22T14:45:00,1,1,57.00,56.48,0,72.72,10398.29,21.06,1,0,0,0,
2014-05-22T15:00:00,1,1,57.00,57.54,0,72.44,10432.00,26.14,1,0,0,0,
2014-05-22T15:15:00,1,1,57.00,57.61,0,72.35,10143.49,26.64,1,0,0,0,
2014-05-22T15:30:00,1,1,57.00,57.70,0,72.21,11086.05,26.82,1,0,0,0,
2014-05-22T15:45:00,1,1,57.00,57.52,0,72.22,11911.90,26.15,1,0,0,0,
2014-05-22T16:00:00,1,1,57.00,56.39,0,72.26,11003.08,19.10,1,0,0,0,
2014-05-22T16:15:00,1,1,57.00,56.56,0,71.97,11329.89,21.65,1,0,0,0,
2014-05-22T16:30:00,1,1,57.00,56.73,0,71.99,11470.33,21.85,1,0,0,0,
2014-05-22T16:45:00,1,1,57.00,56.72,0,71.83,11354.07,24.18,1,0,0,0,
2014-05-22T17:00:00,1,1,57.00,57.56,0,71.72,11642.08,26.41,1,0,0,0,
2014-05-22T17:15:00,1,1,57.00,56.29,0,71.91,10673.57,18.97,1,0,0,0,
2014-05-22T17:30:00,1,1,57.00,56.65,0,71.93,10106.64,21.56,1,0,0,0,
2014-05-22T17:45:00,1,1,57.00,57.35,0,71.91,9193.33,25.06,1,0,0,0,
2014-05-22T18:00:00,1,1,57.00,68.13,0,71.91,9317.33,100.00,1,0,0,0,
2014-05-22T18:15:00,0,0,57.00,68.45,0,71.56,0,0,1,0,0,0,
2014-05-22T18:30:00,0,0,57.00,68.45,0,70.96,0,0,1,0,0,0,
2014-05-22T18:45:00,0,0,57.00,68.76,0,70.21,0,0,1,0,0,0,
2014-05-22T19:00:00,0,0,57.00,68.84,0,69.49,0,0,1,0,0,0,
2014-05-22T19:15:00,0,0,57.00,68.83,0,68.81,0,0,1,0,0,0,
2014-05-22T19:30:00,0,0,57.00,68.79,0,68.20,0,0,1,0,0,0,
2014-05-22T19:45:00,0,0,57.00,68.72,0,67.49,0,0,1,0,0,0,
2014-05-22T20:00:00,0,0,57.00,68.58,0,66.96,0,0,1,0,0,0,
2014-05-22T20:15:00,0,0,57.00,68.48,0,66.54,0,0,1,0,0,0,
2014-05-22T20:30:00,0,0,57.00,68.37,0,66.11,0,0,1,0,0,0,
2014-05-22T20:45:00,0,0,57.00,68.20,0,65.60,0,0,1,0,0,0,
2014-05-22T21:00:00,0,0,57.00,68.00,0,65.23,0,0,1,0,0,0,
2014-05-22T21:15:00,0,0,57.00,68.00,0,65.43,0,0,1,0,0,0,
2014-05-22T21:30:00,0,0,57.00,67.96,0,65.43,0,0,1,0,0,0,
2014-05-22T21:45:00,0,0,57.00,67.86,0,65.33,0,0,1,0,0,0,
2014-05-22T22:00:00,0,0,57.00,67.81,0,65.23,0,0,1,0,0,0,
2014-05-22T22:15:00,0,0,57.00,67.71,0,65.08,0,0,1,0,0,0,
2014-05-22T22:30:00,0,0,57.00,67.63,0,64.97,0,0,1,0,0,0,
2014-05-22T22:45:00,0,0,57.00,67.54,0,64.86,0,0,1,0,0,0,
2014-05-22T23:00:00,0,0,57.00,67.48,0,64.72,0,0,1,0,0,0,
2014-05-22T23:15:00,0,0,57.00,67.40,0,64.64,0,0,1,0,0,0,
2014-05-22T23:30:00,0,0,57.00,67.31,0,64.47,0,0,1,0,0,0,
2014-05-22T23:45:00,0,0,57.00,67.22,0,64.28,0,0,1,0,0,0,
2014-05-23T00:00:00,0,0,57.00,67.13,0,64.05,0,0,1,0,0,0,
2014-05-23T00:15:00,0,0,57.00,67.04,0,63.81,0,0,1,0,0,0,
2014-05-23T00:30:00,0,0,57.00,66.92,0,63.72,0,0,1,0,0,0,
2014-05-23T00:45:00,0,0,57.00,66.87,0,63.66,0,0,1,0,0,0,
2014-05-23T01:00:00,0,0,57.00,66.79,0,63.54,0,0,1,0,0,0,
2014-05-23T01:15:00,0,0,57.00,66.69,0,63.52,0,0,1,0,0,0,
2014-05-23T01:30:00,0,0,57.00,66.62,0,63.49,0,0,1,0,0,0,
2014-05-23T01:45:00,0,0,57.00,66.56,0,63.31,0,0,1,0,0,0,
2014-05-23T02:00:00,0,0,57.00,66.48,0,63.22,0,0,1,0,0,0,
2014-05-23T02:15:00,0,0,57.00,66.44,0,63.16,0,0,1,0,0,0,
2014-05-23T02:30:00,0,0,57.00,66.37,0,63.15,0,0,1,0,0,0,
2014-05-23T02:45:00,0,0,57.00,66.33,0,63.08,0,0,1,0,0,0,
2014-05-23T03:00:00,0,0,57.00,66.29,0,63.03,0,0,1,0,0,0,
2014-05-23T03:15:00,0,0,57.00,66.23,0,62.93,0,0,1,0,0,0,
2014-05-23T03:30:00,0,0,57.00,66.16,0,62.65,0,0,1,0,0,0,
2014-05-23T03:45:00,0,0,57.00,66.08,0,62.46,0,0,1,0,0,0,
2014-05-23T04:00:00,0,0,57.00,66.00,0,62.35,0,0,1,0,0,0,
2014-05-23T04:15:00,0,0,57.00,65.96,0,62.21,0,0,1,0,0,0,
2014-05-23T04:30:00,0,0,57.00,65.86,0,61.97,0,0,1,0,0,0,
2014-05-23T04:45:00,0,0,57.00,65.80,0,61.90,0,0,1,0,0,0,
2014-05-23T05:00:00,0,0,57.00,65.70,0,61.71,0,0,1,0,0,0,
2014-05-23T05:15:00,0,0,57.00,65.55,0,61.04,0,0,1,0,0,0,
2014-05-23T05:30:00,0,0,57.00,65.38,0,60.62,0,0,1,0,0,0,
2014-05-23T05:45:00,0,0,57.00,65.21,0,60.46,0,0,1,0,0,0,
2014-05-23T06:00:00,0,0,57.00,65.06,0,60.34,0,0,1,0,0,0,
2014-05-23T06:15:00,1,1,57.00,62.33,0,60.94,31378.69,0,1,0,0,0,
2014-05-23T06:30:00,1,1,57.00,59.86,0,57.11,31676.10,0,1,0,0,0,
2014-05-23T06:45:00,1,1,57.00,58.59,0,56.15,26675.65,0,1,0,0,0,
2014-05-23T07:00:00,1,1,57.00,58.29,0,55.92,22716.73,0,1,0,0,0,
2014-05-23T07:15:00,1,1,57.00,58.32,0,55.90,19102.91,0,1,0,0,0,
2014-05-23T07:30:00,1,1,57.00,58.95,0,56.93,15708.77,0,1,0,0,0,
2014-05-23T07:45:00,1,1,57.00,59.51,0,57.43,14478.97,100.00,1,0,0,0,
2014-05-23T08:00:00,1,1,57.00,60.04,0,57.92,14407.70,100.00,1,0,0,0,
2014-05-23T08:15:00,1,1,57.00,60.79,0,58.71,15874.34,100.00,1,0,0,0,
2014-05-23T08:30:00,1,1,57.00,61.75,0,59.83,15943.89,100.00,1,0,0,0,
2014-05-23T08:45:00,1,1,57.00,62.52,0,60.52,17112.16,100.00,1,0,0,0,
2014-05-23T09:00:00,1,1,57.00,63.18,0,61.16,17971.65,100.00,1,0,0,0,
2014-05-23T09:15:00,1,1,57.00,64.44,0,62.04,18756.26,100.00,1,0,0,0,
2014-05-23T09:30:00,1,1,57.00,64.57,0,62.03,19701.89,100.00,1,0,0,0,
2014-05-23T09:45:00,1,1,57.00,65.19,0,63.29,20308.28,100.00,1,0,0,0,
2014-05-23T10:00:00,1,1,57.00,65.54,0,63.18,21368.13,100.00,1,0,0,0,
2014-05-23T10:15:00,1,1,57.00,66.06,0,64.04,22408.07,100.00,1,0,0,0,
2014-05-23T10:30:00,1,1,57.00,66.00,0,63.22,23606.52,100.00,1,0,0,0,
2014-05-23T10:45:00,1,1,57.00,66.85,0,64.77,23939.24,100.00,1,0,0,0,
2014-05-23T11:00:00,1,1,57.00,66.51,0,64.29,24326.14,100.00,1,0,0,0,
2014-05-23T11:15:00,1,1,57.00,66.42,0,63.77,24888.14,100.00,1,0,0,0,
2014-05-23T11:30:00,1,1,57.00,66.11,0,63.43,24628.25,100.00,1,0,0,0,
2014-05-23T11:45:00,1,1,57.00,66.60,0,64.19,25057.52,100.00,1,0,0,0,
2014-05-23T12:00:00,1,1,57.00,67.24,0,64.95,25185.66,100.00,1,0,0,0,
2014-05-23T12:15:00,1,1,57.00,53.74,0,64.66,24846.26,80.71,1,6.56116447475689,0,0,
2014-05-23T12:30:00,1,1,57.00,53.39,0,64.65,18220.74,26.47,1,5.32813858225652,0,0,
2014-05-23T12:45:00,1,1,57.00,56.66,0,65.67,14970.86,22.06,1,0,0,0,
2014-05-23T13:00:00,1,1,57.00,56.69,0,65.80,13497.84,19.08,1,0,0,0,
2014-05-23T13:15:00,1,1,57.00,56.95,0,66.33,12718.19,18.89,1,0,0,0,
2014-05-23T13:30:00,1,1,57.00,57.08,0,66.19,12136.63,18.97,1,0,0,0,
2014-05-23T13:45:00,1,1,57.00,57.15,0,66.66,11649.70,18.89,1,0,0,0,
2014-05-23T14:00:00,1,1,57.00,57.09,0,66.87,10579.81,19.91,1,0,0,0,
2014-05-23T14:15:00,1,1,57.00,57.36,0,66.59,11712.27,25.03,1,0,0,0,
2014-05-23T14:30:00,1,1,57.00,56.62,0,67.04,9379.77,21.64,1,0,0,0,
2014-05-23T14:45:00,1,1,57.00,56.67,0,67.06,8504.50,15.87,1,0,0,0,
2014-05-23T15:00:00,1,1,57.00,57.54,0,67.29,8453.31,21.37,1,0,0,0,
2014-05-23T15:15:00,1,1,57.00,56.84,0,67.52,8180.92,18.52,1,0,0,0,
2014-05-23T15:30:00,1,1,57.00,56.51,0,68.10,7473.66,15.40,1,0,0,0,
2014-05-23T15:45:00,1,1,57.00,56.83,0,67.87,7831.66,18.89,1,0,0,0,
2014-05-23T16:00:00,1,1,57.00,57.22,0,67.60,7672.44,19.05,1,0,0,0,
2014-05-23T16:15:00,1,1,57.00,56.34,0,67.67,7732.43,15.89,1,0,0,0,
2014-05-23T16:30:00,1,1,57.00,55.79,0,67.68,7927.48,14.41,1,0,0,0,
2014-05-23T16:45:00,1,1,57.00,57.73,0,66.43,8003.98,23.41,1,0,0,0,
2014-05-23T17:00:00,1,1,57.00,56.61,0,65.99,8185.52,15.23,1,0,0,0,
2014-05-23T17:15:00,1,1,57.00,57.83,0,65.85,8230.07,23.06,1,0,0,0,
2014-05-23T17:30:00,1,1,57.00,56.94,0,71.94,8347.27,20.62,1,0,0,0,
2014-05-23T17:45:00,1,1,57.00,56.90,0,72.01,8232.84,19.62,1,0,0,0,
2014-05-23T18:00:00,1,1,57.00,67.93,0,71.76,8933.33,100.00,1,0,0,0,
2014-05-23T18:15:00,0,0,57.00,68.49,0,71.24,0,0,1,0,0,0,
2014-05-23T18:30:00,0,0,57.00,68.53,0,70.33,0,0,1,0,0,0,
2014-05-23T18:45:00,0,0,57.00,68.67,0,69.14,0,0,1,0,0,0,
2014-05-23T19:00:00,0,0,57.00,68.69,0,68.06,0,0,1,0,0,0,
2014-05-23T19:15:00,0,0,57.00,68.64,0,67.28,0,0,1,0,0,0,
2014-05-23T19:30:00,0,0,57.00,68.49,0,66.51,0,0,1,0,0,0,
2014-05-23T19:45:00,0,0,57.00,68.33,0,65.85,0,0,1,0,0,0,
2014-05-23T20:00:00,0,0,57.00,68.12,0,65.25,0,0,1,0,0,0,
2014-05-23T20:15:00,0,0,57.00,67.87,0,64.66,0,0,1,0,0,0,
2014-05-23T20:30:00,0,0,57.00,67.68,0,64.26,0,0,1,0,0,0,
2014-05-23T20:45:00,0,0,57.00,67.51,0,63.91,0,0,1,0,0,0,
2014-05-23T21:00:00,0,0,57.00,67.29,0,63.39,0,0,1,0,0,0,
2014-05-23T21:15:00,0,0,57.00,67.34,0,63.78,0,0,1,0,0,0,
2014-05-23T21:30:00,0,0,57.00,67.28,0,63.91,0,0,1,0,0,0,
2014-05-23T21:45:00,0,0,57.00,67.24,0,64.01,0,0,1,0,0,0,
2014-05-23T22:00:00,0,0,57.00,67.16,0,63.90,0,0,1,0,0,0,
2014-05-23T22:15:00,0,0,57.00,67.05,0,63.78,0,0,1,0,0,0,
2014-05-23T22:30:00,0,0,57.00,66.97,0,63.64,0,0,1,0,0,0,
2014-05-23T22:45:00,0,0,57.00,66.89,0,63.51,0,0,1,0,0,0,
2014-05-23T23:00:00,0,0,57.00,66.78,0,63.32,0,0,1,0,0,0,
2014-05-23T23:15:00,0,0,57.00,66.70,0,63.22,0,0,1,0,0,0,
2014-05-23T23:30:00,0,0,57.00,66.61,0,63.15,0,0,1,0,0,0,
2014-05-23T23:45:00,0,0,57.00,66.54,0,63.03,0,0,1,0,0,0,
2014-05-24T00:00:00,0,0,57.00,66.46,0,63.03,0,0,1,0,0,0,
2014-05-24T00:15:00,0,0,57.00,66.40,0,62.85,0,0,1,0,0,0,
2014-05-24T00:30:00,0,0,57.00,66.30,0,62.61,0,0,1,0,0,0,
2014-05-24T00:45:00,0,0,57.00,66.23,0,62.40,0,0,1,0,0,0,
2014-05-24T01:00:00,0,0,57.00,66.12,0,62.21,0,0,1,0,0,0,
2014-05-24T01:15:00,0,0,57.00,66.03,0,62.05,0,0,1,0,0,0,
2014-05-24T01:30:00,0,0,57.00,65.95,0,61.90,0,0,1,0,0,0,
2014-05-24T01:45:00,0,0,57.00,65.85,0,61.73,0,0,1,0,0,0,
2014-05-24T02:00:00,0,0,57.00,65.78,0,61.65,0,0,1,0,0,0,
2014-05-24T02:15:00,0,0,57.00,65.69,0,61.57,0,0,1,0,0,0,
2014-05-24T02:30:00,0,0,57.00,65.65,0,61.50,0,0,1,0,0,0,
2014-05-24T02:45:00,0,0,57.00,65.54,0,61.25,0,0,1,0,0,0,
2014-05-24T03:00:00,0,0,57.00,65.46,0,61.11,0,0,1,0,0,0,
2014-05-24T03:15:00,0,0,57.00,65.42,0,61.06,0,0,1,0,0,0,
2014-05-24T03:30:00,0,0,57.00,65.34,0,60.92,0,0,1,0,0,0,
2014-05-24T03:45:00,0,0,57.00,65.25,0,60.87,0,0,1,0,0,0,
2014-05-24T04:00:00,0,0,57.00,65.18,0,60.73,0,0,1,0,0,0,
2014-05-24T04:15:00,0,0,57.00,65.10,0,60.59,0,0,1,0,0,0,
2014-05-24T04:30:00,0,0,57.00,65.04,0,60.50,0,0,1,0,0,0,
2014-05-24T04:45:00,0,0,57.00,64.97,0,60.45,0,0,1,0,0,0,
2014-05-24T05:00:00,0,0,57.00,64.90,0,60.40,0,0,1,0,0,0,
2014-05-24T05:15:00,0,0,57.00,64.83,0,60.30,0,0,1,0,0,0,
2014-05-24T05:30:00,0,0,57.00,64.74,0,60.13,0,0,1,0,0,0,
2014-05-24T05:45:00,0,0,57.00,64.65,0,60.10,0,0,1,0,0,0,
2014-05-24T06:00:00,0,0,57.00,64.56,0,60.08,0,0,1,0,0,0,
2014-05-24T06:15:00,1,1,57.00,61.13,0,60.14,31716.27,0,1,0,0,0,
2014-05-24T06:30:00,1,1,57.00,58.70,0,56.95,32520.36,0,1,0,0,0,
2014-05-24T06:45:00,1,1,57.00,58.67,0,56.30,27211.58,0,1,0,0,0,
2014-05-24T07:00:00,1,1,57.00,58.16,0,55.93,22725.62,0,1,0,0,0,
2014-05-24T07:15:00,1,1,57.00,58.14,0,55.86,19154.60,0,1,0,0,0,
2014-05-24T07:30:00,1,1,57.00,57.97,0,55.71,16197.01,0,1,0,0,0,
2014-05-24T07:45:00,1,1,57.00,58.16,0,56.20,14149.86,0,1,0,0,0,
2014-05-24T08:00:00,1,1,57.00,58.90,0,56.97,12852.47,100.00,1,0,0,0,
2014-05-24T08:15:00,1,1,57.00,59.55,0,57.82,11977.33,100.00,1,0,0,0,
2014-05-24T08:30:00,1,1,57.00,60.43,0,58.82,11692.98,100.00,1,0,0,0,
2014-05-24T08:45:00,1,1,57.00,61.20,0,59.61,11471.03,100.00,1,0,0,0,
2014-05-24T09:00:00,1,1,57.00,61.96,0,60.02,11221.31,100.00,1,0,0,0,
2014-05-24T09:15:00,1,1,57.00,62.66,0,60.94,11165.37,100.00,1,0,0,0,
2014-05-24T09:30:00,1,1,57.00,63.09,0,61.11,11235.91,100.00,1,0,0,0,
2014-05-24T09:45:00,1,1,57.00,64.75,0,62.63,11238.44,100.00,1,0,0,0,
2014-05-24T10:00:00,1,1,57.00,65.73,0,63.94,11257.72,100.00,1,0,0,0,
2014-05-24T10:15:00,1,1,57.00,65.94,0,64.40,11395.90,100.00,1,0,0,0,
2014-05-24T10:30:00,1,1,57.00,66.69,0,65.47,11437.69,100.00,1,0,0,0,
2014-05-24T10:45:00,1,1,57.00,67.04,0,65.63,11688.66,100.00,1,0,0,0,
2014-05-24T11:00:00,1,1,57.00,67.42,0,66.26,13120.12,100.00,1,0,0,0,
2014-05-24T11:15:00,1,1,57.00,67.74,0,66.17,12840.15,100.00,1,0,0,0,
2014-05-24T11:30:00,1,1,57.00,65.25,0,66.84,13253.29,100.00,1,0,0,0,
2014-05-24T11:45:00,1,1,57.00,51.56,0,67.06,11368.21,30.32,1,5.00948737459012,0,0,
2014-05-24T12:00:00,1,1,57.00,56.02,0,67.07,9792.63,19.22,1,0,0,0,
2014-05-24T12:15:00,1,1,57.00,56.87,0,67.99,9150.85,18.16,1,0,0,0,
2014-05-24T12:30:00,1,1,57.00,57.01,0,69.39,8544.72,18.56,1,0,0,0,
2014-05-24T12:45:00,1,1,57.00,56.93,0,69.69,7720.10,19.00,1,0,0,0,
2014-05-24T13:00:00,1,1,57.00,57.17,0,70.52,7368.81,18.31,1,0,0,0,
2014-05-24T13:15:00,1,1,57.00,56.79,0,69.65,6600.85,17.01,1,0,0,0,
2014-05-24T13:30:00,1,1,57.00,57.58,0,70.13,6181.35,21.80,1,0,0,0,
2014-05-24T13:45:00,1,1,57.00,56.40,0,70.21,6287.75,16.03,1,0,0,0,
2014-05-24T14:00:00,1,1,57.00,57.05,0,71.21,5710.67,17.19,1,0,0,0,
2014-05-24T14:15:00,1,1,57.00,56.92,0,70.96,5647.69,16.58,1,0,0,0,
2014-05-24T14:30:00,1,1,57.00,57.18,0,70.84,7178.60,17.12,1,0,0,0,
2014-05-24T14:45:00,1,1,57.00,57.26,0,71.83,7138.22,20.90,1,0,0,0,
2014-05-24T15:00:00,1,1,57.00,57.52,0,72.86,5923.08,23.26,1,0,0,0,
2014-05-24T15:15:00,1,1,57.00,56.17,0,72.88,6152.91,15.48,1,0,0,0,
2014-05-24T15:30:00,1,1,57.00,56.69,0,72.86,6478.41,18.18,1,0,0,0,
2014-05-24T15:45:00,1,1,57.00,57.20,0,72.87,6014.23,21.82,1,0,0,0,
2014-05-24T16:00:00,1,1,57.00,57.35,0,72.86,6043.48,25.36,1,0,0,0,
2014-05-24T16:15:00,1,1,57.00,56.07,0,72.88,6236.24,17.00,1,0,0,0,
2014-05-24T16:30:00,1,1,57.00,55.86,0,72.81,6549.50,15.70,1,0,0,0,
2014-05-24T16:45:00,1,1,57.00,57.40,0,72.87,6283.02,24.93,1,0,0,0,
2014-05-24T17:00:00,1,1,57.00,56.64,0,72.89,6871.80,17.36,1,0,0,0,
2014-05-24T17:15:00,1,1,57.00,57.60,0,72.88,5886.53,23.64,1,0,0,0,
2014-05-24T17:30:00,1,1,57.00,57.15,0,72.75,5742.10,22.73,1,0,0,0,
2014-05-24T17:45:00,1,1,57.00,56.64,0,72.83,5134.91,16.53,1,0,0,0,
2014-05-24T18:00:00,1,1,57.00,57.72,0,72.81,4932.49,22.70,1,0,0,0,
2014-05-24T18:15:00,1,1,57.00,56.21,0,72.80,4323.17,13.84,1,0,0,0,
2014-05-24T18:30:00,1,1,57.00,57.32,0,72.80,4081.91,18.56,1,0,0,0,
2014-05-24T18:45:00,1,1,57.00,57.83,0,72.83,4430.43,23.00,1,0,0,0,
2014-05-24T19:00:00,1,1,57.00,56.42,0,72.82,5013.56,13.72,1,0,0,0,
2014-05-24T19:15:00,1,1,57.00,57.79,0,72.81,2505.96,21.98,1,0,0,0,
2014-05-24T19:30:00,1,1,57.00,56.85,0,72.83,473.74,14.64,1,0,0,0,
2014-05-24T19:45:00,1,1,57.00,56.03,0,72.83,1827.06,11.99,1,0,0,0,
2014-05-24T20:00:00,1,1,57.00,57.56,0,72.84,3217.47,18.51,1,0,0,0,
2014-05-24T20:15:00,1,1,57.00,56.04,0,72.86,1012.68,0,1,0,0,0,
2014-05-24T20:30:00,1,1,57.00,63.50,0,64.00,1702.23,100.00,1,0,0,0,
2014-05-24T20:45:00,1,1,57.00,51.14,0,62.40,542.14,17.48,1,0.257342411678909,0,0,
2014-05-24T21:00:00,1,1,57.00,60.56,0,61.47,2852.73,50.52,1,0,0,0,
2014-05-24T21:15:00,0,0,57.00,62.11,0,62.50,0,0,1,0,0,0,
2014-05-24T21:30:00,0,0,57.00,64.42,0,63.15,0,0,1,0,0,0,
2014-05-24T21:45:00,0,0,57.00,65.46,0,63.76,0,0,1,0,0,0,
2014-05-24T22:00:00,0,0,57.00,65.85,0,64.15,0,0,1,0,0,0,
2014-05-24T22:15:00,0,0,57.00,65.70,0,64.32,0,0,1,0,0,0,
2014-05-24T22:30:00,0,0,57.00,65.08,0,64.37,0,0,1,0,0,0,
2014-05-24T22:45:00,0,0,57.00,64.84,0,64.30,0,0,1,0,0,0,
2014-05-24T23:00:00,0,0,57.00,64.77,0,64.22,0,0,1,0,0,0,
2014-05-24T23:15:00,0,0,57.00,64.80,0,64.13,0,0,1,0,0,0,
2014-05-24T23:30:00,0,0,57.00,64.82,0,64.11,0,0,1,0,0,0,
2014-05-24T23:45:00,0,0,57.00,64.81,0,64.07,0,0,1,0,0,0,
2014-05-25T00:00:00,0,0,57.00,64.84,0,63.92,0,0,1,0,0,0,
2014-05-25T00:15:00,0,0,57.00,64.89,0,63.84,0,0,1,0,0,0,
2014-05-25T00:30:00,0,0,57.00,64.87,0,63.67,0,0,1,0,0,0,
2014-05-25T00:45:00,0,0,57.00,64.86,0,63.46,0,0,1,0,0,0,
2014-05-25T01:00:00,0,0,57.00,64.87,0,63.28,0,0,1,0,0,0,
2014-05-25T01:15:00,0,0,57.00,64.89,0,63.16,0,0,1,0,0,0,
2014-05-25T01:30:00,0,0,57.00,64.90,0,63.12,0,0,1,0,0,0,
2014-05-25T01:45:00,0,0,57.00,64.92,0,62.97,0,0,1,0,0,0,
2014-05-25T02:00:00,0,0,57.00,64.92,0,62.78,0,0,1,0,0,0,
2014-05-25T02:15:00,0,0,57.00,64.97,0,62.77,0,0,1,0,0,0,
2014-05-25T02:30:00,0,0,57.00,64.97,0,62.69,0,0,1,0,0,0,
2014-05-25T02:45:00,0,0,57.00,64.98,0,62.55,0,0,1,0,0,0,
2014-05-25T03:00:00,0,0,57.00,64.98,0,62.39,0,0,1,0,0,0,
2014-05-25T03:15:00,0,0,57.00,65.00,0,62.24,0,0,1,0,0,0,
2014-05-25T03:30:00,0,0,57.00,64.96,0,62.04,0,0,1,0,0,0,
2014-05-25T03:45:00,0,0,57.00,64.95,0,61.89,0,0,1,0,0,0,
2014-05-25T04:00:00,0,0,57.00,64.95,0,61.79,0,0,1,0,0,0,
2014-05-25T04:15:00,0,0,57.00,64.97,0,61.81,0,0,1,0,0,0,
2014-05-25T04:30:00,0,0,57.00,64.92,0,61.63,0,0,1,0,0,0,
2014-05-25T04:45:00,0,0,57.00,64.89,0,61.52,0,0,1,0,0,0,
2014-05-25T05:00:00,0,0,57.00,64.89,0,61.44,0,0,1,0,0,0,
2014-05-25T05:15:00,0,0,57.00,64.86,0,61.39,0,0,1,0,0,0,
2014-05-25T05:30:00,0,0,57.00,64.82,0,61.25,0,0,1,0,0,0,
2014-05-25T05:45:00,0,0,57.00,64.77,0,61.16,0,0,1,0,0,0,
2014-05-25T06:00:00,0,0,57.00,64.77,0,61.10,0,0,1,0,0,0,
2014-05-25T06:15:00,0,0,57.00,64.76,0,61.10,0,0,1,0,0,0,
2014-05-25T06:30:00,0,0,57.00,64.75,0,61.22,0,0,1,0,0,0,
2014-05-25T06:45:00,0,0,57.00,64.81,0,61.43,0,0,1,0,0,0,
2014-05-25T07:00:00,0,0,57.00,64.87,0,61.67,0,0,1,0,0,0,
2014-05-25T07:15:00,0,0,57.00,64.99,0,61.98,0,0,1,0,0,0,
2014-05-25T07:30:00,0,0,57.00,65.05,0,62.02,0,0,1,0,0,0,
2014-05-25T07:45:00,0,0,57.00,65.16,0,62.28,0,0,1,0,0,0,
2014-05-25T08:00:00,0,0,57.00,65.32,0,62.62,0,0,1,0,0,0,
2014-05-25T08:15:00,0,0,57.00,65.45,0,62.99,0,0,1,0,0,0,
2014-05-25T08:30:00,0,0,57.00,65.63,0,63.31,0,0,1,0,0,0,
2014-05-25T08:45:00,0,0,57.00,65.75,0,63.54,0,0,1,0,0,0,
2014-05-25T09:00:00,0,0,57.00,65.78,0,63.70,0,0,1,0,0,0,
2014-05-25T09:15:00,0,0,57.00,65.92,0,63.86,0,0,1,0,0,0,
2014-05-25T09:30:00,0,0,57.00,66.00,0,63.93,0,0,1,0,0,0,
2014-05-25T09:45:00,0,0,57.00,66.14,0,64.08,0,0,1,0,0,0,
2014-05-25T10:00:00,0,0,57.00,66.19,0,64.16,0,0,1,0,0,0,
2014-05-25T10:15:00,0,0,57.00,66.27,0,64.26,0,0,1,0,0,0,
2014-05-25T10:30:00,0,0,57.00,66.44,0,64.32,0,0,1,0,0,0,
2014-05-25T10:45:00,0,0,57.00,66.46,0,64.47,0,0,1,0,0,0,
2014-05-25T11:00:00,0,0,57.00,66.45,0,64.58,0,0,1,0,0,0,
2014-05-25T11:15:00,0,0,57.00,66.60,0,64.66,0,0,1,0,0,0,
2014-05-25T11:30:00,0,0,57.00,66.58,0,64.74,0,0,1,0,0,0,
2014-05-25T11:45:00,0,0,57.00,66.67,0,64.88,0,0,1,0,0,0,
2014-05-25T12:00:00,0,0,57.00,66.78,0,64.98,0,0,1,0,0,0,
2014-05-25T12:15:00,0,0,57.00,66.80,0,65.12,0,0,1,0,0,0,
2014-05-25T12:30:00,0,0,57.00,66.84,0,65.26,0,0,1,0,0,0,
2014-05-25T12:45:00,0,0,57.00,67.15,0,65.35,0,0,1,0,0,0,
2014-05-25T13:00:00,0,0,57.00,67.24,0,65.54,0,0,1,0,0,0,
2014-05-25T13:15:00,0,0,57.00,67.16,0,65.63,0,0,1,0,0,0,
2014-05-25T13:30:00,0,0,57.00,67.14,0,65.66,0,0,1,0,0,0,
2014-05-25T13:45:00,0,0,57.00,67.25,0,65.74,0,0,1,0,0,0,
2014-05-25T14:00:00,0,0,57.00,67.38,0,65.86,0,0,1,0,0,0,
2014-05-25T14:15:00,0,0,57.00,67.56,0,65.96,0,0,1,0,0,0,
2014-05-25T14:30:00,0,0,57.00,67.38,0,66.05,0,0,1,0,0,0,
2014-05-25T14:45:00,0,0,57.00,67.41,0,66.16,0,0,1,0,0,0,
2014-05-25T15:00:00,0,0,57.00,67.63,0,66.20,0,0,1,0,0,0,
2014-05-25T15:15:00,0,0,57.00,67.68,0,66.29,0,0,1,0,0,0,
2014-05-25T15:30:00,0,0,57.00,67.86,0,66.34,0,0,1,0,0,0,
2014-05-25T15:45:00,0,0,57.00,67.74,0,66.38,0,0,1,0,0,0,
2014-05-25T16:00:00,0,0,57.00,67.94,0,66.41,0,0,1,0,0,0,
2014-05-25T16:15:00,0,0,57.00,67.90,0,66.44,0,0,1,0,0,0,
2014-05-25T16:30:00,0,0,57.00,67.95,0,66.49,0,0,1,0,0,0,
2014-05-25T16:45:00,0,0,57.00,68.09,0,66.51,0,0,1,0,0,0,
2014-05-25T17:00:00,0,0,57.00,68.09,0,66.51,0,0,1,0,0,0,
2014-05-25T17:15:00,0,0,57.00,68.15,0,66.52,0,0,1,0,0,0,
2014-05-25T17:30:00,0,0,57.00,68.18,0,66.59,0,0,1,0,0,0,
2014-05-25T17:45:00,0,0,57.00,68.19,0,66.65,0,0,1,0,0,0,
2014-05-25T18:00:00,0,0,57.00,68.20,0,66.68,0,0,1,0,0,0,
2014-05-25T18:15:00,0,0,57.00,68.22,0,66.70,0,0,1,0,0,0,
2014-05-25T18:30:00,0,0,57.00,68.24,0,66.71,0,0,1,0,0,0,
2014-05-25T18:45:00,0,0,57.00,68.25,0,66.70,0,0,1,0,0,0,
2014-05-25T19:00:00,0,0,57.00,68.23,0,66.76,0,0,1,0,0,0,
2014-05-25T19:15:00,0,0,57.00,68.25,0,66.85,0,0,1,0,0,0,
2014-05-25T19:30:00,0,0,57.00,68.29,0,66.94,0,0,1,0,0,0,
2014-05-25T19:45:00,0,0,57.00,68.28,0,66.97,0,0,1,0,0,0,
2014-05-25T20:00:00,0,0,57.00,68.27,0,67.00,0,0,1,0,0,0,
2014-05-25T20:15:00,0,0,57.00,68.27,0,66.96,0,0,1,0,0,0,
2014-05-25T20:30:00,0,0,57.00,68.19,0,66.82,0,0,1,0,0,0,
2014-05-25T20:45:00,0,0,57.00,68.17,0,66.74,0,0,1,0,0,0,
2014-05-25T21:00:00,0,0,57.00,68.18,0,66.62,0,0,1,0,0,0,
2014-05-25T21:15:00,0,0,57.00,68.14,0,66.54,0,0,1,0,0,0,
2014-05-25T21:30:00,0,0,57.00,68.13,0,66.50,0,0,1,0,0,0,
2014-05-25T21:45:00,0,0,57.00,68.10,0,66.43,0,0,1,0,0,0,
2014-05-25T22:00:00,0,0,57.00,68.08,0,66.40,0,0,1,0,0,0,
2014-05-25T22:15:00,0,0,57.00,68.06,0,66.38,0,0,1,0,0,0,
2014-05-25T22:30:00,0,0,57.00,68.06,0,66.37,0,0,1,0,0,0,
2014-05-25T22:45:00,0,0,57.00,68.07,0,66.36,0,0,1,0,0,0,
2014-05-25T23:00:00,0,0,57.00,68.05,0,66.34,0,0,1,0,0,0,
2014-05-25T23:15:00,0,0,57.00,68.05,0,66.24,0,0,1,0,0,0,
2014-05-25T23:30:00,0,0,57.00,68.05,0,66.19,0,0,1,0,0,0,
2014-05-25T23:45:00,0,0,57.00,68.10,0,66.20,0,0,1,0,0,0,
2014-05-26T00:00:00,0,0,57.00,68.15,0,66.21,0,0,1,0,0,0,
2014-05-26T00:15:00,0,0,57.00,68.25,0,66.27,0,0,1,0,0,0,
2014-05-26T00:30:00,0,0,57.00,68.29,0,66.33,0,0,1,0,0,0,
2014-05-26T00:45:00,0,0,57.00,68.33,0,66.38,0,0,1,0,0,0,
2014-05-26T01:00:00,0,0,57.00,68.40,0,66.45,0,0,1,0,0,0,
2014-05-26T01:15:00,0,0,57.00,68.40,0,66.51,0,0,1,0,0,0,
2014-05-26T01:30:00,0,0,57.00,68.34,0,66.53,0,0,1,0,0,0,
2014-05-26T01:45:00,0,0,57.00,68.40,0,66.61,0,0,1,0,0,0,
2014-05-26T02:00:00,0,0,57.00,68.41,0,66.67,0,0,1,0,0,0,
2014-05-26T02:15:00,0,0,57.00,68.45,0,66.71,0,0,1,0,0,0,
2014-05-26T02:30:00,0,0,57.00,68.44,0,66.76,0,0,1,0,0,0,
2014-05-26T02:45:00,0,0,57.00,68.44,0,66.79,0,0,1,0,0,0,
2014-05-26T03:00:00,0,0,57.00,68.46,0,66.81,0,0,1,0,0,0,
2014-05-26T03:15:00,0,0,57.00,68.46,0,66.81,0,0,1,0,0,0,
2014-05-26T03:30:00,0,0,57.00,68.47,0,66.80,0,0,1,0,0,0,
2014-05-26T03:45:00,0,0,57.00,68.46,0,66.76,0,0,1,0,0,0,
2014-05-26T04:00:00,0,0,57.00,68.46,0,66.70,0,0,1,0,0,0,
2014-05-26T04:15:00,0,0,57.00,68.45,0,66.65,0,0,1,0,0,0,
2014-05-26T04:30:00,0,0,57.00,68.43,0,66.53,0,0,1,0,0,0,
2014-05-26T04:45:00,0,0,57.00,68.42,0,66.48,0,0,1,0,0,0,
2014-05-26T05:00:00,0,0,57.00,68.41,0,66.43,0,0,1,0,0,0,
2014-05-26T05:15:00,0,0,57.00,68.30,0,66.20,0,0,1,0,0,0,
2014-05-26T05:30:00,0,0,57.00,68.19,0,66.05,0,0,1,0,0,0,
2014-05-26T05:45:00,0,0,57.00,68.14,0,65.89,0,0,1,0,0,0,
2014-05-26T06:00:00,0,0,57.00,68.07,0,65.76,0,0,1,0,0,0,
2014-05-26T06:15:00,0,0,57.00,68.02,0,65.69,0,0,1,0,0,0,
2014-05-26T06:30:00,0,0,57.00,67.97,0,65.63,0,0,1,0,0,0,
2014-05-26T06:45:00,0,0,57.00,67.94,0,65.62,0,0,1,0,0,0,
2014-05-26T07:00:00,0,0,57.00,67.90,0,65.62,0,0,1,0,0,0,
2014-05-26T07:15:00,0,0,57.00,67.88,0,65.63,0,0,1,0,0,0,
2014-05-26T07:30:00,0,0,57.00,67.87,0,65.67,0,0,1,0,0,0,
2014-05-26T07:45:00,0,0,NULL,67.85,0,65.74,0,0,0,0,0,0,
2014-05-26T08:00:00,0,0,NULL,67.86,0,65.84,0,0,0,0,0,0,
2014-05-26T08:15:00,0,0,NULL,67.87,0,66.04,0,0,0,0,0,0,
2014-05-26T08:30:00,0,0,NULL,67.94,0,66.33,0,0,0,0,0,0,
2014-05-26T08:45:00,0,0,NULL,67.97,0,66.52,0,0,0,0,0,0,
2014-05-26T09:00:00,0,0,NULL,68.04,0,66.71,0,0,0,0,0,0,
2014-05-26T09:15:00,0,0,NULL,68.11,0,66.97,0,0,0,0,0,0,
2014-05-26T09:30:00,0,0,NULL,68.16,0,67.24,0,0,0,0,0,0,
2014-05-26T09:45:00,0,0,NULL,68.24,0,67.44,0,0,0,0,0,0,
2014-05-26T10:00:00,0,0,NULL,68.30,0,67.62,0,0,0,0,0,0,
2014-05-26T10:15:00,0,0,NULL,68.43,0,67.90,0,0,0,0,0,0,
2014-05-26T10:30:00,0,0,NULL,68.49,0,68.19,0,0,0,0,0,0,
2014-05-26T10:45:00,0,0,NULL,68.59,0,68.41,0,0,0,0,0,0,
2014-05-26T11:00:00,0,0,NULL,68.70,0,68.67,0,0,0,0,0,0,
2014-05-26T11:15:00,0,0,NULL,68.78,0,68.92,0,0,0,0,0,0,
2014-05-26T11:30:00,0,0,NULL,68.90,0,68.99,0,0,0,0,0,0,
2014-05-26T11:45:00,0,0,NULL,69.03,0,69.27,0,0,0,0,0,0,
2014-05-26T12:00:00,0,0,NULL,69.09,0,69.44,0,0,0,0,0,0,
2014-05-26T12:15:00,0,0,NULL,69.24,0,69.68,0,0,0,0,0,0,
2014-05-26T12:30:00,0,0,NULL,69.37,0,69.85,0,0,0,0,0,0,
2014-05-26T12:45:00,0,0,NULL,69.43,0,69.85,0,0,0,0,0,0,
2014-05-26T13:00:00,0,0,NULL,69.54,0,69.93,0,0,0,0,0,0,
2014-05-26T13:15:00,0,0,NULL,69.64,0,69.95,0,0,0,0,0,0,
2014-05-26T13:30:00,0,0,NULL,69.70,0,70.01,0,0,0,0,0,0,
2014-05-26T13:45:00,0,0,NULL,69.79,0,70.06,0,0,0,0,0,0,
2014-05-26T14:00:00,0,0,NULL,69.86,0,70.06,0,0,0,0,0,0,
2014-05-26T14:15:00,0,0,NULL,69.93,0,70.04,0,0,0,0,0,0,
2014-05-26T14:30:00,0,0,NULL,69.99,0,70.04,0,0,0,0,0,0,
2014-05-26T14:45:00,0,0,NULL,70.02,0,69.96,0,0,0,0,0,0,
2014-05-26T15:00:00,0,0,NULL,70.08,0,69.91,0,0,0,0,0,0,
2014-05-26T15:15:00,0,0,NULL,70.12,0,69.90,0,0,0,0,0,0,
2014-05-26T15:30:00,0,0,NULL,70.17,0,69.90,0,0,0,0,0,0,
2014-05-26T15:45:00,0,0,NULL,70.21,0,69.82,0,0,0,0,0,0,
2014-05-26T16:00:00,0,0,NULL,70.25,0,69.87,0,0,0,0,0,0,
2014-05-26T16:15:00,0,0,NULL,70.28,0,69.91,0,0,0,0,0,0,
2014-05-26T16:30:00,0,0,NULL,70.31,0,69.95,0,0,0,0,0,0,
2014-05-26T16:45:00,0,0,NULL,70.35,0,70.26,0,0,0,0,0,0,
2014-05-26T17:00:00,0,0,NULL,70.48,0,70.81,0,0,0,0,0,0,
2014-05-26T17:15:00,0,0,NULL,70.59,0,70.87,0,0,0,0,0,0,
2014-05-26T17:30:00,0,0,NULL,70.63,0,71.07,0,0,0,0,0,0,
2014-05-26T17:45:00,0,0,NULL,70.75,0,71.28,0,0,0,0,0,0,
2014-05-26T18:00:00,0,0,NULL,70.84,0,71.42,0,0,0,0,0,0,
2014-05-26T18:15:00,0,0,NULL,70.94,0,71.47,0,0,0,0,0,0,
2014-05-26T18:30:00,0,0,NULL,71.07,0,71.91,0,0,0,0,0,0,
2014-05-26T18:45:00,0,0,NULL,71.15,0,71.48,0,0,0,0,0,0,
2014-05-26T19:00:00,0,0,NULL,71.18,0,71.13,0,0,0,0,0,0,
2014-05-26T19:15:00,0,0,NULL,71.21,0,70.78,0,0,0,0,0,0,
2014-05-26T19:30:00,0,0,NULL,71.23,0,70.56,0,0,0,0,0,0,
2014-05-26T19:45:00,0,0,NULL,71.22,0,70.46,0,0,0,0,0,0,
2014-05-26T20:00:00,0,0,NULL,71.23,0,70.36,0,0,0,0,0,0,
2014-05-26T20:15:00,0,0,NULL,71.23,0,70.29,0,0,0,0,0,0,
2014-05-26T20:30:00,0,0,NULL,71.24,0,70.20,0,0,0,0,0,0,
2014-05-26T20:45:00,0,0,NULL,71.24,0,70.06,0,0,0,0,0,0,
2014-05-26T21:00:00,0,0,NULL,71.23,0,70.00,0,0,0,0,0,0,
2014-05-26T21:15:00,0,0,NULL,71.31,0,70.01,0,0,0,0,0,0,
2014-05-26T21:30:00,0,0,NULL,71.34,0,69.89,0,0,0,0,0,0,
2014-05-26T21:45:00,0,0,NULL,71.34,0,69.72,0,0,0,0,0,0,
2014-05-26T22:00:00,0,0,NULL,71.31,0,69.60,0,0,0,0,0,0,
2014-05-26T22:15:00,0,0,NULL,71.28,0,69.52,0,0,0,0,0,0,
2014-05-26T22:30:00,0,0,NULL,71.25,0,69.41,0,0,0,0,0,0,
2014-05-26T22:45:00,0,0,NULL,71.23,0,69.33,0,0,0,0,0,0,
2014-05-26T23:00:00,0,0,NULL,71.23,0,69.30,0,0,0,0,0,0,
2014-05-26T23:15:00,0,0,NULL,71.22,0,69.27,0,0,0,0,0,0,
2014-05-26T23:30:00,0,0,NULL,71.19,0,69.22,0,0,0,0,0,0,
2014-05-26T23:45:00,0,0,NULL,71.17,0,69.16,0,0,0,0,0,0,
2014-05-27T00:00:00,0,0,NULL,71.14,0,69.10,0,0,0,0,0,0,
2014-05-27T00:15:00,0,0,NULL,71.12,0,69.05,0,0,0,0,0,0,
2014-05-27T00:30:00,0,0,NULL,71.08,0,68.99,0,0,0,0,0,0,
2014-05-27T00:45:00,0,0,NULL,71.06,0,68.97,0,0,0,0,0,0,
2014-05-27T01:00:00,0,0,NULL,71.03,0,68.90,0,0,0,0,0,0,
2014-05-27T01:15:00,0,0,NULL,71.00,0,68.83,0,0,0,0,0,0,
2014-05-27T01:30:00,0,0,NULL,70.97,0,68.80,0,0,0,0,0,0,
2014-05-27T01:45:00,0,0,NULL,70.95,0,68.76,0,0,0,0,0,0,
2014-05-27T02:00:00,0,0,NULL,70.94,0,68.79,0,0,0,0,0,0,
2014-05-27T02:15:00,0,0,NULL,70.92,0,68.82,0,0,0,0,0,0,
2014-05-27T02:30:00,0,0,NULL,70.90,0,68.86,0,0,0,0,0,0,
2014-05-27T02:45:00,0,0,NULL,70.90,0,68.85,0,0,0,0,0,0,
2014-05-27T03:00:00,0,0,NULL,70.88,0,68.82,0,0,0,0,0,0,
2014-05-27T03:15:00,0,0,NULL,70.85,0,68.73,0,0,0,0,0,0,
2014-05-27T03:30:00,0,0,NULL,70.82,0,68.67,0,0,0,0,0,0,
2014-05-27T03:45:00,0,0,NULL,70.79,0,68.60,0,0,0,0,0,0,
2014-05-27T04:00:00,0,0,NULL,70.78,0,68.54,0,0,0,0,0,0,
2014-05-27T04:15:00,0,0,NULL,70.78,0,68.50,NULL,0,0,0,0,0,
2014-05-27T04:30:00,0,0,NULL,70.77,0,68.49,NULL,0,0,0,0,0,
2014-05-27T04:45:00,0,0,NULL,70.74,0,68.47,NULL,0,0,0,0,0,
2014-05-27T05:00:00,0,0,NULL,70.73,0,68.44,NULL,0,0,0,0,0,
2014-05-27T05:15:00,0,0,NULL,70.58,0,68.28,NULL,0,0,0,0,0,
2014-05-27T05:30:00,0,0,NULL,70.49,0,68.23,NULL,0,0,0,0,0,
2014-05-27T05:45:00,0,0,NULL,70.44,0,68.20,NULL,0,0,0,0,0,
2014-05-27T06:00:00,0,0,NULL,70.38,0,68.10,NULL,0,0,0,0,0,
2014-05-27T06:15:00,1,1,NULL,70.71,0,67.80,NULL,0,0,0,0,0,
2014-05-27T06:30:00,1,1,NULL,63.67,0,67.92,NULL,100.00,0,0,0,0,
2014-05-27T06:45:00,1,1,NULL,59.50,0,68.51,NULL,100.00,0,0,0,0,
2014-05-27T07:00:00,1,0,NULL,59.19,0,68.96,NULL,100.00,0,0,0,0,
2014-05-27T07:15:00,1,0,NULL,59.16,0,68.96,NULL,100.00,0,0,0,0,
2014-05-27T07:30:00,1,0,NULL,59.80,0,69.28,NULL,100.00,0,0,0,0,
2014-05-27T07:45:00,1,0,NULL,57.95,0,71.98,NULL,100.00,0,0,0,0,
2014-05-27T08:00:00,1,0,NULL,57.26,0,71.86,NULL,100.00,0,0,0,0,
2014-05-27T08:15:00,1,0,NULL,55.49,0,71.86,NULL,85.03,0,0,0,0,
2014-05-27T08:30:00,1,0,NULL,54.17,0,71.93,NULL,50.94,0,0,0,0,
2014-05-27T08:45:00,1,0,NULL,NULL,0,72.21,NULL,30.23,0,0,0,0,
2014-05-27T09:00:00,1,0,NULL,NULL,0,72.47,NULL,24.69,0,0,0,0,
2014-05-27T09:15:00,1,0,NULL,NULL,0,72.86,NULL,26.72,0,0,0,0,
2014-05-27T09:30:00,1,0,NULL,NULL,0,73.15,NULL,27.77,0,0,0,0,
2014-05-27T09:45:00,1,0,NULL,NULL,0,73.33,NULL,25.87,0,0,0,0,
2014-05-27T10:00:00,1,0,NULL,NULL,0,73.48,NULL,23.07,0,0,0,0,
2014-05-27T10:15:00,1,0,NULL,NULL,0,73.67,NULL,23.16,0,0,0,0,
2014-05-27T10:30:00,1,0,NULL,NULL,0,73.91,NULL,26.31,0,0,0,0,
2014-05-27T10:45:00,1,0,NULL,NULL,0,74.00,NULL,26.80,0,0,0,0,
2014-05-27T11:00:00,1,0,NULL,NULL,0,74.09,NULL,26.32,0,0,0,0,
2014-05-27T11:15:00,1,0,NULL,NULL,0,74.20,NULL,25.90,0,0,0,0,
2014-05-27T11:30:00,1,0,NULL,NULL,0,74.27,NULL,24.07,0,0,0,0,
2014-05-27T11:45:00,1,0,NULL,NULL,0,74.38,NULL,24.51,0,0,0,0,
2014-05-27T12:00:00,1,0,NULL,NULL,0,74.47,NULL,25.18,0,0,0,0,
2014-05-27T12:15:00,1,0,NULL,NULL,0,74.53,NULL,28.12,0,0,0,0,
2014-05-27T12:30:00,1,0,NULL,NULL,0,74.59,NULL,24.70,0,0,0,0,
2014-05-27T12:45:00,1,0,NULL,NULL,0,74.51,NULL,24.15,0,0,0,0,
2014-05-27T13:00:00,1,0,NULL,NULL,0,74.47,NULL,25.64,0,0,0,0,
2014-05-27T13:15:00,1,0,NULL,NULL,0,74.52,NULL,29.61,0,0,0,0,
2014-05-27T13:30:00,1,0,NULL,NULL,0,74.73,NULL,23.80,0,0,0,0,
2014-05-27T13:45:00,1,0,NULL,NULL,0,75.01,NULL,28.75,0,0,0,0,
2014-05-27T14:00:00,1,0,NULL,NULL,0,74.84,NULL,25.92,0,0,0,0,
2014-05-27T14:15:00,1,0,NULL,NULL,0,74.76,NULL,24.78,0,0,0,0,
2014-05-27T14:30:00,1,0,NULL,NULL,0,74.84,NULL,27.56,0,0,0,0,
2014-05-27T14:45:00,1,0,NULL,NULL,0,74.85,NULL,29.50,0,0,0,0,
2014-05-27T15:00:00,1,0,NULL,NULL,0,75.00,NULL,32.69,0,0,0,0,
2014-05-27T15:15:00,1,0,NULL,NULL,0,75.16,NULL,33.97,0,0,0,0,
2014-05-27T15:30:00,1,0,NULL,NULL,0,75.03,NULL,32.33,0,0,0,0,
2014-05-27T15:45:00,1,0,NULL,NULL,0,74.85,NULL,29.25,0,0,0,0,
2014-05-27T16:00:00,1,0,NULL,NULL,0,74.67,NULL,25.05,0,0,0,0,
2014-05-27T16:15:00,1,0,NULL,NULL,0,74.22,NULL,24.97,0,0,0,0,
2014-05-27T16:30:00,1,0,NULL,NULL,0,74.39,NULL,24.93,0,0,0,0,
2014-05-27T16:45:00,1,0,NULL,NULL,0,74.59,NULL,26.14,0,0,0,0,
2014-05-27T17:00:00,1,0,NULL,NULL,0,74.75,NULL,28.04,0,0,0,0,
2014-05-27T17:15:00,1,0,NULL,NULL,0,74.79,NULL,29.06,0,0,0,0,
2014-05-27T17:30:00,1,0,NULL,NULL,0,74.64,NULL,26.15,0,0,0,0,
2014-05-27T17:45:00,1,0,NULL,NULL,0,73.92,NULL,21.78,0,0,0,0,
2014-05-27T18:00:00,1,0,NULL,NULL,0,73.74,NULL,89.13,0,0,0,0,
2014-05-27T18:15:00,0,0,NULL,NULL,0,73.16,NULL,0,0,0,0,0,
2014-05-27T18:30:00,0,0,NULL,NULL,0,73.02,NULL,0,0,0,0,0,
2014-05-27T18:45:00,0,0,NULL,NULL,0,73.23,NULL,0,0,0,0,0,
2014-05-27T19:00:00,0,0,NULL,NULL,0,73.23,NULL,0,0,0,0,0,
2014-05-27T19:15:00,0,0,NULL,NULL,0,72.72,NULL,0,0,0,0,0,
2014-05-27T19:30:00,0,0,NULL,NULL,0,72.99,NULL,0,0,0,0,0,
2014-05-27T19:45:00,0,0,NULL,NULL,0,73.02,NULL,0,0,0,0,0,
2014-05-27T20:00:00,0,0,NULL,NULL,0,72.92,NULL,0,0,0,0,0,
2014-05-27T20:15:00,0,0,NULL,NULL,0,72.06,NULL,0,0,0,0,0,
2014-05-27T20:30:00,0,0,NULL,NULL,0,72.10,NULL,0,0,0,0,0,
2014-05-27T20:45:00,0,0,NULL,NULL,0,72.13,NULL,0,0,0,0,0,
2014-05-27T21:00:00,0,0,NULL,NULL,0,71.92,NULL,0,0,0,0,0,
2014-05-27T21:15:00,0,0,NULL,NULL,0,71.30,NULL,0,0,0,0,0,
2014-05-27T21:30:00,0,0,NULL,NULL,0,71.03,NULL,0,0,0,0,0,
2014-05-27T21:45:00,0,0,NULL,NULL,0,70.90,NULL,0,0,0,0,0,
2014-05-27T22:00:00,0,0,NULL,NULL,0,70.81,NULL,0,0,0,0,0,
2014-05-27T22:15:00,0,0,NULL,NULL,0,70.76,NULL,0,0,0,0,0,
2014-05-27T22:30:00,0,0,NULL,NULL,0,70.68,NULL,0,0,0,0,0,
2014-05-27T22:45:00,0,0,NULL,NULL,0,70.54,NULL,0,0,0,0,0,
2014-05-27T23:00:00,0,0,NULL,NULL,0,70.51,NULL,0,0,0,0,0,
2014-05-27T23:15:00,0,0,NULL,NULL,0,70.49,NULL,0,0,0,0,0,
2014-05-27T23:30:00,0,0,NULL,NULL,0,70.08,NULL,0,0,0,0,0,
2014-05-27T23:45:00,0,0,NULL,NULL,0,69.37,NULL,0,0,0,0,0,
2014-05-28T00:00:00,0,0,NULL,NULL,0,68.57,NULL,0,0,0,0,0,
2014-05-28T00:15:00,0,0,NULL,NULL,0,68.09,NULL,0,0,0,0,0,
2014-05-28T00:30:00,0,0,NULL,NULL,0,67.69,NULL,0,0,0,0,0,
2014-05-28T00:45:00,0,0,NULL,NULL,0,67.26,NULL,0,0,0,0,0,
2014-05-28T01:00:00,0,0,NULL,NULL,0,67.15,NULL,0,0,0,0,0,
2014-05-28T01:15:00,0,0,NULL,NULL,0,67.22,NULL,0,0,0,0,0,
2014-05-28T01:30:00,0,0,NULL,NULL,0,67.42,NULL,0,0,0,0,0,
2014-05-28T01:45:00,0,0,NULL,NULL,0,67.63,NULL,0,0,0,0,0,
2014-05-28T02:00:00,0,0,NULL,NULL,0,67.81,NULL,0,0,0,0,0,
2014-05-28T02:15:00,0,0,NULL,NULL,0,67.90,NULL,0,0,0,0,0,
2014-05-28T02:30:00,0,0,NULL,NULL,0,67.84,NULL,0,0,0,0,0,
2014-05-28T02:45:00,0,0,NULL,NULL,0,67.78,NULL,0,0,0,0,0,
2014-05-28T03:00:00,0,0,NULL,NULL,0,67.78,NULL,0,0,0,0,0,
2014-05-28T03:15:00,0,0,NULL,NULL,0,67.75,NULL,0,0,0,0,0,
2014-05-28T03:30:00,0,0,NULL,NULL,0,67.75,NULL,0,0,0,0,0,
2014-05-28T03:45:00,0,0,NULL,NULL,0,67.75,NULL,0,0,0,0,0,
2014-05-28T04:00:00,0,0,NULL,NULL,0,67.75,NULL,0,0,0,0,0,
2014-05-28T04:15:00,0,0,NULL,NULL,0,67.74,NULL,0,0,0,0,0,
2014-05-28T04:30:00,0,0,NULL,NULL,0,67.68,NULL,0,0,0,0,0,
2014-05-28T04:45:00,0,0,NULL,NULL,0,67.66,NULL,0,0,0,0,0,
2014-05-28T05:00:00,0,0,NULL,NULL,0,67.64,NULL,0,0,0,0,0,
2014-05-28T05:15:00,0,0,NULL,NULL,0,67.49,NULL,0,0,0,0,0,
2014-05-28T05:30:00,0,0,NULL,NULL,0,67.33,NULL,0,0,0,0,0,
2014-05-28T05:45:00,0,0,NULL,NULL,0,67.02,NULL,0,0,0,0,0,
2014-05-28T06:00:00,0,0,NULL,NULL,0,66.44,NULL,0,0,0,0,0,
2014-05-28T06:15:00,1,0,NULL,NULL,0,62.65,NULL,0,0,0,0,0,
2014-05-28T06:30:00,1,0,NULL,NULL,0,59.40,NULL,0,0,0,0,0,
2014-05-28T06:45:00,1,0,NULL,NULL,0,59.29,NULL,100.00,0,0,0,0,
2014-05-28T07:00:00,1,0,NULL,NULL,0,59.49,NULL,100.00,0,0,0,0,
2014-05-28T07:15:00,1,0,NULL,NULL,0,59.29,NULL,87.68,0,0,0,0,
2014-05-28T07:30:00,1,0,NULL,NULL,0,59.25,NULL,51.10,0,0,0,0,
2014-05-28T07:45:00,1,0,NULL,NULL,0,59.37,NULL,26.32,0,0,0,0,
2014-05-28T08:00:00,1,0,NULL,NULL,0,58.92,NULL,17.62,0,0,0,0,
2014-05-28T08:15:00,1,0,NULL,NULL,0,59.29,NULL,14.85,0,0,0,0,
2014-05-28T08:30:00,1,0,NULL,NULL,0,59.35,NULL,11.85,0,0,0,0,
2014-05-28T08:45:00,1,0,NULL,NULL,0,60.03,NULL,14.41,0,0,0,0,
2014-05-28T09:00:00,1,0,NULL,NULL,0,60.68,NULL,20.48,0,0,0,0,
2014-05-28T09:15:00,1,0,NULL,NULL,0,61.50,NULL,15.55,0,0,0,0,
2014-05-28T09:30:00,1,0,NULL,NULL,0,62.58,NULL,21.88,0,0,0,0,
2014-05-28T09:45:00,1,0,NULL,NULL,0,62.70,NULL,17.17,0,0,0,0,
2014-05-28T10:00:00,1,0,NULL,NULL,0,63.72,NULL,18.76,0,0,0,0,
2014-05-28T10:15:00,1,0,NULL,NULL,0,64.61,NULL,20.75,0,0,0,0,
2014-05-28T10:30:00,1,0,NULL,NULL,0,64.43,NULL,16.95,0,0,0,0,
2014-05-28T10:45:00,1,0,NULL,NULL,0,65.27,NULL,20.93,0,0,0,0,
2014-05-28T11:00:00,1,0,NULL,NULL,0,66.18,NULL,24.78,0,0,0,0,
2014-05-28T11:15:00,1,0,NULL,NULL,0,66.31,NULL,19.34,0,0,0,0,
2014-05-28T11:30:00,1,0,NULL,NULL,0,66.66,NULL,21.63,0,0,0,0,
2014-05-28T11:45:00,1,0,NULL,NULL,0,67.21,NULL,23.58,0,0,0,0,
2014-05-28T12:00:00,1,0,NULL,NULL,0,67.59,NULL,28.74,0,0,0,0,
2014-05-28T12:15:00,1,0,NULL,NULL,0,68.02,NULL,24.43,0,0,0,0,
2014-05-28T12:30:00,1,0,NULL,NULL,0,68.01,NULL,22.99,0,0,0,0,
2014-05-28T12:45:00,1,0,NULL,NULL,0,68.99,NULL,25.36,0,0,0,0,
2014-05-28T13:00:00,1,0,NULL,NULL,0,69.44,NULL,24.82,0,0,0,0,
2014-05-28T13:15:00,1,0,NULL,NULL,0,73.16,NULL,24.57,0,0,0,0,
2014-05-28T13:30:00,1,0,NULL,NULL,0,73.21,NULL,24.16,0,0,0,0,
2014-05-28T13:45:00,1,0,NULL,NULL,0,73.21,NULL,22.29,0,0,0,0,
2014-05-28T14:00:00,1,0,NULL,NULL,0,73.22,NULL,21.40,0,0,0,0,
2014-05-28T14:15:00,1,0,NULL,NULL,0,73.13,NULL,24.38,0,0,0,0,
2014-05-28T14:30:00,1,0,NULL,NULL,0,73.14,NULL,25.81,0,0,0,0,
2014-05-28T14:45:00,1,0,NULL,NULL,0,73.06,NULL,26.31,0,0,0,0,
2014-05-28T15:00:00,1,0,NULL,NULL,0,73.22,NULL,26.76,0,0,0,0,
2014-05-28T15:15:00,1,0,NULL,NULL,0,73.22,NULL,27.45,0,0,0,0,
2014-05-28T15:30:00,1,0,NULL,NULL,0,73.18,NULL,28.01,0,0,0,0,
2014-05-28T15:45:00,1,0,NULL,NULL,0,73.13,NULL,26.91,0,0,0,0,
2014-05-28T16:00:00,1,0,NULL,NULL,0,72.99,NULL,26.04,0,0,0,0,
2014-05-28T16:15:00,1,0,NULL,NULL,0,73.15,NULL,23.77,0,0,0,0,
2014-05-28T16:30:00,1,0,NULL,NULL,0,73.14,NULL,20.60,0,0,0,0,
2014-05-28T16:45:00,1,0,NULL,NULL,0,73.14,NULL,19.95,0,0,0,0,
2014-05-28T17:00:00,1,0,NULL,NULL,0,73.05,NULL,21.14,0,0,0,0,
2014-05-28T17:15:00,1,0,NULL,NULL,0,73.10,NULL,25.12,0,0,0,0,
2014-05-28T17:30:00,1,0,NULL,NULL,0,73.05,NULL,27.46,0,0,0,0,
2014-05-28T17:45:00,1,0,NULL,NULL,0,73.02,NULL,27.57,0,0,0,0,
2014-05-28T18:00:00,1,0,NULL,NULL,0,73.04,NULL,27.99,0,0,0,0,
2014-05-28T18:15:00,1,0,NULL,NULL,0,72.72,NULL,29.05,0,0,0,0,
2014-05-28T18:30:00,1,0,NULL,NULL,0,72.73,NULL,100.00,0,0,0,0,
2014-05-28T18:45:00,0,0,NULL,NULL,0,72.22,NULL,0,0,0,0,0,
2014-05-28T19:00:00,0,0,NULL,NULL,0,71.39,NULL,0,0,0,0,0,
2014-05-28T19:15:00,0,0,NULL,NULL,0,70.07,NULL,0,0,0,0,0,
2014-05-28T19:30:00,0,0,NULL,NULL,0,68.90,NULL,0,0,0,0,0,
2014-05-28T19:45:00,0,0,NULL,NULL,0,68.05,NULL,0,0,0,0,0,
2014-05-28T20:00:00,0,0,NULL,NULL,0,67.38,NULL,0,0,0,0,0,
2014-05-28T20:15:00,0,0,NULL,NULL,0,66.82,NULL,0,0,0,0,0,
2014-05-28T20:30:00,0,0,NULL,NULL,0,66.05,NULL,0,0,0,0,0,
2014-05-28T20:45:00,0,0,NULL,NULL,0,65.44,NULL,0,0,0,0,0,
2014-05-28T21:00:00,0,0,NULL,NULL,0,65.16,NULL,0,0,0,0,0,
2014-05-28T21:15:00,0,0,NULL,NULL,0,65.31,NULL,0,0,0,0,0,
2014-05-28T21:30:00,0,0,NULL,NULL,0,65.32,NULL,0,0,0,0,0,
2014-05-28T21:45:00,0,0,NULL,NULL,0,65.24,NULL,0,0,0,0,0,
2014-05-28T22:00:00,0,0,NULL,NULL,0,65.05,NULL,0,0,0,0,0,
2014-05-28T22:15:00,0,0,NULL,NULL,0,64.97,NULL,0,0,0,0,0,
2014-05-28T22:30:00,0,0,NULL,NULL,0,64.81,NULL,0,0,0,0,0,
2014-05-28T22:45:00,0,0,NULL,NULL,0,64.69,NULL,0,0,0,0,0,
2014-05-28T23:00:00,0,0,NULL,NULL,0,64.62,NULL,0,0,0,0,0,
2014-05-28T23:15:00,0,0,NULL,NULL,0,64.54,NULL,0,0,0,0,0,
2014-05-28T23:30:00,0,0,NULL,NULL,0,64.64,NULL,0,0,0,0,0,
2014-05-28T23:45:00,0,0,NULL,NULL,0,64.50,NULL,0,0,0,0,0,
2014-05-29T00:00:00,0,0,NULL,NULL,0,64.29,NULL,0,0,0,0,0,
2014-05-29T00:15:00,0,0,NULL,NULL,0,64.18,NULL,0,0,0,0,0,
2014-05-29T00:30:00,0,0,NULL,NULL,0,64.17,NULL,0,0,0,0,0,
2014-05-29T00:45:00,0,0,NULL,NULL,0,64.28,NULL,0,0,0,0,0,
2014-05-29T01:00:00,0,0,NULL,NULL,0,64.18,NULL,0,0,0,0,0,
2014-05-29T01:15:00,0,0,NULL,NULL,0,64.04,NULL,0,0,0,0,0,
2014-05-29T01:30:00,0,0,NULL,NULL,0,63.94,NULL,0,0,0,0,0,
2014-05-29T01:45:00,0,0,NULL,NULL,0,63.94,NULL,0,0,0,0,0,
2014-05-29T02:00:00,0,0,NULL,NULL,0,63.93,NULL,0,0,0,0,0,
2014-05-29T02:15:00,0,0,NULL,NULL,0,63.97,NULL,0,0,0,0,0,
2014-05-29T02:30:00,0,0,NULL,NULL,0,63.92,NULL,0,0,0,0,0,
2014-05-29T02:45:00,0,0,NULL,NULL,0,63.92,NULL,0,0,0,0,0,
2014-05-29T03:00:00,0,0,NULL,NULL,0,63.92,NULL,0,0,0,0,0,
2014-05-29T03:15:00,0,0,NULL,NULL,0,63.80,NULL,0,0,0,0,0,
2014-05-29T03:30:00,0,0,NULL,NULL,0,63.75,NULL,0,0,0,0,0,
2014-05-29T03:45:00,0,0,NULL,NULL,0,63.73,NULL,0,0,0,0,0,
2014-05-29T04:00:00,0,0,NULL,NULL,0,63.71,NULL,0,0,0,0,0,
2014-05-29T04:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T04:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T04:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T05:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T05:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T05:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T05:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T06:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T06:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T06:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T06:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T07:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T07:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T07:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T07:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T08:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T09:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T10:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T11:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T12:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T13:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T14:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T15:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T16:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T17:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T18:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T19:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T20:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T21:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T22:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-29T23:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T00:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T01:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T02:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T03:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T04:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T05:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T06:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T07:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T08:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T09:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T10:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T11:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T12:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T13:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T14:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T14:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
