FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-07T11:30:00,1,1,57.00,68.64,0,67.48,0,0,1,0,0,0,
2014-06-07T11:45:00,1,1,57.00,68.73,0,67.55,0,0,1,0,0,0,
2014-06-07T12:00:00,1,1,57.00,68.71,0,67.59,0,0,1,0,0,0,
2014-06-07T12:15:00,1,1,57.00,68.76,0,67.66,0,0,1,0,0,0,
2014-06-07T12:30:00,1,1,57.00,68.77,0,67.74,0,0,1,0,0,0,
2014-06-07T12:45:00,1,1,57.00,68.85,0,67.77,0,0,1,0,0,0,
2014-06-07T13:00:00,1,1,57.00,68.87,0,67.83,0,0,1,0,0,0,
2014-06-07T13:15:00,1,1,57.00,68.90,0,67.85,0,0,1,0,0,0,
2014-06-07T13:30:00,1,1,57.00,68.93,0,67.84,0,0,1,0,0,0,
2014-06-07T13:45:00,1,1,57.00,68.97,0,67.88,0,0,1,0,0,0,
2014-06-07T14:00:00,1,1,57.00,68.99,0,67.95,0,0,1,0,0,0,
2014-06-07T14:15:00,1,1,57.00,69.07,0,68.03,0,0,1,0,0,0,
2014-06-07T14:30:00,1,1,57.00,69.05,0,68.05,0,0,1,0,0,0,
2014-06-07T14:45:00,1,1,57.00,69.08,0,68.05,0,0,1,0,0,0,
2014-06-07T15:00:00,1,1,57.00,69.06,0,68.03,0,0,1,0,0,0,
2014-06-07T15:15:00,1,1,57.00,69.08,0,68.05,0,0,1,0,0,0,
2014-06-07T15:30:00,1,1,57.00,69.09,0,68.10,0,0,1,0,0,0,
2014-06-07T15:45:00,1,1,57.00,69.13,0,68.18,0,0,1,0,0,0,
2014-06-07T16:00:00,1,1,57.00,69.16,0,68.20,0,0,1,0,0,0,
2014-06-07T16:15:00,1,1,57.00,69.20,0,68.17,0,0,1,0,0,0,
2014-06-07T16:30:00,1,1,57.00,69.22,0,68.17,0,0,1,0,0,0,
2014-06-07T16:45:00,1,1,57.00,69.21,0,68.19,0,0,1,0,0,0,
2014-06-07T17:00:00,1,1,57.00,69.24,0,68.22,0,0,1,0,0,0,
2014-06-07T17:15:00,1,1,57.00,69.28,0,68.34,0,0,1,0,0,0,
2014-06-07T17:30:00,1,1,57.00,69.31,0,68.44,0,0,1,0,0,0,
2014-06-07T17:45:00,1,1,57.00,69.33,0,68.49,0,0,1,0,0,0,
2014-06-07T18:00:00,1,1,57.00,69.35,0,68.53,0,0,1,0,0,0,
2014-06-07T18:15:00,1,1,57.00,69.37,0,68.54,0,0,1,0,0,0,
2014-06-07T18:30:00,1,1,57.00,69.37,0,68.56,0,0,1,0,0,0,
2014-06-07T18:45:00,1,1,57.00,69.37,0,68.53,0,0,1,0,0,0,
2014-06-07T19:00:00,1,1,57.00,69.38,0,68.44,0,0,1,0,0,0,
2014-06-07T19:15:00,1,1,57.00,69.38,0,68.39,0,0,1,0,0,0,
2014-06-07T19:30:00,1,1,57.00,69.38,0,68.36,0,0,1,0,0,0,
2014-06-07T19:45:00,1,1,57.00,69.37,0,68.36,0,0,1,0,0,0,
2014-06-07T20:00:00,1,1,57.00,69.38,0,68.35,0,0,1,0,0,0,
2014-06-07T20:15:00,1,1,57.00,69.37,0,68.30,0,0,1,0,0,0,
2014-06-07T20:30:00,1,1,57.00,69.38,0,68.27,0,0,1,0,0,0,
2014-06-07T20:45:00,1,1,57.00,69.37,0,68.29,0,0,1,0,0,0,
2014-06-07T21:00:00,1,1,57.00,69.37,0,68.28,0,0,1,0,0,0,
2014-06-07T21:15:00,1,1,57.00,69.37,0,68.26,0,0,1,0,0,0,
2014-06-07T21:30:00,1,1,57.00,69.37,0,68.26,0,0,1,0,0,0,
2014-06-07T21:45:00,1,1,57.00,69.36,0,68.24,0,0,1,0,0,0,
2014-06-07T22:00:00,1,1,57.00,69.36,0,68.25,0,0,1,0,0,0,
2014-06-07T22:15:00,1,1,57.00,69.35,0,68.23,0,0,1,0,0,0,
2014-06-07T22:30:00,1,1,57.00,69.33,0,68.36,0,0,1,0,0,0,
2014-06-07T22:45:00,1,1,57.00,69.35,0,68.70,0,0,1,0,0,0,
2014-06-07T23:00:00,1,1,57.00,69.43,0,69.23,0,0,1,0,0,0,
2014-06-07T23:15:00,1,1,57.00,69.53,0,69.71,0,0,1,0,0,0,
2014-06-07T23:30:00,1,1,57.00,69.60,0,69.93,0,0,1,0,0,0,
2014-06-07T23:45:00,1,1,57.00,69.67,0,69.92,0,0,1,0,0,0,
2014-06-08T00:00:00,1,1,57.00,69.70,0,69.82,0,0,1,0,0,0,
2014-06-08T00:15:00,1,1,57.00,69.73,0,69.74,0,0,1,0,0,0,
2014-06-08T00:30:00,1,1,57.00,69.78,0,69.64,0,0,1,0,0,0,
2014-06-08T00:45:00,1,1,57.00,69.82,0,69.57,0,0,1,0,0,0,
2014-06-08T01:00:00,1,1,57.00,69.85,0,69.46,0,0,1,0,0,0,
2014-06-08T01:15:00,1,1,57.00,69.89,0,69.35,0,0,1,0,0,0,
2014-06-08T01:30:00,1,1,57.00,69.89,0,69.18,0,0,1,0,0,0,
2014-06-08T01:45:00,1,1,57.00,69.84,0,68.68,0,0,1,0,0,0,
2014-06-08T02:00:00,1,1,57.00,69.72,0,67.98,0,0,1,0,0,0,
2014-06-08T02:15:00,1,1,57.00,69.58,0,67.11,0,0,1,0,0,0,
2014-06-08T02:30:00,1,1,57.00,69.40,0,66.31,0,0,1,0,0,0,
2014-06-08T02:45:00,1,1,57.00,69.25,0,65.82,0,0,1,0,0,0,
2014-06-08T03:00:00,1,1,57.00,69.09,0,65.50,0,0,1,0,0,0,
2014-06-08T03:15:00,1,1,57.00,68.97,0,65.28,0,0,1,0,0,0,
2014-06-08T03:30:00,1,1,57.00,68.81,0,65.04,0,0,1,0,0,0,
2014-06-08T03:45:00,1,1,57.00,68.64,0,64.66,0,0,1,0,0,0,
2014-06-08T04:00:00,1,1,57.00,68.46,0,64.35,0,0,1,0,0,0,
2014-06-08T04:15:00,1,1,57.00,68.32,0,64.17,0,0,1,0,0,0,
2014-06-08T04:30:00,1,1,57.00,68.14,0,63.74,0,0,1,0,0,0,
2014-06-08T04:45:00,1,1,57.00,67.96,0,63.58,0,0,1,0,0,0,
2014-06-08T05:00:00,1,1,57.00,67.81,0,63.46,0,0,1,0,0,0,
2014-06-08T05:15:00,1,1,57.00,67.64,0,63.34,0,0,1,0,0,0,
2014-06-08T05:30:00,1,1,57.00,67.49,0,63.17,0,0,1,0,0,0,
2014-06-08T05:45:00,1,1,57.00,67.38,0,63.36,0,0,1,0,0,0,
2014-06-08T06:00:00,1,1,57.00,67.23,0,63.16,0,0,1,0,0,0,
2014-06-08T06:15:00,1,1,57.00,67.10,0,63.04,0,0,1,0,0,0,
2014-06-08T06:30:00,1,1,57.00,67.01,0,63.15,0,0,1,0,0,0,
2014-06-08T06:45:00,1,1,57.00,66.92,0,63.15,0,0,1,0,0,0,
2014-06-08T07:00:00,1,1,57.00,66.86,0,63.22,0,0,1,0,0,0,
2014-06-08T07:15:00,1,1,57.00,66.75,0,63.11,0,0,1,0,0,0,
2014-06-08T07:30:00,1,1,57.00,66.68,0,63.05,0,0,1,0,0,0,
2014-06-08T07:45:00,1,1,57.00,66.60,0,63.00,0,0,1,0,0,0,
2014-06-08T08:00:00,1,1,57.00,66.59,0,63.17,0,0,1,0,0,0,
2014-06-08T08:15:00,1,1,57.00,66.57,0,63.53,0,0,1,0,0,0,
2014-06-08T08:30:00,1,1,57.00,66.56,0,63.68,0,0,1,0,0,0,
2014-06-08T08:45:00,1,1,57.00,66.58,0,63.91,0,0,1,0,0,0,
2014-06-08T09:00:00,1,1,57.00,66.61,0,64.21,0,0,1,0,0,0,
2014-06-08T09:15:00,1,1,57.00,66.63,0,64.37,0,0,1,0,0,0,
2014-06-08T09:30:00,1,1,57.00,66.64,0,64.43,0,0,1,0,0,0,
2014-06-08T09:45:00,1,1,57.00,66.64,0,64.44,0,0,1,0,0,0,
2014-06-08T10:00:00,1,1,57.00,66.69,0,64.66,0,0,1,0,0,0,
2014-06-08T10:15:00,1,1,57.00,66.74,0,64.91,0,0,1,0,0,0,
2014-06-08T10:30:00,1,1,57.00,66.78,0,64.97,0,0,1,0,0,0,
2014-06-08T10:45:00,1,1,57.00,66.83,0,65.06,0,0,1,0,0,0,
2014-06-08T11:00:00,1,1,57.00,66.80,0,64.97,0,0,1,0,0,0,
2014-06-08T11:15:00,1,1,57.00,66.82,0,64.95,0,0,1,0,0,0,
2014-06-08T11:30:00,1,1,57.00,66.87,0,65.10,0,0,1,0,0,0,
2014-06-08T11:45:00,1,1,57.00,66.90,0,65.25,0,0,1,0,0,0,
2014-06-08T12:00:00,1,1,57.00,66.95,0,65.51,0,0,1,0,0,0,
2014-06-08T12:15:00,1,1,57.00,66.99,0,65.58,0,0,1,0,0,0,
2014-06-08T12:30:00,1,1,57.00,67.06,0,65.77,0,0,1,0,0,0,
2014-06-08T12:45:00,1,1,57.00,67.15,0,65.93,0,0,1,0,0,0,
2014-06-08T13:00:00,1,1,57.00,67.20,0,66.04,0,0,1,0,0,0,
2014-06-08T13:15:00,1,1,57.00,67.23,0,66.22,0,0,1,0,0,0,
2014-06-08T13:30:00,1,1,57.00,67.33,0,66.38,0,0,1,0,0,0,
2014-06-08T13:45:00,1,1,57.00,67.37,0,66.45,0,0,1,0,0,0,
2014-06-08T14:00:00,1,1,57.00,67.46,0,66.60,0,0,1,0,0,0,
2014-06-08T14:15:00,1,1,57.00,67.52,0,66.75,0,0,1,0,0,0,
2014-06-08T14:30:00,1,1,57.00,67.61,0,66.87,0,0,1,0,0,0,
2014-06-08T14:45:00,1,1,57.00,67.67,0,67.01,0,0,1,0,0,0,
2014-06-08T15:00:00,1,1,57.00,67.76,0,67.11,0,0,1,0,0,0,
2014-06-08T15:15:00,1,1,57.00,67.79,0,67.07,0,0,1,0,0,0,
2014-06-08T15:30:00,1,1,57.00,67.83,0,66.96,0,0,1,0,0,0,
2014-06-08T15:45:00,1,1,57.00,67.85,0,66.88,0,0,1,0,0,0,
2014-06-08T16:00:00,1,1,57.00,67.84,0,66.81,0,0,1,0,0,0,
2014-06-08T16:15:00,1,1,57.00,67.85,0,66.67,0,0,1,0,0,0,
2014-06-08T16:30:00,1,1,57.00,67.85,0,66.52,0,0,1,0,0,0,
2014-06-08T16:45:00,1,1,57.00,67.80,0,66.33,0,0,1,0,0,0,
2014-06-08T17:00:00,1,1,57.00,67.79,0,66.17,0,0,1,0,0,0,
2014-06-08T17:15:00,1,1,57.00,67.70,0,65.89,0,0,1,0,0,0,
2014-06-08T17:30:00,1,1,57.00,67.62,0,65.65,0,0,1,0,0,0,
2014-06-08T17:45:00,1,1,57.00,67.53,0,65.52,0,0,1,0,0,0,
2014-06-08T18:00:00,1,1,57.00,67.47,0,65.54,0,0,1,0,0,0,
2014-06-08T18:15:00,1,1,57.00,67.45,0,65.64,0,0,1,0,0,0,
2014-06-08T18:30:00,1,1,57.00,67.39,0,65.59,0,0,1,0,0,0,
2014-06-08T18:45:00,1,1,57.00,67.37,0,65.73,0,0,1,0,0,0,
2014-06-08T19:00:00,1,1,57.00,67.36,0,65.80,0,0,1,0,0,0,
2014-06-08T19:15:00,1,1,57.00,67.35,0,65.83,0,0,1,0,0,0,
2014-06-08T19:30:00,1,1,57.00,67.33,0,65.85,0,0,1,0,0,0,
2014-06-08T19:45:00,1,1,57.00,67.35,0,65.92,0,0,1,0,0,0,
2014-06-08T20:00:00,1,1,57.00,67.37,0,65.95,0,0,1,0,0,0,
2014-06-08T20:15:00,1,1,57.00,67.38,0,65.99,0,0,1,0,0,0,
2014-06-08T20:30:00,1,1,57.00,67.36,0,65.90,0,0,1,0,0,0,
2014-06-08T20:45:00,1,1,57.00,67.35,0,65.85,0,0,1,0,0,0,
2014-06-08T21:00:00,1,1,57.00,67.34,0,65.81,0,0,1,0,0,0,
2014-06-08T21:15:00,1,1,57.00,67.33,0,65.77,0,0,1,0,0,0,
2014-06-08T21:30:00,1,1,57.00,67.32,0,65.73,0,0,1,0,0,0,
2014-06-08T21:45:00,1,1,57.00,67.31,0,65.69,0,0,1,0,0,0,
2014-06-08T22:00:00,1,1,57.00,67.29,0,65.67,0,0,1,0,0,0,
2014-06-08T22:15:00,1,1,57.00,67.28,0,65.66,0,0,1,0,0,0,
2014-06-08T22:30:00,1,1,57.00,67.26,0,65.59,0,0,1,0,0,0,
2014-06-08T22:45:00,1,1,57.00,67.23,0,65.56,0,0,1,0,0,0,
2014-06-08T23:00:00,1,1,57.00,67.24,0,65.53,0,0,1,0,0,0,
2014-06-08T23:15:00,1,1,57.00,67.22,0,65.45,0,0,1,0,0,0,
2014-06-08T23:30:00,1,1,57.00,67.21,0,65.43,0,0,1,0,0,0,
2014-06-08T23:45:00,1,1,57.00,67.20,0,65.41,0,0,1,0,0,0,
2014-06-09T00:00:00,1,1,57.00,67.19,0,65.35,0,0,1,0,0,0,
2014-06-09T00:15:00,1,1,57.00,67.17,0,65.28,0,0,1,0,0,0,
2014-06-09T00:30:00,1,1,57.00,67.14,0,65.10,0,0,1,0,0,0,
2014-06-09T00:45:00,1,1,57.00,67.10,0,65.06,0,0,1,0,0,0,
2014-06-09T01:00:00,1,1,57.00,67.08,0,64.94,0,0,1,0,0,0,
2014-06-09T01:15:00,1,1,57.00,67.03,0,64.83,0,0,1,0,0,0,
2014-06-09T01:30:00,1,1,57.00,66.99,0,64.76,0,0,1,0,0,0,
2014-06-09T01:45:00,1,1,57.00,66.94,0,64.66,0,0,1,0,0,0,
2014-06-09T02:00:00,1,1,57.00,66.91,0,64.64,0,0,1,0,0,0,
2014-06-09T02:15:00,1,1,57.00,66.89,0,64.54,0,0,1,0,0,0,
2014-06-09T02:30:00,1,1,57.00,66.85,0,64.37,0,0,1,0,0,0,
2014-06-09T02:45:00,1,1,57.00,66.77,0,64.28,0,0,1,0,0,0,
2014-06-09T03:00:00,1,1,57.00,66.72,0,64.11,0,0,1,0,0,0,
2014-06-09T03:15:00,1,1,57.00,66.65,0,63.92,0,0,1,0,0,0,
2014-06-09T03:30:00,1,1,57.00,66.60,0,63.84,0,0,1,0,0,0,
2014-06-09T03:45:00,1,1,57.00,66.58,0,63.83,0,0,1,0,0,0,
2014-06-09T04:00:00,1,1,57.00,66.52,0,63.69,0,0,1,0,0,0,
2014-06-09T04:15:00,1,1,57.00,66.46,0,63.57,0,0,1,0,0,0,
2014-06-09T04:30:00,1,1,57.00,66.40,0,63.52,0,0,1,0,0,0,
2014-06-09T04:45:00,1,1,57.00,66.35,0,63.45,0,0,1,0,0,0,
2014-06-09T05:00:00,1,1,57.00,66.30,0,63.31,0,0,1,0,0,0,
2014-06-09T05:15:00,1,1,57.00,66.17,0,62.77,0,0,1,0,0,0,
2014-06-09T05:30:00,1,1,57.00,66.01,0,62.40,0,0,1,0,0,0,
2014-06-09T05:45:00,1,1,57.00,65.89,0,62.26,0,0,1,0,0,0,
2014-06-09T06:00:00,1,1,57.00,65.80,0,62.22,0,0,1,0,0,0,
2014-06-09T06:15:00,1,1,57.00,63.30,0,61.17,34673.96,0,1,0,0,0,
2014-06-09T06:30:00,1,1,57.00,60.87,0,57.58,36950.54,0,1,0,0,0,
2014-06-09T06:45:00,1,1,57.00,59.74,0,56.47,36373.88,0,1,0,0,0,
2014-06-09T07:00:00,1,1,57.00,59.65,0,56.23,35709.57,0,1,0,0,0,
2014-06-09T07:15:00,1,1,57.00,60.16,0,56.68,33382.39,100.00,1,0,0,0,
2014-06-09T07:30:00,1,1,57.00,60.87,0,57.76,29876.11,100.00,1,0,0,0,
2014-06-09T07:45:00,1,1,57.00,61.11,0,58.21,27023.50,100.00,1,0,0,0,
2014-06-09T08:00:00,1,1,57.00,61.88,0,59.15,25363.93,100.00,1,0,0,0,
2014-06-09T08:15:00,1,1,57.00,62.68,0,60.21,24595.60,100.00,1,0,0,0,
2014-06-09T08:30:00,1,1,57.00,63.67,0,61.25,24228.85,100.00,1,0,0,0,
2014-06-09T08:45:00,1,1,57.00,53.84,0,62.20,24522.83,80.81,1,6.27711332397624,0,0,
2014-06-09T09:00:00,1,1,57.00,53.65,0,63.43,19587.13,32.36,1,5.31517920872197,0,0,
2014-06-09T09:15:00,1,1,57.00,56.44,0,64.53,17059.11,22.49,1,0,0,0,
2014-06-09T09:30:00,1,1,57.00,56.78,0,65.45,16077.41,21.56,1,0,0,0,
2014-06-09T09:45:00,1,1,57.00,56.43,0,67.22,16447.84,21.82,1,0,0,0,
2014-06-09T10:00:00,1,1,57.00,57.74,0,68.29,16076.67,29.55,1,0,0,0,
2014-06-09T10:15:00,1,1,57.00,56.76,0,68.19,15621.66,23.23,1,0,0,0,
2014-06-09T10:30:00,1,1,57.00,57.60,0,69.37,15074.27,30.32,1,0,0,0,
2014-06-09T10:45:00,1,1,57.00,56.88,0,69.90,14617.61,25.91,1,0,0,0,
2014-06-09T11:00:00,1,1,57.00,57.55,0,71.22,14151.40,32.27,1,0,0,0,
2014-06-09T11:15:00,1,1,57.00,56.69,0,73.00,13359.36,24.01,1,0,0,0,
2014-06-09T11:30:00,1,1,57.00,56.86,0,73.23,13580.26,22.26,1,0,0,0,
2014-06-09T11:45:00,1,1,57.00,57.06,0,73.36,12501.30,24.79,1,0,0,0,
2014-06-09T12:00:00,1,1,57.00,56.80,0,73.49,11829.01,24.23,1,0,0,0,
2014-06-09T12:15:00,1,1,57.00,57.06,0,73.61,12255.97,23.35,1,0,0,0,
2014-06-09T12:30:00,1,1,57.00,57.30,0,73.49,12865.37,26.85,1,0,0,0,
2014-06-09T12:45:00,1,1,57.00,57.28,0,73.60,13341.44,30.19,1,0,0,0,
2014-06-09T13:00:00,1,1,57.00,56.80,0,73.72,12253.18,22.57,1,0,0,0,
2014-06-09T13:15:00,1,1,57.00,57.16,0,73.68,12353.30,25.97,1,0,0,0,
2014-06-09T13:30:00,1,1,57.00,56.63,0,73.85,12743.97,23.22,1,0,0,0,
2014-06-09T13:45:00,1,1,57.00,56.89,0,73.69,12679.64,22.75,1,0,0,0,
2014-06-09T14:00:00,1,1,57.00,57.19,0,73.75,12949.63,23.80,1,0,0,0,
2014-06-09T14:15:00,1,1,57.00,56.73,0,73.68,14048.04,22.96,1,0,0,0,
2014-06-09T14:30:00,1,1,57.00,57.15,0,73.76,13792.47,25.48,1,0,0,0,
2014-06-09T14:45:00,1,1,57.00,56.47,0,73.78,13895.71,26.06,1,0,0,0,
2014-06-09T15:00:00,1,1,57.00,56.81,0,73.67,13585.32,23.65,1,0,0,0,
2014-06-09T15:15:00,1,1,57.00,57.05,0,73.64,13492.10,23.65,1,0,0,0,
2014-06-09T15:30:00,1,1,57.00,57.06,0,73.64,13431.43,24.50,1,0,0,0,
2014-06-09T15:45:00,1,1,57.00,57.22,0,73.73,13737.33,26.23,1,0,0,0,
2014-06-09T16:00:00,1,1,57.00,57.07,0,73.62,13613.44,27.91,1,0,0,0,
2014-06-09T16:15:00,1,1,57.00,57.11,0,73.61,13423.12,30.15,1,0,0,0,
2014-06-09T16:30:00,1,1,57.00,56.77,0,73.30,12898.74,27.22,1,0,0,0,
2014-06-09T16:45:00,1,1,57.00,56.81,0,73.31,13978.70,24.95,1,0,0,0,
2014-06-09T17:00:00,1,1,57.00,56.72,0,73.31,12777.28,22.19,1,0,0,0,
2014-06-09T17:15:00,1,1,57.00,57.03,0,73.21,11415.24,23.37,1,0,0,0,
2014-06-09T17:30:00,1,1,57.00,56.97,0,73.30,10999.57,23.96,1,0,0,0,
2014-06-09T17:45:00,1,1,57.00,56.77,0,73.21,10548.73,21.72,1,0,0,0,
2014-06-09T18:00:00,1,1,57.00,57.13,0,73.20,9719.46,22.60,1,0,0,0,
2014-06-09T18:15:00,1,1,57.00,57.06,0,73.24,9208.82,24.28,1,0,0,0,
2014-06-09T18:30:00,1,1,57.00,56.72,0,73.19,9900.16,21.08,1,0,0,0,
2014-06-09T18:45:00,1,1,57.00,56.96,0,73.19,8712.58,20.37,1,0,0,0,
2014-06-09T19:00:00,1,1,57.00,56.90,0,73.16,8528.95,19.32,1,0,0,0,
2014-06-09T19:15:00,1,1,57.00,56.95,0,73.13,8210.54,19.68,1,0,0,0,
2014-06-09T19:30:00,1,1,57.00,56.90,0,73.17,7767.34,18.76,1,0,0,0,
2014-06-09T19:45:00,1,1,57.00,56.93,0,73.10,8026.25,18.50,1,0,0,0,
2014-06-09T20:00:00,1,1,57.00,56.96,0,72.93,8934.83,18.35,1,0,0,0,
2014-06-09T20:15:00,1,1,57.00,56.91,0,72.99,8355.21,17.83,1,0,0,0,
2014-06-09T20:30:00,1,1,57.00,56.93,0,72.99,6480.29,17.28,1,0,0,0,
2014-06-09T20:45:00,1,1,57.00,56.98,0,72.73,6200.40,17.33,1,0,0,0,
2014-06-09T21:00:00,1,1,57.00,63.86,0,64.83,5961.86,0,1,0,0,0,
2014-06-09T21:15:00,1,1,57.00,64.39,0,65.29,0,0,1,0,0,0,
2014-06-09T21:30:00,1,1,57.00,65.67,0,66.03,0,0,1,0,0,0,
2014-06-09T21:45:00,1,1,57.00,66.06,0,66.04,0,0,1,0,0,0,
2014-06-09T22:00:00,1,1,57.00,65.83,0,65.66,0,0,1,0,0,0,
2014-06-09T22:15:00,1,1,57.00,65.49,0,65.23,0,0,1,0,0,0,
2014-06-09T22:30:00,1,1,57.00,65.37,0,65.12,0,0,1,0,0,0,
2014-06-09T22:45:00,1,1,57.00,65.33,0,65.16,0,0,1,0,0,0,
2014-06-09T23:00:00,1,1,57.00,65.27,0,65.26,0,0,1,0,0,0,
2014-06-09T23:15:00,1,1,57.00,65.19,0,65.25,0,0,1,0,0,0,
2014-06-09T23:30:00,1,1,57.00,65.06,0,65.14,0,0,1,0,0,0,
2014-06-09T23:45:00,1,1,57.00,65.02,0,65.05,0,0,1,0,0,0,
2014-06-10T00:00:00,1,1,57.00,64.95,0,65.06,0,0,1,0,0,0,
2014-06-10T00:15:00,1,1,57.00,64.90,0,65.00,0,0,1,0,0,0,
2014-06-10T00:30:00,1,1,57.00,64.82,0,64.98,0,0,1,0,0,0,
2014-06-10T00:45:00,1,1,57.00,64.78,0,64.98,0,0,1,0,0,0,
2014-06-10T01:00:00,1,1,57.00,64.78,0,64.94,0,0,1,0,0,0,
2014-06-10T01:15:00,1,1,57.00,64.76,0,64.94,0,0,1,0,0,0,
2014-06-10T01:30:00,1,1,57.00,64.75,0,64.84,0,0,1,0,0,0,
2014-06-10T01:45:00,1,1,57.00,64.75,0,64.95,0,0,1,0,0,0,
2014-06-10T02:00:00,1,1,57.00,64.73,0,64.93,0,0,1,0,0,0,
2014-06-10T02:15:00,1,1,57.00,64.73,0,64.96,0,0,1,0,0,0,
2014-06-10T02:30:00,1,1,57.00,64.74,0,64.89,0,0,1,0,0,0,
2014-06-10T02:45:00,1,1,57.00,64.75,0,64.79,0,0,1,0,0,0,
2014-06-10T03:00:00,1,1,57.00,64.75,0,64.70,0,0,1,0,0,0,
2014-06-10T03:15:00,1,1,57.00,64.77,0,64.75,0,0,1,0,0,0,
2014-06-10T03:30:00,1,1,57.00,64.76,0,64.82,0,0,1,0,0,0,
2014-06-10T03:45:00,1,1,57.00,64.81,0,64.93,0,0,1,0,0,0,
2014-06-10T04:00:00,1,1,57.00,64.85,0,64.90,0,0,1,0,0,0,
2014-06-10T04:15:00,1,1,57.00,64.89,0,64.93,0,0,1,0,0,0,
2014-06-10T04:30:00,1,1,57.00,64.91,0,64.97,0,0,1,0,0,0,
2014-06-10T04:45:00,1,1,57.00,64.96,0,64.98,0,0,1,0,0,0,
2014-06-10T05:00:00,1,1,57.00,65.01,0,65.03,0,0,1,0,0,0,
2014-06-10T05:15:00,1,1,57.00,64.79,0,65.00,0,0,1,0,0,0,
2014-06-10T05:30:00,1,1,57.00,64.73,0,64.81,0,0,1,0,0,0,
2014-06-10T05:45:00,1,1,57.00,64.66,0,64.60,0,0,1,0,0,0,
2014-06-10T06:00:00,1,1,57.00,64.63,0,64.47,0,0,1,0,0,0,
2014-06-10T06:15:00,1,1,57.00,65.24,0,62.98,29989.16,0,1,0,0,0,
2014-06-10T06:30:00,1,1,57.00,63.22,0,60.08,30170.35,100.00,1,0,0,0,
2014-06-10T06:45:00,1,1,57.00,62.89,0,59.97,26204.68,100.00,1,0,0,0,
2014-06-10T07:00:00,1,1,57.00,62.71,0,60.11,22595.32,100.00,1,0,0,0,
2014-06-10T07:15:00,1,1,57.00,62.48,0,60.03,19561.08,100.00,1,0,0,0,
2014-06-10T07:30:00,1,1,57.00,62.33,0,60.10,16962.39,100.00,1,0,0,0,
2014-06-10T07:45:00,1,1,57.00,62.11,0,59.85,14792.15,100.00,1,0,0,0,
2014-06-10T08:00:00,1,1,57.00,61.67,0,59.48,13895.35,100.00,1,0,0,0,
2014-06-10T08:15:00,1,1,57.00,61.35,0,59.29,15000.40,100.00,1,0,0,0,
2014-06-10T08:30:00,1,1,57.00,61.31,0,59.28,14888.67,100.00,1,0,0,0,
2014-06-10T08:45:00,1,1,57.00,61.74,0,59.72,14693.12,100.00,1,0,0,0,
2014-06-10T09:00:00,1,1,57.00,61.80,0,59.79,14960.75,100.00,1,0,0,0,
2014-06-10T09:15:00,1,1,57.00,62.14,0,60.25,15260.04,100.00,1,0,0,0,
2014-06-10T09:30:00,1,1,57.00,62.79,0,60.71,15986.88,100.00,1,0,0,0,
2014-06-10T09:45:00,1,1,57.00,62.61,0,60.48,16173.98,100.00,1,0,0,0,
2014-06-10T10:00:00,1,1,57.00,63.19,0,61.08,16479.52,100.00,1,0,0,0,
2014-06-10T10:15:00,1,1,57.00,63.64,0,61.81,17731.09,100.00,1,0,0,0,
2014-06-10T10:30:00,1,1,57.00,64.39,0,62.30,18903.13,100.00,1,0,0,0,
2014-06-10T10:45:00,1,1,57.00,65.46,0,63.49,20423.40,100.00,1,0,0,0,
2014-06-10T11:00:00,1,1,57.00,65.46,0,63.37,21759.83,100.00,1,0,0,0,
2014-06-10T11:15:00,1,1,57.00,52.58,0,63.98,17464.30,49.39,1,6.25281747647994,0,0,
2014-06-10T11:30:00,1,1,57.00,55.18,0,64.92,14712.04,24.30,1,0,0,0,
2014-06-10T11:45:00,1,1,57.00,56.93,0,65.71,13389.02,23.02,1,0,0,0,
2014-06-10T12:00:00,1,1,57.00,57.31,0,65.80,13648.92,23.85,1,0,0,0,
2014-06-10T12:15:00,1,1,57.00,56.80,0,66.47,13627.14,23.11,1,0,0,0,
2014-06-10T12:30:00,1,1,57.00,57.11,0,66.80,13114.57,22.92,1,0,0,0,
2014-06-10T12:45:00,1,1,57.00,57.25,0,67.06,12660.63,25.90,1,0,0,0,
2014-06-10T13:00:00,1,1,57.00,56.88,0,66.98,12040.00,24.68,1,0,0,0,
2014-06-10T13:15:00,1,1,57.00,57.26,0,66.79,11744.58,26.13,1,0,0,0,
2014-06-10T13:30:00,1,1,57.00,56.51,0,65.56,11933.68,22.00,1,0,0,0,
2014-06-10T13:45:00,1,1,57.00,57.10,0,65.31,11948.13,24.42,1,0,0,0,
2014-06-10T14:00:00,1,1,57.00,57.30,0,65.37,12695.35,27.90,1,0,0,0,
2014-06-10T14:15:00,1,1,57.00,56.61,0,65.78,12816.37,22.92,1,0,0,0,
2014-06-10T14:30:00,1,1,57.00,56.89,0,64.83,12758.85,23.53,1,0,0,0,
2014-06-10T14:45:00,1,1,57.00,57.04,0,64.25,12989.12,24.25,1,0,0,0,
2014-06-10T15:00:00,1,1,57.00,56.87,0,63.51,12720.61,22.34,1,0,0,0,
2014-06-10T15:15:00,1,1,57.00,56.95,0,62.96,12600.78,23.81,1,0,0,0,
2014-06-10T15:30:00,1,1,57.00,57.13,0,62.60,12481.24,23.26,1,0,0,0,
2014-06-10T15:45:00,1,1,57.00,56.96,0,61.64,12742.36,23.74,1,0,0,0,
2014-06-10T16:00:00,1,1,57.00,56.83,0,61.89,12070.98,21.82,1,0,0,0,
2014-06-10T16:15:00,1,1,57.00,56.81,0,61.34,11633.48,20.56,1,0,0,0,
2014-06-10T16:30:00,1,1,57.00,56.81,0,61.10,11400.82,20.47,1,0,0,0,
2014-06-10T16:45:00,1,1,57.00,56.89,0,60.91,11475.08,20.70,1,0,0,0,
2014-06-10T17:00:00,1,1,57.00,56.88,0,60.50,11208.27,20.40,1,0,0,0,
2014-06-10T17:15:00,1,1,57.00,56.81,0,59.82,9908.02,17.80,1,0,0,0,
2014-06-10T17:30:00,1,1,57.00,56.81,0,59.34,8791.07,15.58,1,0,0,0,
2014-06-10T17:45:00,1,1,57.00,56.90,0,59.22,7179.23,14.72,1,0,0,0,
2014-06-10T18:00:00,1,1,57.00,56.81,0,58.85,6097.06,13.55,1,0,0,0,
2014-06-10T18:15:00,1,1,57.00,59.23,0,58.64,5399.39,40.86,1,0,0,0,
2014-06-10T18:30:00,1,1,57.00,59.08,0,58.42,5289.38,66.69,1,0,0,0,
2014-06-10T18:45:00,1,1,57.00,58.89,0,58.26,5092.94,89.67,1,0,0,0,
2014-06-10T19:00:00,1,1,57.00,58.80,0,58.16,4396.93,100.00,1,0,0,0,
2014-06-10T19:15:00,1,1,57.00,58.80,0,58.07,4846.47,100.00,1,0,0,0,
2014-06-10T19:30:00,1,1,57.00,58.52,0,57.81,4576.75,100.00,1,0,0,0,
2014-06-10T19:45:00,1,1,57.00,58.41,0,57.69,4791.17,100.00,1,0,0,0,
2014-06-10T20:00:00,1,1,57.00,58.36,0,57.59,4097.32,100.00,1,0,0,0,
2014-06-10T20:15:00,1,1,57.00,58.54,0,57.84,3995.93,100.00,1,0,0,0,
2014-06-10T20:30:00,1,1,57.00,58.54,0,57.73,3832.15,100.00,1,0,0,0,
2014-06-10T20:45:00,1,1,57.00,58.32,0,57.46,3924.07,100.00,1,0,0,0,
2014-06-10T21:00:00,1,1,57.00,58.32,0,57.44,4180.56,100.00,1,0,0,0,
2014-06-10T21:15:00,1,1,57.00,58.49,0,57.64,4119.49,100.00,1,0,0,0,
2014-06-10T21:30:00,1,1,57.00,58.68,0,57.84,4193.54,100.00,1,0,0,0,
2014-06-10T21:45:00,0,0,57.00,60.67,0,59.16,0,0,1,0,0,0,
2014-06-10T22:00:00,0,0,57.00,62.24,0,59.73,0,0,1,0,0,0,
2014-06-10T22:15:00,0,0,57.00,63.08,0,60.16,0,0,1,0,0,0,
2014-06-10T22:30:00,0,0,57.00,62.99,0,60.60,0,0,1,0,0,0,
2014-06-10T22:45:00,0,0,57.00,62.89,0,60.93,0,0,1,0,0,0,
2014-06-10T23:00:00,0,0,57.00,63.09,0,61.25,0,0,1,0,0,0,
2014-06-10T23:15:00,0,0,57.00,62.67,0,61.50,0,0,1,0,0,0,
2014-06-10T23:30:00,0,0,57.00,62.72,0,61.63,0,0,1,0,0,0,
2014-06-10T23:45:00,0,0,57.00,63.04,0,61.73,0,0,1,0,0,0,
2014-06-11T00:00:00,0,0,57.00,63.22,0,61.83,0,0,1,0,0,0,
2014-06-11T00:15:00,0,0,57.00,63.33,0,61.94,0,0,1,0,0,0,
2014-06-11T00:30:00,0,0,57.00,63.49,0,62.02,0,0,1,0,0,0,
2014-06-11T00:45:00,0,0,57.00,63.61,0,62.20,0,0,1,0,0,0,
2014-06-11T01:00:00,0,0,57.00,63.76,0,62.34,0,0,1,0,0,0,
2014-06-11T01:15:00,0,0,57.00,63.84,0,62.39,0,0,1,0,0,0,
2014-06-11T01:30:00,0,0,57.00,63.96,0,62.45,0,0,1,0,0,0,
2014-06-11T01:45:00,0,0,57.00,64.05,0,62.50,0,0,1,0,0,0,
2014-06-11T02:00:00,0,0,57.00,64.13,0,62.53,0,0,1,0,0,0,
2014-06-11T02:15:00,0,0,57.00,64.25,0,62.59,0,0,1,0,0,0,
2014-06-11T02:30:00,0,0,57.00,64.36,0,62.61,0,0,1,0,0,0,
2014-06-11T02:45:00,0,0,57.00,64.41,0,62.62,0,0,1,0,0,0,
2014-06-11T03:00:00,0,0,57.00,64.48,0,62.63,0,0,1,0,0,0,
2014-06-11T03:15:00,0,0,57.00,64.55,0,62.66,0,0,1,0,0,0,
2014-06-11T03:30:00,0,0,57.00,64.61,0,62.74,0,0,1,0,0,0,
2014-06-11T03:45:00,0,0,57.00,64.69,0,62.80,0,0,1,0,0,0,
2014-06-11T04:00:00,0,0,57.00,64.75,0,62.94,0,0,1,0,0,0,
2014-06-11T04:15:00,0,0,57.00,64.81,0,63.00,0,0,1,0,0,0,
2014-06-11T04:30:00,0,0,57.00,64.90,0,63.05,0,0,1,0,0,0,
2014-06-11T04:45:00,0,0,57.00,64.95,0,63.07,0,0,1,0,0,0,
2014-06-11T05:00:00,0,0,57.00,65.00,0,63.05,0,0,1,0,0,0,
2014-06-11T05:15:00,0,0,57.00,64.64,0,62.75,0,0,1,0,0,0,
2014-06-11T05:30:00,0,0,57.00,64.52,0,62.55,0,0,1,0,0,0,
2014-06-11T05:45:00,0,0,57.00,64.50,0,62.48,0,0,1,0,0,0,
2014-06-11T06:00:00,0,0,57.00,64.45,0,62.41,0,0,1,0,0,0,
2014-06-11T06:15:00,1,1,57.00,63.32,0,63.73,20196.56,0,1,0,0,0,
2014-06-11T06:30:00,1,1,57.00,61.90,0,60.26,18090.94,100.00,1,0,0,0,
2014-06-11T06:45:00,1,1,57.00,61.27,0,59.49,15840.42,100.00,1,0,0,0,
2014-06-11T07:00:00,1,1,57.00,61.01,0,59.34,13214.13,100.00,1,0,0,0,
2014-06-11T07:15:00,1,1,57.00,60.76,0,59.15,11649.27,100.00,1,0,0,0,
2014-06-11T07:30:00,1,1,57.00,60.44,0,58.84,10155.03,100.00,1,0,0,0,
2014-06-11T07:45:00,1,1,57.00,60.17,0,58.53,8932.09,100.00,1,0,0,0,
2014-06-11T08:00:00,1,1,57.00,60.22,0,58.58,7863.73,100.00,1,0,0,0,
2014-06-11T08:15:00,1,1,57.00,60.23,0,58.72,7889.74,100.00,1,0,0,0,
2014-06-11T08:30:00,1,1,57.00,60.18,0,58.58,8780.70,100.00,1,0,0,0,
2014-06-11T08:45:00,1,1,57.00,60.13,0,58.55,8327.10,100.00,1,0,0,0,
2014-06-11T09:00:00,1,1,57.00,60.21,0,58.39,8235.57,100.00,1,0,0,0,
2014-06-11T09:15:00,1,1,57.00,60.05,0,58.52,7643.13,100.00,1,0,0,0,
2014-06-11T09:30:00,1,1,57.00,60.47,0,58.95,7926.09,100.00,1,0,0,0,
2014-06-11T09:45:00,1,1,57.00,60.62,0,58.95,8577.15,100.00,1,0,0,0,
2014-06-11T10:00:00,1,1,57.00,60.72,0,58.97,8739.53,100.00,1,0,0,0,
2014-06-11T10:15:00,1,1,57.00,60.89,0,59.35,8769.11,100.00,1,0,0,0,
2014-06-11T10:30:00,1,1,57.00,61.23,0,59.65,9177.33,100.00,1,0,0,0,
2014-06-11T10:45:00,1,1,57.00,61.52,0,59.76,10376.00,100.00,1,0,0,0,
2014-06-11T11:00:00,1,1,57.00,61.66,0,59.90,11239.14,100.00,1,0,0,0,
2014-06-11T11:15:00,1,1,57.00,61.75,0,59.93,11254.56,100.00,1,0,0,0,
2014-06-11T11:30:00,1,1,57.00,61.95,0,60.36,11891.61,100.00,1,0,0,0,
2014-06-11T11:45:00,1,1,57.00,61.89,0,60.11,12676.47,100.00,1,0,0,0,
2014-06-11T12:00:00,1,1,57.00,62.31,0,60.48,12619.85,100.00,1,0,0,0,
2014-06-11T12:15:00,1,1,57.00,62.41,0,60.49,12619.69,100.00,1,0,0,0,
2014-06-11T12:30:00,1,1,57.00,62.35,0,60.47,12760.29,100.00,1,0,0,0,
2014-06-11T12:45:00,1,1,57.00,62.53,0,60.79,12742.20,100.00,1,0,0,0,
2014-06-11T13:00:00,1,1,57.00,62.77,0,60.93,12900.31,100.00,1,0,0,0,
2014-06-11T13:15:00,1,1,57.00,62.89,0,61.13,13648.43,100.00,1,0,0,0,
2014-06-11T13:30:00,1,1,57.00,63.50,0,61.73,14207.44,100.00,1,0,0,0,
2014-06-11T13:45:00,1,1,57.00,63.64,0,61.84,14764.65,100.00,1,0,0,0,
2014-06-11T14:00:00,1,1,57.00,64.10,0,62.06,15528.44,100.00,1,0,0,0,
2014-06-11T14:15:00,1,1,57.00,64.25,0,62.25,15290.72,100.00,1,0,0,0,
2014-06-11T14:30:00,1,1,57.00,64.47,0,62.56,16033.39,100.00,1,0,0,0,
2014-06-11T14:45:00,1,1,57.00,64.71,0,62.67,16721.37,100.00,1,0,0,0,
2014-06-11T15:00:00,1,1,57.00,64.78,0,62.71,17557.06,100.00,1,0,0,0,
2014-06-11T15:15:00,1,1,57.00,65.02,0,62.94,18695.40,100.00,1,0,0,0,
2014-06-11T15:30:00,1,1,57.00,64.91,0,62.56,19953.51,100.00,1,0,0,0,
2014-06-11T15:45:00,1,1,57.00,65.15,0,63.26,21035.29,100.00,1,0,0,0,
2014-06-11T16:00:00,1,1,57.00,65.35,0,62.95,21389.72,100.00,1,0,0,0,
2014-06-11T16:15:00,1,1,57.00,65.96,0,63.88,22276.53,100.00,1,0,0,0,
2014-06-11T16:30:00,1,1,57.00,66.67,0,64.52,22613.64,100.00,1,0,0,0,
2014-06-11T16:45:00,1,1,57.00,66.71,0,64.73,22816.66,100.00,1,0,0,0,
2014-06-11T17:00:00,1,1,57.00,66.81,0,64.57,23141.79,100.00,1,0,0,0,
2014-06-11T17:15:00,1,1,57.00,66.77,0,64.49,23495.36,100.00,1,0,0,0,
2014-06-11T17:30:00,1,1,57.00,66.52,0,64.28,22988.69,100.00,1,0,0,0,
2014-06-11T17:45:00,1,1,57.00,67.22,0,65.12,22634.44,100.00,1,0,0,0,
2014-06-11T18:00:00,1,1,57.00,67.11,0,65.01,22488.19,100.00,1,0,0,0,
2014-06-11T18:15:00,1,1,57.00,66.86,0,64.71,22093.71,100.00,1,0,0,0,
2014-06-11T18:30:00,1,1,57.00,66.60,0,64.41,21104.80,100.00,1,0,0,0,
2014-06-11T18:45:00,1,1,57.00,66.49,0,64.32,20501.06,100.00,1,0,0,0,
2014-06-11T19:00:00,1,1,57.00,66.32,0,64.23,19798.52,100.00,1,0,0,0,
2014-06-11T19:15:00,1,1,57.00,66.11,0,63.92,19226.86,100.00,1,0,0,0,
2014-06-11T19:30:00,1,1,57.00,65.98,0,63.80,18844.39,100.00,1,0,0,0,
2014-06-11T19:45:00,1,1,57.00,65.86,0,63.69,18284.90,100.00,1,0,0,0,
2014-06-11T20:00:00,1,1,57.00,65.83,0,63.80,16816.15,100.00,1,0,0,0,
2014-06-11T20:15:00,1,1,57.00,65.75,0,63.67,15683.00,100.00,1,0,0,0,
2014-06-11T20:30:00,1,1,57.00,65.71,0,63.83,14872.45,100.00,1,0,0,0,
2014-06-11T20:45:00,1,1,57.00,65.65,0,63.73,14391.71,100.00,1,0,0,0,
2014-06-11T21:00:00,1,1,57.00,65.66,0,63.62,13738.66,100.00,1,0,0,0,
2014-06-11T21:15:00,0,0,57.00,66.60,0,64.60,0,0,1,0,0,0,
2014-06-11T21:30:00,0,0,57.00,67.72,0,64.97,0,0,1,0,0,0,
2014-06-11T21:45:00,0,0,57.00,67.85,0,65.14,0,0,1,0,0,0,
2014-06-11T22:00:00,0,0,57.00,67.58,0,65.22,0,0,1,0,0,0,
2014-06-11T22:15:00,0,0,57.00,67.43,0,65.26,0,0,1,0,0,0,
2014-06-11T22:30:00,0,0,57.00,67.37,0,65.30,0,0,1,0,0,0,
2014-06-11T22:45:00,0,0,57.00,67.35,0,65.40,0,0,1,0,0,0,
2014-06-11T23:00:00,0,0,57.00,67.36,0,65.47,0,0,1,0,0,0,
2014-06-11T23:15:00,0,0,57.00,67.42,0,65.53,0,0,1,0,0,0,
2014-06-11T23:30:00,0,0,57.00,67.45,0,65.57,0,0,1,0,0,0,
2014-06-11T23:45:00,0,0,57.00,67.46,0,65.58,0,0,1,0,0,0,
2014-06-12T00:00:00,0,0,57.00,67.46,0,65.59,0,0,1,0,0,0,
2014-06-12T00:15:00,0,0,57.00,67.51,0,65.61,0,0,1,0,0,0,
2014-06-12T00:30:00,0,0,57.00,67.50,0,65.64,0,0,1,0,0,0,
2014-06-12T00:45:00,0,0,57.00,67.52,0,65.63,0,0,1,0,0,0,
2014-06-12T01:00:00,0,0,57.00,67.52,0,65.62,0,0,1,0,0,0,
2014-06-12T01:15:00,0,0,57.00,67.54,0,65.59,0,0,1,0,0,0,
2014-06-12T01:30:00,0,0,57.00,67.57,0,65.58,0,0,1,0,0,0,
2014-06-12T01:45:00,0,0,57.00,67.55,0,65.58,0,0,1,0,0,0,
2014-06-12T02:00:00,0,0,57.00,67.57,0,65.57,0,0,1,0,0,0,
2014-06-12T02:15:00,0,0,57.00,67.56,0,65.56,0,0,1,0,0,0,
2014-06-12T02:30:00,0,0,57.00,67.57,0,65.57,0,0,1,0,0,0,
2014-06-12T02:45:00,0,0,57.00,67.58,0,65.57,0,0,1,0,0,0,
2014-06-12T03:00:00,0,0,57.00,67.58,0,65.57,0,0,1,0,0,0,
2014-06-12T03:15:00,0,0,57.00,67.63,0,65.58,0,0,1,0,0,0,
2014-06-12T03:30:00,0,0,57.00,67.64,0,65.58,0,0,1,0,0,0,
2014-06-12T03:45:00,0,0,57.00,67.65,0,65.58,0,0,1,0,0,0,
2014-06-12T04:00:00,0,0,57.00,67.67,0,65.58,0,0,1,0,0,0,
2014-06-12T04:15:00,0,0,57.00,67.69,0,65.58,0,0,1,0,0,0,
2014-06-12T04:30:00,0,0,57.00,67.72,0,65.58,0,0,1,0,0,0,
2014-06-12T04:45:00,0,0,57.00,67.73,0,65.59,0,0,1,0,0,0,
2014-06-12T05:00:00,0,0,57.00,67.73,0,65.58,0,0,1,0,0,0,
2014-06-12T05:15:00,0,0,57.00,67.59,0,65.33,0,0,1,0,0,0,
2014-06-12T05:30:00,0,0,57.00,67.50,0,65.19,0,0,1,0,0,0,
2014-06-12T05:45:00,0,0,57.00,67.47,0,65.12,0,0,1,0,0,0,
2014-06-12T06:00:00,0,0,57.00,67.44,0,65.10,0,0,1,0,0,0,
2014-06-12T06:15:00,1,1,57.00,66.62,0,64.39,22465.87,0,1,0,0,0,
2014-06-12T06:30:00,1,1,57.00,64.92,0,62.32,21895.32,100.00,1,0,0,0,
2014-06-12T06:45:00,1,1,57.00,64.92,0,62.51,20308.72,100.00,1,0,0,0,
2014-06-12T07:00:00,1,1,57.00,65.00,0,62.74,19050.57,100.00,1,0,0,0,
2014-06-12T07:15:00,1,1,57.00,65.40,0,63.28,18172.94,100.00,1,0,0,0,
2014-06-12T07:30:00,1,1,57.00,65.76,0,63.76,17488.52,100.00,1,0,0,0,
2014-06-12T07:45:00,1,1,57.00,56.15,0,64.34,17226.18,95.81,1,0,0,0,
2014-06-12T08:00:00,1,1,57.00,52.91,0,64.11,11478.68,35.81,1,3.80292320996327,0,0,
2014-06-12T08:15:00,1,1,57.00,56.04,0,64.58,9562.18,22.69,1,0,0,0,
2014-06-12T08:30:00,1,1,57.00,56.88,0,64.94,8866.02,22.35,1,0,0,0,
2014-06-12T08:45:00,1,1,57.00,57.51,0,72.07,8645.27,27.23,1,0,0,0,
2014-06-12T09:00:00,1,1,57.00,56.77,0,72.58,8448.11,22.75,1,0,0,0,
2014-06-12T09:15:00,1,1,57.00,57.01,0,72.83,8022.26,22.73,1,0,0,0,
2014-06-12T09:30:00,1,1,57.00,57.01,0,72.93,8098.97,24.34,1,0,0,0,
2014-06-12T09:45:00,1,1,57.00,56.79,0,72.94,7781.05,21.15,1,0,0,0,
2014-06-12T10:00:00,1,1,57.00,57.31,0,73.03,7316.54,23.08,1,0,0,0,
2014-06-12T10:15:00,1,1,57.00,57.40,0,73.06,7237.54,28.38,1,0,0,0,
2014-06-12T10:30:00,1,1,57.00,56.76,0,73.06,7180.07,22.35,1,0,0,0,
2014-06-12T10:45:00,1,1,57.00,57.10,0,73.12,7711.46,21.90,1,0,0,0,
2014-06-12T11:00:00,1,1,57.00,57.48,0,73.10,7715.58,28.39,1,0,0,0,
2014-06-12T11:15:00,1,1,57.00,57.16,0,73.06,7797.83,25.74,1,0,0,0,
2014-06-12T11:30:00,1,1,57.00,57.11,0,73.12,8078.33,27.31,1,0,0,0,
2014-06-12T11:45:00,1,1,57.00,56.60,0,73.07,7042.86,21.50,1,0,0,0,
2014-06-12T12:00:00,1,1,57.00,57.16,0,73.12,8397.37,22.52,1,0,0,0,
2014-06-12T12:15:00,1,1,57.00,57.16,0,73.10,7882.30,25.10,1,0,0,0,
2014-06-12T12:30:00,1,1,57.00,56.69,0,73.13,8695.30,23.37,1,0,0,0,
2014-06-12T12:45:00,1,1,57.00,56.87,0,73.10,8159.69,23.21,1,0,0,0,
2014-06-12T13:00:00,1,1,57.00,56.89,0,73.12,8416.43,21.40,1,0,0,0,
2014-06-12T13:15:00,1,1,57.00,56.90,0,73.12,8055.53,20.47,1,0,0,0,
2014-06-12T13:30:00,1,1,57.00,57.04,0,73.08,7840.31,21.11,1,0,0,0,
2014-06-12T13:45:00,1,1,57.00,56.83,0,73.10,7287.06,19.61,1,0,0,0,
2014-06-12T14:00:00,1,1,57.00,57.15,0,73.10,6877.43,21.98,1,0,0,0,
2014-06-12T14:15:00,1,1,57.00,56.95,0,73.11,6220.67,21.67,1,0,0,0,
2014-06-12T14:30:00,1,1,57.00,56.92,0,73.15,6175.23,21.04,1,0,0,0,
2014-06-12T14:45:00,1,1,57.00,56.99,0,73.15,6540.46,20.66,1,0,0,0,
2014-06-12T15:00:00,1,1,57.00,57.29,0,73.14,6933.58,23.19,1,0,0,0,
2014-06-12T15:15:00,1,1,57.00,56.41,0,73.09,7275.08,22.48,1,0,0,0,
2014-06-12T15:30:00,1,1,57.00,57.02,0,73.13,7559.86,22.65,1,0,0,0,
2014-06-12T15:45:00,1,1,57.00,57.65,0,73.20,10547.20,28.55,1,0,0,0,
2014-06-12T16:00:00,1,1,57.00,56.83,0,72.99,9984.95,22.38,1,0,0,0,
2014-06-12T16:15:00,1,1,57.00,56.94,0,72.96,10246.90,21.74,1,0,0,0,
2014-06-12T16:30:00,1,1,57.00,57.01,0,72.88,10318.29,22.42,1,0,0,0,
2014-06-12T16:45:00,1,1,57.00,57.24,0,73.00,10686.46,24.72,1,0,0,0,
2014-06-12T17:00:00,1,1,57.00,57.03,0,72.87,10361.67,26.25,1,0,0,0,
2014-06-12T17:15:00,1,1,57.00,56.90,0,72.84,9871.56,25.01,1,0,0,0,
2014-06-12T17:30:00,1,1,57.00,56.79,0,72.79,9628.15,22.94,1,0,0,0,
2014-06-12T17:45:00,1,1,57.00,56.90,0,72.73,8906.75,21.00,1,0,0,0,
2014-06-12T18:00:00,1,1,57.00,56.83,0,72.71,8408.09,19.68,1,0,0,0,
2014-06-12T18:15:00,1,1,57.00,57.01,0,72.76,7903.94,20.33,1,0,0,0,
2014-06-12T18:30:00,1,1,57.00,56.98,0,72.79,7322.52,19.83,1,0,0,0,
2014-06-12T18:45:00,1,1,57.00,56.92,0,72.80,6859.97,18.85,1,0,0,0,
2014-06-12T19:00:00,1,1,57.00,56.91,0,72.82,5844.48,18.11,1,0,0,0,
2014-06-12T19:15:00,1,1,57.00,57.18,0,72.86,5889.12,19.52,1,0,0,0,
2014-06-12T19:30:00,1,1,57.00,57.37,0,72.83,5990.96,25.15,1,0,0,0,
2014-06-12T19:45:00,1,1,57.00,56.62,0,72.78,5733.54,18.81,1,0,0,0,
2014-06-12T20:00:00,1,1,57.00,57.04,0,72.75,5927.65,18.95,1,0,0,0,
2014-06-12T20:15:00,1,1,57.00,56.93,0,72.74,5523.87,18.73,1,0,0,0,
2014-06-12T20:30:00,1,1,57.00,56.89,0,72.77,5328.59,17.83,1,0,0,0,
2014-06-12T20:45:00,1,1,57.00,56.93,0,72.75,5027.63,17.07,1,0,0,0,
2014-06-12T21:00:00,1,1,57.00,57.11,0,72.72,4701.61,17.40,1,0,0,0,
2014-06-12T21:15:00,0,0,57.00,63.67,0,72.52,0,0,1,0,0,0,
2014-06-12T21:30:00,0,0,57.00,64.38,0,70.27,0,0,1,0,0,0,
2014-06-12T21:45:00,0,0,57.00,65.80,0,69.55,0,0,1,0,0,0,
2014-06-12T22:00:00,0,0,57.00,66.84,0,69.23,0,0,1,0,0,0,
2014-06-12T22:15:00,0,0,57.00,67.16,0,69.27,0,0,1,0,0,0,
2014-06-12T22:30:00,0,0,57.00,67.18,0,68.90,0,0,1,0,0,0,
2014-06-12T22:45:00,0,0,57.00,67.03,0,68.30,0,0,1,0,0,0,
2014-06-12T23:00:00,0,0,57.00,66.88,0,67.88,0,0,1,0,0,0,
2014-06-12T23:15:00,0,0,57.00,66.82,0,67.72,0,0,1,0,0,0,
2014-06-12T23:30:00,0,0,57.00,66.80,0,67.55,0,0,1,0,0,0,
2014-06-12T23:45:00,0,0,57.00,66.80,0,67.44,0,0,1,0,0,0,
2014-06-13T00:00:00,0,0,57.00,66.76,0,67.40,0,0,1,0,0,0,
2014-06-13T00:15:00,0,0,57.00,66.71,0,67.29,0,0,1,0,0,0,
2014-06-13T00:30:00,0,0,57.00,66.61,0,67.17,0,0,1,0,0,0,
2014-06-13T00:45:00,0,0,57.00,66.54,0,67.10,0,0,1,0,0,0,
2014-06-13T01:00:00,0,0,57.00,66.42,0,66.97,0,0,1,0,0,0,
2014-06-13T01:15:00,0,0,57.00,66.32,0,66.87,0,0,1,0,0,0,
2014-06-13T01:30:00,0,0,57.00,66.21,0,66.76,0,0,1,0,0,0,
2014-06-13T01:45:00,0,0,57.00,66.08,0,66.59,0,0,1,0,0,0,
2014-06-13T02:00:00,0,0,57.00,65.95,0,66.39,0,0,1,0,0,0,
2014-06-13T02:15:00,0,0,57.00,65.84,0,66.18,0,0,1,0,0,0,
2014-06-13T02:30:00,0,0,57.00,65.70,0,65.89,0,0,1,0,0,0,
2014-06-13T02:45:00,0,0,57.00,65.56,0,65.73,0,0,1,0,0,0,
2014-06-13T03:00:00,0,0,57.00,65.41,0,65.54,0,0,1,0,0,0,
2014-06-13T03:15:00,0,0,57.00,65.29,0,65.36,0,0,1,0,0,0,
2014-06-13T03:30:00,0,0,57.00,65.14,0,65.22,0,0,1,0,0,0,
2014-06-13T03:45:00,0,0,57.00,65.03,0,65.05,0,0,1,0,0,0,
2014-06-13T04:00:00,0,0,57.00,64.88,0,64.92,0,0,1,0,0,0,
2014-06-13T04:15:00,0,0,57.00,64.76,0,64.74,0,0,1,0,0,0,
2014-06-13T04:30:00,0,0,57.00,64.62,0,64.57,0,0,1,0,0,0,
2014-06-13T04:45:00,0,0,57.00,64.47,0,64.37,0,0,1,0,0,0,
2014-06-13T05:00:00,0,0,57.00,64.33,0,64.25,0,0,1,0,0,0,
2014-06-13T05:15:00,0,0,57.00,63.77,0,63.72,0,0,1,0,0,0,
2014-06-13T05:30:00,0,0,57.00,63.41,0,63.33,0,0,1,0,0,0,
2014-06-13T05:45:00,0,0,57.00,63.04,0,62.91,0,0,1,0,0,0,
2014-06-13T06:00:00,0,0,57.00,62.82,0,62.58,0,0,1,0,0,0,
2014-06-13T06:15:00,1,1,57.00,63.24,0,61.85,21081.69,0,1,0,0,0,
2014-06-13T06:30:00,1,1,57.00,60.12,0,58.01,16148.96,0,1,0,0,0,
2014-06-13T06:45:00,1,1,57.00,58.91,0,56.97,12453.94,0,1,0,0,0,
2014-06-13T07:00:00,1,1,57.00,58.96,0,57.30,11146.12,100.00,1,0,0,0,
2014-06-13T07:15:00,1,1,57.00,59.35,0,57.62,9239.91,100.00,1,0,0,0,
2014-06-13T07:30:00,1,1,57.00,59.56,0,57.82,8098.22,100.00,1,0,0,0,
2014-06-13T07:45:00,1,1,57.00,60.15,0,58.47,7567.12,100.00,1,0,0,0,
2014-06-13T08:00:00,1,1,57.00,60.65,0,58.96,7269.44,100.00,1,0,0,0,
2014-06-13T08:15:00,1,1,57.00,60.79,0,58.97,8405.86,100.00,1,0,0,0,
2014-06-13T08:30:00,1,1,57.00,61.20,0,59.45,8883.75,100.00,1,0,0,0,
2014-06-13T08:45:00,1,1,57.00,61.41,0,59.99,9616.46,100.00,1,0,0,0,
2014-06-13T09:00:00,1,1,57.00,62.29,0,60.53,10125.52,100.00,1,0,0,0,
2014-06-13T09:15:00,1,1,57.00,62.51,0,61.25,11348.51,100.00,1,0,0,0,
2014-06-13T09:30:00,1,1,57.00,63.15,0,61.76,10723.86,100.00,1,0,0,0,
2014-06-13T09:45:00,1,1,57.00,63.75,0,62.05,10945.13,100.00,1,0,0,0,
2014-06-13T10:00:00,1,1,57.00,64.41,0,62.97,10987.20,100.00,1,0,0,0,
2014-06-13T10:15:00,1,1,57.00,64.90,0,63.09,11755.98,100.00,1,0,0,0,
2014-06-13T10:30:00,1,1,57.00,65.46,0,64.23,12513.38,100.00,1,0,0,0,
2014-06-13T10:45:00,1,1,57.00,65.66,0,64.24,12811.54,100.00,1,0,0,0,
2014-06-13T11:00:00,1,1,57.00,66.29,0,64.97,13221.29,100.00,1,0,0,0,
2014-06-13T11:15:00,1,1,57.00,67.01,0,65.58,13663.31,100.00,1,0,0,0,
2014-06-13T11:30:00,1,1,57.00,67.54,0,66.24,14279.97,100.00,1,0,0,0,
2014-06-13T11:45:00,1,1,57.00,67.86,0,66.51,15903.83,100.00,1,0,0,0,
2014-06-13T12:00:00,1,1,57.00,68.34,0,67.20,16257.54,100.00,1,0,0,0,
2014-06-13T12:15:00,1,1,57.00,54.49,0,67.30,16405.60,87.07,1,3.33555525287449,0,0,
2014-06-13T12:30:00,1,1,57.00,53.12,0,68.52,10654.39,21.49,1,3.34859492490401,0,0,
2014-06-13T12:45:00,1,1,57.00,56.33,0,67.92,8975.46,17.01,1,0,0,0,
2014-06-13T13:00:00,1,1,57.00,57.04,0,68.36,7875.59,18.91,1,0,0,0,
2014-06-13T13:15:00,1,1,57.00,56.70,0,68.45,7078.53,15.99,1,0,0,0,
2014-06-13T13:30:00,1,1,57.00,57.16,0,68.97,6494.58,18.81,1,0,0,0,
2014-06-13T13:45:00,1,1,57.00,56.75,0,69.60,5477.12,15.52,1,0,0,0,
2014-06-13T14:00:00,1,1,57.00,57.35,0,69.71,4709.66,19.27,1,0,0,0,
2014-06-13T14:15:00,1,1,57.00,57.19,0,69.64,4124.54,21.82,1,0,0,0,
2014-06-13T14:30:00,1,1,57.00,56.97,0,69.86,3464.31,21.41,1,0,0,0,
2014-06-13T14:45:00,1,1,57.00,56.61,0,69.92,3515.78,17.27,1,0,0,0,
2014-06-13T15:00:00,1,1,57.00,57.07,0,70.67,4092.04,17.38,1,0,0,0,
2014-06-13T15:15:00,1,1,57.00,57.27,0,70.74,3736.26,20.00,1,0,0,0,
2014-06-13T15:30:00,1,1,57.00,57.19,0,70.54,3653.00,22.32,1,0,0,0,
2014-06-13T15:45:00,1,1,57.00,55.89,0,71.39,3700.61,12.94,1,0,0,0,
2014-06-13T16:00:00,1,1,57.00,57.25,0,71.13,3660.24,20.38,1,0,0,0,
2014-06-13T16:15:00,1,1,57.00,57.00,0,72.21,4028.81,16.57,1,0,0,0,
2014-06-13T16:30:00,1,1,57.00,57.63,0,72.02,5070.25,22.58,1,0,0,0,
2014-06-13T16:45:00,1,1,57.00,56.15,0,72.56,4952.56,13.67,1,0,0,0,
2014-06-13T17:00:00,1,1,57.00,57.57,0,72.86,5698.34,21.40,1,0,0,0,
2014-06-13T17:15:00,1,1,57.00,56.94,0,72.81,5226.46,18.49,1,0,0,0,
2014-06-13T17:30:00,1,1,57.00,57.21,0,72.68,5446.99,21.88,1,0,0,0,
2014-06-13T17:45:00,1,1,57.00,57.14,0,72.62,5496.91,23.98,1,0,0,0,
2014-06-13T18:00:00,1,1,57.00,56.88,0,72.50,6010.14,23.36,1,0,0,0,
2014-06-13T18:15:00,1,1,57.00,56.87,0,72.53,8739.53,22.62,1,0,0,0,
2014-06-13T18:30:00,1,1,57.00,66.92,0,72.52,6224.51,100.00,1,0,0,0,
2014-06-13T18:45:00,0,0,57.00,67.62,0,71.90,0,0,1,0,0,0,
2014-06-13T19:00:00,0,0,57.00,67.61,0,71.33,0,0,1,0,0,0,
2014-06-13T19:15:00,0,0,57.00,68.16,0,70.77,0,0,1,0,0,0,
2014-06-13T19:30:00,0,0,57.00,68.53,0,70.80,0,0,1,0,0,0,
2014-06-13T19:45:00,0,0,57.00,68.76,0,70.52,0,0,1,0,0,0,
2014-06-13T20:00:00,0,0,57.00,68.65,0,69.98,0,0,1,0,0,0,
2014-06-13T20:15:00,0,0,57.00,68.76,0,69.32,0,0,1,0,0,0,
2014-06-13T20:30:00,0,0,57.00,68.74,0,68.64,0,0,1,0,0,0,
2014-06-13T20:45:00,0,0,57.00,68.72,0,68.06,0,0,1,0,0,0,
2014-06-13T21:00:00,0,0,57.00,68.63,0,67.60,0,0,1,0,0,0,
2014-06-13T21:15:00,0,0,57.00,68.77,0,67.57,0,0,1,0,0,0,
2014-06-13T21:30:00,0,0,57.00,68.81,0,67.44,0,0,1,0,0,0,
2014-06-13T21:45:00,0,0,57.00,68.76,0,67.36,0,0,1,0,0,0,
2014-06-13T22:00:00,0,0,57.00,68.70,0,67.18,0,0,1,0,0,0,
2014-06-13T22:15:00,0,0,57.00,68.71,0,67.13,0,0,1,0,0,0,
2014-06-13T22:30:00,0,0,57.00,68.57,0,66.89,0,0,1,0,0,0,
2014-06-13T22:45:00,0,0,57.00,68.49,0,66.69,0,0,1,0,0,0,
2014-06-13T23:00:00,0,0,57.00,68.41,0,66.41,0,0,1,0,0,0,
2014-06-13T23:15:00,0,0,57.00,68.33,0,66.17,0,0,1,0,0,0,
2014-06-13T23:30:00,0,0,57.00,68.23,0,65.87,0,0,1,0,0,0,
2014-06-13T23:45:00,0,0,57.00,68.15,0,65.59,0,0,1,0,0,0,
2014-06-14T00:00:00,0,0,57.00,68.07,0,65.41,0,0,1,0,0,0,
2014-06-14T00:15:00,0,0,57.00,67.97,0,65.23,0,0,1,0,0,0,
2014-06-14T00:30:00,0,0,57.00,67.85,0,64.97,0,0,1,0,0,0,
2014-06-14T00:45:00,0,0,57.00,67.78,0,64.75,0,0,1,0,0,0,
2014-06-14T01:00:00,0,0,57.00,67.65,0,64.52,0,0,1,0,0,0,
2014-06-14T01:15:00,0,0,57.00,67.54,0,64.29,0,0,1,0,0,0,
2014-06-14T01:30:00,0,0,57.00,67.42,0,64.09,0,0,1,0,0,0,
2014-06-14T01:45:00,0,0,57.00,67.32,0,63.93,0,0,1,0,0,0,
2014-06-14T02:00:00,0,0,57.00,67.23,0,63.87,0,0,1,0,0,0,
2014-06-14T02:15:00,0,0,57.00,67.12,0,63.69,0,0,1,0,0,0,
2014-06-14T02:30:00,0,0,57.00,67.01,0,63.55,0,0,1,0,0,0,
2014-06-14T02:45:00,0,0,57.00,66.92,0,63.55,0,0,1,0,0,0,
2014-06-14T03:00:00,0,0,57.00,66.83,0,63.54,0,0,1,0,0,0,
2014-06-14T03:15:00,0,0,57.00,66.75,0,63.59,0,0,1,0,0,0,
2014-06-14T03:30:00,0,0,57.00,66.67,0,63.53,0,0,1,0,0,0,
2014-06-14T03:45:00,0,0,57.00,66.62,0,63.54,0,0,1,0,0,0,
2014-06-14T04:00:00,0,0,57.00,66.54,0,63.31,0,0,1,0,0,0,
2014-06-14T04:15:00,0,0,57.00,66.43,0,63.13,0,0,1,0,0,0,
2014-06-14T04:30:00,0,0,57.00,66.37,0,63.05,0,0,1,0,0,0,
2014-06-14T04:45:00,0,0,57.00,66.29,0,62.94,0,0,1,0,0,0,
2014-06-14T05:00:00,0,0,57.00,66.23,0,62.84,0,0,1,0,0,0,
2014-06-14T05:15:00,1,1,57.00,63.77,0,62.03,27150.12,0,1,0,0,0,
2014-06-14T05:30:00,1,1,57.00,61.41,0,58.81,22470.54,0,1,0,0,0,
2014-06-14T05:45:00,1,1,57.00,60.45,0,58.20,16970.45,100.00,1,0,0,0,
2014-06-14T06:00:00,1,1,57.00,60.76,0,58.71,12988.89,100.00,1,0,0,0,
2014-06-14T06:15:00,1,1,57.00,61.04,0,59.12,9879.21,100.00,1,0,0,0,
2014-06-14T06:30:00,1,1,57.00,61.37,0,59.58,7507.71,100.00,1,0,0,0,
2014-06-14T06:45:00,1,1,57.00,61.83,0,60.23,5498.94,100.00,1,0,0,0,
2014-06-14T07:00:00,1,1,57.00,62.37,0,60.93,5151.72,100.00,1,0,0,0,
2014-06-14T07:15:00,1,1,57.00,62.92,0,61.41,2330.42,100.00,1,0,0,0,
2014-06-14T07:30:00,1,1,57.00,63.31,0,61.84,677.72,100.00,1,0,0,0,
2014-06-14T07:45:00,1,1,57.00,63.88,0,62.56,968.06,100.00,1,0,0,0,
2014-06-14T08:00:00,1,1,57.00,64.55,0,63.25,3027.06,100.00,1,0,0,0,
2014-06-14T08:15:00,1,1,57.00,64.98,0,63.76,3566.25,100.00,1,0,0,0,
2014-06-14T08:30:00,1,1,57.00,65.54,0,64.57,4016.17,100.00,1,0,0,0,
2014-06-14T08:45:00,1,1,57.00,66.44,0,65.63,5135.25,100.00,1,0,0,0,
2014-06-14T09:00:00,1,1,57.00,67.15,0,66.34,6056.15,100.00,1,0,0,0,
2014-06-14T09:15:00,1,1,57.00,68.01,0,67.01,6820.61,100.00,1,0,0,0,
2014-06-14T09:30:00,1,1,57.00,68.77,0,67.82,7690.65,100.00,1,0,0,0,
2014-06-14T09:45:00,1,1,57.00,69.70,0,68.98,8622.84,100.00,1,0,0,0,
2014-06-14T10:00:00,1,1,57.00,70.15,0,68.79,9817.27,100.00,1,0,0,0,
2014-06-14T10:15:00,1,1,57.00,70.71,0,69.81,10933.79,100.00,1,0,0,0,
2014-06-14T10:30:00,1,1,57.00,71.56,0,70.66,12785.69,100.00,1,0,0,0,
2014-06-14T10:45:00,1,1,57.00,72.46,0,71.34,13637.82,100.00,1,0,0,0,
2014-06-14T11:00:00,1,1,57.00,72.79,0,71.59,14919.66,100.00,1,0,0,0,
2014-06-14T11:15:00,1,1,57.00,74.19,0,72.68,16458.56,100.00,1,0,0,0,
2014-06-14T11:30:00,1,1,57.00,74.46,0,72.71,18178.87,100.00,1,0,0,0,
2014-06-14T11:45:00,1,1,57.00,75.40,0,73.84,19796.99,100.00,1,0,0,0,
2014-06-14T12:00:00,0,0,57.00,74.77,0,73.55,0,0,1,0,0,0,
2014-06-14T12:15:00,0,0,57.00,74.43,0,73.07,0,0,1,0,0,0,
2014-06-14T12:30:00,0,0,57.00,74.08,0,72.58,0,0,1,0,0,0,
2014-06-14T12:45:00,0,0,57.00,73.73,0,72.15,0,0,1,0,0,0,
2014-06-14T13:00:00,0,0,57.00,73.45,0,71.73,0,0,1,0,0,0,
2014-06-14T13:15:00,0,0,57.00,73.18,0,71.34,0,0,1,0,0,0,
2014-06-14T13:30:00,0,0,57.00,73.03,0,71.03,0,0,1,0,0,0,
2014-06-14T13:45:00,0,0,57.00,72.87,0,70.80,0,0,1,0,0,0,
2014-06-14T14:00:00,0,0,57.00,72.75,0,70.64,0,0,1,0,0,0,
2014-06-14T14:15:00,0,0,57.00,72.59,0,70.52,0,0,1,0,0,0,
2014-06-14T14:30:00,0,0,57.00,72.46,0,70.36,0,0,1,0,0,0,
2014-06-14T14:45:00,0,0,57.00,72.33,0,70.21,0,0,1,0,0,0,
2014-06-14T15:00:00,0,0,57.00,72.24,0,70.12,0,0,1,0,0,0,
2014-06-14T15:15:00,0,0,57.00,72.15,0,70.03,0,0,1,0,0,0,
2014-06-14T15:30:00,0,0,57.00,72.06,0,69.93,0,0,1,0,0,0,
2014-06-14T15:45:00,0,0,57.00,71.94,0,69.90,0,0,1,0,0,0,
2014-06-14T16:00:00,0,0,57.00,71.85,0,69.89,0,0,1,0,0,0,
2014-06-14T16:15:00,0,0,57.00,71.84,0,69.83,0,0,1,0,0,0,
2014-06-14T16:30:00,0,0,57.00,71.70,0,69.76,0,0,1,0,0,0,
2014-06-14T16:45:00,0,0,57.00,71.65,0,69.80,0,0,1,0,0,0,
2014-06-14T17:00:00,0,0,57.00,71.57,0,69.75,0,0,1,0,0,0,
2014-06-14T17:15:00,0,0,57.00,71.51,0,69.74,0,0,1,0,0,0,
2014-06-14T17:30:00,0,0,57.00,71.43,0,69.68,0,0,1,0,0,0,
2014-06-14T17:45:00,0,0,57.00,71.39,0,69.68,0,0,1,0,0,0,
2014-06-14T18:00:00,0,0,57.00,71.35,0,69.71,0,0,1,0,0,0,
2014-06-14T18:15:00,0,0,57.00,71.30,0,69.72,0,0,1,0,0,0,
2014-06-14T18:30:00,0,0,57.00,71.25,0,69.72,0,0,1,0,0,0,
2014-06-14T18:45:00,0,0,57.00,71.19,0,69.70,0,0,1,0,0,0,
2014-06-14T19:00:00,0,0,57.00,71.16,0,69.71,0,0,1,0,0,0,
2014-06-14T19:15:00,0,0,57.00,71.10,0,69.69,0,0,1,0,0,0,
2014-06-14T19:30:00,0,0,57.00,71.06,0,69.67,0,0,1,0,0,0,
2014-06-14T19:45:00,0,0,57.00,71.01,0,69.68,0,0,1,0,0,0,
2014-06-14T20:00:00,0,0,57.00,70.97,0,69.65,0,0,1,0,0,0,
2014-06-14T20:15:00,0,0,57.00,70.92,0,69.60,0,0,1,0,0,0,
2014-06-14T20:30:00,0,0,57.00,70.90,0,69.52,0,0,1,0,0,0,
2014-06-14T20:45:00,0,0,57.00,70.81,0,69.42,0,0,1,0,0,0,
2014-06-14T21:00:00,0,0,57.00,70.73,0,69.29,0,0,1,0,0,0,
2014-06-14T21:15:00,0,0,57.00,70.68,0,69.21,0,0,1,0,0,0,
2014-06-14T21:30:00,0,0,57.00,70.61,0,69.13,0,0,1,0,0,0,
2014-06-14T21:45:00,0,0,57.00,70.57,0,69.05,0,0,1,0,0,0,
2014-06-14T22:00:00,0,0,57.00,70.50,0,68.94,0,0,1,0,0,0,
2014-06-14T22:15:00,0,0,57.00,70.46,0,68.78,0,0,1,0,0,0,
2014-06-14T22:30:00,0,0,57.00,70.38,0,68.55,0,0,1,0,0,0,
2014-06-14T22:45:00,0,0,57.00,70.31,0,68.36,0,0,1,0,0,0,
2014-06-14T23:00:00,0,0,57.00,70.27,0,68.17,0,0,1,0,0,0,
2014-06-14T23:15:00,0,0,57.00,70.19,0,68.05,0,0,1,0,0,0,
2014-06-14T23:30:00,0,0,57.00,70.12,0,67.85,0,0,1,0,0,0,
2014-06-14T23:45:00,0,0,57.00,70.02,0,67.76,0,0,1,0,0,0,
2014-06-15T00:00:00,0,0,57.00,69.99,0,67.68,0,0,1,0,0,0,
2014-06-15T00:15:00,0,0,57.00,69.91,0,67.66,0,0,1,0,0,0,
2014-06-15T00:30:00,0,0,57.00,69.83,0,67.54,0,0,1,0,0,0,
2014-06-15T00:45:00,0,0,57.00,69.76,0,67.44,0,0,1,0,0,0,
2014-06-15T01:00:00,0,0,57.00,69.68,0,67.42,0,0,1,0,0,0,
2014-06-15T01:15:00,0,0,57.00,69.65,0,67.38,0,0,1,0,0,0,
2014-06-15T01:30:00,0,0,57.00,69.55,0,67.27,0,0,1,0,0,0,
2014-06-15T01:45:00,0,0,57.00,69.48,0,67.23,0,0,1,0,0,0,
2014-06-15T02:00:00,0,0,57.00,69.41,0,67.19,0,0,1,0,0,0,
2014-06-15T02:15:00,0,0,57.00,69.37,0,67.13,0,0,1,0,0,0,
2014-06-15T02:30:00,0,0,57.00,69.32,0,67.12,0,0,1,0,0,0,
2014-06-15T02:45:00,0,0,57.00,69.26,0,67.06,0,0,1,0,0,0,
2014-06-15T03:00:00,0,0,57.00,69.20,0,67.03,0,0,1,0,0,0,
2014-06-15T03:15:00,0,0,57.00,69.15,0,66.97,0,0,1,0,0,0,
2014-06-15T03:30:00,0,0,57.00,69.10,0,66.92,0,0,1,0,0,0,
2014-06-15T03:45:00,0,0,57.00,69.07,0,66.87,0,0,1,0,0,0,
2014-06-15T04:00:00,0,0,57.00,69.02,0,66.82,0,0,1,0,0,0,
2014-06-15T04:15:00,0,0,57.00,68.97,0,66.81,0,0,1,0,0,0,
2014-06-15T04:30:00,0,0,57.00,68.93,0,66.76,0,0,1,0,0,0,
2014-06-15T04:45:00,0,0,57.00,68.91,0,66.72,0,0,1,0,0,0,
2014-06-15T05:00:00,0,0,57.00,68.86,0,66.68,0,0,1,0,0,0,
2014-06-15T05:15:00,0,0,57.00,68.80,0,66.65,0,0,1,0,0,0,
2014-06-15T05:30:00,0,0,57.00,68.77,0,66.61,0,0,1,0,0,0,
2014-06-15T05:45:00,0,0,57.00,68.76,0,66.57,0,0,1,0,0,0,
2014-06-15T06:00:00,0,0,57.00,68.72,0,66.52,0,0,1,0,0,0,
2014-06-15T06:15:00,0,0,57.00,68.69,0,66.53,0,0,1,0,0,0,
2014-06-15T06:30:00,0,0,57.00,68.65,0,66.54,0,0,1,0,0,0,
2014-06-15T06:45:00,0,0,57.00,68.63,0,66.62,0,0,1,0,0,0,
2014-06-15T07:00:00,0,0,57.00,68.64,0,66.69,0,0,1,0,0,0,
2014-06-15T07:15:00,0,0,57.00,68.65,0,66.81,0,0,1,0,0,0,
2014-06-15T07:30:00,0,0,57.00,68.64,0,66.84,0,0,1,0,0,0,
2014-06-15T07:45:00,0,0,57.00,68.67,0,66.97,0,0,1,0,0,0,
2014-06-15T08:00:00,0,0,57.00,68.71,0,67.09,0,0,1,0,0,0,
2014-06-15T08:15:00,0,0,57.00,68.75,0,67.22,0,0,1,0,0,0,
2014-06-15T08:30:00,0,0,57.00,68.77,0,67.40,0,0,1,0,0,0,
2014-06-15T08:45:00,0,0,57.00,68.82,0,67.56,0,0,1,0,0,0,
2014-06-15T09:00:00,0,0,57.00,68.86,0,67.67,0,0,1,0,0,0,
2014-06-15T09:15:00,0,0,57.00,68.91,0,67.77,0,0,1,0,0,0,
2014-06-15T09:30:00,0,0,57.00,68.96,0,67.93,0,0,1,0,0,0,
2014-06-15T09:45:00,0,0,57.00,69.04,0,68.06,0,0,1,0,0,0,
2014-06-15T10:00:00,0,0,57.00,69.10,0,68.21,0,0,1,0,0,0,
2014-06-15T10:15:00,0,0,57.00,69.13,0,68.36,0,0,1,0,0,0,
2014-06-15T10:30:00,0,0,57.00,69.20,0,68.47,0,0,1,0,0,0,
2014-06-15T10:45:00,0,0,57.00,69.29,0,68.52,0,0,1,0,0,0,
2014-06-15T11:00:00,0,0,57.00,69.34,0,68.62,0,0,1,0,0,0,
2014-06-15T11:15:00,0,0,57.00,69.42,0,68.70,0,0,1,0,0,0,
2014-06-15T11:30:00,0,0,57.00,69.41,0,68.87,0,0,1,0,0,0,
2014-06-15T11:45:00,0,0,57.00,69.53,0,68.96,0,0,1,0,0,0,
2014-06-15T12:00:00,0,0,57.00,69.65,0,68.99,0,0,1,0,0,0,
2014-06-15T12:15:00,0,0,57.00,69.69,0,69.09,0,0,1,0,0,0,
2014-06-15T12:30:00,0,0,57.00,69.72,0,69.25,0,0,1,0,0,0,
2014-06-15T12:45:00,0,0,57.00,69.82,0,69.28,0,0,1,0,0,0,
2014-06-15T13:00:00,0,0,57.00,69.85,0,69.37,0,0,1,0,0,0,
2014-06-15T13:15:00,0,0,57.00,69.88,0,69.48,0,0,1,0,0,0,
2014-06-15T13:30:00,0,0,57.00,69.97,0,69.56,0,0,1,0,0,0,
2014-06-15T13:45:00,0,0,57.00,70.00,0,69.67,0,0,1,0,0,0,
2014-06-15T14:00:00,0,0,57.00,70.03,0,69.83,0,0,1,0,0,0,
