FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-15T14:15:00,0,0,57.00,70.13,0,69.91,0,0,1,0,0,0,
2014-06-15T14:30:00,0,0,57.00,70.23,0,70.00,0,0,1,0,0,0,
2014-06-15T14:45:00,0,0,57.00,70.29,0,70.20,0,0,1,0,0,0,
2014-06-15T15:00:00,0,0,57.00,70.39,0,70.26,0,0,1,0,0,0,
2014-06-15T15:15:00,0,0,57.00,70.42,0,70.42,0,0,1,0,0,0,
2014-06-15T15:30:00,0,0,57.00,70.52,0,70.53,0,0,1,0,0,0,
2014-06-15T15:45:00,0,0,57.00,70.60,0,70.54,0,0,1,0,0,0,
2014-06-15T16:00:00,0,0,57.00,70.69,0,70.58,0,0,1,0,0,0,
2014-06-15T16:15:00,0,0,57.00,70.74,0,70.65,0,0,1,0,0,0,
2014-06-15T16:30:00,0,0,57.00,70.84,0,70.71,0,0,1,0,0,0,
2014-06-15T16:45:00,0,0,57.00,70.88,0,70.81,0,0,1,0,0,0,
2014-06-15T17:00:00,0,0,57.00,70.94,0,70.88,0,0,1,0,0,0,
2014-06-15T17:15:00,0,0,57.00,71.05,0,70.87,0,0,1,0,0,0,
2014-06-15T17:30:00,0,0,57.00,71.15,0,70.90,0,0,1,0,0,0,
2014-06-15T17:45:00,0,0,57.00,71.19,0,70.99,0,0,1,0,0,0,
2014-06-15T18:00:00,0,0,57.00,71.08,0,71.23,0,0,1,0,0,0,
2014-06-15T18:15:00,0,0,57.00,71.11,0,71.31,0,0,1,0,0,0,
2014-06-15T18:30:00,0,0,57.00,71.22,0,71.25,0,0,1,0,0,0,
2014-06-15T18:45:00,0,0,57.00,71.23,0,71.21,0,0,1,0,0,0,
2014-06-15T19:00:00,0,0,57.00,71.26,0,71.20,0,0,1,0,0,0,
2014-06-15T19:15:00,0,0,57.00,71.25,0,71.31,0,0,1,0,0,0,
2014-06-15T19:30:00,0,0,57.00,71.27,0,71.34,0,0,1,0,0,0,
2014-06-15T19:45:00,0,0,57.00,71.29,0,71.30,0,0,1,0,0,0,
2014-06-15T20:00:00,0,0,57.00,71.31,0,71.24,0,0,1,0,0,0,
2014-06-15T20:15:00,0,0,57.00,71.27,0,71.16,0,0,1,0,0,0,
2014-06-15T20:30:00,0,0,57.00,71.26,0,71.03,0,0,1,0,0,0,
2014-06-15T20:45:00,0,0,57.00,71.25,0,70.87,0,0,1,0,0,0,
2014-06-15T21:00:00,0,0,57.00,71.24,0,70.77,0,0,1,0,0,0,
2014-06-15T21:15:00,0,0,57.00,71.25,0,70.68,0,0,1,0,0,0,
2014-06-15T21:30:00,0,0,57.00,71.25,0,70.63,0,0,1,0,0,0,
2014-06-15T21:45:00,0,0,57.00,71.26,0,70.58,0,0,1,0,0,0,
2014-06-15T22:00:00,0,0,57.00,71.26,0,70.56,0,0,1,0,0,0,
2014-06-15T22:15:00,0,0,57.00,71.27,0,70.54,0,0,1,0,0,0,
2014-06-15T22:30:00,0,0,57.00,71.28,0,70.54,0,0,1,0,0,0,
2014-06-15T22:45:00,0,0,57.00,71.26,0,70.54,0,0,1,0,0,0,
2014-06-15T23:00:00,0,0,57.00,71.28,0,70.55,0,0,1,0,0,0,
2014-06-15T23:15:00,0,0,57.00,71.28,0,70.52,0,0,1,0,0,0,
2014-06-15T23:30:00,0,0,57.00,71.29,0,70.52,0,0,1,0,0,0,
2014-06-15T23:45:00,0,0,57.00,71.28,0,70.47,0,0,1,0,0,0,
2014-06-16T00:00:00,0,0,57.00,71.27,0,70.40,0,0,1,0,0,0,
2014-06-16T00:15:00,0,0,57.00,71.26,0,70.26,0,0,1,0,0,0,
2014-06-16T00:30:00,0,0,57.00,71.24,0,70.19,0,0,1,0,0,0,
2014-06-16T00:45:00,0,0,57.00,71.23,0,70.10,0,0,1,0,0,0,
2014-06-16T01:00:00,0,0,57.00,71.22,0,70.06,0,0,1,0,0,0,
2014-06-16T01:15:00,0,0,57.00,71.23,0,70.04,0,0,1,0,0,0,
2014-06-16T01:30:00,0,0,57.00,71.23,0,69.97,0,0,1,0,0,0,
2014-06-16T01:45:00,0,0,57.00,71.20,0,69.91,0,0,1,0,0,0,
2014-06-16T02:00:00,0,0,57.00,71.19,0,69.87,0,0,1,0,0,0,
2014-06-16T02:15:00,0,0,57.00,71.16,0,69.78,0,0,1,0,0,0,
2014-06-16T02:30:00,0,0,57.00,71.14,0,69.74,0,0,1,0,0,0,
2014-06-16T02:45:00,0,0,57.00,71.11,0,69.69,0,0,1,0,0,0,
2014-06-16T03:00:00,0,0,57.00,71.10,0,69.64,0,0,1,0,0,0,
2014-06-16T03:15:00,0,0,57.00,71.07,0,69.61,0,0,1,0,0,0,
2014-06-16T03:30:00,0,0,57.00,71.04,0,69.59,0,0,1,0,0,0,
2014-06-16T03:45:00,0,0,57.00,71.04,0,69.54,0,0,1,0,0,0,
2014-06-16T04:00:00,0,0,57.00,70.99,0,69.44,0,0,1,0,0,0,
2014-06-16T04:15:00,0,0,57.00,70.96,0,69.37,0,0,1,0,0,0,
2014-06-16T04:30:00,0,0,57.00,70.95,0,69.32,0,0,1,0,0,0,
2014-06-16T04:45:00,0,0,57.00,70.93,0,69.28,0,0,1,0,0,0,
2014-06-16T05:00:00,0,0,57.00,70.92,0,69.17,0,0,1,0,0,0,
2014-06-16T05:15:00,0,0,57.00,70.78,0,68.92,0,0,1,0,0,0,
2014-06-16T05:30:00,0,0,57.00,70.67,0,68.70,0,0,1,0,0,0,
2014-06-16T05:45:00,0,0,57.00,70.60,0,68.56,0,0,1,0,0,0,
2014-06-16T06:00:00,1,1,57.00,70.42,0,68.31,30376.95,0,1,0,0,0,
2014-06-16T06:15:00,1,1,57.00,58.98,0,66.87,36851.06,100.00,1,0,0,0,
2014-06-16T06:30:00,1,1,57.00,58.44,0,67.75,36555.62,100.00,1,0,0,0,
2014-06-16T06:45:00,1,1,57.00,59.57,0,68.62,36521.32,100.00,1,0,0,0,
2014-06-16T07:00:00,1,1,57.00,57.83,0,71.76,36216.01,100.00,1,0,0,0,
2014-06-16T07:15:00,1,1,57.00,57.54,0,71.79,35719.45,100.00,1,0,0,0,
2014-06-16T07:30:00,1,1,57.00,57.18,0,72.00,32956.27,100.00,1,0,0,0,
2014-06-16T07:45:00,1,1,57.00,55.88,0,72.09,28754.29,88.86,1,0,0,0,
2014-06-16T08:00:00,1,1,57.00,54.89,0,72.35,25075.74,62.93,1,4.28586525172214,0,0,
2014-06-16T08:15:00,1,1,57.00,55.40,0,72.60,21680.40,42.15,1,0,0,0,
2014-06-16T08:30:00,1,1,57.00,56.28,0,72.97,20602.74,33.69,1,0,0,0,
2014-06-16T08:45:00,1,1,57.00,57.00,0,73.30,20931.23,33.28,1,0,0,0,
2014-06-16T09:00:00,1,1,57.00,57.18,0,73.61,20918.94,36.06,1,0,0,0,
2014-06-16T09:15:00,1,1,57.00,57.15,0,73.91,20364.63,38.10,1,0,0,0,
2014-06-16T09:30:00,1,1,57.00,56.70,0,73.96,19152.35,34.20,1,0,0,0,
2014-06-16T09:45:00,1,1,57.00,56.65,0,74.08,18497.11,29.57,1,0,0,0,
2014-06-16T10:00:00,1,1,57.00,56.92,0,74.23,18167.68,29.16,1,0,0,0,
2014-06-16T10:15:00,1,1,57.00,57.22,0,74.41,17882.66,30.47,1,0,0,0,
2014-06-16T10:30:00,1,1,57.00,57.00,0,74.45,17885.20,30.52,1,0,0,0,
2014-06-16T10:45:00,1,1,57.00,56.81,0,74.53,17317.69,27.30,1,0,0,0,
2014-06-16T11:00:00,1,1,57.00,57.10,0,74.61,16898.05,27.90,1,0,0,0,
2014-06-16T11:15:00,1,1,57.00,57.20,0,74.64,17077.33,28.33,1,0,0,0,
2014-06-16T11:30:00,1,1,57.00,57.07,0,74.94,16617.11,29.67,1,0,0,0,
2014-06-16T11:45:00,1,1,57.00,56.90,0,74.86,16122.06,28.32,1,0,0,0,
2014-06-16T12:00:00,1,1,57.00,56.89,0,75.05,16359.06,27.06,1,0,0,0,
2014-06-16T12:15:00,1,1,57.00,57.17,0,75.18,16375.44,29.30,1,0,0,0,
2014-06-16T12:30:00,1,1,57.00,56.95,0,75.15,16123.29,29.72,1,0,0,0,
2014-06-16T12:45:00,1,1,57.00,56.76,0,74.91,15171.77,28.08,1,0,0,0,
2014-06-16T13:00:00,1,1,57.00,56.78,0,74.98,14780.74,25.36,1,0,0,0,
2014-06-16T13:15:00,1,1,57.00,57.18,0,75.15,14932.95,27.72,1,0,0,0,
2014-06-16T13:30:00,1,1,57.00,57.52,0,75.34,15742.48,34.13,1,0,0,0,
2014-06-16T13:45:00,1,1,57.00,56.99,0,75.46,17263.05,28.93,1,0,0,0,
2014-06-16T14:00:00,1,1,57.00,57.07,0,75.57,17075.83,30.54,1,0,0,0,
2014-06-16T14:15:00,1,1,57.00,57.37,0,75.75,16909.41,34.29,1,0,0,0,
2014-06-16T14:30:00,1,1,57.00,57.24,0,75.66,17188.48,36.67,1,0,0,0,
2014-06-16T14:45:00,1,1,57.00,56.67,0,75.64,17162.10,30.64,1,0,0,0,
2014-06-16T15:00:00,1,1,57.00,57.16,0,75.77,17209.27,33.16,1,0,0,0,
2014-06-16T15:15:00,1,1,57.00,57.20,0,75.91,17521.52,35.26,1,0,0,0,
2014-06-16T15:30:00,1,1,57.00,56.46,0,75.79,17476.05,33.20,1,0,0,0,
2014-06-16T15:45:00,1,1,57.00,56.79,0,75.76,16969.38,30.59,1,0,0,0,
2014-06-16T16:00:00,1,1,57.00,57.06,0,75.77,17204.89,30.97,1,0,0,0,
2014-06-16T16:15:00,1,1,57.00,57.42,0,75.92,18277.71,35.52,1,0,0,0,
2014-06-16T16:30:00,1,1,57.00,56.69,0,75.98,18534.55,32.68,1,0,0,0,
2014-06-16T16:45:00,1,1,57.00,56.81,0,76.10,18137.18,31.10,1,0,0,0,
2014-06-16T17:00:00,1,1,57.00,57.29,0,76.37,18316.42,34.83,1,0,0,0,
2014-06-16T17:15:00,1,1,57.00,57.35,0,76.12,18400.10,38.72,1,0,0,0,
2014-06-16T17:30:00,1,1,57.00,56.80,0,75.49,17025.74,36.24,1,0,0,0,
2014-06-16T17:45:00,1,1,57.00,56.44,0,75.07,15365.69,29.39,1,0,0,0,
2014-06-16T18:00:00,1,1,57.00,66.10,0,74.76,14512.38,100.00,1,0,0,0,
2014-06-16T18:15:00,0,0,57.00,66.99,0,73.65,0,0,1,0,0,0,
2014-06-16T18:30:00,0,0,57.00,67.56,0,73.29,0,0,1,0,0,0,
2014-06-16T18:45:00,0,0,57.00,68.41,0,72.97,0,0,1,0,0,0,
2014-06-16T19:00:00,0,0,57.00,69.01,0,72.97,0,0,1,0,0,0,
2014-06-16T19:15:00,0,0,57.00,69.16,0,73.30,0,0,1,0,0,0,
2014-06-16T19:30:00,0,0,57.00,69.33,0,73.85,0,0,1,0,0,0,
2014-06-16T19:45:00,0,0,57.00,69.38,0,74.18,0,0,1,0,0,0,
2014-06-16T20:00:00,0,0,57.00,69.46,0,74.07,0,0,1,0,0,0,
2014-06-16T20:15:00,0,0,57.00,69.58,0,74.08,0,0,1,0,0,0,
2014-06-16T20:30:00,0,0,57.00,69.67,0,74.01,0,0,1,0,0,0,
2014-06-16T20:45:00,0,0,57.00,69.79,0,73.77,0,0,1,0,0,0,
2014-06-16T21:00:00,0,0,57.00,69.88,0,73.76,0,0,1,0,0,0,
2014-06-16T21:15:00,0,0,57.00,70.46,0,72.55,0,0,1,0,0,0,
2014-06-16T21:30:00,0,0,57.00,70.80,0,72.02,0,0,1,0,0,0,
2014-06-16T21:45:00,0,0,57.00,70.78,0,71.76,0,0,1,0,0,0,
2014-06-16T22:00:00,0,0,57.00,70.69,0,71.70,0,0,1,0,0,0,
2014-06-16T22:15:00,0,0,57.00,70.84,0,71.50,0,0,1,0,0,0,
2014-06-16T22:30:00,0,0,57.00,70.77,0,71.45,0,0,1,0,0,0,
2014-06-16T22:45:00,0,0,57.00,70.73,0,71.45,0,0,1,0,0,0,
2014-06-16T23:00:00,0,0,57.00,70.70,0,71.47,0,0,1,0,0,0,
2014-06-16T23:15:00,0,0,57.00,70.70,0,71.49,0,0,1,0,0,0,
2014-06-16T23:30:00,0,0,57.00,70.68,0,71.56,0,0,1,0,0,0,
2014-06-16T23:45:00,0,0,57.00,70.75,0,71.53,0,0,1,0,0,0,
2014-06-17T00:00:00,0,0,57.00,70.80,0,71.49,0,0,1,0,0,0,
2014-06-17T00:15:00,0,0,57.00,70.83,0,71.45,0,0,1,0,0,0,
2014-06-17T00:30:00,0,0,57.00,70.84,0,71.45,0,0,1,0,0,0,
2014-06-17T00:45:00,0,0,57.00,70.83,0,71.48,0,0,1,0,0,0,
2014-06-17T01:00:00,0,0,57.00,70.82,0,71.58,0,0,1,0,0,0,
2014-06-17T01:15:00,0,0,57.00,70.86,0,71.57,0,0,1,0,0,0,
2014-06-17T01:30:00,0,0,57.00,70.92,0,71.52,0,0,1,0,0,0,
2014-06-17T01:45:00,0,0,57.00,70.97,0,71.47,0,0,1,0,0,0,
2014-06-17T02:00:00,0,0,57.00,71.00,0,71.50,0,0,1,0,0,0,
2014-06-17T02:15:00,0,0,57.00,71.02,0,71.49,0,0,1,0,0,0,
2014-06-17T02:30:00,0,0,57.00,71.07,0,71.46,0,0,1,0,0,0,
2014-06-17T02:45:00,0,0,57.00,71.12,0,71.44,0,0,1,0,0,0,
2014-06-17T03:00:00,0,0,57.00,71.09,0,71.47,0,0,1,0,0,0,
2014-06-17T03:15:00,0,0,57.00,71.11,0,71.52,0,0,1,0,0,0,
2014-06-17T03:30:00,0,0,57.00,71.13,0,71.52,0,0,1,0,0,0,
2014-06-17T03:45:00,0,0,57.00,71.13,0,71.53,0,0,1,0,0,0,
2014-06-17T04:00:00,0,0,57.00,71.13,0,71.56,0,0,1,0,0,0,
2014-06-17T04:15:00,0,0,57.00,71.16,0,71.54,0,0,1,0,0,0,
2014-06-17T04:30:00,0,0,57.00,71.17,0,71.58,0,0,1,0,0,0,
2014-06-17T04:45:00,0,0,57.00,71.21,0,71.59,0,0,1,0,0,0,
2014-06-17T05:00:00,0,0,57.00,71.21,0,71.61,0,0,1,0,0,0,
2014-06-17T05:15:00,0,0,57.00,71.00,0,72.37,0,0,1,0,0,0,
2014-06-17T05:30:00,0,0,57.00,70.99,0,72.68,0,0,1,0,0,0,
2014-06-17T05:45:00,1,1,57.00,64.01,0,75.51,33957.52,100.00,1,0,0,0,
2014-06-17T06:00:00,1,1,57.00,60.42,0,74.56,36443.88,100.00,1,0,0,0,
2014-06-17T06:15:00,1,1,57.00,59.40,0,74.06,36355.79,100.00,1,0,0,0,
2014-06-17T06:30:00,1,1,57.00,58.84,0,73.75,36183.43,100.00,1,0,0,0,
2014-06-17T06:45:00,1,1,57.00,58.34,0,73.55,35338.39,100.00,1,0,0,0,
2014-06-17T07:00:00,1,1,57.00,57.89,0,73.43,32723.29,100.00,1,0,0,0,
2014-06-17T07:15:00,1,1,57.00,56.21,0,73.30,27298.32,93.93,1,0,0,0,
2014-06-17T07:30:00,1,1,57.00,54.54,0,73.05,21367.96,65.24,1,4.2579491271803,0,0,
2014-06-17T07:45:00,1,1,57.00,55.02,0,72.99,17703.84,38.52,1,0,0,0,
2014-06-17T08:00:00,1,1,57.00,56.37,0,73.29,16958.57,30.91,1,0,0,0,
2014-06-17T08:15:00,1,1,57.00,56.88,0,73.53,17071.16,30.11,1,0,0,0,
2014-06-17T08:30:00,1,1,57.00,56.91,0,73.62,16403.32,30.16,1,0,0,0,
2014-06-17T08:45:00,1,1,57.00,56.87,0,73.76,15730.29,28.50,1,0,0,0,
2014-06-17T09:00:00,1,1,57.00,57.09,0,73.84,15023.54,29.97,1,0,0,0,
2014-06-17T09:15:00,1,1,57.00,57.02,0,73.99,14906.95,31.22,1,0,0,0,
2014-06-17T09:30:00,1,1,57.00,57.05,0,74.09,14663.08,31.89,1,0,0,0,
2014-06-17T09:45:00,1,1,57.00,56.96,0,74.23,14740.20,31.18,1,0,0,0,
2014-06-17T10:00:00,1,1,57.00,57.22,0,74.42,14399.65,33.45,1,0,0,0,
2014-06-17T10:15:00,1,1,57.00,57.22,0,74.64,14621.81,36.06,1,0,0,0,
2014-06-17T10:30:00,1,1,57.00,56.67,0,74.69,14675.58,29.27,1,0,0,0,
2014-06-17T10:45:00,1,1,57.00,56.96,0,74.84,14750.63,28.49,1,0,0,0,
2014-06-17T11:00:00,1,1,57.00,57.13,0,75.12,14740.86,30.68,1,0,0,0,
2014-06-17T11:15:00,1,1,57.00,57.09,0,75.15,15208.74,33.05,1,0,0,0,
2014-06-17T11:30:00,1,1,57.00,57.35,0,75.03,15671.20,37.56,1,0,0,0,
2014-06-17T11:45:00,1,1,57.00,56.73,0,75.06,15976.39,31.75,1,0,0,0,
2014-06-17T12:00:00,1,1,57.00,56.83,0,75.01,16116.00,29.67,1,0,0,0,
2014-06-17T12:15:00,1,1,57.00,56.90,0,75.06,16287.30,29.18,1,0,0,0,
2014-06-17T12:30:00,1,1,57.00,57.19,0,75.17,16376.93,31.30,1,0,0,0,
2014-06-17T12:45:00,1,1,57.00,57.17,0,75.30,16276.91,34.50,1,0,0,0,
2014-06-17T13:00:00,1,1,57.00,57.37,0,75.52,16381.90,38.70,1,0,0,0,
2014-06-17T13:15:00,1,1,57.00,56.80,0,75.35,16446.03,30.61,1,0,0,0,
2014-06-17T13:30:00,1,1,57.00,57.13,0,75.63,16435.63,32.56,1,0,0,0,
2014-06-17T13:45:00,1,1,57.00,56.84,0,75.69,16285.38,31.48,1,0,0,0,
2014-06-17T14:00:00,1,1,57.00,57.23,0,75.95,16541.02,33.40,1,0,0,0,
2014-06-17T14:15:00,1,1,57.00,57.21,0,75.77,16802.94,36.29,1,0,0,0,
2014-06-17T14:30:00,1,1,57.00,56.79,0,76.08,16923.28,34.22,1,0,0,0,
2014-06-17T14:45:00,1,1,57.00,56.94,0,76.37,16647.53,32.01,1,0,0,0,
2014-06-17T15:00:00,1,1,57.00,56.76,0,76.37,16363.48,31.28,1,0,0,0,
2014-06-17T15:15:00,1,1,57.00,56.96,0,76.57,16485.00,31.03,1,0,0,0,
2014-06-17T15:30:00,1,1,57.00,57.11,0,76.69,16697.20,32.01,1,0,0,0,
2014-06-17T15:45:00,1,1,57.00,57.31,0,76.72,17192.35,36.28,1,0,0,0,
2014-06-17T16:00:00,1,1,57.00,57.32,0,77.11,18301.62,41.33,1,0,0,0,
2014-06-17T16:15:00,1,1,57.00,57.16,0,77.18,19060.65,43.61,1,0,0,0,
2014-06-17T16:30:00,1,1,57.00,57.11,0,77.00,19261.60,44.51,1,0,0,0,
2014-06-17T16:45:00,1,1,57.00,57.04,0,77.15,19239.99,45.26,1,0,0,0,
2014-06-17T17:00:00,1,1,57.00,56.76,0,76.88,19156.81,41.22,1,0,0,0,
2014-06-17T17:15:00,1,1,57.00,56.65,0,77.01,18011.48,36.69,1,0,0,0,
2014-06-17T17:30:00,1,1,57.00,56.65,0,76.71,16178.17,32.22,1,0,0,0,
2014-06-17T17:45:00,1,1,57.00,56.82,0,76.69,15286.29,30.19,1,0,0,0,
2014-06-17T18:00:00,1,1,57.00,56.83,0,76.08,14772.95,28.53,1,0,0,0,
2014-06-17T18:15:00,1,1,57.00,56.97,0,75.77,14148.92,28.10,1,0,0,0,
2014-06-17T18:30:00,1,1,57.00,57.03,0,75.70,13404.46,27.98,1,0,0,0,
2014-06-17T18:45:00,1,1,57.00,56.94,0,75.24,12710.97,26.24,1,0,0,0,
2014-06-17T19:00:00,1,1,57.00,56.87,0,75.47,12244.57,25.25,1,0,0,0,
2014-06-17T19:15:00,1,1,57.00,57.02,0,75.31,12019.56,26.31,1,0,0,0,
2014-06-17T19:30:00,1,1,57.00,56.92,0,75.22,11866.88,26.06,1,0,0,0,
2014-06-17T19:45:00,1,1,57.00,56.94,0,75.15,11859.60,25.28,1,0,0,0,
2014-06-17T20:00:00,1,1,57.00,56.95,0,75.01,11304.95,24.61,1,0,0,0,
2014-06-17T20:15:00,1,1,57.00,57.04,0,74.90,10970.01,25.02,1,0,0,0,
2014-06-17T20:30:00,1,1,57.00,56.94,0,74.84,10778.47,24.10,1,0,0,0,
2014-06-17T20:45:00,1,1,57.00,57.07,0,74.85,10783.39,25.46,1,0,0,0,
2014-06-17T21:00:00,1,1,57.00,56.81,0,74.69,10647.86,23.72,1,0,0,0,
2014-06-17T21:15:00,1,1,57.00,56.85,0,74.56,10341.35,23.30,1,0,0,0,
2014-06-17T21:30:00,1,1,57.00,65.05,0,74.37,10249.24,91.17,1,0,0,0,
2014-06-17T21:45:00,0,0,57.00,65.77,0,72.28,0,0,1,0,0,0,
2014-06-17T22:00:00,0,0,57.00,67.10,0,70.82,0,0,1,0,0,0,
2014-06-17T22:15:00,0,0,57.00,68.26,0,70.03,0,0,1,0,0,0,
2014-06-17T22:30:00,0,0,57.00,69.38,0,69.61,0,0,1,0,0,0,
2014-06-17T22:45:00,0,0,57.00,70.24,0,69.46,0,0,1,0,0,0,
2014-06-17T23:00:00,0,0,57.00,70.81,0,69.45,0,0,1,0,0,0,
2014-06-17T23:15:00,0,0,57.00,70.99,0,69.45,0,0,1,0,0,0,
2014-06-17T23:30:00,0,0,57.00,71.20,0,69.44,0,0,1,0,0,0,
2014-06-17T23:45:00,0,0,57.00,71.23,0,69.50,0,0,1,0,0,0,
2014-06-18T00:00:00,0,0,57.00,71.09,0,69.62,0,0,1,0,0,0,
2014-06-18T00:15:00,0,0,57.00,70.62,0,69.91,0,0,1,0,0,0,
2014-06-18T00:30:00,0,0,57.00,70.59,0,70.10,0,0,1,0,0,0,
2014-06-18T00:45:00,0,0,57.00,70.59,0,70.22,0,0,1,0,0,0,
2014-06-18T01:00:00,0,0,57.00,70.57,0,70.37,0,0,1,0,0,0,
2014-06-18T01:15:00,0,0,57.00,70.56,0,70.52,0,0,1,0,0,0,
2014-06-18T01:30:00,0,0,57.00,70.50,0,70.67,0,0,1,0,0,0,
2014-06-18T01:45:00,0,0,57.00,70.54,0,70.76,0,0,1,0,0,0,
2014-06-18T02:00:00,0,0,57.00,70.51,0,70.87,0,0,1,0,0,0,
2014-06-18T02:15:00,0,0,57.00,70.57,0,70.96,0,0,1,0,0,0,
2014-06-18T02:30:00,0,0,57.00,70.53,0,71.13,0,0,1,0,0,0,
2014-06-18T02:45:00,0,0,57.00,70.55,0,71.20,0,0,1,0,0,0,
2014-06-18T03:00:00,0,0,57.00,70.60,0,71.28,0,0,1,0,0,0,
2014-06-18T03:15:00,0,0,57.00,70.61,0,71.32,0,0,1,0,0,0,
2014-06-18T03:30:00,0,0,57.00,70.62,0,71.44,0,0,1,0,0,0,
2014-06-18T03:45:00,0,0,57.00,70.62,0,71.55,0,0,1,0,0,0,
2014-06-18T04:00:00,0,0,57.00,70.63,0,71.67,0,0,1,0,0,0,
2014-06-18T04:15:00,0,0,57.00,70.72,0,71.71,0,0,1,0,0,0,
2014-06-18T04:30:00,0,0,57.00,70.72,0,71.80,0,0,1,0,0,0,
2014-06-18T04:45:00,0,0,57.00,70.75,0,71.90,0,0,1,0,0,0,
2014-06-18T05:00:00,0,0,57.00,70.78,0,71.97,0,0,1,0,0,0,
2014-06-18T05:15:00,0,0,57.00,70.64,0,73.07,0,0,1,0,0,0,
2014-06-18T05:30:00,0,0,57.00,70.73,0,73.60,0,0,1,0,0,0,
2014-06-18T05:45:00,1,1,57.00,63.95,0,75.15,33714.35,100.00,1,0,0,0,
2014-06-18T06:00:00,1,1,57.00,60.61,0,74.22,36510.22,100.00,1,0,0,0,
2014-06-18T06:15:00,1,1,57.00,59.63,0,73.76,36238.85,100.00,1,0,0,0,
2014-06-18T06:30:00,1,1,57.00,58.82,0,73.40,35165.13,100.00,1,0,0,0,
2014-06-18T06:45:00,1,1,57.00,57.62,0,73.27,31119.44,100.00,1,0,0,0,
2014-06-18T07:00:00,1,1,57.00,55.84,0,73.10,25810.98,89.29,1,0,0,0,
2014-06-18T07:15:00,1,1,57.00,54.50,0,72.99,20526.26,57.98,1,4.15673304033995,0,0,
2014-06-18T07:30:00,1,1,57.00,55.49,0,73.05,18282.48,38.35,1,0,0,0,
2014-06-18T07:45:00,1,1,57.00,56.42,0,73.25,16891.21,31.13,1,0,0,0,
2014-06-18T08:00:00,1,1,57.00,56.91,0,73.58,16993.83,30.64,1,0,0,0,
2014-06-18T08:15:00,1,1,57.00,57.21,0,73.83,17110.11,33.45,1,0,0,0,
2014-06-18T08:30:00,1,1,57.00,56.63,0,74.13,16971.36,34.36,1,0,0,0,
2014-06-18T08:45:00,1,1,57.00,56.81,0,74.33,16380.03,32.41,1,0,0,0,
2014-06-18T09:00:00,1,1,57.00,56.90,0,74.52,17003.54,31.29,1,0,0,0,
2014-06-18T09:15:00,1,1,57.00,57.03,0,74.48,16489.11,32.95,1,0,0,0,
2014-06-18T09:30:00,1,1,57.00,56.95,0,74.53,16098.53,32.01,1,0,0,0,
2014-06-18T09:45:00,1,1,57.00,57.09,0,74.79,15913.67,33.37,1,0,0,0,
2014-06-18T10:00:00,1,1,57.00,56.93,0,74.84,15673.18,32.63,1,0,0,0,
2014-06-18T10:15:00,1,1,57.00,56.84,0,74.84,15966.75,32.32,1,0,0,0,
2014-06-18T10:30:00,1,1,57.00,57.12,0,74.84,16329.90,34.05,1,0,0,0,
2014-06-18T10:45:00,1,1,57.00,57.05,0,74.84,16266.53,34.66,1,0,0,0,
2014-06-18T11:00:00,1,1,57.00,57.05,0,74.68,16427.03,35.09,1,0,0,0,
2014-06-18T11:15:00,1,1,57.00,56.94,0,73.29,15223.57,29.20,1,0,0,0,
2014-06-18T11:30:00,1,1,57.00,56.86,0,72.37,15378.63,28.18,1,0,0,0,
2014-06-18T11:45:00,1,1,57.00,56.86,0,72.14,15194.42,26.22,1,0,0,0,
2014-06-18T12:00:00,1,1,57.00,56.82,0,72.20,14528.84,25.12,1,0,0,0,
2014-06-18T12:15:00,1,1,57.00,57.19,0,72.32,14212.29,29.40,1,0,0,0,
2014-06-18T12:30:00,1,1,57.00,56.99,0,72.33,13658.01,30.57,1,0,0,0,
2014-06-18T12:45:00,1,1,57.00,56.87,0,72.37,13323.76,29.04,1,0,0,0,
2014-06-18T13:00:00,1,1,57.00,56.79,0,72.48,13910.06,26.70,1,0,0,0,
2014-06-18T13:15:00,1,1,57.00,57.21,0,72.67,13794.96,30.21,1,0,0,0,
2014-06-18T13:30:00,1,1,57.00,56.38,0,72.66,14321.20,27.30,1,0,0,0,
2014-06-18T13:45:00,1,1,57.00,56.72,0,72.83,14217.84,25.82,1,0,0,0,
2014-06-18T14:00:00,1,1,57.00,57.21,0,73.08,14951.98,29.50,1,0,0,0,
2014-06-18T14:15:00,1,1,57.00,56.44,0,73.21,14953.07,28.63,1,0,0,0,
2014-06-18T14:30:00,1,1,57.00,56.79,0,73.38,14915.86,27.54,1,0,0,0,
2014-06-18T14:45:00,1,1,57.00,57.12,0,73.48,15267.99,29.20,1,0,0,0,
2014-06-18T15:00:00,1,1,57.00,56.90,0,73.53,14919.22,28.15,1,0,0,0,
2014-06-18T15:15:00,1,1,57.00,57.21,0,73.67,15481.36,31.76,1,0,0,0,
2014-06-18T15:30:00,1,1,57.00,57.08,0,73.64,15635.00,33.09,1,0,0,0,
2014-06-18T15:45:00,1,1,57.00,57.30,0,73.75,15630.15,36.39,1,0,0,0,
2014-06-18T16:00:00,1,1,57.00,56.61,0,73.83,16410.62,30.46,1,0,0,0,
2014-06-18T16:15:00,1,1,57.00,57.02,0,73.84,16505.24,30.85,1,0,0,0,
2014-06-18T16:30:00,1,1,57.00,57.15,0,73.93,16698.92,33.14,1,0,0,0,
2014-06-18T16:45:00,1,1,57.00,57.09,0,73.96,16619.48,34.54,1,0,0,0,
2014-06-18T17:00:00,1,1,57.00,56.73,0,74.10,17344.04,35.10,1,0,0,0,
2014-06-18T17:15:00,1,1,57.00,56.73,0,74.10,17344.04,35.10,1,0,0,0,
2014-06-18T17:30:00,1,1,57.00,56.84,0,73.83,14313.40,27.77,1,0,0,0,
2014-06-18T17:45:00,1,1,57.00,56.74,0,73.23,13193.03,25.78,1,0,0,0,
2014-06-18T18:00:00,1,1,57.00,56.74,0,73.23,13193.03,25.78,1,0,0,0,
2014-06-18T18:15:00,0,0,57.00,65.86,0,72.23,0,0,1,0,0,0,
2014-06-18T18:30:00,0,0,57.00,66.61,0,71.79,0,0,1,0,0,0,
2014-06-18T18:45:00,0,0,57.00,67.38,0,71.88,0,0,1,0,0,0,
2014-06-18T19:00:00,0,0,57.00,67.89,0,72.03,0,0,1,0,0,0,
2014-06-18T19:15:00,0,0,57.00,68.09,0,72.89,0,0,1,0,0,0,
2014-06-18T19:30:00,0,0,57.00,68.24,0,72.68,0,0,1,0,0,0,
2014-06-18T19:45:00,0,0,57.00,68.34,0,72.03,0,0,1,0,0,0,
2014-06-18T20:00:00,0,0,57.00,68.38,0,71.59,0,0,1,0,0,0,
2014-06-18T20:15:00,0,0,57.00,68.36,0,70.88,0,0,1,0,0,0,
2014-06-18T20:30:00,0,0,57.00,68.33,0,70.30,0,0,1,0,0,0,
2014-06-18T20:45:00,0,0,57.00,68.31,0,69.93,0,0,1,0,0,0,
2014-06-18T21:00:00,0,0,57.00,68.29,0,69.75,0,0,1,0,0,0,
2014-06-18T21:15:00,0,0,57.00,68.44,0,69.60,0,0,1,0,0,0,
2014-06-18T21:30:00,0,0,57.00,68.46,0,69.50,0,0,1,0,0,0,
2014-06-18T21:45:00,0,0,57.00,68.47,0,69.29,0,0,1,0,0,0,
2014-06-18T22:00:00,0,0,57.00,68.45,0,69.18,0,0,1,0,0,0,
2014-06-18T22:15:00,0,0,57.00,68.45,0,69.07,0,0,1,0,0,0,
2014-06-18T22:30:00,0,0,57.00,68.44,0,68.99,0,0,1,0,0,0,
2014-06-18T22:45:00,0,0,57.00,68.44,0,68.92,0,0,1,0,0,0,
2014-06-18T23:00:00,0,0,57.00,68.39,0,68.78,0,0,1,0,0,0,
2014-06-18T23:15:00,0,0,57.00,68.35,0,68.67,0,0,1,0,0,0,
2014-06-18T23:30:00,0,0,57.00,68.37,0,68.58,0,0,1,0,0,0,
2014-06-18T23:45:00,0,0,57.00,68.37,0,68.51,0,0,1,0,0,0,
2014-06-19T00:00:00,0,0,57.00,68.43,0,68.52,0,0,1,0,0,0,
2014-06-19T00:15:00,0,0,57.00,68.30,0,68.57,0,0,1,0,0,0,
2014-06-19T00:30:00,0,0,57.00,68.39,0,68.66,0,0,1,0,0,0,
2014-06-19T00:45:00,0,0,57.00,68.40,0,68.67,0,0,1,0,0,0,
2014-06-19T01:00:00,0,0,57.00,68.38,0,68.67,0,0,1,0,0,0,
2014-06-19T01:15:00,0,0,57.00,68.43,0,68.67,0,0,1,0,0,0,
2014-06-19T01:30:00,0,0,57.00,68.45,0,68.72,0,0,1,0,0,0,
2014-06-19T01:45:00,0,0,57.00,68.46,0,68.74,0,0,1,0,0,0,
2014-06-19T02:00:00,0,0,57.00,68.47,0,68.74,0,0,1,0,0,0,
2014-06-19T02:15:00,0,0,57.00,68.46,0,68.55,0,0,1,0,0,0,
2014-06-19T02:30:00,0,0,57.00,68.45,0,68.32,0,0,1,0,0,0,
2014-06-19T02:45:00,0,0,57.00,68.44,0,68.17,0,0,1,0,0,0,
2014-06-19T03:00:00,0,0,57.00,68.40,0,68.06,0,0,1,0,0,0,
2014-06-19T03:15:00,0,0,57.00,68.42,0,67.97,0,0,1,0,0,0,
2014-06-19T03:30:00,0,0,57.00,68.36,0,67.86,0,0,1,0,0,0,
2014-06-19T03:45:00,0,0,57.00,68.33,0,67.80,0,0,1,0,0,0,
2014-06-19T04:00:00,0,0,57.00,68.29,0,67.69,0,0,1,0,0,0,
2014-06-19T04:15:00,0,0,57.00,68.23,0,67.59,0,0,1,0,0,0,
2014-06-19T04:30:00,0,0,57.00,68.18,0,67.44,0,0,1,0,0,0,
2014-06-19T04:45:00,0,0,57.00,68.10,0,67.25,0,0,1,0,0,0,
2014-06-19T05:00:00,0,0,57.00,68.01,0,67.13,0,0,1,0,0,0,
2014-06-19T05:15:00,0,0,57.00,67.80,0,66.84,0,0,1,0,0,0,
2014-06-19T05:30:00,0,0,57.00,67.62,0,66.66,0,0,1,0,0,0,
2014-06-19T05:45:00,0,0,57.00,67.48,0,66.47,0,0,1,0,0,0,
2014-06-19T06:00:00,0,0,57.00,67.28,0,66.20,0,0,1,0,0,0,
2014-06-19T06:15:00,1,1,57.00,65.41,0,62.97,34628.80,0,1,0,0,0,
2014-06-19T06:30:00,1,1,57.00,63.66,0,60.27,37080.50,100.00,1,0,0,0,
2014-06-19T06:45:00,1,1,57.00,63.92,0,60.43,37075.01,100.00,1,0,0,0,
2014-06-19T07:00:00,1,1,57.00,63.94,0,60.32,36899.31,100.00,1,0,0,0,
2014-06-19T07:15:00,1,1,57.00,63.74,0,60.14,36522.74,100.00,1,0,0,0,
2014-06-19T07:30:00,1,1,57.00,64.03,0,60.41,36091.99,100.00,1,0,0,0,
2014-06-19T07:45:00,1,1,57.00,64.62,0,60.96,35448.47,100.00,1,0,0,0,
2014-06-19T08:00:00,1,1,57.00,65.14,0,61.55,34353.80,100.00,1,0,0,0,
2014-06-19T08:15:00,1,1,57.00,65.68,0,62.20,33279.53,100.00,1,0,0,0,
2014-06-19T08:30:00,1,1,57.00,66.30,0,63.04,32281.37,100.00,1,0,0,0,
2014-06-19T08:45:00,1,1,57.00,66.70,0,63.54,31756.45,100.00,1,0,0,0,
2014-06-19T09:00:00,1,1,57.00,59.17,0,64.46,31127.35,100.00,1,0,0,0,
2014-06-19T09:15:00,1,1,57.00,55.55,0,65.13,25077.86,88.49,1,0,0,0,
2014-06-19T09:30:00,1,1,57.00,54.06,0,65.72,17955.15,51.74,1,4.27600955717844,0,0,
2014-06-19T09:45:00,1,1,57.00,55.45,0,65.96,14830.18,32.52,1,0,0,0,
2014-06-19T10:00:00,1,1,57.00,56.60,0,66.71,13829.70,28.44,1,0,0,0,
2014-06-19T10:15:00,1,1,57.00,56.97,0,67.75,12251.02,27.57,1,0,0,0,
2014-06-19T10:30:00,1,1,57.00,57.19,0,68.41,11748.90,30.78,1,0,0,0,
2014-06-19T10:45:00,1,1,57.00,57.56,0,69.12,11842.39,35.61,1,0,0,0,
2014-06-19T11:00:00,1,1,57.00,56.49,0,72.13,10943.87,24.22,1,0,0,0,
2014-06-19T11:15:00,1,1,57.00,56.85,0,72.51,10429.23,22.80,1,0,0,0,
2014-06-19T11:30:00,1,1,57.00,57.36,0,72.65,10885.59,27.45,1,0,0,0,
2014-06-19T11:45:00,1,1,57.00,56.67,0,72.61,11369.43,24.18,1,0,0,0,
2014-06-19T12:00:00,1,1,57.00,56.88,0,72.87,10852.41,23.81,1,0,0,0,
2014-06-19T12:15:00,1,1,57.00,56.99,0,72.99,10564.27,24.19,1,0,0,0,
2014-06-19T12:30:00,1,1,57.00,57.05,0,73.15,10101.08,24.25,1,0,0,0,
2014-06-19T12:45:00,1,1,57.00,56.98,0,73.30,9958.59,23.52,1,0,0,0,
2014-06-19T13:00:00,1,1,57.00,57.08,0,73.36,10225.11,24.99,1,0,0,0,
2014-06-19T13:15:00,1,1,57.00,57.35,0,73.65,10992.35,28.65,1,0,0,0,
2014-06-19T13:30:00,1,1,57.00,56.80,0,73.67,10754.64,25.18,1,0,0,0,
2014-06-19T13:45:00,1,1,57.00,57.28,0,73.76,11354.67,27.71,1,0,0,0,
2014-06-19T14:00:00,1,1,57.00,56.61,0,73.79,11448.17,25.13,1,0,0,0,
2014-06-19T14:15:00,1,1,57.00,57.04,0,73.87,11612.94,25.58,1,0,0,0,
2014-06-19T14:30:00,1,1,57.00,57.14,0,73.73,11961.58,27.80,1,0,0,0,
2014-06-19T14:45:00,1,1,57.00,57.29,0,73.89,12292.01,30.83,1,0,0,0,
2014-06-19T15:00:00,1,1,57.00,57.21,0,73.94,12285.60,32.62,1,0,0,0,
2014-06-19T15:15:00,1,1,57.00,56.91,0,73.94,12449.44,26.57,1,0,0,0,
2014-06-19T15:30:00,1,1,57.00,57.03,0,73.88,12422.48,26.50,1,0,0,0,
2014-06-19T15:45:00,1,1,57.00,56.88,0,73.68,12206.95,25.92,1,0,0,0,
2014-06-19T16:00:00,1,1,57.00,57.32,0,73.59,13313.87,29.41,1,0,0,0,
2014-06-19T16:15:00,1,1,57.00,57.18,0,73.45,13110.41,32.62,1,0,0,0,
2014-06-19T16:30:00,1,1,57.00,56.79,0,73.48,13092.51,26.68,1,0,0,0,
2014-06-19T16:45:00,1,1,57.00,57.36,0,73.23,13502.30,29.88,1,0,0,0,
2014-06-19T17:00:00,1,1,57.00,56.66,0,73.14,14375.63,28.05,1,0,0,0,
2014-06-19T17:15:00,1,1,57.00,56.82,0,73.12,13622.17,26.85,1,0,0,0,
2014-06-19T17:30:00,1,1,57.00,56.78,0,73.30,12424.77,25.39,1,0,0,0,
2014-06-19T17:45:00,1,1,57.00,56.97,0,73.18,11836.28,25.03,1,0,0,0,
2014-06-19T18:00:00,1,1,57.00,56.83,0,73.14,10788.17,22.77,1,0,0,0,
2014-06-19T18:15:00,1,1,57.00,56.96,0,73.13,10184.85,22.53,1,0,0,0,
2014-06-19T18:30:00,1,1,57.00,57.01,0,73.19,10152.88,22.99,1,0,0,0,
2014-06-19T18:45:00,1,1,57.00,57.06,0,73.14,9606.04,22.96,1,0,0,0,
2014-06-19T19:00:00,1,1,57.00,57.13,0,73.13,9100.67,23.88,1,0,0,0,
2014-06-19T19:15:00,1,1,57.00,56.78,0,73.08,7933.97,22.84,1,0,0,0,
2014-06-19T19:30:00,1,1,57.00,56.92,0,73.11,7353.28,22.33,1,0,0,0,
2014-06-19T19:45:00,1,1,57.00,57.06,0,73.19,8405.89,22.54,1,0,0,0,
2014-06-19T20:00:00,1,1,57.00,57.02,0,73.23,8374.08,24.16,1,0,0,0,
2014-06-19T20:15:00,1,1,57.00,56.96,0,73.25,7953.65,25.34,1,0,0,0,
2014-06-19T20:30:00,1,1,57.00,57.16,0,73.21,7096.41,28.06,1,0,0,0,
2014-06-19T20:45:00,1,1,57.00,56.63,0,72.97,7197.67,21.72,1,0,0,0,
2014-06-19T21:00:00,1,1,57.00,64.24,0,72.83,7964.32,81.06,1,0,0,0,
2014-06-19T21:15:00,0,0,57.00,65.04,0,71.16,0,0,1,0,0,0,
2014-06-19T21:30:00,0,0,57.00,66.28,0,70.06,0,0,1,0,0,0,
2014-06-19T21:45:00,0,0,57.00,67.45,0,69.40,0,0,1,0,0,0,
2014-06-19T22:00:00,0,0,57.00,68.44,0,69.12,0,0,1,0,0,0,
2014-06-19T22:15:00,0,0,57.00,69.02,0,69.02,0,0,1,0,0,0,
2014-06-19T22:30:00,0,0,57.00,69.29,0,69.03,0,0,1,0,0,0,
2014-06-19T22:45:00,0,0,57.00,69.37,0,69.04,0,0,1,0,0,0,
2014-06-19T23:00:00,0,0,57.00,69.21,0,69.10,0,0,1,0,0,0,
2014-06-19T23:15:00,0,0,57.00,69.13,0,69.14,0,0,1,0,0,0,
2014-06-19T23:30:00,0,0,57.00,69.15,0,69.20,0,0,1,0,0,0,
2014-06-19T23:45:00,0,0,57.00,69.12,0,69.29,0,0,1,0,0,0,
2014-06-20T00:00:00,0,0,57.00,69.02,0,69.44,0,0,1,0,0,0,
2014-06-20T00:15:00,0,0,57.00,68.97,0,69.60,0,0,1,0,0,0,
2014-06-20T00:30:00,0,0,57.00,69.11,0,69.62,0,0,1,0,0,0,
2014-06-20T00:45:00,0,0,57.00,69.08,0,69.74,0,0,1,0,0,0,
2014-06-20T01:00:00,0,0,57.00,69.10,0,69.85,0,0,1,0,0,0,
2014-06-20T01:15:00,0,0,57.00,69.03,0,70.06,0,0,1,0,0,0,
2014-06-20T01:30:00,0,0,57.00,69.21,0,70.04,0,0,1,0,0,0,
2014-06-20T01:45:00,0,0,57.00,69.19,0,70.08,0,0,1,0,0,0,
2014-06-20T02:00:00,0,0,57.00,69.17,0,70.21,0,0,1,0,0,0,
2014-06-20T02:15:00,0,0,57.00,69.24,0,70.24,0,0,1,0,0,0,
2014-06-20T02:30:00,0,0,57.00,69.32,0,70.22,0,0,1,0,0,0,
2014-06-20T02:45:00,0,0,57.00,69.34,0,70.25,0,0,1,0,0,0,
2014-06-20T03:00:00,0,0,57.00,69.36,0,70.31,0,0,1,0,0,0,
2014-06-20T03:15:00,0,0,57.00,69.40,0,70.36,0,0,1,0,0,0,
2014-06-20T03:30:00,0,0,57.00,69.46,0,70.38,0,0,1,0,0,0,
2014-06-20T03:45:00,0,0,57.00,69.53,0,70.44,0,0,1,0,0,0,
2014-06-20T04:00:00,0,0,57.00,69.61,0,70.40,0,0,1,0,0,0,
2014-06-20T04:15:00,0,0,57.00,69.65,0,70.41,0,0,1,0,0,0,
2014-06-20T04:30:00,0,0,57.00,69.67,0,70.46,0,0,1,0,0,0,
2014-06-20T04:45:00,0,0,57.00,69.71,0,70.46,0,0,1,0,0,0,
2014-06-20T05:00:00,0,0,57.00,69.74,0,70.50,0,0,1,0,0,0,
2014-06-20T05:15:00,0,0,57.00,69.54,0,71.04,0,0,1,0,0,0,
2014-06-20T05:30:00,0,0,57.00,69.55,0,71.26,0,0,1,0,0,0,
2014-06-20T05:45:00,1,1,57.00,63.73,0,69.56,33396.86,100.00,1,0,0,0,
2014-06-20T06:00:00,1,1,57.00,60.19,0,68.99,35506.07,100.00,1,0,0,0,
2014-06-20T06:15:00,1,1,57.00,61.78,0,69.04,34191.98,100.00,1,0,0,0,
2014-06-20T06:30:00,1,1,57.00,60.84,0,69.29,31329.20,100.00,1,0,0,0,
2014-06-20T06:45:00,1,1,57.00,58.35,0,69.29,26477.52,100.00,1,0,0,0,
2014-06-20T07:00:00,1,1,57.00,53.96,0,71.02,19414.23,68.31,1,4.7807502142724,0,0,
2014-06-20T07:15:00,1,1,57.00,54.59,0,71.46,14100.30,34.28,1,2.75262908609323,0,0,
2014-06-20T07:30:00,1,1,57.00,56.22,0,71.81,11952.82,25.10,1,0,0,0,
2014-06-20T07:45:00,1,1,57.00,56.93,0,72.14,10937.88,24.56,1,0,0,0,
2014-06-20T08:00:00,1,1,57.00,57.05,0,72.31,10723.67,24.69,1,0,0,0,
2014-06-20T08:15:00,1,1,57.00,57.50,0,72.52,11602.34,30.30,1,0,0,0,
2014-06-20T08:30:00,1,1,57.00,56.82,0,72.63,10903.21,24.38,1,0,0,0,
2014-06-20T08:45:00,1,1,57.00,57.00,0,72.73,10681.49,23.99,1,0,0,0,
2014-06-20T09:00:00,1,1,57.00,56.96,0,72.84,10507.04,23.72,1,0,0,0,
2014-06-20T09:15:00,1,1,57.00,57.11,0,72.96,10825.13,24.70,1,0,0,0,
2014-06-20T09:30:00,1,1,57.00,57.01,0,72.99,12011.31,27.47,1,0,0,0,
2014-06-20T09:45:00,1,1,57.00,57.01,0,73.08,12490.27,27.56,1,0,0,0,
2014-06-20T10:00:00,1,1,57.00,57.57,0,73.30,13077.84,33.51,1,0,0,0,
2014-06-20T10:15:00,1,1,57.00,56.85,0,73.45,13003.39,27.22,1,0,0,0,
2014-06-20T10:30:00,1,1,57.00,57.13,0,73.46,12929.88,27.64,1,0,0,0,
2014-06-20T10:45:00,1,1,57.00,57.21,0,73.45,12967.73,30.69,1,0,0,0,
2014-06-20T11:00:00,1,1,57.00,56.64,0,73.61,12954.15,27.64,1,0,0,0,
2014-06-20T11:15:00,1,1,57.00,57.01,0,73.62,12801.89,27.35,1,0,0,0,
2014-06-20T11:30:00,1,1,57.00,57.19,0,73.65,13028.52,29.67,1,0,0,0,
2014-06-20T11:45:00,1,1,57.00,57.15,0,73.70,13085.69,31.30,1,0,0,0,
2014-06-20T12:00:00,1,1,57.00,57.31,0,73.83,13487.21,34.38,1,0,0,0,
2014-06-20T12:15:00,1,1,57.00,56.60,0,73.86,12530.33,26.20,1,0,0,0,
2014-06-20T12:30:00,1,1,57.00,56.75,0,73.46,11334.70,23.76,1,0,0,0,
2014-06-20T12:45:00,1,1,57.00,56.88,0,73.77,10837.77,23.36,1,0,0,0,
2014-06-20T13:00:00,1,1,57.00,56.99,0,73.86,10883.06,23.41,1,0,0,0,
2014-06-20T13:15:00,1,1,57.00,57.41,0,73.86,11661.38,28.41,1,0,0,0,
2014-06-20T13:30:00,1,1,57.00,57.08,0,73.92,13010.85,26.87,1,0,0,0,
2014-06-20T13:45:00,1,1,57.00,57.00,0,73.94,11799.32,27.48,1,0,0,0,
2014-06-20T14:00:00,1,1,57.00,57.17,0,74.15,12058.13,28.76,1,0,0,0,
2014-06-20T14:15:00,1,1,57.00,56.79,0,74.22,13115.86,28.11,1,0,0,0,
2014-06-20T14:30:00,1,1,57.00,56.76,0,73.78,11123.71,24.25,1,0,0,0,
2014-06-20T14:45:00,1,1,57.00,56.80,0,73.85,10440.75,22.16,1,0,0,0,
2014-06-20T15:00:00,1,1,57.00,57.02,0,73.88,10182.70,22.89,1,0,0,0,
2014-06-20T15:15:00,1,1,57.00,56.92,0,73.84,10148.92,22.24,1,0,0,0,
2014-06-20T15:30:00,1,1,57.00,57.33,0,73.92,10154.14,27.07,1,0,0,0,
2014-06-20T15:45:00,1,1,57.00,56.53,0,73.84,10099.95,22.58,1,0,0,0,
2014-06-20T16:00:00,1,1,57.00,56.99,0,73.98,9984.44,23.00,1,0,0,0,
2014-06-20T16:15:00,1,1,57.00,57.23,0,74.01,10324.34,24.72,1,0,0,0,
2014-06-20T16:30:00,1,1,57.00,57.22,0,74.07,9846.47,28.81,1,0,0,0,
2014-06-20T16:45:00,1,1,57.00,56.80,0,74.08,9563.82,23.03,1,0,0,0,
2014-06-20T17:00:00,1,1,57.00,57.07,0,73.98,9393.97,23.85,1,0,0,0,
2014-06-20T17:15:00,1,1,57.00,56.82,0,73.78,9411.22,22.06,1,0,0,0,
2014-06-20T17:30:00,1,1,57.00,57.01,0,73.69,8747.72,25.11,1,0,0,0,
2014-06-20T17:45:00,1,1,57.00,57.00,0,73.77,8574.57,25.57,1,0,0,0,
2014-06-20T18:00:00,1,1,57.00,64.25,0,73.64,8624.07,85.00,1,0,0,0,
2014-06-20T18:15:00,0,0,57.00,65.22,0,72.68,0,0,1,0,0,0,
2014-06-20T18:30:00,0,0,57.00,66.06,0,71.92,0,0,1,0,0,0,
2014-06-20T18:45:00,0,0,57.00,66.99,0,71.73,0,0,1,0,0,0,
2014-06-20T19:00:00,0,0,57.00,67.65,0,71.87,0,0,1,0,0,0,
2014-06-20T19:15:00,0,0,57.00,67.89,0,72.21,0,0,1,0,0,0,
2014-06-20T19:30:00,0,0,57.00,68.14,0,72.25,0,0,1,0,0,0,
2014-06-20T19:45:00,0,0,57.00,68.28,0,72.75,0,0,1,0,0,0,
2014-06-20T20:00:00,0,0,57.00,68.45,0,72.73,0,0,1,0,0,0,
2014-06-20T20:15:00,0,0,57.00,68.58,0,72.54,0,0,1,0,0,0,
2014-06-20T20:30:00,0,0,57.00,68.62,0,72.52,0,0,1,0,0,0,
2014-06-20T20:45:00,0,0,57.00,68.74,0,72.36,0,0,1,0,0,0,
2014-06-20T21:00:00,0,0,57.00,68.76,0,72.12,0,0,1,0,0,0,
2014-06-20T21:15:00,0,0,57.00,69.09,0,71.48,0,0,1,0,0,0,
2014-06-20T21:30:00,0,0,57.00,69.11,0,71.21,0,0,1,0,0,0,
2014-06-20T21:45:00,0,0,57.00,69.06,0,71.02,0,0,1,0,0,0,
2014-06-20T22:00:00,0,0,57.00,69.05,0,70.77,0,0,1,0,0,0,
2014-06-20T22:15:00,0,0,57.00,69.05,0,70.52,0,0,1,0,0,0,
2014-06-20T22:30:00,0,0,57.00,69.02,0,70.35,0,0,1,0,0,0,
2014-06-20T22:45:00,0,0,57.00,68.97,0,70.25,0,0,1,0,0,0,
2014-06-20T23:00:00,0,0,57.00,68.97,0,70.19,0,0,1,0,0,0,
2014-06-20T23:15:00,0,0,57.00,68.95,0,70.11,0,0,1,0,0,0,
2014-06-20T23:30:00,0,0,57.00,68.97,0,70.05,0,0,1,0,0,0,
2014-06-20T23:45:00,0,0,57.00,68.99,0,69.99,0,0,1,0,0,0,
2014-06-21T00:00:00,0,0,57.00,68.96,0,69.91,0,0,1,0,0,0,
2014-06-21T00:15:00,0,0,57.00,68.97,0,69.82,0,0,1,0,0,0,
2014-06-21T00:30:00,0,0,57.00,68.94,0,69.74,0,0,1,0,0,0,
2014-06-21T00:45:00,0,0,57.00,68.95,0,69.61,0,0,1,0,0,0,
2014-06-21T01:00:00,0,0,57.00,68.98,0,69.59,0,0,1,0,0,0,
2014-06-21T01:15:00,0,0,57.00,68.98,0,69.54,0,0,1,0,0,0,
2014-06-21T01:30:00,0,0,57.00,68.98,0,69.48,0,0,1,0,0,0,
2014-06-21T01:45:00,0,0,57.00,68.97,0,69.44,0,0,1,0,0,0,
2014-06-21T02:00:00,0,0,57.00,68.99,0,69.42,0,0,1,0,0,0,
2014-06-21T02:15:00,0,0,57.00,68.97,0,69.39,0,0,1,0,0,0,
2014-06-21T02:30:00,0,0,57.00,69.00,0,69.30,0,0,1,0,0,0,
2014-06-21T02:45:00,0,0,57.00,68.95,0,69.27,0,0,1,0,0,0,
2014-06-21T03:00:00,0,0,57.00,68.93,0,69.21,0,0,1,0,0,0,
2014-06-21T03:15:00,0,0,57.00,68.91,0,69.15,0,0,1,0,0,0,
2014-06-21T03:30:00,0,0,57.00,68.91,0,69.09,0,0,1,0,0,0,
2014-06-21T03:45:00,0,0,57.00,68.90,0,69.03,0,0,1,0,0,0,
2014-06-21T04:00:00,0,0,57.00,68.89,0,68.98,0,0,1,0,0,0,
2014-06-21T04:15:00,0,0,57.00,68.87,0,68.94,0,0,1,0,0,0,
2014-06-21T04:30:00,0,0,57.00,68.85,0,68.85,0,0,1,0,0,0,
2014-06-21T04:45:00,0,0,57.00,68.81,0,68.79,0,0,1,0,0,0,
2014-06-21T05:00:00,0,0,57.00,68.75,0,68.61,0,0,1,0,0,0,
2014-06-21T05:15:00,0,0,57.00,68.65,0,68.36,0,0,1,0,0,0,
2014-06-21T05:30:00,0,0,57.00,68.59,0,68.17,0,0,1,0,0,0,
2014-06-21T05:45:00,0,0,57.00,68.51,0,68.02,0,0,1,0,0,0,
2014-06-21T06:00:00,0,0,57.00,68.46,0,67.91,0,0,1,0,0,0,
2014-06-21T06:15:00,1,1,57.00,66.41,0,64.22,33498.32,0,1,0,0,0,
2014-06-21T06:30:00,1,1,57.00,56.59,0,62.37,36246.66,97.60,1,0,0,0,
2014-06-21T06:45:00,1,1,57.00,55.52,0,62.40,31939.81,80.47,1,0,0,0,
2014-06-21T07:00:00,1,1,57.00,54.48,0,62.20,22701.53,47.73,1,4.63402068451861,0,0,
2014-06-21T07:15:00,1,1,57.00,55.65,0,62.60,16054.63,29.21,1,0,0,0,
2014-06-21T07:30:00,1,1,57.00,56.42,0,62.70,12062.29,22.66,1,0,0,0,
2014-06-21T07:45:00,1,1,57.00,56.87,0,63.08,9671.30,22.04,1,0,0,0,
2014-06-21T08:00:00,1,1,57.00,57.05,0,63.15,8555.15,21.40,1,0,0,0,
2014-06-21T08:15:00,1,1,57.00,57.00,0,63.88,8047.23,23.06,1,0,0,0,
2014-06-21T08:30:00,1,1,57.00,56.74,0,64.43,6192.50,19.58,1,0,0,0,
2014-06-21T08:45:00,1,1,57.00,56.99,0,64.79,5423.66,19.60,1,0,0,0,
2014-06-21T09:00:00,1,1,57.00,57.03,0,65.11,5325.85,19.66,1,0,0,0,
2014-06-21T09:15:00,1,1,57.00,57.16,0,65.90,5036.50,22.52,1,0,0,0,
2014-06-21T09:30:00,1,1,57.00,57.40,0,67.20,4949.69,27.78,1,0,0,0,
2014-06-21T09:45:00,1,1,57.00,56.28,0,71.99,5994.20,21.55,1,0,0,0,
2014-06-21T10:00:00,1,1,57.00,56.46,0,72.37,6197.26,24.05,1,0,0,0,
2014-06-21T10:15:00,1,1,57.00,57.03,0,72.43,5996.98,23.91,1,0,0,0,
2014-06-21T10:30:00,1,1,57.00,56.67,0,72.67,5259.03,20.00,1,0,0,0,
2014-06-21T10:45:00,1,1,57.00,56.91,0,72.68,5120.00,19.31,1,0,0,0,
2014-06-21T11:00:00,1,1,57.00,56.93,0,72.68,5453.77,18.89,1,0,0,0,
2014-06-21T11:15:00,1,1,57.00,57.02,0,72.70,5180.55,19.30,1,0,0,0,
2014-06-21T11:30:00,1,1,57.00,57.01,0,72.80,5644.01,18.97,1,0,0,0,
2014-06-21T11:45:00,1,1,57.00,56.94,0,72.76,5251.32,18.71,1,0,0,0,
2014-06-21T12:00:00,1,1,57.00,57.13,0,72.80,5109.31,20.78,1,0,0,0,
2014-06-21T12:15:00,1,1,57.00,57.08,0,72.79,5267.58,21.49,1,0,0,0,
2014-06-21T12:30:00,1,1,57.00,57.09,0,72.80,5269.03,22.63,1,0,0,0,
2014-06-21T12:45:00,1,1,57.00,57.14,0,72.84,5748.85,24.69,1,0,0,0,
2014-06-21T13:00:00,1,1,57.00,57.12,0,72.87,5152.06,26.47,1,0,0,0,
2014-06-21T13:15:00,1,1,57.00,56.44,0,72.87,5689.21,20.09,1,0,0,0,
2014-06-21T13:30:00,1,1,57.00,56.96,0,72.90,5811.28,20.03,1,0,0,0,
2014-06-21T13:45:00,1,1,57.00,57.00,0,72.83,5986.88,19.62,1,0,0,0,
2014-06-21T14:00:00,1,1,57.00,57.03,0,72.87,5914.98,20.09,1,0,0,0,
2014-06-21T14:15:00,1,1,57.00,57.25,0,72.94,6264.36,23.22,1,0,0,0,
2014-06-21T14:30:00,1,1,57.00,57.19,0,72.92,6281.24,25.41,1,0,0,0,
2014-06-21T14:45:00,1,1,57.00,57.22,0,72.96,6264.63,28.24,1,0,0,0,
2014-06-21T15:00:00,1,1,57.00,56.84,0,72.84,6552.92,20.48,1,0,0,0,
2014-06-21T15:15:00,1,1,57.00,57.01,0,72.83,6671.43,21.08,1,0,0,0,
2014-06-21T15:30:00,1,1,57.00,57.16,0,72.93,6823.18,22.89,1,0,0,0,
2014-06-21T15:45:00,1,1,57.00,56.27,0,73.28,7608.96,21.06,1,0,0,0,
2014-06-21T16:00:00,1,1,57.00,57.12,0,73.11,7138.27,23.24,1,0,0,0,
2014-06-21T16:15:00,1,1,57.00,56.99,0,73.07,6722.30,23.72,1,0,0,0,
2014-06-21T16:30:00,1,1,57.00,57.01,0,73.08,6632.65,23.80,1,0,0,0,
2014-06-21T16:45:00,1,1,57.00,56.81,0,72.99,6608.00,20.56,1,0,0,0,
2014-06-21T17:00:00,1,1,57.00,56.98,0,72.90,6510.64,20.37,1,0,0,0,
2014-06-21T17:15:00,1,1,57.00,57.06,0,72.95,6146.65,20.91,1,0,0,0,
2014-06-21T17:30:00,1,1,57.00,63.07,0,72.85,5851.50,67.90,1,0,0,0,
2014-06-21T17:45:00,0,0,57.00,64.42,0,70.90,0,0,1,0,0,0,
2014-06-21T18:00:00,0,0,57.00,65.70,0,69.98,0,0,1,0,0,0,
2014-06-21T18:15:00,0,0,57.00,66.92,0,69.41,0,0,1,0,0,0,
2014-06-21T18:30:00,0,0,57.00,67.96,0,69.02,0,0,1,0,0,0,
2014-06-21T18:45:00,0,0,57.00,68.47,0,68.94,0,0,1,0,0,0,
2014-06-21T19:00:00,0,0,57.00,68.86,0,68.92,0,0,1,0,0,0,
2014-06-21T19:15:00,0,0,57.00,68.73,0,69.00,0,0,1,0,0,0,
2014-06-21T19:30:00,0,0,57.00,68.58,0,69.06,0,0,1,0,0,0,
2014-06-21T19:45:00,0,0,57.00,68.36,0,69.29,0,0,1,0,0,0,
2014-06-21T20:00:00,0,0,57.00,68.37,0,69.47,0,0,1,0,0,0,
2014-06-21T20:15:00,0,0,57.00,68.42,0,69.60,0,0,1,0,0,0,
2014-06-21T20:30:00,0,0,57.00,68.46,0,69.73,0,0,1,0,0,0,
2014-06-21T20:45:00,0,0,57.00,68.45,0,69.90,0,0,1,0,0,0,
2014-06-21T21:00:00,0,0,57.00,68.46,0,70.03,0,0,1,0,0,0,
2014-06-21T21:15:00,0,0,57.00,68.55,0,70.07,0,0,1,0,0,0,
2014-06-21T21:30:00,0,0,57.00,68.66,0,70.07,0,0,1,0,0,0,
2014-06-21T21:45:00,0,0,57.00,68.71,0,70.11,0,0,1,0,0,0,
2014-06-21T22:00:00,0,0,57.00,68.76,0,70.14,0,0,1,0,0,0,
2014-06-21T22:15:00,0,0,57.00,68.73,0,70.21,0,0,1,0,0,0,
2014-06-21T22:30:00,0,0,57.00,68.78,0,70.17,0,0,1,0,0,0,
2014-06-21T22:45:00,0,0,57.00,68.79,0,70.19,0,0,1,0,0,0,
2014-06-21T23:00:00,0,0,57.00,68.81,0,70.18,0,0,1,0,0,0,
2014-06-21T23:15:00,0,0,57.00,68.91,0,70.09,0,0,1,0,0,0,
2014-06-21T23:30:00,0,0,57.00,68.92,0,70.07,0,0,1,0,0,0,
2014-06-21T23:45:00,0,0,57.00,68.94,0,70.03,0,0,1,0,0,0,
2014-06-22T00:00:00,0,0,57.00,68.97,0,69.94,0,0,1,0,0,0,
2014-06-22T00:15:00,0,0,57.00,69.00,0,69.85,0,0,1,0,0,0,
2014-06-22T00:30:00,0,0,57.00,69.03,0,69.75,0,0,1,0,0,0,
2014-06-22T00:45:00,0,0,57.00,69.06,0,69.67,0,0,1,0,0,0,
2014-06-22T01:00:00,0,0,57.00,69.07,0,69.62,0,0,1,0,0,0,
2014-06-22T01:15:00,0,0,57.00,69.10,0,69.61,0,0,1,0,0,0,
2014-06-22T01:30:00,0,0,57.00,69.09,0,69.61,0,0,1,0,0,0,
2014-06-22T01:45:00,0,0,57.00,69.13,0,69.59,0,0,1,0,0,0,
2014-06-22T02:00:00,0,0,57.00,69.15,0,69.52,0,0,1,0,0,0,
2014-06-22T02:15:00,0,0,57.00,69.10,0,69.47,0,0,1,0,0,0,
2014-06-22T02:30:00,0,0,57.00,69.13,0,69.48,0,0,1,0,0,0,
2014-06-22T02:45:00,0,0,57.00,69.12,0,69.48,0,0,1,0,0,0,
2014-06-22T03:00:00,0,0,57.00,69.14,0,69.43,0,0,1,0,0,0,
2014-06-22T03:15:00,0,0,57.00,69.16,0,69.36,0,0,1,0,0,0,
2014-06-22T03:30:00,0,0,57.00,69.17,0,69.32,0,0,1,0,0,0,
2014-06-22T03:45:00,0,0,57.00,69.21,0,69.31,0,0,1,0,0,0,
2014-06-22T04:00:00,0,0,57.00,69.21,0,69.29,0,0,1,0,0,0,
2014-06-22T04:15:00,0,0,57.00,69.23,0,69.29,0,0,1,0,0,0,
2014-06-22T04:30:00,0,0,57.00,69.25,0,69.23,0,0,1,0,0,0,
2014-06-22T04:45:00,0,0,57.00,69.24,0,69.13,0,0,1,0,0,0,
2014-06-22T05:00:00,0,0,57.00,69.21,0,69.02,0,0,1,0,0,0,
2014-06-22T05:15:00,0,0,57.00,69.20,0,68.93,0,0,1,0,0,0,
2014-06-22T05:30:00,0,0,57.00,69.16,0,68.82,0,0,1,0,0,0,
2014-06-22T05:45:00,0,0,57.00,69.10,0,68.70,0,0,1,0,0,0,
2014-06-22T06:00:00,0,0,57.00,69.07,0,68.61,0,0,1,0,0,0,
2014-06-22T06:15:00,0,0,57.00,69.06,0,68.51,0,0,1,0,0,0,
2014-06-22T06:30:00,0,0,57.00,68.99,0,68.38,0,0,1,0,0,0,
2014-06-22T06:45:00,0,0,57.00,68.96,0,68.32,0,0,1,0,0,0,
2014-06-22T07:00:00,0,0,57.00,68.94,0,68.27,0,0,1,0,0,0,
2014-06-22T07:15:00,0,0,57.00,68.91,0,68.27,0,0,1,0,0,0,
2014-06-22T07:30:00,0,0,57.00,68.90,0,68.27,0,0,1,0,0,0,
2014-06-22T07:45:00,0,0,57.00,68.87,0,68.31,0,0,1,0,0,0,
2014-06-22T08:00:00,0,0,57.00,68.86,0,68.32,0,0,1,0,0,0,
2014-06-22T08:15:00,0,0,57.00,68.86,0,68.36,0,0,1,0,0,0,
2014-06-22T08:30:00,0,0,57.00,68.88,0,68.36,0,0,1,0,0,0,
2014-06-22T08:45:00,0,0,57.00,68.87,0,68.40,0,0,1,0,0,0,
2014-06-22T09:00:00,0,0,57.00,68.90,0,68.48,0,0,1,0,0,0,
2014-06-22T09:15:00,0,0,57.00,68.95,0,68.54,0,0,1,0,0,0,
2014-06-22T09:30:00,0,0,57.00,68.94,0,68.67,0,0,1,0,0,0,
2014-06-22T09:45:00,0,0,57.00,68.99,0,68.78,0,0,1,0,0,0,
2014-06-22T10:00:00,0,0,57.00,69.06,0,68.89,0,0,1,0,0,0,
2014-06-22T10:15:00,0,0,57.00,69.08,0,69.04,0,0,1,0,0,0,
2014-06-22T10:30:00,0,0,57.00,69.13,0,69.12,0,0,1,0,0,0,
2014-06-22T10:45:00,0,0,57.00,69.17,0,69.28,0,0,1,0,0,0,
2014-06-22T11:00:00,0,0,57.00,69.22,0,69.42,0,0,1,0,0,0,
2014-06-22T11:15:00,0,0,57.00,69.29,0,69.56,0,0,1,0,0,0,
2014-06-22T11:30:00,0,0,57.00,69.37,0,69.60,0,0,1,0,0,0,
2014-06-22T11:45:00,0,0,57.00,69.42,0,69.76,0,0,1,0,0,0,
2014-06-22T12:00:00,0,0,57.00,69.53,0,69.77,0,0,1,0,0,0,
2014-06-22T12:15:00,0,0,57.00,69.57,0,69.81,0,0,1,0,0,0,
2014-06-22T12:30:00,0,0,57.00,69.69,0,69.82,0,0,1,0,0,0,
2014-06-22T12:45:00,0,0,57.00,69.72,0,69.82,0,0,1,0,0,0,
2014-06-22T13:00:00,0,0,57.00,69.74,0,69.82,0,0,1,0,0,0,
2014-06-22T13:15:00,0,0,57.00,69.75,0,69.90,0,0,1,0,0,0,
2014-06-22T13:30:00,0,0,57.00,69.77,0,69.91,0,0,1,0,0,0,
2014-06-22T13:45:00,0,0,57.00,69.80,0,69.91,0,0,1,0,0,0,
2014-06-22T14:00:00,0,0,57.00,69.82,0,69.90,0,0,1,0,0,0,
2014-06-22T14:15:00,0,0,57.00,69.83,0,69.89,0,0,1,0,0,0,
2014-06-22T14:30:00,0,0,57.00,69.91,0,69.80,0,0,1,0,0,0,
2014-06-22T14:45:00,0,0,57.00,69.87,0,69.87,0,0,1,0,0,0,
2014-06-22T15:00:00,0,0,57.00,69.94,0,70.00,0,0,1,0,0,0,
2014-06-22T15:15:00,0,0,57.00,70.00,0,70.08,0,0,1,0,0,0,
2014-06-22T15:30:00,0,0,57.00,70.02,0,70.15,0,0,1,0,0,0,
2014-06-22T15:45:00,0,0,57.00,70.04,0,70.21,0,0,1,0,0,0,
2014-06-22T16:00:00,0,0,57.00,70.09,0,70.22,0,0,1,0,0,0,
2014-06-22T16:15:00,0,0,57.00,70.13,0,70.23,0,0,1,0,0,0,
2014-06-22T16:30:00,0,0,57.00,70.14,0,70.22,0,0,1,0,0,0,
2014-06-22T16:45:00,0,0,57.00,70.19,0,70.23,0,0,1,0,0,0,
2014-06-22T17:00:00,0,0,57.00,70.19,0,70.26,0,0,1,0,0,0,
2014-06-22T17:15:00,0,0,57.00,70.24,0,70.26,0,0,1,0,0,0,
2014-06-22T17:30:00,0,0,57.00,70.25,0,70.22,0,0,1,0,0,0,
2014-06-22T17:45:00,0,0,57.00,70.26,0,70.21,0,0,1,0,0,0,
2014-06-22T18:00:00,0,0,57.00,70.28,0,70.21,0,0,1,0,0,0,
2014-06-22T18:15:00,0,0,57.00,70.27,0,70.20,0,0,1,0,0,0,
2014-06-22T18:30:00,0,0,57.00,70.28,0,70.18,0,0,1,0,0,0,
2014-06-22T18:45:00,0,0,57.00,70.28,0,70.18,0,0,1,0,0,0,
2014-06-22T19:00:00,0,0,57.00,70.29,0,70.17,0,0,1,0,0,0,
2014-06-22T19:15:00,0,0,57.00,70.29,0,70.20,0,0,1,0,0,0,
2014-06-22T19:30:00,0,0,57.00,70.30,0,70.22,0,0,1,0,0,0,
2014-06-22T19:45:00,0,0,57.00,70.30,0,70.24,0,0,1,0,0,0,
2014-06-22T20:00:00,0,0,57.00,70.30,0,70.21,0,0,1,0,0,0,
2014-06-22T20:15:00,0,0,57.00,70.31,0,70.18,0,0,1,0,0,0,
2014-06-22T20:30:00,0,0,57.00,70.30,0,70.14,0,0,1,0,0,0,
2014-06-22T20:45:00,0,0,57.00,70.28,0,70.09,0,0,1,0,0,0,
2014-06-22T21:00:00,0,0,57.00,70.27,0,70.02,0,0,1,0,0,0,
2014-06-22T21:15:00,0,0,57.00,70.22,0,69.91,0,0,1,0,0,0,
2014-06-22T21:30:00,0,0,57.00,70.18,0,69.81,0,0,1,0,0,0,
2014-06-22T21:45:00,0,0,57.00,70.13,0,69.65,0,0,1,0,0,0,
2014-06-22T22:00:00,0,0,57.00,70.04,0,69.43,0,0,1,0,0,0,
2014-06-22T22:15:00,0,0,57.00,69.98,0,69.21,0,0,1,0,0,0,
2014-06-22T22:30:00,0,0,57.00,69.81,0,68.86,0,0,1,0,0,0,
2014-06-22T22:45:00,0,0,57.00,69.70,0,68.67,0,0,1,0,0,0,
2014-06-22T23:00:00,0,0,57.00,69.65,0,68.60,0,0,1,0,0,0,
2014-06-22T23:15:00,0,0,57.00,69.58,0,68.54,0,0,1,0,0,0,
2014-06-22T23:30:00,0,0,57.00,69.51,0,68.51,0,0,1,0,0,0,
2014-06-22T23:45:00,0,0,57.00,69.45,0,68.48,0,0,1,0,0,0,
2014-06-23T00:00:00,0,0,57.00,69.39,0,68.51,0,0,1,0,0,0,
2014-06-23T00:15:00,0,0,57.00,69.36,0,68.52,0,0,1,0,0,0,
2014-06-23T00:30:00,0,0,57.00,69.30,0,68.55,0,0,1,0,0,0,
2014-06-23T00:45:00,0,0,57.00,69.27,0,68.56,0,0,1,0,0,0,
2014-06-23T01:00:00,0,0,57.00,69.24,0,68.54,0,0,1,0,0,0,
2014-06-23T01:15:00,0,0,57.00,69.19,0,68.54,0,0,1,0,0,0,
2014-06-23T01:30:00,0,0,57.00,69.14,0,68.51,0,0,1,0,0,0,
2014-06-23T01:45:00,0,0,57.00,69.13,0,68.51,0,0,1,0,0,0,
2014-06-23T02:00:00,0,0,57.00,69.11,0,68.55,0,0,1,0,0,0,
2014-06-23T02:15:00,0,0,57.00,69.11,0,68.62,0,0,1,0,0,0,
2014-06-23T02:30:00,0,0,57.00,69.11,0,68.67,0,0,1,0,0,0,
2014-06-23T02:45:00,0,0,57.00,69.10,0,68.74,0,0,1,0,0,0,
2014-06-23T03:00:00,0,0,57.00,69.12,0,68.82,0,0,1,0,0,0,
2014-06-23T03:15:00,0,0,57.00,69.11,0,68.88,0,0,1,0,0,0,
2014-06-23T03:30:00,0,0,57.00,69.12,0,69.00,0,0,1,0,0,0,
2014-06-23T03:45:00,0,0,57.00,69.17,0,69.15,0,0,1,0,0,0,
2014-06-23T04:00:00,0,0,57.00,69.18,0,69.28,0,0,1,0,0,0,
2014-06-23T04:15:00,0,0,57.00,69.20,0,69.33,0,0,1,0,0,0,
2014-06-23T04:30:00,0,0,57.00,69.25,0,69.37,0,0,1,0,0,0,
2014-06-23T04:45:00,0,0,57.00,69.28,0,69.39,0,0,1,0,0,0,
2014-06-23T05:00:00,0,0,57.00,69.32,0,69.43,0,0,1,0,0,0,
2014-06-23T05:15:00,0,0,57.00,69.16,0,69.47,0,0,1,0,0,0,
2014-06-23T05:30:00,0,0,57.00,69.14,0,69.54,0,0,1,0,0,0,
2014-06-23T05:45:00,1,1,57.00,70.74,0,68.35,34153.80,100.00,1,0,0,0,
2014-06-23T06:00:00,1,1,57.00,59.99,0,68.62,35766.44,100.00,1,0,0,0,
2014-06-23T06:15:00,1,1,57.00,61.34,0,68.66,35984.20,100.00,1,0,0,0,
2014-06-23T06:30:00,1,1,57.00,61.88,0,68.48,35719.19,100.00,1,0,0,0,
2014-06-23T06:45:00,1,1,57.00,61.38,0,68.46,35172.22,100.00,1,0,0,0,
2014-06-23T07:00:00,1,1,57.00,61.17,0,68.57,34300.26,100.00,1,0,0,0,
2014-06-23T07:15:00,1,1,57.00,59.86,0,68.82,29385.95,100.00,1,0,0,0,
2014-06-23T07:30:00,1,1,57.00,57.63,0,69.04,23230.31,100.00,1,0,0,0,
2014-06-23T07:45:00,1,1,57.00,54.77,0,68.97,16847.63,79.25,1,3.04330849570262,0,0,
2014-06-23T08:00:00,1,1,57.00,54.19,0,68.99,12867.62,41.02,1,2.92891552547332,0,0,
2014-06-23T08:15:00,1,1,57.00,56.02,0,72.05,11539.98,24.93,1,0,0,0,
2014-06-23T08:30:00,1,1,57.00,57.27,0,72.46,10948.87,27.03,1,0,0,0,
2014-06-23T08:45:00,1,1,57.00,56.80,0,72.80,9884.50,25.43,1,0,0,0,
2014-06-23T09:00:00,1,1,57.00,56.59,0,73.00,9450.93,20.85,1,0,0,0,
2014-06-23T09:15:00,1,1,57.00,57.00,0,73.12,9076.30,21.71,1,0,0,0,
2014-06-23T09:30:00,1,1,57.00,57.00,0,73.22,8769.48,22.64,1,0,0,0,
2014-06-23T09:45:00,1,1,57.00,56.99,0,73.23,8358.78,22.19,1,0,0,0,
2014-06-23T10:00:00,1,1,57.00,57.24,0,73.11,8244.26,25.10,1,0,0,0,
2014-06-23T10:15:00,1,1,57.00,57.38,0,73.17,8335.97,29.69,1,0,0,0,
2014-06-23T10:30:00,1,1,57.00,56.90,0,73.21,8233.78,24.04,1,0,0,0,
2014-06-23T10:45:00,1,1,57.00,57.19,0,73.32,8368.09,24.38,1,0,0,0,
2014-06-23T11:00:00,1,1,57.00,57.37,0,73.44,8139.92,28.68,1,0,0,0,
2014-06-23T11:15:00,1,1,57.00,55.98,0,73.44,8183.08,22.46,1,0,0,0,
2014-06-23T11:30:00,1,1,57.00,56.95,0,73.60,8103.64,24.57,1,0,0,0,
2014-06-23T11:45:00,1,1,57.00,56.92,0,73.75,8642.80,24.51,1,0,0,0,
2014-06-23T12:00:00,1,1,57.00,56.93,0,73.66,8240.16,24.75,1,0,0,0,
2014-06-23T12:15:00,1,1,57.00,56.92,0,73.75,8215.59,24.18,1,0,0,0,
2014-06-23T12:30:00,1,1,57.00,57.01,0,73.69,8157.29,24.89,1,0,0,0,
2014-06-23T12:45:00,1,1,57.00,56.92,0,73.71,8147.82,24.78,1,0,0,0,
2014-06-23T13:00:00,1,1,57.00,57.12,0,73.75,8508.57,26.56,1,0,0,0,
2014-06-23T13:15:00,1,1,57.00,56.91,0,73.65,9500.05,25.11,1,0,0,0,
2014-06-23T13:30:00,1,1,57.00,56.98,0,73.69,9033.73,25.68,1,0,0,0,
2014-06-23T13:45:00,1,1,57.00,57.09,0,73.70,8927.99,27.15,1,0,0,0,
2014-06-23T14:00:00,1,1,57.00,56.21,0,73.75,9086.90,22.90,1,0,0,0,
2014-06-23T14:15:00,1,1,57.00,56.79,0,73.70,9386.34,22.09,1,0,0,0,
2014-06-23T14:30:00,1,1,57.00,57.08,0,73.90,9604.46,23.67,1,0,0,0,
2014-06-23T14:45:00,1,1,57.00,57.08,0,73.93,10247.22,25.57,1,0,0,0,
