FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-23T15:00:00,1,1,57.00,57.03,0,73.84,9519.25,26.71,1,0,0,0,
2014-06-23T15:15:00,1,1,57.00,56.41,0,73.91,9556.98,24.10,1,0,0,0,
2014-06-23T15:30:00,1,1,57.00,56.73,0,73.94,9768.60,22.02,1,0,0,0,
2014-06-23T15:45:00,1,1,57.00,57.19,0,73.99,10059.05,26.04,1,0,0,0,
2014-06-23T16:00:00,1,1,57.00,57.25,0,74.05,10439.69,30.26,1,0,0,0,
2014-06-23T16:15:00,1,1,57.00,56.84,0,74.12,10312.39,24.26,1,0,0,0,
2014-06-23T16:30:00,1,1,57.00,57.08,0,74.29,10647.38,25.84,1,0,0,0,
2014-06-23T16:45:00,1,1,57.00,57.29,0,74.39,10986.78,30.00,1,0,0,0,
2014-06-23T17:00:00,1,1,NULL,57.29,0,74.39,10986.78,30.00,0,0,0,0,
2014-06-23T17:15:00,1,1,57.00,56.86,0,74.15,10277.36,23.81,1,0,0,0,
2014-06-23T17:30:00,1,1,57.00,56.86,0,74.15,10277.36,23.80,1,0,0,0,
2014-06-23T17:45:00,1,1,57.00,56.97,0,74.26,10695.09,24.05,1,0,0,0,
2014-06-23T18:00:00,1,1,57.00,65.23,0,74.16,11542.40,94.78,1,0,0,0,
2014-06-23T18:15:00,0,0,57.00,66.21,0,73.13,0,0,1,0,0,0,
2014-06-23T18:30:00,0,0,57.00,66.90,0,72.41,0,0,1,0,0,0,
2014-06-23T18:45:00,0,0,57.00,67.75,0,72.07,0,0,1,0,0,0,
2014-06-23T19:00:00,0,0,57.00,68.37,0,72.06,0,0,1,0,0,0,
2014-06-23T19:15:00,0,0,57.00,68.67,0,72.26,0,0,1,0,0,0,
2014-06-23T19:30:00,0,0,57.00,68.75,0,72.83,0,0,1,0,0,0,
2014-06-23T19:45:00,0,0,57.00,68.95,0,73.11,0,0,1,0,0,0,
2014-06-23T20:00:00,0,0,57.00,69.12,0,73.34,0,0,1,0,0,0,
2014-06-23T20:15:00,0,0,57.00,69.27,0,73.55,0,0,1,0,0,0,
2014-06-23T20:30:00,0,0,57.00,69.38,0,73.66,0,0,1,0,0,0,
2014-06-23T20:45:00,0,0,57.00,69.54,0,73.73,0,0,1,0,0,0,
2014-06-23T21:00:00,0,0,57.00,69.66,0,73.92,0,0,1,0,0,0,
2014-06-23T21:15:00,0,0,57.00,70.33,0,72.41,0,0,1,0,0,0,
2014-06-23T21:30:00,0,0,57.00,70.58,0,71.95,0,0,1,0,0,0,
2014-06-23T21:45:00,0,0,57.00,70.61,0,71.72,0,0,1,0,0,0,
2014-06-23T22:00:00,0,0,57.00,70.56,0,71.60,0,0,1,0,0,0,
2014-06-23T22:15:00,0,0,57.00,70.60,0,71.53,0,0,1,0,0,0,
2014-06-23T22:30:00,0,0,57.00,70.57,0,71.50,0,0,1,0,0,0,
2014-06-23T22:45:00,0,0,57.00,70.55,0,71.54,0,0,1,0,0,0,
2014-06-23T23:00:00,0,0,57.00,70.58,0,71.57,0,0,1,0,0,0,
2014-06-23T23:15:00,0,0,57.00,70.47,0,71.66,0,0,1,0,0,0,
2014-06-23T23:30:00,0,0,57.00,70.48,0,71.71,0,0,1,0,0,0,
2014-06-23T23:45:00,0,0,57.00,70.49,0,71.74,0,0,1,0,0,0,
2014-06-24T00:00:00,0,0,57.00,70.52,0,71.75,0,0,1,0,0,0,
2014-06-24T00:15:00,0,0,57.00,70.57,0,71.70,0,0,1,0,0,0,
2014-06-24T00:30:00,0,0,57.00,70.57,0,71.71,0,0,1,0,0,0,
2014-06-24T00:45:00,0,0,57.00,70.62,0,71.69,0,0,1,0,0,0,
2014-06-24T01:00:00,0,0,57.00,70.62,0,71.70,0,0,1,0,0,0,
2014-06-24T01:15:00,0,0,57.00,70.64,0,71.66,0,0,1,0,0,0,
2014-06-24T01:30:00,0,0,57.00,70.67,0,71.61,0,0,1,0,0,0,
2014-06-24T01:45:00,0,0,57.00,70.70,0,71.61,0,0,1,0,0,0,
2014-06-24T02:00:00,0,0,57.00,70.71,0,71.60,0,0,1,0,0,0,
2014-06-24T02:15:00,0,0,57.00,70.75,0,71.56,0,0,1,0,0,0,
2014-06-24T02:30:00,0,0,57.00,70.74,0,71.56,0,0,1,0,0,0,
2014-06-24T02:45:00,0,0,57.00,70.77,0,71.53,0,0,1,0,0,0,
2014-06-24T03:00:00,0,0,57.00,70.80,0,71.49,0,0,1,0,0,0,
2014-06-24T03:15:00,0,0,57.00,70.83,0,71.46,0,0,1,0,0,0,
2014-06-24T03:30:00,0,0,57.00,70.82,0,71.48,0,0,1,0,0,0,
2014-06-24T03:45:00,0,0,57.00,70.87,0,71.50,0,0,1,0,0,0,
2014-06-24T04:00:00,0,0,57.00,70.90,0,71.51,0,0,1,0,0,0,
2014-06-24T04:15:00,0,0,57.00,70.91,0,71.50,0,0,1,0,0,0,
2014-06-24T04:30:00,0,0,57.00,70.92,0,71.52,0,0,1,0,0,0,
2014-06-24T04:45:00,0,0,57.00,70.93,0,71.52,0,0,1,0,0,0,
2014-06-24T05:00:00,0,0,57.00,70.95,0,71.52,0,0,1,0,0,0,
2014-06-24T05:15:00,0,0,57.00,70.85,0,71.85,0,0,1,0,0,0,
2014-06-24T05:30:00,1,1,57.00,70.10,0,72.29,26615.95,51.85,1,0,0,0,
2014-06-24T05:45:00,1,1,57.00,65.42,0,73.60,36464.16,100.00,1,0,0,0,
2014-06-24T06:00:00,1,1,57.00,60.60,0,72.70,36253.10,100.00,1,0,0,0,
2014-06-24T06:15:00,1,1,57.00,59.10,0,72.15,36232.92,100.00,1,0,0,0,
2014-06-24T06:30:00,1,1,57.00,58.69,0,71.90,35532.87,100.00,1,0,0,0,
2014-06-24T06:45:00,1,1,57.00,57.86,0,71.81,32236.10,100.00,1,0,0,0,
2014-06-24T07:00:00,1,1,57.00,55.34,0,71.65,24079.83,84.60,1,0,0,0,
2014-06-24T07:15:00,1,1,57.00,54.14,0,71.72,16601.37,47.90,1,3.84602640197636,0,0,
2014-06-24T07:30:00,1,1,57.00,55.36,0,72.03,12229.06,26.65,1,0,0,0,
2014-06-24T07:45:00,1,1,57.00,56.57,0,72.46,10410.47,22.39,1,0,0,0,
2014-06-24T08:00:00,1,1,57.00,56.91,0,72.74,9689.60,21.73,1,0,0,0,
2014-06-24T08:15:00,1,1,57.00,57.42,0,73.00,9170.59,28.23,1,0,0,0,
2014-06-24T08:30:00,1,1,57.00,56.79,0,73.16,8739.76,22.22,1,0,0,0,
2014-06-24T08:45:00,1,1,57.00,57.03,0,73.31,8876.37,22.53,1,0,0,0,
2014-06-24T09:00:00,1,1,57.00,57.30,0,73.42,9195.56,26.19,1,0,0,0,
2014-06-24T09:15:00,1,1,57.00,56.81,0,73.38,10305.93,24.03,1,0,0,0,
2014-06-24T09:30:00,1,1,57.00,57.19,0,73.35,9952.20,24.86,1,0,0,0,
2014-06-24T09:45:00,1,1,57.00,57.01,0,73.55,9320.62,26.82,1,0,0,0,
2014-06-24T10:00:00,1,1,57.00,56.78,0,73.60,8981.04,24.11,1,0,0,0,
2014-06-24T10:15:00,1,1,57.00,56.97,0,73.47,8771.83,22.80,1,0,0,0,
2014-06-24T10:30:00,1,1,57.00,57.14,0,73.45,8683.16,23.80,1,0,0,0,
2014-06-24T10:45:00,1,1,57.00,57.08,0,73.48,8613.19,25.53,1,0,0,0,
2014-06-24T11:00:00,1,1,57.00,57.08,0,73.50,8491.08,26.50,1,0,0,0,
2014-06-24T11:15:00,1,1,57.00,57.19,0,73.61,8905.46,28.42,1,0,0,0,
2014-06-24T11:30:00,1,1,57.00,56.79,0,73.78,9175.11,23.51,1,0,0,0,
2014-06-24T11:45:00,1,1,57.00,56.88,0,73.87,9528.15,22.26,1,0,0,0,
2014-06-24T12:00:00,1,1,57.00,57.16,0,73.68,9409.41,24.07,1,0,0,0,
2014-06-24T12:15:00,1,1,57.00,57.44,0,73.85,9819.75,28.59,1,0,0,0,
2014-06-24T12:30:00,1,1,57.00,56.48,0,73.91,10075.27,23.26,1,0,0,0,
2014-06-24T12:45:00,1,1,57.00,57.00,0,73.76,10009.75,23.28,1,0,0,0,
2014-06-24T13:00:00,1,1,57.00,57.41,0,73.92,10520.74,27.94,1,0,0,0,
2014-06-24T13:15:00,1,1,57.00,56.68,0,73.92,10547.03,24.03,1,0,0,0,
2014-06-24T13:30:00,1,1,57.00,56.86,0,74.13,10659.28,23.84,1,0,0,0,
2014-06-24T13:45:00,1,1,57.00,56.93,0,74.29,10637.24,23.12,1,0,0,0,
2014-06-24T14:00:00,1,1,57.00,57.14,0,74.39,10932.57,25.80,1,0,0,0,
2014-06-24T14:15:00,1,1,57.00,57.34,0,74.53,11618.68,29.91,1,0,0,0,
2014-06-24T14:30:00,1,1,57.00,56.47,0,74.71,10827.83,23.95,1,0,0,0,
2014-06-24T14:45:00,1,1,57.00,57.00,0,74.75,11095.83,25.49,1,0,0,0,
2014-06-24T15:00:00,1,1,57.00,56.84,0,74.55,10996.26,25.24,1,0,0,0,
2014-06-24T15:15:00,1,1,57.00,56.81,0,74.57,11420.04,24.45,1,0,0,0,
2014-06-24T15:30:00,1,1,57.00,56.90,0,74.37,12324.98,23.99,1,0,0,0,
2014-06-24T15:45:00,1,1,57.00,57.11,0,74.23,10866.41,24.45,1,0,0,0,
2014-06-24T16:00:00,1,1,57.00,56.99,0,74.23,11061.53,24.33,1,0,0,0,
2014-06-24T16:15:00,1,1,57.00,57.39,0,74.60,11401.18,30.15,1,0,0,0,
2014-06-24T16:30:00,1,1,57.00,57.10,0,74.38,11242.43,26.09,1,0,0,0,
2014-06-24T16:45:00,1,1,57.00,56.99,0,73.99,10613.73,24.24,1,0,0,0,
2014-06-24T17:00:00,1,1,57.00,57.13,0,73.92,10598.99,25.91,1,0,0,0,
2014-06-24T17:15:00,1,1,57.00,57.20,0,73.96,10458.84,27.64,1,0,0,0,
2014-06-24T17:30:00,1,1,57.00,56.78,0,73.77,10192.35,26.68,1,0,0,0,
2014-06-24T17:45:00,1,1,57.00,56.82,0,73.80,9859.78,25.48,1,0,0,0,
2014-06-24T18:00:00,1,1,57.00,57.29,0,73.63,10239.50,27.47,1,0,0,0,
2014-06-24T18:15:00,0,0,57.00,65.81,0,73.65,0,0,1,0,0,0,
2014-06-24T18:30:00,0,0,57.00,65.69,0,72.37,0,0,1,0,0,0,
2014-06-24T18:45:00,0,0,57.00,66.63,0,72.02,0,0,1,0,0,0,
2014-06-24T19:00:00,0,0,57.00,67.52,0,71.81,0,0,1,0,0,0,
2014-06-24T19:15:00,0,0,57.00,67.99,0,72.37,0,0,1,0,0,0,
2014-06-24T19:30:00,0,0,57.00,68.27,0,72.92,0,0,1,0,0,0,
2014-06-24T19:45:00,0,0,57.00,68.47,0,73.54,0,0,1,0,0,0,
2014-06-24T20:00:00,0,0,57.00,68.67,0,73.78,0,0,1,0,0,0,
2014-06-24T20:15:00,0,0,57.00,68.85,0,73.80,0,0,1,0,0,0,
2014-06-24T20:30:00,0,0,57.00,69.06,0,73.71,0,0,1,0,0,0,
2014-06-24T20:45:00,0,0,57.00,69.26,0,73.61,0,0,1,0,0,0,
2014-06-24T21:00:00,0,0,57.00,69.40,0,73.58,0,0,1,0,0,0,
2014-06-24T21:15:00,0,0,57.00,70.00,0,72.32,0,0,1,0,0,0,
2014-06-24T21:30:00,0,0,57.00,70.34,0,71.76,0,0,1,0,0,0,
2014-06-24T21:45:00,0,0,57.00,70.47,0,71.48,0,0,1,0,0,0,
2014-06-24T22:00:00,0,0,57.00,70.43,0,71.40,0,0,1,0,0,0,
2014-06-24T22:15:00,0,0,57.00,70.42,0,71.35,0,0,1,0,0,0,
2014-06-24T22:30:00,0,0,57.00,70.46,0,71.29,0,0,1,0,0,0,
2014-06-24T22:45:00,0,0,57.00,70.41,0,71.37,0,0,1,0,0,0,
2014-06-24T23:00:00,0,0,57.00,70.46,0,71.33,0,0,1,0,0,0,
2014-06-24T23:15:00,0,0,57.00,70.32,0,71.49,0,0,1,0,0,0,
2014-06-24T23:30:00,0,0,57.00,70.30,0,71.70,0,0,1,0,0,0,
2014-06-24T23:45:00,0,0,57.00,70.31,0,71.75,0,0,1,0,0,0,
2014-06-25T00:00:00,0,0,57.00,70.36,0,71.76,0,0,1,0,0,0,
2014-06-25T00:15:00,0,0,57.00,70.43,0,71.74,0,0,1,0,0,0,
2014-06-25T00:30:00,0,0,57.00,70.41,0,71.76,0,0,1,0,0,0,
2014-06-25T00:45:00,0,0,57.00,70.47,0,71.76,0,0,1,0,0,0,
2014-06-25T01:00:00,0,0,57.00,70.46,0,71.76,0,0,1,0,0,0,
2014-06-25T01:15:00,0,0,57.00,70.50,0,71.66,0,0,1,0,0,0,
2014-06-25T01:30:00,0,0,57.00,70.52,0,71.59,0,0,1,0,0,0,
2014-06-25T01:45:00,0,0,57.00,70.52,0,71.48,0,0,1,0,0,0,
2014-06-25T02:00:00,0,0,57.00,70.54,0,71.43,0,0,1,0,0,0,
2014-06-25T02:15:00,0,0,57.00,70.53,0,71.34,0,0,1,0,0,0,
2014-06-25T02:30:00,0,0,57.00,70.55,0,71.26,0,0,1,0,0,0,
2014-06-25T02:45:00,0,0,57.00,70.55,0,71.16,0,0,1,0,0,0,
2014-06-25T03:00:00,0,0,57.00,70.54,0,71.12,0,0,1,0,0,0,
2014-06-25T03:15:00,0,0,57.00,70.57,0,71.02,0,0,1,0,0,0,
2014-06-25T03:30:00,0,0,57.00,70.57,0,71.00,0,0,1,0,0,0,
2014-06-25T03:45:00,0,0,57.00,70.57,0,70.98,0,0,1,0,0,0,
2014-06-25T04:00:00,0,0,57.00,70.58,0,70.93,0,0,1,0,0,0,
2014-06-25T04:15:00,0,0,57.00,70.57,0,70.83,0,0,1,0,0,0,
2014-06-25T04:30:00,0,0,57.00,70.55,0,70.71,0,0,1,0,0,0,
2014-06-25T04:45:00,0,0,57.00,70.48,0,70.52,0,0,1,0,0,0,
2014-06-25T05:00:00,0,0,57.00,70.34,0,70.08,0,0,1,0,0,0,
2014-06-25T05:15:00,0,0,57.00,69.99,0,69.00,0,0,1,0,0,0,
2014-06-25T05:30:00,0,0,57.00,69.64,0,68.20,0,0,1,0,0,0,
2014-06-25T05:45:00,0,0,57.00,69.35,0,67.67,0,0,1,0,0,0,
2014-06-25T06:00:00,0,0,57.00,69.02,0,67.36,0,0,1,0,0,0,
2014-06-25T06:15:00,1,1,57.00,66.51,0,64.03,34188.40,0,1,0,0,0,
2014-06-25T06:30:00,1,1,57.00,57.24,0,62.52,36552.52,100.00,1,0,0,0,
2014-06-25T06:45:00,1,1,57.00,56.45,0,62.35,35610.08,94.55,1,0,0,0,
2014-06-25T07:00:00,1,1,57.00,55.56,0,62.33,30355.63,80.43,1,0,0,0,
2014-06-25T07:15:00,1,1,57.00,54.50,0,62.41,22038.85,48.25,1,4.46304470303388,0,0,
2014-06-25T07:30:00,1,1,57.00,55.61,0,62.72,16013.26,29.85,1,0,0,0,
2014-06-25T07:45:00,1,1,57.00,56.59,0,62.84,13467.20,24.62,1,0,0,0,
2014-06-25T08:00:00,1,1,57.00,56.80,0,63.16,12024.62,23.00,1,0,0,0,
2014-06-25T08:15:00,1,1,57.00,57.17,0,63.48,10084.87,24.23,1,0,0,0,
2014-06-25T08:30:00,1,1,57.00,56.97,0,63.92,8849.27,22.08,1,0,0,0,
2014-06-25T08:45:00,1,1,57.00,57.10,0,64.86,8454.01,23.15,1,0,0,0,
2014-06-25T09:00:00,1,1,57.00,57.09,0,65.30,7891.25,23.94,1,0,0,0,
2014-06-25T09:15:00,1,1,57.00,57.16,0,65.93,7733.70,27.48,1,0,0,0,
2014-06-25T09:30:00,1,1,57.00,56.82,0,66.17,8433.37,23.05,1,0,0,0,
2014-06-25T09:45:00,1,1,57.00,56.95,0,67.02,8143.61,23.14,1,0,0,0,
2014-06-25T10:00:00,1,1,57.00,57.22,0,72.21,8280.19,24.50,1,0,0,0,
2014-06-25T10:15:00,1,1,57.00,57.21,0,72.66,8264.94,27.45,1,0,0,0,
2014-06-25T10:30:00,1,1,57.00,56.82,0,72.99,8357.08,23.64,1,0,0,0,
2014-06-25T10:45:00,1,1,57.00,56.90,0,73.15,8261.38,22.48,1,0,0,0,
2014-06-25T11:00:00,1,1,57.00,57.15,0,73.24,8179.62,23.69,1,0,0,0,
2014-06-25T11:15:00,1,1,57.00,57.10,0,73.30,8343.30,23.21,1,0,0,0,
2014-06-25T11:30:00,1,1,57.00,56.85,0,73.30,8560.03,21.14,1,0,0,0,
2014-06-25T11:45:00,1,1,57.00,56.94,0,73.33,8092.48,21.09,1,0,0,0,
2014-06-25T12:00:00,1,1,57.00,56.98,0,73.38,8023.33,21.20,1,0,0,0,
2014-06-25T12:15:00,1,1,57.00,57.13,0,73.41,8312.79,22.94,1,0,0,0,
2014-06-25T12:30:00,1,1,57.00,57.18,0,73.45,8382.79,24.85,1,0,0,0,
2014-06-25T12:45:00,1,1,57.00,56.25,0,73.46,8787.25,22.85,1,0,0,0,
2014-06-25T13:00:00,1,1,57.00,57.10,0,73.59,9133.73,26.28,1,0,0,0,
2014-06-25T13:15:00,1,1,57.00,56.46,0,73.60,9605.76,23.70,1,0,0,0,
2014-06-25T13:30:00,1,1,57.00,57.24,0,73.63,9538.28,25.38,1,0,0,0,
2014-06-25T13:45:00,1,1,57.00,56.80,0,73.76,10063.21,26.02,1,0,0,0,
2014-06-25T14:00:00,1,1,57.00,56.92,0,73.84,10016.63,23.49,1,0,0,0,
2014-06-25T14:15:00,1,1,57.00,57.03,0,73.71,10448.97,24.58,1,0,0,0,
2014-06-25T14:30:00,1,1,57.00,56.88,0,73.59,9983.57,23.51,1,0,0,0,
2014-06-25T14:45:00,1,1,57.00,56.82,0,73.48,9902.39,22.57,1,0,0,0,
2014-06-25T15:00:00,1,1,57.00,56.87,0,73.22,9788.36,21.84,1,0,0,0,
2014-06-25T15:15:00,1,1,57.00,57.23,0,73.20,9865.73,25.32,1,0,0,0,
2014-06-25T15:30:00,1,1,57.00,57.47,0,73.28,10632.14,29.72,1,0,0,0,
2014-06-25T15:45:00,1,1,57.00,56.99,0,73.28,10212.88,23.51,1,0,0,0,
2014-06-25T16:00:00,1,1,57.00,56.98,0,73.14,10238.73,22.56,1,0,0,0,
2014-06-25T16:15:00,1,1,57.00,56.96,0,73.11,9464.74,21.53,1,0,0,0,
2014-06-25T16:30:00,1,1,57.00,56.91,0,72.99,9394.78,20.86,1,0,0,0,
2014-06-25T16:45:00,1,1,57.00,56.88,0,72.99,8978.88,20.61,1,0,0,0,
2014-06-25T17:00:00,1,1,57.00,56.86,0,72.93,8380.78,20.15,1,0,0,0,
2014-06-25T17:15:00,1,1,57.00,57.16,0,72.99,8354.27,21.86,1,0,0,0,
2014-06-25T17:30:00,1,1,57.00,57.18,0,72.99,7750.38,23.34,1,0,0,0,
2014-06-25T17:45:00,1,1,57.00,57.17,0,72.99,7065.47,23.99,1,0,0,0,
2014-06-25T18:00:00,1,1,57.00,57.01,0,73.03,7007.25,23.60,1,0,0,0,
2014-06-25T18:15:00,1,1,57.00,57.04,0,72.99,7303.23,24.74,1,0,0,0,
2014-06-25T18:30:00,1,1,57.00,56.98,0,72.67,6894.49,24.15,1,0,0,0,
2014-06-25T18:45:00,1,1,57.00,56.81,0,72.92,6511.42,21.45,1,0,0,0,
2014-06-25T19:00:00,1,1,57.00,56.83,0,72.71,6990.51,19.74,1,0,0,0,
2014-06-25T19:15:00,1,1,57.00,57.17,0,72.37,7778.78,21.27,1,0,0,0,
2014-06-25T19:30:00,1,1,57.00,57.16,0,72.36,7753.17,22.67,1,0,0,0,
2014-06-25T19:45:00,1,1,57.00,57.22,0,72.20,7664.96,25.73,1,0,0,0,
2014-06-25T20:00:00,1,1,57.00,56.90,0,72.37,6853.55,25.43,1,0,0,0,
2014-06-25T20:15:00,1,1,57.00,56.77,0,72.37,6456.76,22.42,1,0,0,0,
2014-06-25T20:30:00,1,1,57.00,56.83,0,72.23,5762.66,19.36,1,0,0,0,
2014-06-25T20:45:00,1,1,57.00,57.57,0,72.54,6354.95,0,1,0,0,0,
2014-06-25T21:00:00,1,1,57.00,63.93,0,64.41,7130.56,100.00,1,0,0,0,
2014-06-25T21:15:00,0,0,57.00,64.70,0,65.36,0,0,1,0,0,0,
2014-06-25T21:30:00,0,0,57.00,65.99,0,65.89,0,0,1,0,0,0,
2014-06-25T21:45:00,0,0,57.00,66.51,0,66.29,0,0,1,0,0,0,
2014-06-25T22:00:00,0,0,57.00,66.77,0,66.43,0,0,1,0,0,0,
2014-06-25T22:15:00,0,0,57.00,66.50,0,66.47,0,0,1,0,0,0,
2014-06-25T22:30:00,0,0,57.00,66.29,0,66.44,0,0,1,0,0,0,
2014-06-25T22:45:00,0,0,57.00,66.11,0,66.42,0,0,1,0,0,0,
2014-06-25T23:00:00,0,0,57.00,66.17,0,66.45,0,0,1,0,0,0,
2014-06-25T23:15:00,0,0,57.00,66.10,0,66.48,0,0,1,0,0,0,
2014-06-25T23:30:00,0,0,57.00,66.12,0,66.50,0,0,1,0,0,0,
2014-06-25T23:45:00,0,0,57.00,66.13,0,66.53,0,0,1,0,0,0,
2014-06-26T00:00:00,0,0,57.00,66.18,0,66.62,0,0,1,0,0,0,
2014-06-26T00:15:00,0,0,57.00,66.17,0,66.67,0,0,1,0,0,0,
2014-06-26T00:30:00,0,0,57.00,66.22,0,66.75,0,0,1,0,0,0,
2014-06-26T00:45:00,0,0,57.00,66.27,0,66.82,0,0,1,0,0,0,
2014-06-26T01:00:00,0,0,57.00,66.29,0,66.82,0,0,1,0,0,0,
2014-06-26T01:15:00,0,0,57.00,66.31,0,66.82,0,0,1,0,0,0,
2014-06-26T01:30:00,0,0,57.00,66.30,0,66.81,0,0,1,0,0,0,
2014-06-26T01:45:00,0,0,57.00,66.29,0,66.80,0,0,1,0,0,0,
2014-06-26T02:00:00,0,0,57.00,66.31,0,66.80,0,0,1,0,0,0,
2014-06-26T02:15:00,0,0,57.00,66.33,0,66.80,0,0,1,0,0,0,
2014-06-26T02:30:00,0,0,57.00,66.33,0,66.71,0,0,1,0,0,0,
2014-06-26T02:45:00,0,0,57.00,66.34,0,66.65,0,0,1,0,0,0,
2014-06-26T03:00:00,0,0,57.00,66.40,0,66.62,0,0,1,0,0,0,
2014-06-26T03:15:00,0,0,57.00,66.36,0,66.52,0,0,1,0,0,0,
2014-06-26T03:30:00,0,0,57.00,66.38,0,66.47,0,0,1,0,0,0,
2014-06-26T03:45:00,0,0,57.00,66.33,0,66.38,0,0,1,0,0,0,
2014-06-26T04:00:00,0,0,57.00,66.30,0,66.32,0,0,1,0,0,0,
2014-06-26T04:15:00,0,0,57.00,66.30,0,66.31,0,0,1,0,0,0,
2014-06-26T04:30:00,0,0,57.00,66.30,0,66.33,0,0,1,0,0,0,
2014-06-26T04:45:00,0,0,57.00,66.29,0,66.32,0,0,1,0,0,0,
2014-06-26T05:00:00,0,0,57.00,66.30,0,66.34,0,0,1,0,0,0,
2014-06-26T05:15:00,0,0,57.00,66.01,0,66.20,0,0,1,0,0,0,
2014-06-26T05:30:00,0,0,57.00,65.86,0,66.05,0,0,1,0,0,0,
2014-06-26T05:45:00,0,0,57.00,65.74,0,65.91,0,0,1,0,0,0,
2014-06-26T06:00:00,0,0,57.00,65.71,0,65.91,0,0,1,0,0,0,
2014-06-26T06:15:00,1,1,57.00,65.06,0,63.10,31196.05,0,1,0,0,0,
2014-06-26T06:30:00,1,1,57.00,56.90,0,60.42,33491.24,100.00,1,0,0,0,
2014-06-26T06:45:00,1,1,57.00,53.74,0,60.09,23643.24,53.31,1,6.24348237344982,0,0,
2014-06-26T07:00:00,1,1,57.00,55.05,0,59.94,15474.20,25.69,1,0,0,0,
2014-06-26T07:15:00,1,1,57.00,56.49,0,59.72,12323.93,19.98,1,0,0,0,
2014-06-26T07:30:00,1,1,57.00,56.78,0,59.72,10469.80,17.76,1,0,0,0,
2014-06-26T07:45:00,1,1,57.00,57.01,0,59.73,8974.19,16.92,1,0,0,0,
2014-06-26T08:00:00,1,1,57.00,57.04,0,59.73,8220.29,17.02,1,0,0,0,
2014-06-26T08:15:00,1,1,57.00,56.77,0,59.89,6587.38,15.05,1,0,0,0,
2014-06-26T08:30:00,1,1,57.00,56.99,0,59.90,6023.11,15.31,1,0,0,0,
2014-06-26T08:45:00,1,1,57.00,56.89,0,59.90,4928.70,13.90,1,0,0,0,
2014-06-26T09:00:00,1,1,57.00,57.38,0,60.65,5109.54,18.15,1,0,0,0,
2014-06-26T09:15:00,1,1,57.00,57.24,0,60.55,4822.85,21.91,1,0,0,0,
2014-06-26T09:30:00,1,1,57.00,56.69,0,60.86,4423.60,14.69,1,0,0,0,
2014-06-26T09:45:00,1,1,57.00,57.17,0,61.22,4299.06,17.51,1,0,0,0,
2014-06-26T10:00:00,1,1,57.00,57.27,0,61.52,4247.38,20.81,1,0,0,0,
2014-06-26T10:15:00,1,1,57.00,56.79,0,62.09,4351.38,15.89,1,0,0,0,
2014-06-26T10:30:00,1,1,57.00,56.84,0,62.11,4378.90,15.74,1,0,0,0,
2014-06-26T10:45:00,1,1,57.00,57.25,0,63.05,4538.63,19.73,1,0,0,0,
2014-06-26T11:00:00,1,1,57.00,57.38,0,63.36,4738.50,24.24,1,0,0,0,
2014-06-26T11:15:00,1,1,57.00,56.87,0,64.40,5396.00,17.74,1,0,0,0,
2014-06-26T11:30:00,1,1,57.00,57.45,0,66.79,6925.28,23.85,1,0,0,0,
2014-06-26T11:45:00,1,1,57.00,56.11,0,67.15,8019.97,19.89,1,0,0,0,
2014-06-26T12:00:00,1,1,57.00,56.18,0,68.71,6778.67,22.38,1,0,0,0,
2014-06-26T12:15:00,1,1,57.00,57.15,0,68.57,6567.78,24.81,1,0,0,0,
2014-06-26T12:30:00,1,1,57.00,57.15,0,72.57,7650.38,22.67,1,0,0,0,
2014-06-26T12:45:00,1,1,57.00,56.78,0,72.90,6625.39,23.03,1,0,0,0,
2014-06-26T13:00:00,1,1,57.00,57.09,0,72.99,7046.78,25.35,1,0,0,0,
2014-06-26T13:15:00,1,1,57.00,56.89,0,73.05,7556.09,24.33,1,0,0,0,
2014-06-26T13:30:00,1,1,57.00,57.29,0,73.09,7633.76,27.16,1,0,0,0,
2014-06-26T13:45:00,1,1,57.00,57.14,0,73.03,7588.26,28.02,1,0,0,0,
2014-06-26T14:00:00,1,1,57.00,56.76,0,73.06,8775.85,23.60,1,0,0,0,
2014-06-26T14:15:00,1,1,57.00,56.86,0,73.13,7884.43,22.54,1,0,0,0,
2014-06-26T14:30:00,1,1,57.00,56.90,0,73.27,9089.78,21.28,1,0,0,0,
2014-06-26T14:45:00,1,1,57.00,57.25,0,73.35,8520.44,24.58,1,0,0,0,
2014-06-26T15:00:00,1,1,57.00,57.19,0,73.29,8504.21,27.19,1,0,0,0,
2014-06-26T15:15:00,1,1,57.00,56.40,0,73.30,8526.98,22.74,1,0,0,0,
2014-06-26T15:30:00,1,1,57.00,57.10,0,73.31,8719.57,25.21,1,0,0,0,
2014-06-26T15:45:00,1,1,57.00,57.24,0,73.34,8945.59,28.69,1,0,0,0,
2014-06-26T16:00:00,1,1,57.00,56.04,0,73.37,9089.61,22.80,1,0,0,0,
2014-06-26T16:15:00,1,1,57.00,57.01,0,73.37,9442.05,23.60,1,0,0,0,
2014-06-26T16:30:00,1,1,57.00,56.85,0,73.37,9065.70,22.47,1,0,0,0,
2014-06-26T16:45:00,1,1,57.00,57.02,0,73.37,9061.66,23.74,1,0,0,0,
2014-06-26T17:00:00,1,1,57.00,57.03,0,73.31,9279.73,24.48,1,0,0,0,
2014-06-26T17:15:00,1,1,57.00,56.99,0,73.31,11312.63,25.21,1,0,0,0,
2014-06-26T17:30:00,1,1,57.00,57.00,0,73.25,9099.09,25.47,1,0,0,0,
2014-06-26T17:45:00,1,1,57.00,56.80,0,73.10,8896.37,22.14,1,0,0,0,
2014-06-26T18:00:00,1,1,57.00,63.69,0,73.04,9085.69,75.83,1,0,0,0,
2014-06-26T18:15:00,0,0,57.00,64.73,0,71.78,0,0,1,0,0,0,
2014-06-26T18:30:00,0,0,57.00,65.64,0,71.41,0,0,1,0,0,0,
2014-06-26T18:45:00,0,0,57.00,66.58,0,71.28,0,0,1,0,0,0,
2014-06-26T19:00:00,0,0,57.00,67.07,0,71.36,0,0,1,0,0,0,
2014-06-26T19:15:00,0,0,57.00,67.32,0,71.34,0,0,1,0,0,0,
2014-06-26T19:30:00,0,0,57.00,67.38,0,71.30,0,0,1,0,0,0,
2014-06-26T19:45:00,0,0,57.00,67.49,0,71.14,0,0,1,0,0,0,
2014-06-26T20:00:00,0,0,57.00,67.52,0,70.95,0,0,1,0,0,0,
2014-06-26T20:15:00,0,0,57.00,67.54,0,70.56,0,0,1,0,0,0,
2014-06-26T20:30:00,0,0,57.00,67.54,0,70.21,0,0,1,0,0,0,
2014-06-26T20:45:00,0,0,57.00,67.52,0,69.88,0,0,1,0,0,0,
2014-06-26T21:00:00,0,0,57.00,67.45,0,69.47,0,0,1,0,0,0,
2014-06-26T21:15:00,0,0,57.00,67.68,0,69.15,0,0,1,0,0,0,
2014-06-26T21:30:00,0,0,57.00,67.72,0,68.98,0,0,1,0,0,0,
2014-06-26T21:45:00,0,0,57.00,67.71,0,68.80,0,0,1,0,0,0,
2014-06-26T22:00:00,0,0,57.00,67.73,0,68.66,0,0,1,0,0,0,
2014-06-26T22:15:00,0,0,57.00,67.73,0,68.50,0,0,1,0,0,0,
2014-06-26T22:30:00,0,0,57.00,67.66,0,68.36,0,0,1,0,0,0,
2014-06-26T22:45:00,0,0,57.00,67.58,0,68.24,0,0,1,0,0,0,
2014-06-26T23:00:00,0,0,57.00,67.54,0,68.13,0,0,1,0,0,0,
2014-06-26T23:15:00,0,0,57.00,67.52,0,68.04,0,0,1,0,0,0,
2014-06-26T23:30:00,0,0,57.00,67.50,0,67.88,0,0,1,0,0,0,
2014-06-26T23:45:00,0,0,57.00,67.44,0,67.74,0,0,1,0,0,0,
2014-06-27T00:00:00,0,0,57.00,67.41,0,67.65,0,0,1,0,0,0,
2014-06-27T00:15:00,0,0,57.00,67.37,0,67.55,0,0,1,0,0,0,
2014-06-27T00:30:00,0,0,57.00,67.34,0,67.48,0,0,1,0,0,0,
2014-06-27T00:45:00,0,0,57.00,67.31,0,67.44,0,0,1,0,0,0,
2014-06-27T01:00:00,0,0,57.00,67.27,0,67.36,0,0,1,0,0,0,
2014-06-27T01:15:00,0,0,57.00,67.25,0,67.29,0,0,1,0,0,0,
2014-06-27T01:30:00,0,0,57.00,67.21,0,67.22,0,0,1,0,0,0,
2014-06-27T01:45:00,0,0,57.00,67.20,0,67.14,0,0,1,0,0,0,
2014-06-27T02:00:00,0,0,57.00,67.17,0,67.12,0,0,1,0,0,0,
2014-06-27T02:15:00,0,0,57.00,67.14,0,67.02,0,0,1,0,0,0,
2014-06-27T02:30:00,0,0,57.00,67.10,0,66.95,0,0,1,0,0,0,
2014-06-27T02:45:00,0,0,57.00,67.07,0,66.89,0,0,1,0,0,0,
2014-06-27T03:00:00,0,0,57.00,67.05,0,66.88,0,0,1,0,0,0,
2014-06-27T03:15:00,0,0,57.00,67.03,0,66.86,0,0,1,0,0,0,
2014-06-27T03:30:00,0,0,57.00,67.00,0,66.85,0,0,1,0,0,0,
2014-06-27T03:45:00,0,0,57.00,66.99,0,66.86,0,0,1,0,0,0,
2014-06-27T04:00:00,0,0,57.00,66.97,0,66.87,0,0,1,0,0,0,
2014-06-27T04:15:00,0,0,57.00,66.98,0,66.92,0,0,1,0,0,0,
2014-06-27T04:30:00,0,0,57.00,66.99,0,66.98,0,0,1,0,0,0,
2014-06-27T04:45:00,0,0,57.00,66.99,0,67.05,0,0,1,0,0,0,
2014-06-27T05:00:00,0,0,57.00,66.95,0,67.12,0,0,1,0,0,0,
2014-06-27T05:15:00,0,0,57.00,66.78,0,67.12,0,0,1,0,0,0,
2014-06-27T05:30:00,0,0,57.00,66.70,0,67.11,0,0,1,0,0,0,
2014-06-27T05:45:00,0,0,57.00,66.65,0,67.07,0,0,1,0,0,0,
2014-06-27T06:00:00,0,0,57.00,66.62,0,67.06,0,0,1,0,0,0,
2014-06-27T06:15:00,1,1,57.00,66.76,0,64.64,32918.67,0,1,0,0,0,
2014-06-27T06:30:00,1,1,57.00,57.19,0,63.27,36213.26,100.00,1,0,0,0,
2014-06-27T06:45:00,1,1,57.00,55.88,0,63.57,30854.84,89.44,1,0,0,0,
2014-06-27T07:00:00,1,1,57.00,54.17,0,64.07,20579.29,53.16,1,4.71757835225623,0,0,
2014-06-27T07:15:00,1,1,57.00,55.37,0,64.71,15425.62,31.59,1,0,0,0,
2014-06-27T07:30:00,1,1,57.00,56.42,0,65.31,12912.73,25.98,1,0,0,0,
2014-06-27T07:45:00,1,1,57.00,57.23,0,66.18,12417.69,27.27,1,0,0,0,
2014-06-27T08:00:00,1,1,57.00,56.39,0,67.27,11692.38,27.92,1,0,0,0,
2014-06-27T08:15:00,1,1,57.00,56.66,0,71.55,10613.60,23.30,1,0,0,0,
2014-06-27T08:30:00,1,1,57.00,56.93,0,72.12,9832.30,23.09,1,0,0,0,
2014-06-27T08:45:00,1,1,57.00,56.84,0,72.48,9826.81,21.90,1,0,0,0,
2014-06-27T09:00:00,1,1,57.00,56.91,0,72.71,9461.95,21.49,1,0,0,0,
2014-06-27T09:15:00,1,1,57.00,57.07,0,72.96,9346.70,22.11,1,0,0,0,
2014-06-27T09:30:00,1,1,57.00,57.02,0,73.08,8918.92,21.78,1,0,0,0,
2014-06-27T09:45:00,1,1,57.00,56.91,0,73.24,8535.08,21.12,1,0,0,0,
2014-06-27T10:00:00,1,1,57.00,56.92,0,73.25,8210.62,20.91,1,0,0,0,
2014-06-27T10:15:00,1,1,57.00,57.03,0,73.32,8155.89,21.31,1,0,0,0,
2014-06-27T10:30:00,1,1,57.00,57.04,0,73.38,7959.79,21.27,1,0,0,0,
2014-06-27T10:45:00,1,1,57.00,57.07,0,73.39,7981.29,21.31,1,0,0,0,
2014-06-27T11:00:00,1,1,57.00,56.98,0,73.47,7917.21,20.96,1,0,0,0,
2014-06-27T11:15:00,1,1,57.00,57.05,0,73.61,7956.38,21.45,1,0,0,0,
2014-06-27T11:30:00,1,1,57.00,56.90,0,73.59,7979.33,20.60,1,0,0,0,
2014-06-27T11:45:00,1,1,57.00,56.86,0,73.49,7936.68,20.12,1,0,0,0,
2014-06-27T12:00:00,1,1,57.00,56.87,0,73.50,7924.74,20.10,1,0,0,0,
2014-06-27T12:15:00,1,1,57.00,57.00,0,73.49,7930.30,20.67,1,0,0,0,
2014-06-27T12:30:00,1,1,57.00,57.11,0,73.61,8632.44,21.59,1,0,0,0,
2014-06-27T12:45:00,1,1,57.00,57.07,0,73.30,8287.54,21.33,1,0,0,0,
2014-06-27T13:00:00,1,1,57.00,57.08,0,73.53,8389.79,21.40,1,0,0,0,
2014-06-27T13:15:00,1,1,57.00,56.96,0,73.61,8350.86,20.88,1,0,0,0,
2014-06-27T13:30:00,1,1,57.00,56.93,0,73.81,8557.06,20.86,1,0,0,0,
2014-06-27T13:45:00,1,1,57.00,57.09,0,73.94,8695.33,21.83,1,0,0,0,
2014-06-27T14:00:00,1,1,57.00,56.96,0,74.03,8702.79,21.27,1,0,0,0,
2014-06-27T14:15:00,1,1,57.00,56.96,0,73.69,8673.38,21.15,1,0,0,0,
2014-06-27T14:30:00,1,1,57.00,57.00,0,73.96,8833.61,21.43,1,0,0,0,
2014-06-27T14:45:00,1,1,57.00,57.05,0,73.85,8569.58,21.66,1,0,0,0,
2014-06-27T15:00:00,1,1,57.00,56.94,0,73.68,8664.36,21.06,1,0,0,0,
2014-06-27T15:15:00,1,1,57.00,56.90,0,73.88,8369.63,20.67,1,0,0,0,
2014-06-27T15:30:00,1,1,57.00,57.19,0,74.03,8785.82,22.33,1,0,0,0,
2014-06-27T15:45:00,1,1,57.00,56.98,0,73.98,8596.03,21.27,1,0,0,0,
2014-06-27T16:00:00,1,1,57.00,57.02,0,73.96,8560.95,21.35,1,0,0,0,
2014-06-27T16:15:00,1,1,57.00,56.88,0,74.02,8435.63,20.58,1,0,0,0,
2014-06-27T16:30:00,1,1,57.00,56.87,0,73.92,8541.71,20.56,1,0,0,0,
2014-06-27T16:45:00,1,1,57.00,56.96,0,74.15,9316.90,21.06,1,0,0,0,
2014-06-27T17:00:00,1,1,57.00,57.01,0,73.75,8722.95,21.44,1,0,0,0,
2014-06-27T17:15:00,1,1,57.00,57.19,0,73.93,9105.26,22.37,1,0,0,0,
2014-06-27T17:30:00,1,1,57.00,56.86,0,74.04,8440.83,20.65,1,0,0,0,
2014-06-27T17:45:00,1,1,57.00,57.04,0,73.91,8160.23,21.40,1,0,0,0,
2014-06-27T18:00:00,1,1,57.00,57.09,0,73.77,8240.87,21.49,1,0,0,0,
2014-06-27T18:15:00,1,1,57.00,57.05,0,73.98,8416.98,21.38,1,0,0,0,
2014-06-27T18:30:00,1,1,57.00,56.91,0,74.42,8391.65,20.81,1,0,0,0,
2014-06-27T18:45:00,1,1,57.00,56.93,0,73.84,8086.48,20.88,1,0,0,0,
2014-06-27T19:00:00,1,1,57.00,57.19,0,74.25,7933.19,22.18,1,0,0,0,
2014-06-27T19:15:00,1,1,57.00,56.96,0,74.02,7186.57,20.76,1,0,0,0,
2014-06-27T19:30:00,1,1,57.00,56.99,0,73.92,6894.57,20.84,1,0,0,0,
2014-06-27T19:45:00,1,1,57.00,56.84,0,74.00,6687.81,19.98,1,0,0,0,
2014-06-27T20:00:00,1,1,57.00,63.87,0,73.88,6306.67,76.16,1,0,0,0,
2014-06-27T20:15:00,0,0,57.00,64.79,0,72.37,0,0,1,0,0,0,
2014-06-27T20:30:00,0,0,57.00,65.85,0,71.44,0,0,1,0,0,0,
2014-06-27T20:45:00,0,0,57.00,66.89,0,70.99,0,0,1,0,0,0,
2014-06-27T21:00:00,0,0,57.00,67.51,0,70.91,0,0,1,0,0,0,
2014-06-27T21:15:00,0,0,57.00,69.09,0,69.90,0,0,1,0,0,0,
2014-06-27T21:30:00,0,0,57.00,70.05,0,69.51,0,0,1,0,0,0,
2014-06-27T21:45:00,0,0,57.00,70.73,0,69.39,0,0,1,0,0,0,
2014-06-27T22:00:00,0,0,57.00,70.89,0,69.36,0,0,1,0,0,0,
2014-06-27T22:15:00,0,0,57.00,70.78,0,69.42,0,0,1,0,0,0,
2014-06-27T22:30:00,0,0,57.00,70.63,0,69.44,0,0,1,0,0,0,
2014-06-27T22:45:00,0,0,57.00,70.52,0,69.46,0,0,1,0,0,0,
2014-06-27T23:00:00,0,0,57.00,70.36,0,69.51,0,0,1,0,0,0,
2014-06-27T23:15:00,0,0,57.00,70.29,0,69.57,0,0,1,0,0,0,
2014-06-27T23:30:00,0,0,57.00,70.31,0,69.59,0,0,1,0,0,0,
2014-06-27T23:45:00,0,0,57.00,70.28,0,69.60,0,0,1,0,0,0,
2014-06-28T00:00:00,0,0,57.00,70.26,0,69.66,0,0,1,0,0,0,
2014-06-28T00:15:00,0,0,57.00,70.28,0,69.70,0,0,1,0,0,0,
2014-06-28T00:30:00,0,0,57.00,70.21,0,69.77,0,0,1,0,0,0,
2014-06-28T00:45:00,0,0,57.00,70.27,0,69.81,0,0,1,0,0,0,
2014-06-28T01:00:00,0,0,57.00,70.21,0,69.90,0,0,1,0,0,0,
2014-06-28T01:15:00,0,0,57.00,70.20,0,69.94,0,0,1,0,0,0,
2014-06-28T01:30:00,0,0,57.00,70.26,0,70.01,0,0,1,0,0,0,
2014-06-28T01:45:00,0,0,57.00,70.11,0,70.12,0,0,1,0,0,0,
2014-06-28T02:00:00,0,0,57.00,70.24,0,70.13,0,0,1,0,0,0,
2014-06-28T02:15:00,0,0,57.00,70.30,0,70.17,0,0,1,0,0,0,
2014-06-28T02:30:00,0,0,57.00,70.31,0,70.21,0,0,1,0,0,0,
2014-06-28T02:45:00,0,0,57.00,70.28,0,70.23,0,0,1,0,0,0,
2014-06-28T03:00:00,0,0,57.00,70.26,0,70.29,0,0,1,0,0,0,
2014-06-28T03:15:00,0,0,57.00,70.27,0,70.35,0,0,1,0,0,0,
2014-06-28T03:30:00,0,0,57.00,70.21,0,70.42,0,0,1,0,0,0,
2014-06-28T03:45:00,0,0,57.00,70.17,0,70.52,0,0,1,0,0,0,
2014-06-28T04:00:00,0,0,57.00,70.22,0,70.52,0,0,1,0,0,0,
2014-06-28T04:15:00,0,0,57.00,70.23,0,70.59,0,0,1,0,0,0,
2014-06-28T04:30:00,0,0,57.00,70.31,0,70.59,0,0,1,0,0,0,
2014-06-28T04:45:00,0,0,57.00,70.30,0,70.66,0,0,1,0,0,0,
2014-06-28T05:00:00,0,0,57.00,70.32,0,70.69,0,0,1,0,0,0,
2014-06-28T05:15:00,0,0,57.00,70.34,0,70.69,0,0,1,0,0,0,
2014-06-28T05:30:00,0,0,57.00,70.35,0,70.72,0,0,1,0,0,0,
2014-06-28T05:45:00,0,0,57.00,70.36,0,70.76,0,0,1,0,0,0,
2014-06-28T06:00:00,0,0,57.00,70.42,0,70.77,0,0,1,0,0,0,
2014-06-28T06:15:00,0,0,57.00,70.44,0,70.78,0,0,1,0,0,0,
2014-06-28T06:30:00,0,0,57.00,70.52,0,70.77,0,0,1,0,0,0,
2014-06-28T06:45:00,0,0,57.00,70.50,0,70.83,0,0,1,0,0,0,
2014-06-28T07:00:00,0,0,57.00,70.45,0,70.99,0,0,1,0,0,0,
2014-06-28T07:15:00,0,0,57.00,70.49,0,71.06,0,0,1,0,0,0,
2014-06-28T07:30:00,0,0,57.00,70.58,0,71.05,0,0,1,0,0,0,
2014-06-28T07:45:00,0,0,57.00,70.60,0,71.09,0,0,1,0,0,0,
2014-06-28T08:00:00,0,0,57.00,70.63,0,71.13,0,0,1,0,0,0,
2014-06-28T08:15:00,0,0,57.00,70.64,0,71.19,0,0,1,0,0,0,
2014-06-28T08:30:00,0,0,57.00,70.72,0,71.21,0,0,1,0,0,0,
2014-06-28T08:45:00,0,0,57.00,70.79,0,71.20,0,0,1,0,0,0,
2014-06-28T09:00:00,0,0,57.00,70.79,0,71.27,0,0,1,0,0,0,
2014-06-28T09:15:00,0,0,57.00,70.79,0,71.37,0,0,1,0,0,0,
2014-06-28T09:30:00,0,0,57.00,70.83,0,71.44,0,0,1,0,0,0,
2014-06-28T09:45:00,0,0,57.00,70.89,0,71.46,0,0,1,0,0,0,
2014-06-28T10:00:00,0,0,57.00,70.95,0,71.50,0,0,1,0,0,0,
2014-06-28T10:15:00,0,0,57.00,70.99,0,71.58,0,0,1,0,0,0,
2014-06-28T10:30:00,0,0,57.00,71.06,0,71.58,0,0,1,0,0,0,
2014-06-28T10:45:00,0,0,57.00,71.10,0,71.63,0,0,1,0,0,0,
2014-06-28T11:00:00,0,0,57.00,71.14,0,71.75,0,0,1,0,0,0,
2014-06-28T11:15:00,0,0,57.00,71.19,0,71.79,0,0,1,0,0,0,
2014-06-28T11:30:00,0,0,57.00,71.29,0,71.69,0,0,1,0,0,0,
2014-06-28T11:45:00,0,0,57.00,71.28,0,71.72,0,0,1,0,0,0,
2014-06-28T12:00:00,0,0,57.00,71.36,0,71.75,0,0,1,0,0,0,
2014-06-28T12:15:00,0,0,57.00,71.35,0,71.85,0,0,1,0,0,0,
2014-06-28T12:30:00,0,0,57.00,71.42,0,71.85,0,0,1,0,0,0,
2014-06-28T12:45:00,0,0,57.00,71.46,0,71.86,0,0,1,0,0,0,
2014-06-28T13:00:00,0,0,57.00,71.53,0,71.81,0,0,1,0,0,0,
2014-06-28T13:15:00,0,0,57.00,71.53,0,71.91,0,0,1,0,0,0,
2014-06-28T13:30:00,0,0,57.00,71.47,0,72.06,0,0,1,0,0,0,
2014-06-28T13:45:00,0,0,57.00,71.52,0,72.07,0,0,1,0,0,0,
2014-06-28T14:00:00,0,0,57.00,71.53,0,72.10,0,0,1,0,0,0,
2014-06-28T14:15:00,1,1,57.00,65.90,0,77.36,33557.65,100.00,1,0,0,0,
2014-06-28T14:30:00,1,1,57.00,62.90,0,76.98,36189.01,100.00,1,0,0,0,
2014-06-28T14:45:00,1,1,57.00,61.75,0,76.42,36019.69,100.00,1,0,0,0,
2014-06-28T15:00:00,1,1,57.00,61.07,0,76.44,36005.52,100.00,1,0,0,0,
2014-06-28T15:15:00,1,1,57.00,60.36,0,76.08,35419.76,100.00,1,0,0,0,
2014-06-28T15:30:00,1,1,57.00,59.41,0,75.91,33691.77,100.00,1,0,0,0,
2014-06-28T15:45:00,1,1,57.00,57.19,0,75.29,28299.38,100.00,1,0,0,0,
2014-06-28T16:00:00,1,1,57.00,55.07,0,74.53,22012.27,78.44,1,0,0,0,
2014-06-28T16:15:00,1,1,57.00,54.51,0,73.99,17286.08,45.88,1,3.48656820065925,0,0,
2014-06-28T16:30:00,1,1,57.00,55.79,0,73.84,14795.33,30.61,1,0,0,0,
2014-06-28T16:45:00,1,1,57.00,56.48,0,73.57,13379.12,25.27,1,0,0,0,
2014-06-28T17:00:00,1,1,57.00,56.81,0,73.74,12228.09,24.64,1,0,0,0,
2014-06-28T17:15:00,1,1,57.00,56.83,0,73.44,11009.44,22.53,1,0,0,0,
2014-06-28T17:30:00,1,1,57.00,56.82,0,73.44,10024.74,21.65,1,0,0,0,
2014-06-28T17:45:00,1,1,57.00,56.96,0,73.32,9350.31,21.73,1,0,0,0,
2014-06-28T18:00:00,1,1,57.00,57.08,0,73.32,8841.89,22.36,1,0,0,0,
2014-06-28T18:15:00,1,1,57.00,56.94,0,73.30,8558.85,21.02,1,0,0,0,
2014-06-28T18:30:00,1,1,57.00,56.93,0,73.16,8072.63,20.52,1,0,0,0,
2014-06-28T18:45:00,1,1,57.00,57.17,0,73.23,8460.74,21.82,1,0,0,0,
2014-06-28T19:00:00,1,1,57.00,56.91,0,73.20,8120.10,20.49,1,0,0,0,
2014-06-28T19:15:00,1,1,57.00,57.00,0,73.15,7934.84,21.09,1,0,0,0,
2014-06-28T19:30:00,1,1,57.00,56.96,0,73.20,7784.79,20.67,1,0,0,0,
2014-06-28T19:45:00,1,1,57.00,57.02,0,73.13,7251.57,20.88,1,0,0,0,
2014-06-28T20:00:00,1,1,57.00,56.88,0,73.14,6966.47,19.93,1,0,0,0,
2014-06-28T20:15:00,1,1,57.00,56.91,0,73.11,6660.77,19.88,1,0,0,0,
2014-06-28T20:30:00,1,1,57.00,57.01,0,73.13,6396.19,20.29,1,0,0,0,
2014-06-28T20:45:00,1,1,57.00,57.08,0,73.16,6183.57,20.78,1,0,0,0,
2014-06-28T21:00:00,1,1,57.00,56.92,0,73.12,6032.28,19.79,1,0,0,0,
2014-06-28T21:15:00,1,1,57.00,57.05,0,73.11,5852.25,20.41,1,0,0,0,
2014-06-28T21:30:00,1,1,57.00,56.88,0,73.12,5819.53,19.19,1,0,0,0,
2014-06-28T21:45:00,1,1,57.00,57.15,0,73.10,5769.42,20.73,1,0,0,0,
2014-06-28T22:00:00,1,1,57.00,63.23,0,73.14,5932.07,69.79,1,0,0,0,
2014-06-28T22:15:00,0,0,57.00,64.63,0,71.18,0,0,1,0,0,0,
2014-06-28T22:30:00,0,0,57.00,66.17,0,69.72,0,0,1,0,0,0,
2014-06-28T22:45:00,0,0,57.00,67.52,0,68.98,0,0,1,0,0,0,
2014-06-28T23:00:00,0,0,57.00,68.74,0,68.58,0,0,1,0,0,0,
2014-06-28T23:15:00,0,0,57.00,69.69,0,68.38,0,0,1,0,0,0,
2014-06-28T23:30:00,0,0,57.00,70.49,0,68.36,0,0,1,0,0,0,
2014-06-28T23:45:00,0,0,57.00,70.80,0,68.38,0,0,1,0,0,0,
2014-06-29T00:00:00,0,0,57.00,70.91,0,68.44,0,0,1,0,0,0,
2014-06-29T00:15:00,0,0,57.00,70.86,0,68.59,0,0,1,0,0,0,
2014-06-29T00:30:00,0,0,57.00,70.68,0,68.72,0,0,1,0,0,0,
2014-06-29T00:45:00,0,0,57.00,70.57,0,68.84,0,0,1,0,0,0,
2014-06-29T01:00:00,0,0,57.00,70.32,0,69.02,0,0,1,0,0,0,
2014-06-29T01:15:00,0,0,57.00,70.03,0,69.29,0,0,1,0,0,0,
2014-06-29T01:30:00,0,0,57.00,69.95,0,69.48,0,0,1,0,0,0,
2014-06-29T01:45:00,0,0,57.00,70.00,0,69.60,0,0,1,0,0,0,
2014-06-29T02:00:00,0,0,57.00,69.97,0,69.79,0,0,1,0,0,0,
2014-06-29T02:15:00,0,0,57.00,70.07,0,69.86,0,0,1,0,0,0,
2014-06-29T02:30:00,0,0,57.00,70.07,0,69.92,0,0,1,0,0,0,
2014-06-29T02:45:00,0,0,57.00,70.14,0,70.04,0,0,1,0,0,0,
2014-06-29T03:00:00,0,0,57.00,70.17,0,70.14,0,0,1,0,0,0,
2014-06-29T03:15:00,0,0,57.00,70.20,0,70.21,0,0,1,0,0,0,
2014-06-29T03:30:00,0,0,57.00,70.24,0,70.24,0,0,1,0,0,0,
2014-06-29T03:45:00,0,0,57.00,70.29,0,70.31,0,0,1,0,0,0,
2014-06-29T04:00:00,0,0,57.00,70.31,0,70.37,0,0,1,0,0,0,
2014-06-29T04:15:00,0,0,57.00,70.30,0,70.48,0,0,1,0,0,0,
2014-06-29T04:30:00,0,0,57.00,69.75,0,71.75,0,0,1,0,0,0,
2014-06-29T04:45:00,0,0,57.00,69.87,0,71.60,0,0,1,0,0,0,
2014-06-29T05:00:00,0,0,57.00,69.94,0,71.43,0,0,1,0,0,0,
2014-06-29T05:15:00,0,0,57.00,69.97,0,71.37,0,0,1,0,0,0,
2014-06-29T05:30:00,0,0,57.00,70.01,0,71.29,0,0,1,0,0,0,
2014-06-29T05:45:00,0,0,57.00,70.02,0,71.31,0,0,1,0,0,0,
2014-06-29T06:00:00,0,0,57.00,70.07,0,71.29,0,0,1,0,0,0,
2014-06-29T06:15:00,0,0,57.00,70.10,0,71.33,0,0,1,0,0,0,
2014-06-29T06:30:00,0,0,57.00,70.17,0,71.33,0,0,1,0,0,0,
2014-06-29T06:45:00,0,0,57.00,70.23,0,71.33,0,0,1,0,0,0,
2014-06-29T07:00:00,0,0,57.00,70.21,0,71.40,0,0,1,0,0,0,
2014-06-29T07:15:00,0,0,57.00,70.26,0,71.42,0,0,1,0,0,0,
2014-06-29T07:30:00,0,0,57.00,70.32,0,71.39,0,0,1,0,0,0,
2014-06-29T07:45:00,0,0,57.00,70.37,0,71.34,0,0,1,0,0,0,
2014-06-29T08:00:00,0,0,57.00,70.39,0,71.32,0,0,1,0,0,0,
2014-06-29T08:15:00,0,0,57.00,70.41,0,71.35,0,0,1,0,0,0,
2014-06-29T08:30:00,0,0,57.00,70.40,0,71.35,0,0,1,0,0,0,
2014-06-29T08:45:00,0,0,57.00,70.43,0,71.24,0,0,1,0,0,0,
2014-06-29T09:00:00,0,NULL,NULL,70.45,0,71.17,0,0,0,0,0,0,
2014-06-29T09:15:00,1,NULL,NULL,62.19,0,73.77,32365.36,91.14,0,0,0,0,
2014-06-29T09:30:00,1,NULL,NULL,58.69,0,72.96,35238.63,100.00,0,0,0,0,
2014-06-29T09:45:00,1,NULL,NULL,58.56,0,72.67,33823.40,100.00,0,0,0,0,
2014-06-29T10:00:00,1,NULL,NULL,56.45,0,72.54,27126.08,96.39,0,0,0,0,
2014-06-29T10:15:00,1,NULL,NULL,54.62,0,72.29,21398.66,69.42,0,0,0,0,
2014-06-29T10:30:00,1,NULL,NULL,54.79,0,72.42,16816.16,39.44,0,0,0,0,
2014-06-29T10:45:00,1,NULL,NULL,56.06,0,72.54,13976.96,27.41,0,0,0,0,
2014-06-29T11:00:00,1,NULL,NULL,56.64,0,72.58,12233.18,24.11,0,0,0,0,
2014-06-29T11:15:00,1,NULL,NULL,56.89,0,72.76,10909.58,23.38,0,0,0,0,
2014-06-29T11:30:00,1,NULL,NULL,56.83,0,72.93,10187.79,24.33,0,0,0,0,
2014-06-29T11:45:00,1,NULL,NULL,56.96,0,72.97,9067.03,22.18,0,0,0,0,
2014-06-29T12:00:00,1,NULL,NULL,57.03,0,72.97,8107.00,22.28,0,0,0,0,
2014-06-29T12:15:00,1,NULL,NULL,56.98,0,72.99,7754.02,22.49,0,0,0,0,
2014-06-29T12:30:00,1,NULL,NULL,56.81,0,72.98,7533.63,20.10,0,0,0,0,
2014-06-29T12:45:00,1,NULL,NULL,57.27,0,73.08,7386.54,24.93,0,0,0,0,
2014-06-29T13:00:00,1,NULL,NULL,56.37,0,73.20,8375.97,21.68,0,0,0,0,
2014-06-29T13:15:00,1,NULL,NULL,56.90,0,73.30,7877.13,20.88,0,0,0,0,
2014-06-29T13:30:00,1,NULL,NULL,57.02,0,73.07,7809.78,21.14,0,0,0,0,
2014-06-29T13:45:00,1,NULL,NULL,57.04,0,73.28,7575.07,20.92,0,0,0,0,
2014-06-29T14:00:00,1,NULL,NULL,56.93,0,73.29,7269.96,20.98,0,0,0,0,
2014-06-29T14:15:00,1,NULL,NULL,56.90,0,73.22,7409.98,20.16,0,0,0,0,
2014-06-29T14:30:00,1,NULL,NULL,57.08,0,73.25,7168.43,21.05,0,0,0,0,
2014-06-29T14:45:00,1,NULL,NULL,56.91,0,73.23,7384.89,20.06,0,0,0,0,
2014-06-29T15:00:00,1,NULL,NULL,57.00,0,73.16,7538.40,20.74,0,0,0,0,
2014-06-29T15:15:00,1,NULL,NULL,57.06,0,73.27,7458.98,21.17,0,0,0,0,
2014-06-29T15:30:00,1,NULL,NULL,56.99,0,73.29,7639.01,21.31,0,0,0,0,
2014-06-29T15:45:00,1,NULL,NULL,57.29,0,73.45,9109.52,24.93,0,0,0,0,
2014-06-29T16:00:00,1,NULL,NULL,56.42,0,73.47,8202.23,21.07,0,0,0,0,
2014-06-29T16:15:00,1,NULL,NULL,57.01,0,73.48,8213.43,21.88,0,0,0,0,
2014-06-29T16:30:00,1,NULL,NULL,57.11,0,73.61,8311.46,22.88,0,0,0,0,
2014-06-29T16:45:00,1,NULL,NULL,57.13,0,73.61,8335.31,24.79,0,0,0,0,
2014-06-29T17:00:00,1,NULL,NULL,57.05,0,73.60,8370.16,25.92,0,0,0,0,
2014-06-29T17:15:00,1,NULL,NULL,57.19,0,73.76,8459.68,28.55,0,0,0,0,
2014-06-29T17:30:00,1,NULL,NULL,56.46,0,73.74,8239.84,21.80,0,0,0,0,
2014-06-29T17:45:00,1,NULL,NULL,56.97,0,73.80,8238.27,22.23,0,0,0,0,
2014-06-29T18:00:00,1,NULL,NULL,56.91,0,73.62,8211.40,20.98,0,0,0,0,
2014-06-29T18:15:00,1,NULL,NULL,57.02,0,73.65,8280.78,21.53,0,0,0,0,
2014-06-29T18:30:00,1,NULL,NULL,56.96,0,73.60,8150.25,21.23,0,0,0,0,
2014-06-29T18:45:00,1,NULL,NULL,56.92,0,73.61,8143.07,20.93,0,0,0,0,
2014-06-29T19:00:00,1,NULL,NULL,57.11,0,73.75,8257.34,22.30,0,0,0,0,
2014-06-29T19:15:00,1,NULL,NULL,57.17,0,73.71,8333.28,25.75,0,0,0,0,
2014-06-29T19:30:00,1,NULL,NULL,57.34,0,73.73,8785.04,30.11,0,0,0,0,
2014-06-29T19:45:00,1,NULL,NULL,56.65,0,73.49,7607.18,20.96,0,0,0,0,
2014-06-29T20:00:00,1,NULL,NULL,56.85,0,73.32,7178.76,20.34,0,0,0,0,
2014-06-29T20:15:00,1,NULL,NULL,56.84,0,73.34,6888.18,20.73,0,0,0,0,
2014-06-29T20:30:00,1,NULL,NULL,56.93,0,73.31,6753.98,20.51,0,0,0,0,
2014-06-29T20:45:00,1,NULL,NULL,56.85,0,73.33,6670.55,20.03,0,0,0,0,
2014-06-29T21:00:00,1,NULL,NULL,56.94,0,73.29,6256.61,20.40,0,0,0,0,
2014-06-29T21:15:00,1,NULL,NULL,56.97,0,73.37,6106.11,20.39,0,0,0,0,
2014-06-29T21:30:00,1,NULL,NULL,56.94,0,73.27,7650.87,20.64,0,0,0,0,
2014-06-29T21:45:00,1,NULL,NULL,56.83,0,73.26,5893.19,19.88,0,0,0,0,
2014-06-29T22:00:00,1,NULL,NULL,63.81,0,73.05,7235.01,75.60,0,0,0,0,
2014-06-29T22:15:00,0,NULL,NULL,64.89,0,71.06,0,0,0,0,0,0,
2014-06-29T22:30:00,0,NULL,NULL,66.28,0,69.54,0,0,0,0,0,0,
2014-06-29T22:45:00,0,NULL,NULL,67.47,0,68.78,0,0,0,0,0,0,
2014-06-29T23:00:00,0,NULL,NULL,68.60,0,68.42,0,0,0,0,0,0,
2014-06-29T23:15:00,0,NULL,NULL,69.65,0,68.24,0,0,0,0,0,0,
2014-06-29T23:30:00,0,NULL,NULL,70.44,0,68.15,0,0,0,0,0,0,
2014-06-29T23:45:00,0,NULL,NULL,71.08,0,68.14,0,0,0,0,0,0,
2014-06-30T00:00:00,0,NULL,NULL,71.34,0,68.20,0,0,0,0,0,0,
2014-06-30T00:15:00,0,NULL,NULL,71.32,0,68.35,0,0,0,0,0,0,
2014-06-30T00:30:00,0,NULL,NULL,71.35,0,68.46,0,0,0,0,0,0,
2014-06-30T00:45:00,0,NULL,NULL,71.15,0,68.68,0,0,0,0,0,0,
2014-06-30T01:00:00,0,NULL,NULL,70.87,0,68.96,0,0,0,0,0,0,
2014-06-30T01:15:00,0,NULL,NULL,70.81,0,69.08,0,0,0,0,0,0,
2014-06-30T01:30:00,0,NULL,NULL,70.81,0,69.19,0,0,0,0,0,0,
2014-06-30T01:45:00,0,NULL,NULL,70.93,0,69.26,0,0,0,0,0,0,
2014-06-30T02:00:00,0,NULL,NULL,70.83,0,69.40,0,0,0,0,0,0,
2014-06-30T02:15:00,0,NULL,NULL,70.90,0,69.44,0,0,0,0,0,0,
2014-06-30T02:30:00,0,NULL,NULL,70.90,0,69.52,0,0,0,0,0,0,
2014-06-30T02:45:00,0,NULL,NULL,70.89,0,69.59,0,0,0,0,0,0,
2014-06-30T03:00:00,0,NULL,NULL,70.74,0,69.73,0,0,0,0,0,0,
2014-06-30T03:15:00,0,NULL,NULL,70.67,0,69.81,0,0,0,0,0,0,
2014-06-30T03:30:00,0,NULL,NULL,70.75,0,69.89,0,0,0,0,0,0,
2014-06-30T03:45:00,0,NULL,NULL,70.71,0,69.97,0,0,0,0,0,0,
2014-06-30T04:00:00,0,NULL,NULL,70.71,0,70.06,0,0,0,0,0,0,
2014-06-30T04:15:00,0,NULL,NULL,70.62,0,70.21,0,0,0,0,0,0,
2014-06-30T04:30:00,0,NULL,NULL,70.76,0,70.19,0,0,0,0,0,0,
2014-06-30T04:45:00,0,NULL,NULL,70.58,0,70.34,0,0,0,0,0,0,
2014-06-30T05:00:00,0,NULL,NULL,70.64,0,70.39,0,0,0,0,0,0,
2014-06-30T05:15:00,0,NULL,NULL,69.95,0,71.64,0,0,0,0,0,0,
2014-06-30T05:30:00,0,NULL,NULL,69.93,0,72.54,0,0,0,0,0,0,
2014-06-30T05:45:00,1,NULL,NULL,62.45,0,73.30,30916.74,92.92,0,0,0,0,
2014-06-30T06:00:00,1,NULL,NULL,58.30,0,72.60,32118.36,100.00,0,0,0,0,
2014-06-30T06:15:00,1,NULL,NULL,56.83,0,72.10,24865.08,99.11,0,0,0,0,
2014-06-30T06:30:00,1,NULL,NULL,53.95,0,71.84,18545.55,62.33,0,0,0,0,
2014-06-30T06:45:00,1,NULL,NULL,54.79,0,71.85,14066.27,31.48,0,0,0,0,
2014-06-30T07:00:00,1,NULL,NULL,56.31,0,72.12,11006.94,22.95,0,0,0,0,
2014-06-30T07:15:00,1,NULL,NULL,56.82,0,72.39,9176.37,21.52,0,0,0,0,
2014-06-30T07:30:00,1,NULL,NULL,57.14,0,72.58,9394.55,22.90,0,0,0,0,
2014-06-30T07:45:00,1,NULL,NULL,56.93,0,72.87,8049.87,22.09,0,0,0,0,
2014-06-30T08:00:00,1,NULL,NULL,56.94,0,72.89,7481.25,21.23,0,0,0,0,
2014-06-30T08:15:00,1,NULL,NULL,56.94,0,73.12,6929.29,21.03,0,0,0,0,
2014-06-30T08:30:00,1,NULL,NULL,57.11,0,73.15,8311.71,22.95,0,0,0,0,
2014-06-30T08:45:00,1,NULL,NULL,56.94,0,73.24,8069.91,22.09,0,0,0,0,
2014-06-30T09:00:00,1,NULL,NULL,57.09,0,73.40,8018.55,23.91,0,0,0,0,
2014-06-30T09:15:00,1,NULL,NULL,57.08,0,73.60,8144.62,25.01,0,0,0,0,
2014-06-30T09:30:00,1,NULL,NULL,57.23,0,73.76,8319.76,28.17,0,0,0,0,
2014-06-30T09:45:00,1,NULL,NULL,56.47,0,73.95,8562.75,22.98,0,0,0,0,
2014-06-30T10:00:00,1,NULL,NULL,56.80,0,73.79,8744.09,22.05,0,0,0,0,
2014-06-30T10:15:00,1,NULL,NULL,56.99,0,74.01,8939.50,22.80,0,0,0,0,
2014-06-30T10:30:00,1,NULL,NULL,57.00,0,73.87,8904.09,23.07,0,0,0,0,
2014-06-30T10:45:00,1,NULL,NULL,57.01,0,73.85,9020.19,22.73,0,0,0,0,
2014-06-30T11:00:00,1,NULL,NULL,57.19,0,74.06,9239.34,24.50,0,0,0,0,
2014-06-30T11:15:00,1,NULL,NULL,57.46,0,74.23,9752.10,30.26,0,0,0,0,
2014-06-30T11:30:00,1,NULL,NULL,56.62,0,74.07,9762.56,24.25,0,0,0,0,
2014-06-30T11:45:00,1,NULL,NULL,57.07,0,74.14,9963.35,26.03,0,0,0,0,
2014-06-30T12:00:00,1,NULL,NULL,56.92,0,74.05,10054.10,26.15,0,0,0,0,
2014-06-30T12:15:00,1,NULL,NULL,56.79,0,73.79,10272.27,24.70,0,0,0,0,
2014-06-30T12:30:00,1,NULL,NULL,56.74,0,73.63,10257.44,22.68,0,0,0,0,
2014-06-30T12:45:00,1,NULL,NULL,56.96,0,73.75,10231.02,23.58,0,0,0,0,
2014-06-30T13:00:00,1,NULL,NULL,57.18,0,74.05,10335.90,25.77,0,0,0,0,
2014-06-30T13:15:00,1,NULL,NULL,57.30,0,74.22,10529.11,29.02,0,0,0,0,
2014-06-30T13:30:00,1,NULL,NULL,56.73,0,74.43,10463.89,26.28,0,0,0,0,
2014-06-30T13:45:00,1,NULL,NULL,56.86,0,74.45,10421.06,24.10,0,0,0,0,
2014-06-30T14:00:00,1,NULL,NULL,56.94,0,74.53,10380.82,23.74,0,0,0,0,
2014-06-30T14:15:00,1,NULL,NULL,57.17,0,74.58,10372.37,25.39,0,0,0,0,
2014-06-30T14:30:00,1,NULL,NULL,56.97,0,74.52,10363.07,25.45,0,0,0,0,
2014-06-30T14:45:00,1,NULL,NULL,57.17,0,74.62,10631.11,27.77,0,0,0,0,
2014-06-30T15:00:00,1,NULL,NULL,57.34,0,74.73,10880.36,31.74,0,0,0,0,
2014-06-30T15:15:00,1,NULL,NULL,56.89,0,74.78,11069.85,25.82,0,0,0,0,
2014-06-30T15:30:00,1,NULL,NULL,57.08,0,74.57,11594.41,27.09,0,0,0,0,
2014-06-30T15:45:00,1,NULL,NULL,56.95,0,74.63,11590.90,27.27,0,0,0,0,
2014-06-30T16:00:00,1,NULL,NULL,56.87,0,74.63,11519.03,26.89,0,0,0,0,
2014-06-30T16:15:00,1,NULL,NULL,56.78,0,74.48,11097.43,25.40,0,0,0,0,
2014-06-30T16:30:00,1,NULL,NULL,56.81,0,74.23,10715.74,23.80,0,0,0,0,
2014-06-30T16:45:00,1,NULL,NULL,57.03,0,74.24,10390.51,23.85,0,0,0,0,
2014-06-30T17:00:00,1,NULL,NULL,56.98,0,74.23,10248.41,23.34,0,0,0,0,
2014-06-30T17:15:00,1,NULL,NULL,57.02,0,74.20,9950.10,23.09,0,0,0,0,
2014-06-30T17:30:00,1,NULL,NULL,56.95,0,74.28,9554.09,22.73,0,0,0,0,
2014-06-30T17:45:00,1,NULL,NULL,56.97,0,74.43,9548.97,23.15,0,0,0,0,
2014-06-30T18:00:00,1,NULL,NULL,56.88,0,74.04,9345.74,22.44,0,0,0,0,
2014-06-30T18:15:00,1,NULL,NULL,56.96,0,74.41,9529.14,22.86,0,0,0,0,
2014-06-30T18:30:00,1,NULL,NULL,57.03,0,74.38,9342.20,23.49,0,0,0,0,
2014-06-30T18:45:00,1,NULL,NULL,56.93,0,74.27,9031.14,22.37,0,0,0,0,
2014-06-30T19:00:00,1,NULL,NULL,56.95,0,74.22,9350.80,22.52,0,0,0,0,
2014-06-30T19:15:00,1,NULL,NULL,57.04,0,73.11,9221.45,22.37,0,0,0,0,
2014-06-30T19:30:00,1,NULL,NULL,56.89,0,72.74,8960.56,21.43,0,0,0,0,
2014-06-30T19:45:00,1,NULL,NULL,56.91,0,72.67,8005.92,21.07,0,0,0,0,
2014-06-30T20:00:00,1,NULL,NULL,57.00,0,72.63,7472.47,21.22,0,0,0,0,
2014-06-30T20:15:00,1,NULL,NULL,63.99,0,72.68,7446.48,74.96,0,0,0,0,
2014-06-30T20:30:00,1,NULL,NULL,53.24,0,72.81,7552.08,31.53,0,0,0,0,
2014-06-30T20:45:00,1,NULL,NULL,56.16,0,72.81,6484.56,20.96,0,0,0,0,
2014-06-30T21:00:00,1,NULL,NULL,56.84,0,72.79,6338.54,20.37,0,0,0,0,
2014-06-30T21:15:00,1,NULL,NULL,57.06,0,72.84,6337.86,21.12,0,0,0,0,
2014-06-30T21:30:00,1,NULL,NULL,57.02,0,72.70,5847.09,20.57,0,0,0,0,
2014-06-30T21:45:00,1,NULL,NULL,65.12,0,73.12,6996.23,100.00,0,0,0,0,
2014-06-30T22:00:00,0,NULL,NULL,65.55,0,71.45,0,0,0,0,0,0,
2014-06-30T22:15:00,0,NULL,NULL,66.44,0,71.43,0,0,0,0,0,0,
2014-06-30T22:30:00,0,NULL,NULL,67.53,0,70.22,0,0,0,0,0,0,
2014-06-30T22:45:00,0,NULL,NULL,68.15,0,70.10,0,0,0,0,0,0,
2014-06-30T23:00:00,0,NULL,NULL,68.79,0,69.75,0,0,0,0,0,0,
2014-06-30T23:15:00,0,NULL,NULL,69.30,0,69.58,0,0,0,0,0,0,
2014-06-30T23:30:00,0,NULL,NULL,69.38,0,69.62,0,0,0,0,0,0,
2014-06-30T23:45:00,0,NULL,NULL,69.20,0,69.65,0,0,0,0,0,0,
FKE-0116941,AHU4,DAT Below Set Point - Cooling Control Logic Failure
TT,SFS,SCH,SATSP,SAT,PHV1,MAT,CFM,CCV1,activePercentage,Realized Savings elec,Realized Savings gas,Realized Savings steam,
2014-02-28T22:30:00,0,0,57.00,133.89,100.00,93.43,0,0,1,0,0,0,
2014-02-28T22:45:00,0,0,57.00,134.71,100.00,94.01,0,0,1,0,0,0,
2014-02-28T23:00:00,0,0,57.00,135.00,100.00,93.97,0,0,1,0,0,0,
2014-02-28T23:15:00,0,0,57.00,135.18,100.00,94.18,0,0,1,0,0,0,
2014-02-28T23:30:00,0,0,57.00,135.86,100.00,93.51,0,0,1,0,0,0,
2014-02-28T23:45:00,0,0,57.00,136.30,100.00,93.65,0,0,1,0,0,0,
2014-03-01T00:00:00,0,0,57.00,136.42,100.00,93.43,0,0,1,0,0,0,
2014-03-01T00:15:00,0,0,57.00,136.76,100.00,92.58,0,0,1,0,0,0,
2014-03-01T00:30:00,0,0,57.00,136.70,100.00,92.97,0,0,1,0,0,0,
2014-03-01T00:45:00,0,0,57.00,136.94,100.00,92.17,0,0,1,0,0,0,
2014-03-01T01:00:00,0,0,57.00,137.13,100.00,92.31,0,0,1,0,0,0,
2014-03-01T01:15:00,0,0,57.00,136.88,100.00,91.72,0,0,1,0,0,0,
2014-03-01T01:30:00,0,0,57.00,137.04,100.00,91.56,0,0,1,0,0,0,
2014-03-01T01:45:00,0,0,57.00,137.22,100.00,91.50,0,0,1,0,0,0,
2014-03-01T02:00:00,0,0,57.00,137.13,100.00,91.22,0,0,1,0,0,0,
2014-03-01T02:15:00,0,0,57.00,137.24,100.00,91.43,0,0,1,0,0,0,
2014-03-01T02:30:00,0,0,57.00,137.19,100.00,91.27,0,0,1,0,0,0,
2014-03-01T02:45:00,0,0,57.00,137.10,100.00,91.30,0,0,1,0,0,0,
2014-03-01T03:00:00,0,0,57.00,137.31,100.00,91.21,0,0,1,0,0,0,
2014-03-01T03:15:00,0,0,57.00,137.32,100.00,91.92,0,0,1,0,0,0,
2014-03-01T03:30:00,0,0,57.00,137.15,100.00,91.47,0,0,1,0,0,0,
2014-03-01T03:45:00,0,0,57.00,137.34,100.00,91.54,0,0,1,0,0,0,
2014-03-01T04:00:00,0,0,57.00,137.28,100.00,91.65,0,0,1,0,0,0,
2014-03-01T04:15:00,0,0,57.00,137.28,100.00,92.09,0,0,1,0,0,0,
2014-03-01T04:30:00,0,0,57.00,137.56,100.00,92.07,0,0,1,0,0,0,
2014-03-01T04:45:00,0,0,57.00,137.21,100.00,91.06,0,0,1,0,0,0,
2014-03-01T05:00:00,0,0,57.00,137.18,100.00,92.53,0,0,1,0,0,0,
2014-03-01T05:15:00,0,0,57.00,137.18,100.00,91.06,0,0,1,0,0,0,
2014-03-01T05:30:00,0,0,57.00,137.14,100.00,90.20,0,0,1,0,0,0,
2014-03-01T05:45:00,0,0,57.00,137.05,100.00,90.93,0,0,1,0,0,0,
2014-03-01T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T06:15:00,1,1,57.00,61.72,0,56.89,23407.55,0,1,0,0,0,
2014-03-01T06:30:00,1,1,57.00,56.99,0,55.64,20320.09,0,1,0,0,0,
2014-03-01T06:45:00,1,1,57.00,56.29,0,55.35,18309.64,0,1,0,0,0,
2014-03-01T07:00:00,1,1,57.00,56.74,0,55.26,16299.26,0,1,0,0,0,
2014-03-01T07:15:00,1,1,57.00,56.83,0,55.10,14748.08,0,1,0,0,0,
2014-03-01T07:30:00,1,1,57.00,56.85,0,55.04,12481.84,0,1,0,0,0,
2014-03-01T07:45:00,1,1,57.00,57.30,0,54.37,11151.49,0,1,0,0,0,
2014-03-01T08:00:00,1,1,57.00,57.74,0,55.35,9970.21,0,1,0,0,0,
2014-03-01T08:15:00,1,1,57.00,58.13,0,55.16,8409.08,0,1,0,0,0,
2014-03-01T08:30:00,1,1,57.00,57.79,0,56.22,7267.50,0,1,0,0,0,
2014-03-01T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T09:00:00,1,1,57.00,57.39,0,53.86,6464.69,0,1,0,0,0,
2014-03-01T09:15:00,1,1,57.00,58.32,0,55.25,5407.04,0,1,0,0,0,
2014-03-01T09:30:00,1,1,57.00,59.00,0,55.76,5724.09,0,1,0,0,0,
2014-03-01T09:45:00,1,1,57.00,58.09,0,55.03,5425.63,0,1,0,0,0,
2014-03-01T10:00:00,1,1,57.00,57.83,0,53.68,4814.15,0,1,0,0,0,
2014-03-01T10:15:00,1,1,57.00,58.16,0,55.60,4928.21,0,1,0,0,0,
2014-03-01T10:30:00,1,1,57.00,58.17,0,54.96,4401.10,0,1,0,0,0,
