FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-01T10:45:00,1,1,57.00,57.83,0,54.99,3598.27,0,1,0,0,0,
2014-03-01T11:00:00,1,1,57.00,57.85,0,55.16,4566.43,0,1,0,0,0,
2014-03-01T11:15:00,1,1,57.00,58.17,0,55.68,5207.26,0,1,0,0,0,
2014-03-01T11:30:00,1,1,57.00,58.45,0,54.78,5025.10,0,1,0,0,0,
2014-03-01T11:45:00,1,1,57.00,57.72,0,54.80,5444.89,0,1,0,0,0,
2014-03-01T12:00:00,1,1,57.00,58.33,0,55.31,5807.11,0,1,0,0,0,
2014-03-01T12:15:00,1,1,57.00,57.63,0,54.65,6340.20,0,1,0,0,0,
2014-03-01T12:30:00,1,1,57.00,58.25,0,55.05,6373.45,0,1,0,0,0,
2014-03-01T12:45:00,1,1,57.00,57.84,0,55.30,6497.45,0,1,0,0,0,
2014-03-01T13:00:00,1,1,57.00,58.15,0,54.61,7968.19,0,1,0,0,0,
2014-03-01T13:15:00,1,1,57.00,58.02,0,54.11,6728.51,0,1,0,0,0,
2014-03-01T13:30:00,1,1,57.00,57.96,0,54.76,6008.95,0,1,0,0,0,
2014-03-01T13:45:00,1,1,57.00,58.33,0,54.28,6760.19,0,1,0,0,0,
2014-03-01T14:00:00,1,1,57.00,57.76,0,54.80,6987.02,0,1,0,0,0,
2014-03-01T14:15:00,1,1,57.00,57.92,0,54.84,6985.81,0,1,0,0,0,
2014-03-01T14:30:00,1,1,57.00,58.40,0,54.97,6804.11,0,1,0,0,0,
2014-03-01T14:45:00,1,1,57.00,58.20,0,54.80,6751.81,0,1,0,0,0,
2014-03-01T15:00:00,1,1,57.00,58.42,0,55.85,6359.32,0,1,0,0,0,
2014-03-01T15:15:00,1,1,57.00,57.87,0,56.32,5085.23,0,1,0,0,0,
2014-03-01T15:30:00,1,1,57.00,57.84,0,56.35,4442.27,0,1,0,0,0,
2014-03-01T15:45:00,1,1,57.00,58.73,0,55.25,4440.68,0,1,0,0,0,
2014-03-01T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T16:15:00,1,1,57.00,57.75,0,56.21,2857.20,0,1,0,0,0,
2014-03-01T16:30:00,1,1,57.00,58.79,0,56.68,2969.79,0,1,0,0,0,
2014-03-01T16:45:00,1,1,57.00,58.70,0,54.42,2968.23,0,1,0,0,0,
2014-03-01T17:00:00,1,1,57.00,58.65,0,55.46,2456.14,0,1,0,0,0,
2014-03-01T17:15:00,1,1,57.00,57.37,0,55.60,3210.72,0,1,0,0,0,
2014-03-01T17:30:00,1,1,57.00,58.69,0,56.46,3343.49,0,1,0,0,0,
2014-03-01T17:45:00,0,0,57.00,62.37,100.00,94.34,0,0,1,0,0,0,
2014-03-01T18:00:00,0,0,57.00,68.81,100.00,100.80,0,0,1,0,0,0,
2014-03-01T18:15:00,0,0,57.00,75.85,100.00,103.92,0,0,1,0,0,0,
2014-03-01T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T18:45:00,0,0,57.00,86.23,100.00,103.70,0,0,1,0,0,0,
2014-03-01T19:00:00,0,0,57.00,89.90,100.00,105.10,0,0,1,0,0,0,
2014-03-01T19:15:00,0,0,57.00,92.78,100.00,102.86,0,0,1,0,0,0,
2014-03-01T19:30:00,0,0,57.00,99.37,100.00,100.03,0,0,1,0,0,0,
2014-03-01T19:45:00,0,0,57.00,104.64,100.00,96.46,0,0,1,0,0,0,
2014-03-01T20:00:00,0,0,57.00,111.81,100.00,93.42,0,0,1,0,0,0,
2014-03-01T20:15:00,0,0,57.00,117.25,100.00,90.30,0,0,1,0,0,0,
2014-03-01T20:30:00,0,0,57.00,122.47,100.00,89.86,0,0,1,0,0,0,
2014-03-01T20:45:00,0,0,57.00,126.69,100.00,89.78,0,0,1,0,0,0,
2014-03-01T21:00:00,0,0,57.00,128.93,100.00,87.64,0,0,1,0,0,0,
2014-03-01T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-01T21:30:00,0,0,57.00,131.69,100.00,85.74,0,0,1,0,0,0,
2014-03-01T21:45:00,0,0,57.00,132.49,100.00,86.31,0,0,1,0,0,0,
2014-03-01T22:00:00,0,0,57.00,133.45,100.00,84.69,0,0,1,0,0,0,
2014-03-01T22:15:00,0,0,57.00,134.16,100.00,85.27,0,0,1,0,0,0,
2014-03-01T22:30:00,0,0,57.00,134.48,100.00,84.25,0,0,1,0,0,0,
2014-03-01T22:45:00,0,0,57.00,134.68,100.00,84.12,0,0,1,0,0,0,
2014-03-01T23:00:00,0,0,57.00,134.81,100.00,82.60,0,0,1,0,0,0,
2014-03-01T23:15:00,0,0,57.00,134.73,100.00,83.73,0,0,1,0,0,0,
2014-03-01T23:30:00,0,0,57.00,134.67,100.00,83.70,0,0,1,0,0,0,
2014-03-01T23:45:00,0,0,57.00,134.86,100.00,82.70,0,0,1,0,0,0,
2014-03-02T00:00:00,0,0,57.00,134.95,100.00,83.49,0,0,1,0,0,0,
2014-03-02T00:15:00,0,0,57.00,135.00,100.00,84.25,0,0,1,0,0,0,
2014-03-02T00:30:00,0,0,57.00,135.09,100.00,83.39,0,0,1,0,0,0,
2014-03-02T00:45:00,0,0,57.00,135.25,100.00,83.64,0,0,1,0,0,0,
2014-03-02T01:00:00,0,0,57.00,135.15,100.00,83.11,0,0,1,0,0,0,
2014-03-02T01:15:00,0,0,57.00,135.07,100.00,84.15,0,0,1,0,0,0,
2014-03-02T01:30:00,0,0,57.00,135.34,100.00,83.22,0,0,1,0,0,0,
2014-03-02T01:45:00,0,0,57.00,134.97,100.00,84.46,0,0,1,0,0,0,
2014-03-02T02:00:00,0,0,57.00,134.99,100.00,84.59,0,0,1,0,0,0,
2014-03-02T02:15:00,0,0,57.00,135.10,100.00,83.99,0,0,1,0,0,0,
2014-03-02T02:30:00,0,0,57.00,135.28,100.00,84.45,0,0,1,0,0,0,
2014-03-02T02:45:00,0,0,57.00,135.00,100.00,83.25,0,0,1,0,0,0,
2014-03-02T03:00:00,0,0,57.00,134.88,100.00,84.68,0,0,1,0,0,0,
2014-03-02T03:15:00,0,0,57.00,135.13,100.00,84.38,0,0,1,0,0,0,
2014-03-02T03:30:00,0,0,57.00,135.03,100.00,84.83,0,0,1,0,0,0,
2014-03-02T03:45:00,0,0,57.00,135.09,100.00,84.89,0,0,1,0,0,0,
2014-03-02T04:00:00,0,0,57.00,135.35,100.00,83.24,0,0,1,0,0,0,
2014-03-02T04:15:00,0,0,57.00,135.47,100.00,82.83,0,0,1,0,0,0,
2014-03-02T04:30:00,0,0,57.00,135.12,100.00,83.00,0,0,1,0,0,0,
2014-03-02T04:45:00,0,0,57.00,134.94,100.00,82.79,0,0,1,0,0,0,
2014-03-02T05:00:00,0,0,57.00,135.11,100.00,83.08,0,0,1,0,0,0,
2014-03-02T05:15:00,0,0,57.00,135.00,100.00,82.39,0,0,1,0,0,0,
2014-03-02T05:30:00,0,0,57.00,134.93,100.00,82.40,0,0,1,0,0,0,
2014-03-02T05:45:00,0,0,57.00,134.47,100.00,82.78,0,0,1,0,0,0,
2014-03-02T06:00:00,0,0,57.00,134.56,100.00,82.38,0,0,1,0,0,0,
2014-03-02T06:15:00,0,0,57.00,134.73,100.00,82.99,0,0,1,0,0,0,
2014-03-02T06:30:00,0,0,57.00,134.81,100.00,81.92,0,0,1,0,0,0,
2014-03-02T06:45:00,0,0,57.00,134.40,100.00,82.87,0,0,1,0,0,0,
2014-03-02T07:00:00,0,0,57.00,134.38,100.00,82.08,0,0,1,0,0,0,
2014-03-02T07:15:00,1,1,57.00,60.58,0,54.92,23943.03,0,1,0,0,0,
2014-03-02T07:30:00,1,1,57.00,58.94,0,56.16,20318.63,0,1,0,0,0,
2014-03-02T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T08:00:00,1,1,57.00,57.63,0,54.86,15603.55,0,1,0,0,0,
2014-03-02T08:15:00,1,1,57.00,57.59,0,55.92,13501.31,0,1,0,0,0,
2014-03-02T08:30:00,1,1,57.00,57.62,0,55.60,13093.22,0,1,0,0,0,
2014-03-02T08:45:00,1,1,57.00,57.46,0,55.60,10335.90,0,1,0,0,0,
2014-03-02T09:00:00,1,1,57.00,56.40,0,55.31,9533.47,0,1,0,0,0,
2014-03-02T09:15:00,1,1,57.00,57.65,0,55.08,7795.38,0,1,0,0,0,
2014-03-02T09:30:00,1,1,57.00,58.86,0,54.71,7626.59,0,1,0,0,0,
2014-03-02T09:45:00,1,1,57.00,57.93,0,52.90,7210.09,0,1,0,0,0,
2014-03-02T10:00:00,1,1,57.00,57.60,0,56.35,7873.19,0,1,0,0,0,
2014-03-02T10:15:00,1,1,57.00,58.84,0,53.74,6973.38,0,1,0,0,0,
2014-03-02T10:30:00,1,1,57.00,58.22,0,55.30,6855.59,0,1,0,0,0,
2014-03-02T10:45:00,1,1,57.00,57.98,0,53.40,7311.08,0,1,0,0,0,
2014-03-02T11:00:00,1,1,57.00,57.79,0,53.98,7638.61,0,1,0,0,0,
2014-03-02T11:15:00,1,1,57.00,57.41,0,55.64,8498.21,0,1,0,0,0,
2014-03-02T11:30:00,1,1,57.00,57.85,0,54.65,9858.73,0,1,0,0,0,
2014-03-02T11:45:00,1,1,57.00,57.37,0,55.16,8727.37,0,1,0,0,0,
2014-03-02T12:00:00,1,1,57.00,56.53,0,52.99,8778.05,0,1,0,0,0,
2014-03-02T12:15:00,1,1,57.00,57.54,0,55.87,9205.55,0,1,0,0,0,
2014-03-02T12:30:00,1,1,57.00,57.59,0,53.98,8101.29,0,1,0,0,0,
2014-03-02T12:45:00,1,1,57.00,57.71,0,55.16,8434.49,0,1,0,0,0,
2014-03-02T13:00:00,1,1,57.00,57.57,0,53.91,8429.66,0,1,0,0,0,
2014-03-02T13:15:00,1,1,57.00,57.86,0,55.78,8385.89,0,1,0,0,0,
2014-03-02T13:30:00,1,1,57.00,57.72,0,55.15,9135.11,0,1,0,0,0,
2014-03-02T13:45:00,1,1,57.00,57.19,0,55.64,9359.27,0,1,0,0,0,
2014-03-02T14:00:00,1,1,57.00,56.88,0,53.95,9056.87,0,1,0,0,0,
2014-03-02T14:15:00,1,1,57.00,57.65,0,55.54,8537.75,0,1,0,0,0,
2014-03-02T14:30:00,1,1,57.00,57.71,0,55.68,8737.89,0,1,0,0,0,
2014-03-02T14:45:00,1,1,57.00,56.81,0,54.08,8583.61,0,1,0,0,0,
2014-03-02T15:00:00,1,1,57.00,58.23,0,56.27,8711.23,0,1,0,0,0,
2014-03-02T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T15:30:00,0,0,57.00,68.00,100.00,100.67,0,0,1,0,0,0,
2014-03-02T15:45:00,0,0,57.00,75.22,100.00,103.56,0,0,1,0,0,0,
2014-03-02T16:00:00,0,0,57.00,81.40,100.00,103.78,0,0,1,0,0,0,
2014-03-02T16:15:00,0,0,57.00,85.95,100.00,102.11,0,0,1,0,0,0,
2014-03-02T16:30:00,0,0,57.00,89.18,100.00,104.94,0,0,1,0,0,0,
2014-03-02T16:45:00,0,0,57.00,94.73,100.00,100.97,0,0,1,0,0,0,
2014-03-02T17:00:00,0,0,57.00,101.78,100.00,98.73,0,0,1,0,0,0,
2014-03-02T17:15:00,0,0,57.00,106.52,100.00,97.75,0,0,1,0,0,0,
2014-03-02T17:30:00,0,0,57.00,113.81,100.00,91.87,0,0,1,0,0,0,
2014-03-02T17:45:00,0,0,57.00,117.77,100.00,90.21,0,0,1,0,0,0,
2014-03-02T18:00:00,0,0,57.00,121.27,100.00,90.22,0,0,1,0,0,0,
2014-03-02T18:15:00,0,0,57.00,125.39,100.00,88.34,0,0,1,0,0,0,
2014-03-02T18:30:00,0,0,57.00,127.65,100.00,87.12,0,0,1,0,0,0,
2014-03-02T18:45:00,0,0,57.00,128.97,100.00,86.70,0,0,1,0,0,0,
2014-03-02T19:00:00,0,0,57.00,130.12,100.00,86.16,0,0,1,0,0,0,
2014-03-02T19:15:00,0,0,57.00,130.75,100.00,85.75,0,0,1,0,0,0,
2014-03-02T19:30:00,0,0,57.00,131.74,100.00,86.07,0,0,1,0,0,0,
2014-03-02T19:45:00,0,0,57.00,131.88,100.00,85.45,0,0,1,0,0,0,
2014-03-02T20:00:00,0,0,57.00,132.58,100.00,86.13,0,0,1,0,0,0,
2014-03-02T20:15:00,0,0,57.00,132.87,100.00,85.79,0,0,1,0,0,0,
2014-03-02T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T20:45:00,0,0,57.00,132.96,100.00,85.05,0,0,1,0,0,0,
2014-03-02T21:00:00,0,0,57.00,132.94,100.00,85.40,0,0,1,0,0,0,
2014-03-02T21:15:00,0,0,57.00,133.26,100.00,84.08,0,0,1,0,0,0,
2014-03-02T21:30:00,0,0,57.00,133.03,100.00,85.32,0,0,1,0,0,0,
2014-03-02T21:45:00,0,0,57.00,133.08,100.00,84.71,0,0,1,0,0,0,
2014-03-02T22:00:00,0,0,57.00,133.07,100.00,84.70,0,0,1,0,0,0,
2014-03-02T22:15:00,0,0,57.00,132.85,100.00,85.11,0,0,1,0,0,0,
2014-03-02T22:30:00,0,0,57.00,133.02,100.00,84.48,0,0,1,0,0,0,
2014-03-02T22:45:00,0,0,57.00,133.05,100.00,84.86,0,0,1,0,0,0,
2014-03-02T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-02T23:15:00,0,0,57.00,133.52,100.00,85.16,0,0,1,0,0,0,
2014-03-02T23:30:00,0,0,57.00,132.73,100.00,84.40,0,0,1,0,0,0,
2014-03-02T23:45:00,0,0,57.00,132.69,100.00,83.87,0,0,1,0,0,0,
2014-03-03T00:00:00,0,0,57.00,132.84,100.00,82.80,0,0,1,0,0,0,
2014-03-03T00:15:00,0,0,57.00,132.87,100.00,83.46,0,0,1,0,0,0,
2014-03-03T00:30:00,0,0,57.00,132.74,100.00,84.07,0,0,1,0,0,0,
2014-03-03T00:45:00,0,0,57.00,132.97,100.00,83.86,0,0,1,0,0,0,
2014-03-03T01:00:00,0,0,57.00,132.44,100.00,83.07,0,0,1,0,0,0,
2014-03-03T01:15:00,0,0,57.00,132.60,100.00,83.77,0,0,1,0,0,0,
2014-03-03T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T01:45:00,0,0,57.00,132.51,100.00,83.20,0,0,1,0,0,0,
2014-03-03T02:00:00,0,0,57.00,132.65,100.00,82.68,0,0,1,0,0,0,
2014-03-03T02:15:00,0,0,57.00,132.37,100.00,83.58,0,0,1,0,0,0,
2014-03-03T02:30:00,0,0,57.00,132.08,100.00,82.75,0,0,1,0,0,0,
2014-03-03T02:45:00,0,0,57.00,132.24,100.00,83.32,0,0,1,0,0,0,
2014-03-03T03:00:00,0,0,57.00,132.30,100.00,82.91,0,0,1,0,0,0,
2014-03-03T03:15:00,0,0,57.00,132.76,100.00,83.30,0,0,1,0,0,0,
2014-03-03T03:30:00,0,0,57.00,132.34,100.00,83.22,0,0,1,0,0,0,
2014-03-03T03:45:00,0,0,57.00,132.41,100.00,83.07,0,0,1,0,0,0,
2014-03-03T04:00:00,0,0,57.00,132.56,100.00,82.87,0,0,1,0,0,0,
2014-03-03T04:15:00,0,0,57.00,132.39,100.00,82.67,0,0,1,0,0,0,
2014-03-03T04:30:00,0,0,57.00,132.46,100.00,82.19,0,0,1,0,0,0,
2014-03-03T04:45:00,0,0,57.00,132.36,100.00,82.66,0,0,1,0,0,0,
2014-03-03T05:00:00,0,0,57.00,132.30,100.00,83.02,0,0,1,0,0,0,
2014-03-03T05:15:00,0,0,57.00,132.37,100.00,83.16,0,0,1,0,0,0,
2014-03-03T05:30:00,0,0,57.00,132.29,100.00,83.19,0,0,1,0,0,0,
2014-03-03T05:45:00,0,0,57.00,132.22,100.00,81.97,0,0,1,0,0,0,
2014-03-03T06:00:00,0,0,57.00,132.06,100.00,81.93,0,0,1,0,0,0,
2014-03-03T06:15:00,1,1,57.00,60.61,0,54.56,24432.12,0,1,0,0,0,
2014-03-03T06:30:00,1,1,57.00,57.32,0,55.10,22305.32,0,1,0,0,0,
2014-03-03T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T07:00:00,1,1,57.00,58.74,0,55.86,17829.68,0,1,0,0,0,
2014-03-03T07:15:00,1,1,57.00,57.89,0,55.17,16702.15,0,1,0,0,0,
2014-03-03T07:30:00,1,1,57.00,57.91,0,55.93,14415.80,0,1,0,0,0,
2014-03-03T07:45:00,1,1,57.00,57.32,0,55.44,12966.95,0,1,0,0,0,
2014-03-03T08:00:00,1,1,57.00,56.83,0,55.43,11590.69,0,1,0,0,0,
2014-03-03T08:15:00,1,1,57.00,56.16,0,55.03,11124.99,0,1,0,0,0,
2014-03-03T08:30:00,1,1,57.00,55.61,0,54.45,10988.94,0,1,0,0,0,
2014-03-03T08:45:00,1,1,57.00,56.05,0,54.90,10428.29,0,1,0,0,0,
2014-03-03T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T09:15:00,1,1,57.00,56.18,0,55.01,10643.24,0,1,0,0,0,
2014-03-03T09:30:00,1,1,57.00,55.96,0,55.08,10217.65,0,1,0,0,0,
2014-03-03T09:45:00,1,1,57.00,56.29,0,55.09,10662.55,0,1,0,0,0,
2014-03-03T10:00:00,1,1,57.00,56.15,0,55.12,10858.04,0,1,0,0,0,
2014-03-03T10:15:00,1,1,57.00,56.40,0,55.40,11520.11,0,1,0,0,0,
2014-03-03T10:30:00,1,1,57.00,56.92,0,55.86,12100.85,0,1,0,0,0,
2014-03-03T10:45:00,1,1,57.00,56.77,0,55.89,12375.85,0,1,0,0,0,
2014-03-03T11:00:00,1,1,57.00,56.77,0,55.33,12013.33,0,1,0,0,0,
2014-03-03T11:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T11:30:00,NULL,1,57.00,55.75,0,53.95,12626.58,0,0,0,0,0,
2014-03-03T11:45:00,1,1,57.00,55.57,0,54.63,12603.79,0,1,0,0,0,
2014-03-03T12:00:00,1,1,57.00,56.51,0,55.96,11100.95,0,1,0,0,0,
2014-03-03T12:15:00,1,1,57.00,56.53,0,55.51,11090.90,0,1,0,0,0,
2014-03-03T12:30:00,1,1,57.00,56.18,0,54.86,11034.92,0,1,0,0,0,
2014-03-03T12:45:00,1,1,57.00,55.85,0,54.81,11606.90,0,1,0,0,0,
2014-03-03T13:00:00,1,1,57.00,56.03,0,56.93,11225.25,0,1,0,0,0,
2014-03-03T13:15:00,1,1,57.00,59.81,0,57.67,12038.18,0,1,0,0,0,
2014-03-03T13:30:00,1,1,57.00,57.42,0,55.77,13129.73,0,1,0,0,0,
2014-03-03T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-03T14:00:00,1,1,57.00,56.49,0,55.13,12621.58,0,1,0,0,0,
2014-03-03T14:15:00,1,1,57.00,56.24,0,54.77,11701.53,0,1,0,0,0,
2014-03-03T14:30:00,1,1,57.00,56.33,0,55.15,11921.61,0,1,0,0,0,
2014-03-03T14:45:00,1,1,57.00,55.87,0,54.23,11529.64,0,1,0,0,0,
2014-03-03T15:00:00,1,1,57.00,56.00,0,54.84,12538.60,0,1,0,0,0,
2014-03-03T15:15:00,1,1,57.00,56.98,0,55.16,11781.58,0,1,0,0,0,
2014-03-03T15:30:00,1,1,57.00,56.77,0,55.34,12876.81,0,1,0,0,0,
2014-03-03T15:45:00,1,1,57.00,61.18,0,58.77,13394.95,0,1,0,0,0,
2014-03-03T16:00:00,1,1,57.00,57.89,0,55.95,12539.38,0,1,0,0,0,
2014-03-03T16:15:00,1,1,57.00,57.14,0,55.00,12665.66,0,1,0,0,0,
2014-03-03T16:30:00,1,1,57.00,56.66,0,55.02,12270.36,0,1,0,0,0,
2014-03-03T16:45:00,1,1,57.00,57.12,0,56.31,11444.28,0,1,0,0,0,
2014-03-03T17:00:00,1,1,57.00,56.17,0,55.01,10729.48,0,1,0,0,0,
2014-03-03T17:15:00,1,1,57.00,56.41,0,54.73,10310.47,0,1,0,0,0,
2014-03-03T17:30:00,1,1,57.00,56.50,0,54.78,10285.58,0,1,0,0,0,
2014-03-03T17:45:00,1,1,57.00,56.26,0,54.01,11413.16,0,1,0,0,0,
2014-03-03T18:00:00,1,1,57.00,56.49,0,55.50,9111.37,0,1,0,0,0,
2014-03-03T18:15:00,0,0,57.00,59.94,100.00,91.44,0,0,1,0,0,0,
2014-03-03T18:30:00,0,0,57.00,68.25,100.00,98.00,0,0,1,0,0,0,
2014-03-03T18:45:00,0,0,57.00,76.03,100.00,99.61,0,0,1,0,0,0,
2014-03-03T19:00:00,0,0,57.00,81.16,100.00,101.28,0,0,1,0,0,0,
2014-03-03T19:15:00,0,0,57.00,85.07,100.00,99.75,0,0,1,0,0,0,
2014-03-03T19:30:00,0,0,57.00,93.78,100.00,97.10,0,0,1,0,0,0,
2014-03-03T19:45:00,0,0,57.00,102.44,100.00,93.05,0,0,1,0,0,0,
2014-03-03T20:00:00,0,0,57.00,109.92,100.00,88.47,0,0,1,0,0,0,
2014-03-03T20:15:00,0,0,57.00,115.77,100.00,86.57,0,0,1,0,0,0,
2014-03-03T20:30:00,0,0,57.00,120.99,100.00,85.01,0,0,1,0,0,0,
2014-03-03T20:45:00,0,0,57.00,124.35,100.00,84.03,0,0,1,0,0,0,
2014-03-03T21:00:00,0,0,57.00,126.47,100.00,83.71,0,0,1,0,0,0,
2014-03-03T21:15:00,0,0,57.00,128.94,100.00,82.94,0,0,1,0,0,0,
2014-03-03T21:30:00,0,0,57.00,130.39,100.00,83.33,0,0,1,0,0,0,
2014-03-03T21:45:00,0,0,57.00,131.51,100.00,83.21,0,0,1,0,0,0,
2014-03-03T22:00:00,0,0,57.00,132.20,100.00,82.03,0,0,1,0,0,0,
2014-03-03T22:15:00,0,0,57.00,131.92,100.00,88.61,0,0,1,0,0,0,
2014-03-03T22:30:00,0,0,57.00,132.98,100.00,89.24,0,0,1,0,0,0,
2014-03-03T22:45:00,0,0,57.00,132.97,100.00,89.37,0,0,1,0,0,0,
2014-03-03T23:00:00,0,0,57.00,133.99,100.00,88.10,0,0,1,0,0,0,
2014-03-03T23:15:00,0,0,57.00,133.83,100.00,89.47,0,0,1,0,0,0,
2014-03-03T23:30:00,0,0,57.00,134.55,100.00,89.51,0,0,1,0,0,0,
2014-03-03T23:45:00,0,0,57.00,135.07,100.00,88.62,0,0,1,0,0,0,
2014-03-04T00:00:00,0,0,57.00,135.11,100.00,87.60,0,0,1,0,0,0,
2014-03-04T00:15:00,0,0,57.00,134.89,100.00,88.10,0,0,1,0,0,0,
2014-03-04T00:30:00,0,0,57.00,135.17,100.00,88.15,0,0,1,0,0,0,
2014-03-04T00:45:00,0,0,57.00,135.07,100.00,88.63,0,0,1,0,0,0,
2014-03-04T01:00:00,0,0,57.00,135.28,100.00,88.72,0,0,1,0,0,0,
2014-03-04T01:15:00,0,0,57.00,135.20,100.00,88.89,0,0,1,0,0,0,
2014-03-04T01:30:00,0,0,57.00,135.58,100.00,88.97,0,0,1,0,0,0,
2014-03-04T01:45:00,0,0,57.00,135.38,100.00,87.16,0,0,1,0,0,0,
2014-03-04T02:00:00,0,0,57.00,135.46,100.00,88.84,0,0,1,0,0,0,
2014-03-04T02:15:00,0,0,57.00,135.65,100.00,89.49,0,0,1,0,0,0,
2014-03-04T02:30:00,0,0,57.00,135.18,100.00,89.40,0,0,1,0,0,0,
2014-03-04T02:45:00,0,0,57.00,135.63,100.00,89.62,0,0,1,0,0,0,
2014-03-04T03:00:00,0,0,57.00,135.16,100.00,90.10,0,0,1,0,0,0,
2014-03-04T03:15:00,0,0,57.00,135.32,100.00,89.97,0,0,1,0,0,0,
2014-03-04T03:30:00,0,0,57.00,135.51,100.00,89.41,0,0,1,0,0,0,
2014-03-04T03:45:00,0,0,57.00,135.49,100.00,89.51,0,0,1,0,0,0,
2014-03-04T04:00:00,0,0,57.00,136.02,100.00,89.54,0,0,1,0,0,0,
2014-03-04T04:15:00,0,0,57.00,136.20,100.00,88.84,0,0,1,0,0,0,
2014-03-04T04:30:00,0,0,57.00,135.89,100.00,88.10,0,0,1,0,0,0,
2014-03-04T04:45:00,0,0,57.00,135.69,100.00,88.99,0,0,1,0,0,0,
2014-03-04T05:00:00,0,0,57.00,135.48,100.00,90.34,0,0,1,0,0,0,
2014-03-04T05:15:00,0,0,57.00,135.74,100.00,90.05,0,0,1,0,0,0,
2014-03-04T05:30:00,0,0,57.00,135.97,100.00,88.11,0,0,1,0,0,0,
2014-03-04T05:45:00,0,0,57.00,135.76,100.00,89.28,0,0,1,0,0,0,
2014-03-04T06:00:00,0,0,57.00,136.01,100.00,89.02,0,0,1,0,0,0,
2014-03-04T06:15:00,1,1,57.00,58.80,0,54.94,27179.26,0,1,0,0,0,
2014-03-04T06:30:00,1,1,57.00,56.08,0,54.75,26211.28,0,1,0,0,0,
2014-03-04T06:45:00,1,1,57.00,57.07,0,55.35,22788.44,0,1,0,0,0,
2014-03-04T07:00:00,1,1,57.00,58.28,0,56.22,18433.38,0,1,0,0,0,
2014-03-04T07:15:00,1,1,57.00,58.34,0,55.52,17402.36,0,1,0,0,0,
2014-03-04T07:30:00,1,1,57.00,56.91,0,55.11,15027.94,0,1,0,0,0,
2014-03-04T07:45:00,1,1,57.00,57.42,0,55.20,14596.08,0,1,0,0,0,
2014-03-04T08:00:00,1,1,57.00,57.44,0,55.07,12637.81,0,1,0,0,0,
2014-03-04T08:15:00,1,1,57.00,56.80,0,54.96,11581.51,0,1,0,0,0,
2014-03-04T08:30:00,1,1,57.00,56.81,0,55.53,11785.90,0,1,0,0,0,
2014-03-04T08:45:00,1,1,57.00,56.17,0,53.66,11052.78,0,1,0,0,0,
2014-03-04T09:00:00,1,1,57.00,55.66,0,54.78,10166.42,0,1,0,0,0,
2014-03-04T09:15:00,1,1,57.00,56.48,0,54.42,10815.25,0,1,0,0,0,
2014-03-04T09:30:00,1,1,57.00,56.71,0,55.33,10427.61,0,1,0,0,0,
2014-03-04T09:45:00,1,1,57.00,56.56,0,55.04,11705.33,0,1,0,0,0,
2014-03-04T10:00:00,1,1,57.00,56.60,0,55.27,9627.59,0,1,0,0,0,
2014-03-04T10:15:00,1,1,57.00,56.20,0,54.53,10160.66,0,1,0,0,0,
2014-03-04T10:30:00,1,1,57.00,56.23,0,54.92,11451.21,0,1,0,0,0,
2014-03-04T10:45:00,1,1,57.00,57.14,0,55.30,9586.72,0,1,0,0,0,
2014-03-04T11:00:00,1,1,57.00,56.46,0,55.21,9616.43,0,1,0,0,0,
2014-03-04T11:15:00,1,1,57.00,56.29,0,54.85,10135.24,0,1,0,0,0,
2014-03-04T11:30:00,1,1,57.00,56.62,0,55.16,11041.08,0,1,0,0,0,
2014-03-04T11:45:00,1,1,57.00,56.84,0,55.68,10793.94,0,1,0,0,0,
2014-03-04T12:00:00,1,1,57.00,56.90,0,55.22,11130.06,0,1,0,0,0,
2014-03-04T12:15:00,1,1,57.00,56.73,0,54.98,11468.86,0,1,0,0,0,
2014-03-04T12:30:00,1,1,57.00,56.63,0,54.93,11268.89,0,1,0,0,0,
2014-03-04T12:45:00,1,1,57.00,56.18,0,54.71,11789.79,0,1,0,0,0,
2014-03-04T13:00:00,1,1,57.00,56.92,0,55.21,11749.60,0,1,0,0,0,
2014-03-04T13:15:00,1,1,57.00,56.75,0,54.63,13311.68,0,1,0,0,0,
2014-03-04T13:30:00,1,1,57.00,56.81,0,55.44,11572.90,0,1,0,0,0,
2014-03-04T13:45:00,1,1,57.00,56.17,0,54.99,11689.93,0,1,0,0,0,
2014-03-04T14:00:00,1,1,57.00,56.10,0,54.84,12022.13,0,1,0,0,0,
2014-03-04T14:15:00,1,1,57.00,56.19,0,54.61,12464.63,0,1,0,0,0,
2014-03-04T14:30:00,1,1,57.00,56.30,0,54.51,14260.74,0,1,0,0,0,
2014-03-04T14:45:00,1,1,57.00,55.98,0,54.67,13232.82,0,1,0,0,0,
2014-03-04T15:00:00,1,1,57.00,56.53,0,54.85,13223.66,0,1,0,0,0,
2014-03-04T15:15:00,1,1,57.00,61.39,0,58.31,14130.90,0,1,0,0,0,
2014-03-04T15:30:00,1,1,57.00,58.12,0,55.69,14339.41,0,1,0,0,0,
2014-03-04T15:45:00,1,1,57.00,57.08,0,54.81,13657.18,0,1,0,0,0,
2014-03-04T16:00:00,1,1,57.00,55.93,0,54.12,13806.53,0,1,0,0,0,
2014-03-04T16:15:00,1,1,57.00,56.53,0,55.37,13729.66,0,1,0,0,0,
2014-03-04T16:30:00,1,1,57.00,56.41,0,55.12,13654.60,0,1,0,0,0,
2014-03-04T16:45:00,1,1,57.00,56.33,0,55.31,13456.57,0,1,0,0,0,
2014-03-04T17:00:00,1,1,57.00,56.42,0,55.29,13131.30,0,1,0,0,0,
2014-03-04T17:15:00,1,1,57.00,56.08,0,55.16,12505.76,0,1,0,0,0,
2014-03-04T17:30:00,1,1,57.00,56.14,0,54.79,12475.02,0,1,0,0,0,
2014-03-04T17:45:00,1,1,57.00,55.80,0,54.70,11721.68,0,1,0,0,0,
2014-03-04T18:00:00,1,1,57.00,56.00,0,54.85,11168.38,0,1,0,0,0,
2014-03-04T18:15:00,0,0,57.00,59.51,100.00,93.43,0,0,1,0,0,0,
2014-03-04T18:30:00,0,0,57.00,67.38,100.00,100.19,0,0,1,0,0,0,
2014-03-04T18:45:00,0,0,57.00,75.17,100.00,103.45,0,0,1,0,0,0,
2014-03-04T19:00:00,0,0,57.00,81.59,100.00,102.80,0,0,1,0,0,0,
2014-03-04T19:15:00,0,0,57.00,85.79,100.00,103.84,0,0,1,0,0,0,
2014-03-04T19:30:00,0,0,57.00,89.61,100.00,103.57,0,0,1,0,0,0,
2014-03-04T19:45:00,0,0,57.00,95.92,100.00,101.82,0,0,1,0,0,0,
2014-03-04T20:00:00,0,0,57.00,104.42,100.00,96.36,0,0,1,0,0,0,
2014-03-04T20:15:00,0,0,57.00,110.98,100.00,94.30,0,0,1,0,0,0,
2014-03-04T20:30:00,0,0,57.00,116.93,100.00,89.94,0,0,1,0,0,0,
2014-03-04T20:45:00,0,0,57.00,121.97,100.00,90.18,0,0,1,0,0,0,
2014-03-04T21:00:00,0,0,57.00,125.33,100.00,89.52,0,0,1,0,0,0,
2014-03-04T21:15:00,0,0,57.00,127.90,100.00,87.63,0,0,1,0,0,0,
2014-03-04T21:30:00,0,0,57.00,129.52,100.00,88.37,0,0,1,0,0,0,
2014-03-04T21:45:00,0,0,57.00,131.74,100.00,87.46,0,0,1,0,0,0,
2014-03-04T22:00:00,0,0,57.00,132.64,100.00,85.92,0,0,1,0,0,0,
2014-03-04T22:15:00,0,0,57.00,132.56,100.00,92.84,0,0,1,0,0,0,
2014-03-04T22:30:00,0,0,57.00,133.09,100.00,94.82,0,0,1,0,0,0,
2014-03-04T22:45:00,0,0,57.00,133.36,100.00,93.47,0,0,1,0,0,0,
2014-03-04T23:00:00,0,0,57.00,133.83,100.00,94.78,0,0,1,0,0,0,
2014-03-04T23:15:00,0,0,57.00,134.38,100.00,94.49,0,0,1,0,0,0,
2014-03-04T23:30:00,0,0,57.00,134.35,100.00,95.23,0,0,1,0,0,0,
2014-03-04T23:45:00,0,0,57.00,134.87,100.00,93.54,0,0,1,0,0,0,
2014-03-05T00:00:00,0,0,57.00,134.98,100.00,94.35,0,0,1,0,0,0,
2014-03-05T00:15:00,0,0,57.00,135.39,100.00,95.38,0,0,1,0,0,0,
2014-03-05T00:30:00,0,0,57.00,135.21,100.00,94.42,0,0,1,0,0,0,
2014-03-05T00:45:00,0,0,57.00,136.08,100.00,93.90,0,0,1,0,0,0,
2014-03-05T01:00:00,0,0,57.00,135.57,100.00,94.94,0,0,1,0,0,0,
2014-03-05T01:15:00,0,0,57.00,136.16,100.00,94.58,0,0,1,0,0,0,
2014-03-05T01:30:00,0,0,57.00,136.08,100.00,93.97,0,0,1,0,0,0,
2014-03-05T01:45:00,0,0,57.00,136.06,100.00,94.01,0,0,1,0,0,0,
2014-03-05T02:00:00,0,0,57.00,136.06,100.00,93.44,0,0,1,0,0,0,
2014-03-05T02:15:00,0,0,57.00,135.96,100.00,92.87,0,0,1,0,0,0,
2014-03-05T02:30:00,0,0,57.00,135.97,100.00,94.07,0,0,1,0,0,0,
2014-03-05T02:45:00,0,0,57.00,136.07,100.00,92.75,0,0,1,0,0,0,
2014-03-05T03:00:00,0,0,57.00,135.87,100.00,92.39,0,0,1,0,0,0,
2014-03-05T03:15:00,0,0,57.00,135.72,100.00,93.45,0,0,1,0,0,0,
2014-03-05T03:30:00,0,0,57.00,135.77,100.00,92.16,0,0,1,0,0,0,
2014-03-05T03:45:00,0,0,57.00,135.94,100.00,92.57,0,0,1,0,0,0,
2014-03-05T04:00:00,0,0,57.00,135.69,100.00,93.62,0,0,1,0,0,0,
2014-03-05T04:15:00,0,0,57.00,136.26,100.00,92.11,0,0,1,0,0,0,
2014-03-05T04:30:00,0,0,57.00,136.16,100.00,92.43,0,0,1,0,0,0,
2014-03-05T04:45:00,0,0,57.00,136.55,100.00,91.68,0,0,1,0,0,0,
2014-03-05T05:00:00,0,0,57.00,136.20,100.00,91.43,0,0,1,0,0,0,
2014-03-05T05:15:00,0,0,57.00,135.93,100.00,92.16,0,0,1,0,0,0,
2014-03-05T05:30:00,0,0,57.00,136.35,100.00,91.40,0,0,1,0,0,0,
2014-03-05T05:45:00,0,0,57.00,136.41,100.00,92.13,0,0,1,0,0,0,
2014-03-05T06:00:00,0,0,57.00,135.78,100.00,92.49,0,0,1,0,0,0,
2014-03-05T06:15:00,1,1,57.00,59.42,0,56.23,29068.42,0,1,0,0,0,
2014-03-05T06:30:00,1,1,57.00,56.26,0,55.42,29683.44,0,1,0,0,0,
2014-03-05T06:45:00,1,1,57.00,56.04,0,55.23,25449.92,0,1,0,0,0,
2014-03-05T07:00:00,1,1,57.00,56.17,0,55.20,21339.78,0,1,0,0,0,
2014-03-05T07:15:00,1,1,57.00,56.77,0,55.15,18020.14,0,1,0,0,0,
2014-03-05T07:30:00,1,1,57.00,57.22,0,55.17,16085.96,0,1,0,0,0,
2014-03-05T07:45:00,1,1,57.00,57.50,0,55.53,12925.83,0,1,0,0,0,
2014-03-05T08:00:00,1,1,57.00,57.10,0,55.41,12608.61,0,1,0,0,0,
2014-03-05T08:15:00,1,1,57.00,56.42,0,54.01,11310.83,0,1,0,0,0,
2014-03-05T08:30:00,1,1,57.00,57.00,0,55.30,10962.62,0,1,0,0,0,
2014-03-05T08:45:00,1,1,57.00,56.53,0,54.69,11488.52,0,1,0,0,0,
2014-03-05T09:00:00,1,1,57.00,56.36,0,55.08,11149.36,0,1,0,0,0,
2014-03-05T09:15:00,1,1,57.00,56.11,0,55.23,11175.28,0,1,0,0,0,
2014-03-05T09:30:00,1,1,57.00,56.05,0,54.28,11925.17,0,1,0,0,0,
2014-03-05T09:45:00,1,1,57.00,56.64,0,54.71,12284.75,0,1,0,0,0,
2014-03-05T10:00:00,1,1,57.00,56.50,0,54.93,12717.19,0,1,0,0,0,
2014-03-05T10:15:00,1,1,57.00,56.29,0,55.01,13141.44,0,1,0,0,0,
2014-03-05T10:30:00,1,1,57.00,55.90,0,54.68,13448.96,0,1,0,0,0,
2014-03-05T10:45:00,1,1,57.00,55.42,0,54.72,13917.63,0,1,0,0,0,
2014-03-05T11:00:00,1,1,57.00,55.62,0,55.21,12828.41,0,1,0,0,0,
2014-03-05T11:15:00,1,1,57.00,55.70,0,55.70,12002.57,0,1,0,0,0,
2014-03-05T11:30:00,1,1,57.00,55.60,0,54.41,13322.77,0,1,0,0,0,
2014-03-05T11:45:00,1,1,57.00,60.93,0,59.18,12729.57,0,1,0,0,0,
2014-03-05T12:00:00,1,1,57.00,58.38,0,56.11,13773.16,0,1,0,0,0,
2014-03-05T12:15:00,1,1,57.00,56.61,0,55.22,13358.25,0,1,0,0,0,
2014-03-05T12:30:00,1,1,57.00,56.44,0,54.86,12900.62,0,1,0,0,0,
2014-03-05T12:45:00,1,1,57.00,56.42,0,55.30,11989.24,0,1,0,0,0,
2014-03-05T13:00:00,1,1,57.00,56.35,0,55.22,12117.36,0,1,0,0,0,
2014-03-05T13:15:00,1,1,57.00,56.91,0,55.64,11893.10,0,1,0,0,0,
2014-03-05T13:30:00,1,1,57.00,56.07,0,54.71,11990.89,0,1,0,0,0,
2014-03-05T13:45:00,1,1,57.00,56.40,0,54.59,12477.54,0,1,0,0,0,
2014-03-05T14:00:00,1,1,57.00,56.16,0,55.29,12400.95,0,1,0,0,0,
2014-03-05T14:15:00,1,1,57.00,60.60,0,58.57,12858.92,0,1,0,0,0,
2014-03-05T14:30:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T14:45:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:00:00,1,1,57.00,55.67,0,54.92,13084.01,0,1,0,0,0,
2014-03-05T15:15:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:30:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:45:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:00:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:15:00,1,1,57.00,60.44,0,57.97,13513.67,0,1,0,0,0,
2014-03-05T16:30:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:45:00,1,1,57.00,56.83,0,55.00,12532.06,0,1,0,0,0,
2014-03-05T17:00:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T17:15:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T17:30:00,1,1,57.00,56.50,0,55.54,10244.27,0,1,0,0,0,
2014-03-05T17:45:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:00:00,1,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:15:00,0,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:30:00,0,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:45:00,0,1,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T19:00:00,0,0,57.00,82.29,100.00,102.04,0,0,1,0,0,0,
2014-03-05T19:15:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T19:30:00,0,0,57.00,90.39,100.00,101.00,0,0,1,0,0,0,
2014-03-05T19:45:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:15:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:30:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:45:00,0,0,57.00,122.32,100.00,89.71,0,0,1,0,0,0,
2014-03-05T21:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T21:15:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T21:30:00,0,0,57.00,129.63,100.00,86.95,0,0,1,0,0,0,
2014-03-05T21:45:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:15:00,0,0,57.00,132.94,100.00,92.46,0,0,1,0,0,0,
2014-03-05T22:30:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:45:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:15:00,0,0,57.00,134.76,100.00,93.95,0,0,1,0,0,0,
2014-03-05T23:30:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:45:00,0,0,57.00,135.28,100.00,92.75,0,0,1,0,0,0,
2014-03-06T00:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T00:15:00,0,0,57.00,135.49,100.00,91.69,0,0,1,0,0,0,
2014-03-06T00:30:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T00:45:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:15:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:30:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:45:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:15:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:30:00,0,0,57.00,135.80,100.00,91.12,0,0,1,0,0,0,
2014-03-06T02:45:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T03:00:00,0,0,57.00,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T03:15:00,0,0,57.00,135.76,100.00,91.97,0,0,1,0,0,0,
2014-03-06T03:30:00,0,0,57.00,NULL,100.00,91.97,NULL,0,0,0,0,0,
2014-03-06T03:45:00,0,0,57.00,NULL,100.00,91.97,NULL,0,0,0,0,0,
2014-03-06T04:00:00,0,0,57.00,NULL,100.00,91.97,NULL,0,0,0,0,0,
2014-03-06T04:15:00,0,0,57.00,NULL,100.00,91.97,NULL,0,0,0,0,0,
2014-03-06T04:30:00,0,0,57.00,136.08,100.00,91.44,0,0,1,0,0,0,
2014-03-06T04:45:00,0,0,57.00,NULL,100.00,91.44,NULL,0,0,0,0,0,
2014-03-06T05:00:00,0,0,57.00,135.52,100.00,91.72,0,0,1,0,0,0,
2014-03-06T05:15:00,0,0,57.00,NULL,100.00,91.72,NULL,0,0,0,0,0,
2014-03-06T05:30:00,0,0,57.00,135.93,100.00,91.20,0,0,1,0,0,0,
2014-03-06T05:45:00,0,0,57.00,NULL,100.00,91.20,NULL,0,0,0,0,0,
2014-03-06T06:00:00,0,0,57.00,NULL,100.00,91.20,NULL,0,0,0,0,0,
2014-03-06T06:15:00,1,0,57.00,NULL,100.00,91.20,NULL,0,0,0,0,0,
2014-03-06T06:30:00,1,0,57.00,NULL,100.00,91.20,NULL,0,0,0,0,0,
2014-03-06T06:45:00,1,1,57.00,56.76,0,55.18,23750.22,0,1,0,0,0,
2014-03-06T07:00:00,1,1,57.00,NULL,0,55.18,23750.22,0,0,0,0,0,
2014-03-06T07:15:00,1,1,57.00,58.48,0,55.83,18404.64,0,1,0,0,0,
2014-03-06T07:30:00,1,1,57.00,NULL,0,55.83,18404.64,0,0,0,0,0,
2014-03-06T07:45:00,1,1,57.00,57.84,0,55.43,13544.34,0,1,0,0,0,
2014-03-06T08:00:00,1,1,57.00,NULL,0,55.43,13544.34,0,0,0,0,0,
2014-03-06T08:15:00,1,1,57.00,57.46,0,55.50,11939.84,0,1,0,0,0,
2014-03-06T08:30:00,1,1,57.00,NULL,0,55.50,11939.84,0,0,0,0,0,
2014-03-06T08:45:00,1,1,57.00,NULL,0,55.50,11939.84,0,0,0,0,0,
2014-03-06T09:00:00,1,1,57.00,NULL,0,55.50,11939.84,0,0,0,0,0,
2014-03-06T09:15:00,1,1,57.00,57.04,0,55.50,11939.84,0,1,0,0,0,
2014-03-06T09:30:00,1,1,57.00,57.46,0,55.50,11939.84,0,1,0,0,0,
2014-03-06T09:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T10:00:00,1,1,57.00,56.83,0,55.16,12793.66,0,1,0,0,0,
2014-03-06T10:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T10:30:00,1,1,57.00,56.93,0,55.02,12552.88,0,1,0,0,0,
2014-03-06T10:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:15:00,1,1,57.00,56.90,0,54.86,12129.14,0,1,0,0,0,
2014-03-06T12:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:45:00,1,1,57.00,55.80,0,55.15,11516.27,0,1,0,0,0,
2014-03-06T13:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T14:00:00,1,1,57.00,56.19,0,55.75,12084.86,0,1,0,0,0,
2014-03-06T14:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T14:30:00,1,1,57.00,56.09,0,54.39,13002.90,0,1,0,0,0,
2014-03-06T14:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:00:00,1,1,57.00,56.29,0,54.85,13223.45,0,1,0,0,0,
2014-03-06T15:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:45:00,1,1,57.00,56.31,0,55.11,11745.60,0,1,0,0,0,
2014-03-06T16:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T16:15:00,1,1,57.00,59.51,0,64.42,11329.22,0,1,0,0,0,
2014-03-06T16:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T16:45:00,1,1,57.00,57.25,0,55.39,12387.01,0,1,0,0,0,
2014-03-06T17:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:15:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:30:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:45:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:00:00,1,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:15:00,0,1,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:30:00,0,0,57.00,67.20,100.00,101.73,0,0,1,0,0,0,
2014-03-06T18:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:00:00,0,0,57.00,81.24,100.00,103.76,0,0,1,0,0,0,
2014-03-06T19:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:45:00,0,0,57.00,94.44,100.00,102.01,0,0,1,0,0,0,
2014-03-06T20:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T20:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T20:30:00,0,0,57.00,115.69,100.00,92.06,0,0,1,0,0,0,
2014-03-06T20:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:00:00,0,0,57.00,124.66,100.00,90.43,0,0,1,0,0,0,
2014-03-06T21:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:45:00,0,0,57.00,133.74,100.00,94.67,0,0,1,0,0,0,
2014-03-06T23:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T23:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T23:30:00,0,0,57.00,135.00,100.00,92.21,0,0,1,0,0,0,
2014-03-06T23:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:00:00,0,0,57.00,135.65,100.00,92.73,0,0,1,0,0,0,
2014-03-07T00:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:00:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:15:00,0,0,57.00,135.43,100.00,93.82,0,0,1,0,0,0,
2014-03-07T01:30:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:45:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T02:00:00,0,0,57.00,135.97,100.00,91.91,0,0,1,0,0,0,
2014-03-07T02:15:00,0,0,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-07T02:30:00,0,0,57.00,135.99,100.00,94.08,0,0,1,0,0,0,
2014-03-07T02:45:00,0,0,NULL,NULL,100.00,94.80,NULL,0,0,0,0,0,
2014-03-07T03:00:00,0,0,NULL,NULL,100.00,94.80,NULL,0,0,0,0,0,
2014-03-07T03:15:00,0,0,57.00,136.18,100.00,93.20,0,0,1,0,0,0,
2014-03-07T03:30:00,0,0,NULL,NULL,100.00,93.20,NULL,0,0,0,0,0,
2014-03-07T03:45:00,0,0,57.00,136.35,100.00,92.52,0,0,1,0,0,0,
2014-03-07T04:00:00,0,0,NULL,NULL,100.00,92.52,NULL,0,0,0,0,0,
2014-03-07T04:15:00,0,0,NULL,NULL,100.00,92.52,NULL,0,0,0,0,0,
2014-03-07T04:30:00,0,0,57.00,136.23,100.00,90.75,0,0,1,0,0,0,
2014-03-07T04:45:00,0,0,57.00,136.23,100.00,90.75,0,0,1,0,0,0,
2014-03-07T05:00:00,0,0,57.00,136.23,100.00,90.75,0,0,1,0,0,0,
2014-03-07T05:15:00,0,0,57.00,136.23,100.00,90.75,0,0,1,0,0,0,
2014-03-07T05:30:00,0,0,57.00,135.79,100.00,92.12,0,0,1,0,0,0,
2014-03-07T05:45:00,0,0,57.00,135.79,100.00,92.12,0,0,1,0,0,0,
2014-03-07T06:00:00,0,0,57.00,135.79,100.00,92.12,0,0,1,0,0,0,
2014-03-07T06:15:00,1,1,57.00,62.82,0,57.00,28802.20,0,1,0,0,0,
2014-03-07T06:30:00,1,1,57.00,62.82,0,57.00,28802.20,0,1,0,0,0,
2014-03-07T06:45:00,1,1,57.00,62.82,0,57.00,28802.20,0,1,0,0,0,
2014-03-07T07:00:00,1,1,57.00,56.90,0,55.42,23681.43,0,1,0,0,0,
2014-03-07T07:15:00,1,1,57.00,56.90,0,55.42,23681.43,0,1,0,0,0,
2014-03-07T07:30:00,1,1,57.00,56.90,0,55.42,23681.43,0,1,0,0,0,
2014-03-07T07:45:00,1,1,57.00,56.73,0,55.35,15509.44,0,1,0,0,0,
2014-03-07T08:00:00,1,1,57.00,56.73,0,55.35,15509.44,0,1,0,0,0,
2014-03-07T08:15:00,1,1,57.00,57.11,0,55.44,14226.27,0,1,0,0,0,
2014-03-07T08:30:00,1,1,57.00,57.11,0,55.44,14226.27,0,1,0,0,0,
2014-03-07T08:45:00,1,1,57.00,56.73,0,55.40,14259.00,0,1,0,0,0,
2014-03-07T09:00:00,1,1,57.00,56.41,0,55.15,13462.63,0,1,0,0,0,
2014-03-07T09:15:00,1,1,57.00,56.41,0,55.15,13462.63,0,1,0,0,0,
2014-03-07T09:30:00,1,1,57.00,56.78,0,55.38,13203.81,0,1,0,0,0,
2014-03-07T09:45:00,1,1,57.00,56.72,0,55.15,13175.90,0,1,0,0,0,
2014-03-07T10:00:00,1,1,57.00,56.28,0,54.64,13069.13,0,1,0,0,0,
2014-03-07T10:15:00,1,1,57.00,56.28,0,54.64,13069.13,0,1,0,0,0,
2014-03-07T10:30:00,1,1,57.00,56.89,0,55.07,13668.21,0,1,0,0,0,
2014-03-07T10:45:00,1,1,57.00,56.64,0,54.74,13859.84,0,1,0,0,0,
2014-03-07T11:00:00,1,1,57.00,56.89,0,55.40,13800.39,0,1,0,0,0,
2014-03-07T11:15:00,1,1,57.00,57.06,0,55.52,13757.28,0,1,0,0,0,
2014-03-07T11:30:00,1,1,57.00,57.12,0,55.62,13813.14,0,1,0,0,0,
2014-03-07T11:45:00,1,1,57.00,57.37,0,54.92,13816.71,0,1,0,0,0,
2014-03-07T12:00:00,1,1,57.00,57.37,0,55.09,13289.82,0,1,0,0,0,
2014-03-07T12:15:00,1,1,57.00,57.39,0,55.15,13160.97,0,1,0,0,0,
2014-03-07T12:30:00,1,1,57.00,56.83,0,55.23,13148.86,0,1,0,0,0,
2014-03-07T12:45:00,1,1,57.00,57.04,0,55.35,11456.24,0,1,0,0,0,
2014-03-07T13:00:00,1,1,57.00,56.84,0,54.73,11762.10,0,1,0,0,0,
2014-03-07T13:15:00,1,1,57.00,56.84,0,54.79,11603.07,0,1,0,0,0,
2014-03-07T13:30:00,1,1,57.00,56.80,0,54.71,11878.64,0,1,0,0,0,
2014-03-07T13:45:00,1,1,57.00,56.74,0,54.87,11450.72,0,1,0,0,0,
2014-03-07T14:00:00,1,1,57.00,56.73,0,54.78,11579.00,0,1,0,0,0,
2014-03-07T14:15:00,1,1,57.00,57.19,0,55.54,11173.45,0,1,0,0,0,
2014-03-07T14:30:00,1,1,57.00,56.60,0,54.43,11891.20,0,1,0,0,0,
2014-03-07T14:45:00,1,1,57.00,56.15,0,54.58,11491.17,0,1,0,0,0,
2014-03-07T15:00:00,1,1,57.00,56.76,0,54.89,11289.39,0,1,0,0,0,
2014-03-07T15:15:00,1,1,57.00,56.91,0,55.35,11115.94,0,1,0,0,0,
2014-03-07T15:30:00,1,1,57.00,57.15,0,55.19,10971.20,0,1,0,0,0,
2014-03-07T15:45:00,1,1,57.00,56.89,0,55.16,10257.85,0,1,0,0,0,
2014-03-07T16:00:00,1,1,57.00,56.91,0,55.21,10745.11,0,1,0,0,0,
2014-03-07T16:15:00,1,1,57.00,56.53,0,54.87,10553.84,0,1,0,0,0,
2014-03-07T16:30:00,1,1,57.00,55.08,0,53.87,9938.88,0,1,0,0,0,
2014-03-07T16:45:00,1,1,57.00,56.15,0,54.38,10082.09,0,1,0,0,0,
2014-03-07T17:00:00,1,1,57.00,56.43,0,54.80,10047.84,0,1,0,0,0,
2014-03-07T17:15:00,1,1,57.00,56.79,0,55.19,9203.84,0,1,0,0,0,
2014-03-07T17:30:00,1,1,57.00,56.55,0,54.49,10527.15,0,1,0,0,0,
2014-03-07T17:45:00,1,1,57.00,57.11,0,55.29,9482.98,0,1,0,0,0,
2014-03-07T18:00:00,1,1,57.00,56.69,0,54.57,9512.56,0,1,0,0,0,
2014-03-07T18:15:00,0,0,57.00,57.91,0,55.26,0,0,1,0,0,0,
2014-03-07T18:30:00,0,0,57.00,57.94,0,51.81,0,0,1,0,0,0,
2014-03-07T18:45:00,0,0,57.00,58.27,0,51.22,0,0,1,0,0,0,
2014-03-07T19:00:00,0,0,57.00,58.11,0,50.40,0,0,1,0,0,0,
2014-03-07T19:15:00,0,0,57.00,57.82,0,49.52,0,0,1,0,0,0,
2014-03-07T19:30:00,0,0,57.00,57.52,0,48.75,0,0,1,0,0,0,
2014-03-07T19:45:00,0,0,57.00,57.18,0,48.22,0,0,1,0,0,0,
2014-03-07T20:00:00,0,0,57.00,56.90,0,47.82,0,0,1,0,0,0,
2014-03-07T20:15:00,0,0,57.00,56.53,0,47.42,0,0,1,0,0,0,
2014-03-07T20:30:00,0,0,57.00,56.19,0,47.07,0,0,1,0,0,0,
2014-03-07T20:45:00,0,0,57.00,55.90,0,46.77,0,0,1,0,0,0,
2014-03-07T21:00:00,0,0,57.00,55.63,0,46.57,0,0,1,0,0,0,
2014-03-07T21:15:00,0,0,57.00,55.42,0,46.50,0,0,1,0,0,0,
2014-03-07T21:30:00,0,0,57.00,55.23,0,46.39,0,0,1,0,0,0,
2014-03-07T21:45:00,0,0,57.00,55.04,0,46.32,0,0,1,0,0,0,
2014-03-07T22:00:00,0,0,57.00,54.84,0,46.23,0,0,1,0,0,0,
2014-03-07T22:15:00,0,0,57.00,55.41,0,47.48,0,0,1,0,0,0,
2014-03-07T22:30:00,0,0,57.00,55.48,0,47.87,0,0,1,0,0,0,
2014-03-07T22:45:00,0,0,57.00,55.33,0,47.85,0,0,1,0,0,0,
2014-03-07T23:00:00,0,0,57.00,55.34,0,47.91,0,0,1,0,0,0,
2014-03-07T23:15:00,0,0,57.00,55.38,0,48.06,0,0,1,0,0,0,
2014-03-07T23:30:00,0,0,57.00,55.36,0,48.11,0,0,1,0,0,0,
2014-03-07T23:45:00,0,0,57.00,55.35,0,48.15,0,0,1,0,0,0,
2014-03-08T00:00:00,0,0,57.00,55.33,0,48.11,0,0,1,0,0,0,
2014-03-08T00:15:00,0,0,57.00,55.34,0,48.20,0,0,1,0,0,0,
2014-03-08T00:30:00,0,0,57.00,55.31,0,48.17,0,0,1,0,0,0,
2014-03-08T00:45:00,0,0,57.00,55.31,0,48.15,0,0,1,0,0,0,
2014-03-08T01:00:00,0,0,57.00,55.26,0,47.99,0,0,1,0,0,0,
2014-03-08T01:15:00,0,0,57.00,55.50,0,50.51,0,0,1,0,0,0,
2014-03-08T01:30:00,0,0,57.00,56.40,0,53.63,0,0,1,0,0,0,
2014-03-08T01:45:00,0,0,57.00,56.81,0,53.58,0,0,1,0,0,0,
2014-03-08T02:00:00,0,0,57.00,57.15,0,53.39,0,0,1,0,0,0,
2014-03-08T02:15:00,0,0,57.00,57.44,0,53.13,0,0,1,0,0,0,
2014-03-08T02:30:00,0,0,57.00,57.70,0,52.91,0,0,1,0,0,0,
2014-03-08T02:45:00,0,0,57.00,57.97,0,52.72,0,0,1,0,0,0,
2014-03-08T03:00:00,0,0,57.00,58.19,0,52.50,0,0,1,0,0,0,
2014-03-08T03:15:00,0,0,57.00,58.36,0,52.25,0,0,1,0,0,0,
2014-03-08T03:30:00,0,0,57.00,58.57,0,52.16,0,0,1,0,0,0,
2014-03-08T03:45:00,0,0,57.00,58.69,0,51.94,0,0,1,0,0,0,
2014-03-08T04:00:00,0,0,57.00,58.82,0,51.82,0,0,1,0,0,0,
2014-03-08T04:15:00,0,0,57.00,59.00,0,51.80,0,0,1,0,0,0,
2014-03-08T04:30:00,0,0,57.00,59.07,0,51.57,0,0,1,0,0,0,
2014-03-08T04:45:00,0,0,57.00,59.16,0,51.45,0,0,1,0,0,0,
2014-03-08T05:00:00,0,0,57.00,59.28,0,51.55,0,0,1,0,0,0,
2014-03-08T05:15:00,0,0,57.00,59.29,0,51.08,0,0,1,0,0,0,
2014-03-08T05:30:00,0,0,57.00,59.28,0,50.71,0,0,1,0,0,0,
2014-03-08T05:45:00,0,0,57.00,59.31,0,50.80,0,0,1,0,0,0,
2014-03-08T06:00:00,0,0,57.00,59.24,0,50.29,0,0,1,0,0,0,
2014-03-08T06:15:00,0,0,57.00,62.42,100.00,91.21,0,0,1,0,0,0,
2014-03-08T06:30:00,0,0,57.00,70.81,100.00,100.63,0,0,1,0,0,0,
2014-03-08T06:45:00,0,0,57.00,77.99,100.00,103.03,0,0,1,0,0,0,
2014-03-08T07:00:00,0,0,57.00,83.32,100.00,105.16,0,0,1,0,0,0,
2014-03-08T07:15:00,0,0,57.00,87.05,100.00,104.14,0,0,1,0,0,0,
2014-03-08T07:30:00,0,0,57.00,90.52,100.00,102.96,0,0,1,0,0,0,
2014-03-08T07:45:00,0,0,57.00,92.95,100.00,104.32,0,0,1,0,0,0,
2014-03-08T08:00:00,0,0,57.00,95.73,100.00,109.78,0,0,1,0,0,0,
2014-03-08T08:15:00,0,0,57.00,98.89,100.00,111.16,0,0,1,0,0,0,
2014-03-08T08:30:00,0,0,57.00,102.38,100.00,113.67,0,0,1,0,0,0,
2014-03-08T08:45:00,0,0,57.00,105.30,100.00,110.75,0,0,1,0,0,0,
2014-03-08T09:00:00,0,0,57.00,108.34,100.00,111.13,0,0,1,0,0,0,
2014-03-08T09:15:00,0,0,57.00,111.04,100.00,109.26,0,0,1,0,0,0,
2014-03-08T09:30:00,0,0,57.00,114.06,100.00,110.03,0,0,1,0,0,0,
2014-03-08T09:45:00,0,0,57.00,116.62,100.00,109.75,0,0,1,0,0,0,
2014-03-08T10:00:00,0,0,57.00,119.07,100.00,108.90,0,0,1,0,0,0,
2014-03-08T10:15:00,0,0,57.00,120.83,100.00,111.29,0,0,1,0,0,0,
2014-03-08T10:30:00,0,0,57.00,121.93,100.00,108.43,0,0,1,0,0,0,
2014-03-08T10:45:00,0,0,57.00,123.37,100.00,104.18,0,0,1,0,0,0,
2014-03-08T11:00:00,0,0,57.00,123.81,100.00,106.81,0,0,1,0,0,0,
2014-03-08T11:15:00,0,0,57.00,125.96,100.00,103.94,0,0,1,0,0,0,
2014-03-08T11:30:00,0,0,57.00,125.57,100.00,105.89,0,0,1,0,0,0,
2014-03-08T11:45:00,0,0,57.00,127.39,100.00,105.92,0,0,1,0,0,0,
2014-03-08T12:00:00,0,0,57.00,128.81,100.00,101.59,0,0,1,0,0,0,
2014-03-08T12:15:00,0,0,57.00,129.52,100.00,102.03,0,0,1,0,0,0,
2014-03-08T12:30:00,0,0,57.00,129.38,100.00,102.66,0,0,1,0,0,0,
2014-03-08T12:45:00,0,0,57.00,134.27,100.00,91.32,0,0,1,0,0,0,
2014-03-08T13:00:00,0,0,57.00,137.57,100.00,73.99,0,0,1,0,0,0,
2014-03-08T13:15:00,0,0,57.00,137.90,100.00,78.84,0,0,1,0,0,0,
2014-03-08T13:30:00,0,0,57.00,136.88,100.00,92.77,0,0,1,0,0,0,
2014-03-08T13:45:00,0,0,57.00,136.57,100.00,95.52,0,0,1,0,0,0,
2014-03-08T14:00:00,0,0,57.00,136.74,100.00,96.15,0,0,1,0,0,0,
2014-03-08T14:15:00,0,0,57.00,137.13,100.00,96.51,0,0,1,0,0,0,
2014-03-08T14:30:00,0,0,57.00,136.79,100.00,95.95,0,0,1,0,0,0,
2014-03-08T14:45:00,0,0,57.00,137.50,100.00,96.54,0,0,1,0,0,0,
2014-03-08T15:00:00,0,0,57.00,137.56,100.00,96.49,0,0,1,0,0,0,
2014-03-08T15:15:00,0,0,57.00,137.67,100.00,97.04,0,0,1,0,0,0,
2014-03-08T15:30:00,0,0,57.00,137.54,100.00,96.73,0,0,1,0,0,0,
2014-03-08T15:45:00,0,0,57.00,137.73,100.00,96.22,0,0,1,0,0,0,
2014-03-08T16:00:00,0,0,57.00,138.08,100.00,96.03,0,0,1,0,0,0,
2014-03-08T16:15:00,0,0,57.00,138.57,100.00,96.59,0,0,1,0,0,0,
2014-03-08T16:30:00,0,0,57.00,138.57,100.00,96.71,0,0,1,0,0,0,
2014-03-08T16:45:00,0,0,57.00,138.12,100.00,96.67,0,0,1,0,0,0,
2014-03-08T17:00:00,0,0,57.00,138.15,100.00,96.69,0,0,1,0,0,0,
2014-03-08T17:15:00,0,0,57.00,138.24,100.00,97.02,0,0,1,0,0,0,
2014-03-08T17:30:00,0,0,57.00,138.86,100.00,95.44,0,0,1,0,0,0,
2014-03-08T17:45:00,0,0,57.00,138.52,100.00,96.61,0,0,1,0,0,0,
2014-03-08T18:00:00,0,0,57.00,138.42,100.00,96.54,0,0,1,0,0,0,
2014-03-08T18:15:00,0,0,57.00,138.67,100.00,96.77,0,0,1,0,0,0,
2014-03-08T18:30:00,0,0,57.00,139.02,100.00,96.11,0,0,1,0,0,0,
2014-03-08T18:45:00,0,0,57.00,138.67,100.00,96.04,0,0,1,0,0,0,
2014-03-08T19:00:00,0,0,57.00,138.50,100.00,96.09,0,0,1,0,0,0,
2014-03-08T19:15:00,0,0,57.00,138.77,100.00,95.51,0,0,1,0,0,0,
2014-03-08T19:30:00,0,0,57.00,138.49,100.00,96.06,0,0,1,0,0,0,
2014-03-08T19:45:00,0,0,57.00,138.33,100.00,96.34,0,0,1,0,0,0,
2014-03-08T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T21:00:00,0,0,57.00,138.65,100.00,97.71,0,0,1,0,0,0,
2014-03-08T21:15:00,0,0,57.00,138.46,100.00,96.38,0,0,1,0,0,0,
2014-03-08T21:30:00,0,0,57.00,138.51,100.00,96.15,0,0,1,0,0,0,
2014-03-08T21:45:00,0,0,57.00,138.70,100.00,95.76,0,0,1,0,0,0,
2014-03-08T22:00:00,0,0,57.00,138.51,100.00,94.47,0,0,1,0,0,0,
2014-03-08T22:15:00,0,0,57.00,138.27,100.00,96.25,0,0,1,0,0,0,
2014-03-08T22:30:00,0,0,57.00,138.48,100.00,94.57,0,0,1,0,0,0,
2014-03-08T22:45:00,0,0,57.00,138.29,100.00,94.37,0,0,1,0,0,0,
2014-03-08T23:00:00,0,0,57.00,138.30,100.00,93.60,0,0,1,0,0,0,
2014-03-08T23:15:00,0,0,57.00,138.06,100.00,95.70,0,0,1,0,0,0,
2014-03-08T23:30:00,0,0,57.00,138.25,100.00,94.58,0,0,1,0,0,0,
2014-03-08T23:45:00,0,0,57.00,138.44,100.00,93.43,0,0,1,0,0,0,
2014-03-09T00:00:00,0,0,57.00,138.28,100.00,94.54,0,0,1,0,0,0,
2014-03-09T00:15:00,0,0,57.00,138.38,100.00,94.44,0,0,1,0,0,0,
2014-03-09T00:30:00,0,0,57.00,138.10,100.00,93.21,0,0,1,0,0,0,
2014-03-09T00:45:00,0,0,57.00,138.22,100.00,94.18,0,0,1,0,0,0,
2014-03-09T01:00:00,0,0,57.00,137.61,100.00,95.33,0,0,1,0,0,0,
2014-03-09T01:15:00,0,0,57.00,138.53,100.00,93.63,0,0,1,0,0,0,
2014-03-09T01:30:00,0,0,57.00,138.24,100.00,93.66,0,0,1,0,0,0,
2014-03-09T01:45:00,0,0,57.00,138.17,100.00,94.82,0,0,1,0,0,0,
2014-03-09T03:00:00,0,0,57.00,138.24,100.00,95.90,0,0,1,0,0,0,
2014-03-09T03:15:00,0,0,57.00,138.82,100.00,93.10,0,0,1,0,0,0,
2014-03-09T03:30:00,0,0,57.00,138.33,100.00,95.29,0,0,1,0,0,0,
2014-03-09T03:45:00,0,0,57.00,138.87,100.00,93.81,0,0,1,0,0,0,
2014-03-09T04:00:00,0,0,57.00,138.30,100.00,93.91,0,0,1,0,0,0,
2014-03-09T04:15:00,0,0,57.00,138.49,100.00,95.56,0,0,1,0,0,0,
2014-03-09T04:30:00,0,0,57.00,138.34,100.00,94.17,0,0,1,0,0,0,
2014-03-09T04:45:00,0,0,57.00,138.47,100.00,93.18,0,0,1,0,0,0,
2014-03-09T05:00:00,0,0,57.00,138.25,100.00,95.07,0,0,1,0,0,0,
2014-03-09T05:15:00,0,0,57.00,138.67,100.00,93.49,0,0,1,0,0,0,
2014-03-09T05:30:00,0,0,57.00,138.39,100.00,93.37,0,0,1,0,0,0,
2014-03-09T05:45:00,0,0,57.00,138.22,100.00,95.93,0,0,1,0,0,0,
2014-03-09T06:00:00,0,0,57.00,138.67,100.00,94.38,0,0,1,0,0,0,
2014-03-09T06:15:00,0,0,57.00,138.09,100.00,94.31,0,0,1,0,0,0,
2014-03-09T06:30:00,0,0,57.00,138.19,100.00,96.54,0,0,1,0,0,0,
2014-03-09T06:45:00,0,0,57.00,138.23,100.00,95.62,0,0,1,0,0,0,
2014-03-09T07:00:00,0,0,57.00,138.72,100.00,96.46,0,0,1,0,0,0,
2014-03-09T07:15:00,0,0,57.00,138.43,100.00,95.45,0,0,1,0,0,0,
2014-03-09T07:30:00,0,0,57.00,138.37,100.00,97.15,0,0,1,0,0,0,
2014-03-09T07:45:00,0,0,57.00,138.67,100.00,95.38,0,0,1,0,0,0,
2014-03-09T08:00:00,0,0,57.00,138.44,100.00,96.29,0,0,1,0,0,0,
2014-03-09T08:15:00,0,0,57.00,139.15,100.00,96.01,0,0,1,0,0,0,
2014-03-09T08:30:00,0,0,57.00,139.25,100.00,97.42,0,0,1,0,0,0,
2014-03-09T08:45:00,0,0,57.00,139.17,100.00,96.25,0,0,1,0,0,0,
2014-03-09T09:00:00,0,0,57.00,138.96,100.00,97.34,0,0,1,0,0,0,
2014-03-09T09:15:00,0,0,57.00,139.08,100.00,97.47,0,0,1,0,0,0,
2014-03-09T09:30:00,0,0,57.00,139.03,100.00,97.74,0,0,1,0,0,0,
