FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-09T09:45:00,0,0,57.00,139.37,100.00,97.27,0,0,1,0,0,0,
2014-03-09T10:00:00,0,0,57.00,139.05,100.00,98.35,0,0,1,0,0,0,
2014-03-09T10:15:00,0,0,57.00,139.19,100.00,99.11,0,0,1,0,0,0,
2014-03-09T10:30:00,0,0,57.00,139.34,100.00,97.84,0,0,1,0,0,0,
2014-03-09T10:45:00,0,0,57.00,139.49,100.00,98.13,0,0,1,0,0,0,
2014-03-09T11:00:00,0,0,57.00,139.52,0,94.83,0,0,1,0,0,0,
2014-03-09T11:15:00,0,0,57.00,135.21,0,84.45,0,0,1,0,0,0,
2014-03-09T11:30:00,0,0,57.00,128.12,0,78.38,0,0,1,0,0,0,
2014-03-09T11:45:00,0,0,57.00,120.05,0,73.61,0,0,1,0,0,0,
2014-03-09T12:00:00,0,0,57.00,111.59,0,70.80,0,0,1,0,0,0,
2014-03-09T12:15:00,0,0,57.00,105.43,0,69.18,0,0,1,0,0,0,
2014-03-09T12:30:00,0,0,57.00,100.13,0,68.39,0,0,1,0,0,0,
2014-03-09T12:45:00,0,0,57.00,94.78,0,67.47,0,0,1,0,0,0,
2014-03-09T13:00:00,0,0,57.00,90.95,0,67.02,0,0,1,0,0,0,
2014-03-09T13:15:00,0,0,57.00,87.73,0,66.37,0,0,1,0,0,0,
2014-03-09T13:30:00,0,0,57.00,85.64,0,65.89,0,0,1,0,0,0,
2014-03-09T13:45:00,0,0,57.00,83.70,0,65.14,0,0,1,0,0,0,
2014-03-09T14:00:00,0,0,57.00,82.11,0,64.57,0,0,1,0,0,0,
2014-03-09T14:15:00,0,0,57.00,80.45,0,64.79,0,0,1,0,0,0,
2014-03-09T14:30:00,0,0,57.00,78.95,0,63.63,0,0,1,0,0,0,
2014-03-09T14:45:00,0,0,57.00,77.31,0,62.92,0,0,1,0,0,0,
2014-03-09T15:00:00,0,0,57.00,75.51,0,62.29,0,0,1,0,0,0,
2014-03-09T15:15:00,0,0,57.00,73.95,0,61.44,0,0,1,0,0,0,
2014-03-09T15:30:00,0,0,57.00,72.79,0,60.74,0,0,1,0,0,0,
2014-03-09T15:45:00,0,0,57.00,71.78,0,59.89,0,0,1,0,0,0,
2014-03-09T16:00:00,0,0,57.00,70.95,0,59.55,0,0,1,0,0,0,
2014-03-09T16:15:00,0,0,57.00,70.14,0,59.07,0,0,1,0,0,0,
2014-03-09T16:30:00,0,0,57.00,69.50,0,58.56,0,0,1,0,0,0,
2014-03-09T16:45:00,0,0,57.00,68.82,0,58.26,0,0,1,0,0,0,
2014-03-09T17:00:00,0,0,57.00,68.30,0,57.91,0,0,1,0,0,0,
2014-03-09T17:15:00,0,0,57.00,67.79,0,57.58,0,0,1,0,0,0,
2014-03-09T17:30:00,0,0,57.00,67.41,0,57.44,0,0,1,0,0,0,
2014-03-09T17:45:00,0,0,57.00,67.07,0,57.44,0,0,1,0,0,0,
2014-03-09T18:00:00,0,0,57.00,66.74,0,57.25,0,0,1,0,0,0,
2014-03-09T18:15:00,0,0,57.00,66.34,0,56.97,0,0,1,0,0,0,
2014-03-09T18:30:00,0,0,57.00,66.01,0,56.87,0,0,1,0,0,0,
2014-03-09T18:45:00,0,0,57.00,65.75,0,56.68,0,0,1,0,0,0,
2014-03-09T19:00:00,0,0,57.00,65.52,0,56.88,0,0,1,0,0,0,
2014-03-09T19:15:00,0,0,57.00,65.36,0,56.79,0,0,1,0,0,0,
2014-03-09T19:30:00,0,0,57.00,65.15,0,56.74,0,0,1,0,0,0,
2014-03-09T19:45:00,0,0,57.00,64.91,0,56.52,0,0,1,0,0,0,
2014-03-09T20:00:00,0,0,57.00,64.70,0,56.55,0,0,1,0,0,0,
2014-03-09T20:15:00,0,0,57.00,64.50,0,56.42,0,0,1,0,0,0,
2014-03-09T20:30:00,0,0,57.00,64.30,0,56.30,0,0,1,0,0,0,
2014-03-09T20:45:00,0,0,57.00,64.18,0,56.69,0,0,1,0,0,0,
2014-03-09T21:00:00,0,0,57.00,64.06,0,56.81,0,0,1,0,0,0,
2014-03-09T21:15:00,0,0,57.00,63.85,0,56.77,0,0,1,0,0,0,
2014-03-09T21:30:00,0,0,57.00,63.87,0,57.06,0,0,1,0,0,0,
2014-03-09T21:45:00,0,0,57.00,63.83,0,57.16,0,0,1,0,0,0,
2014-03-09T22:00:00,0,0,57.00,63.75,0,57.33,0,0,1,0,0,0,
2014-03-09T22:15:00,0,0,57.00,63.67,0,57.28,0,0,1,0,0,0,
2014-03-09T22:30:00,0,0,57.00,63.51,0,56.87,0,0,1,0,0,0,
2014-03-09T22:45:00,0,0,57.00,63.48,0,56.68,0,0,1,0,0,0,
2014-03-09T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-10T00:00:00,0,0,57.00,63.31,0,56.40,0,0,1,0,0,0,
2014-03-10T00:15:00,0,0,57.00,63.20,0,56.32,0,0,1,0,0,0,
2014-03-10T00:30:00,0,0,57.00,63.07,0,56.23,0,0,1,0,0,0,
2014-03-10T00:45:00,0,0,57.00,63.06,0,56.58,0,0,1,0,0,0,
2014-03-10T01:00:00,0,0,57.00,63.13,0,57.07,0,0,1,0,0,0,
2014-03-10T01:15:00,0,0,57.00,63.20,0,57.62,0,0,1,0,0,0,
2014-03-10T01:30:00,0,0,57.00,63.09,0,57.53,0,0,1,0,0,0,
2014-03-10T01:45:00,0,0,57.00,63.03,0,57.45,0,0,1,0,0,0,
2014-03-10T02:00:00,0,0,57.00,63.06,0,57.45,0,0,1,0,0,0,
2014-03-10T02:15:00,0,0,57.00,63.05,0,57.47,0,0,1,0,0,0,
2014-03-10T02:30:00,0,0,57.00,62.90,0,56.90,0,0,1,0,0,0,
2014-03-10T02:45:00,0,0,57.00,62.75,0,56.48,0,0,1,0,0,0,
2014-03-10T03:00:00,0,0,57.00,62.70,0,56.44,0,0,1,0,0,0,
2014-03-10T03:15:00,0,0,57.00,62.65,0,56.60,0,0,1,0,0,0,
2014-03-10T03:30:00,0,0,57.00,62.52,0,56.40,0,0,1,0,0,0,
2014-03-10T03:45:00,0,0,57.00,62.36,0,55.96,0,0,1,0,0,0,
2014-03-10T04:00:00,0,0,57.00,62.32,0,55.85,0,0,1,0,0,0,
2014-03-10T04:15:00,0,0,57.00,62.24,0,55.64,0,0,1,0,0,0,
2014-03-10T04:30:00,0,0,57.00,62.16,0,55.60,0,0,1,0,0,0,
2014-03-10T04:45:00,0,0,57.00,62.05,0,55.33,0,0,1,0,0,0,
2014-03-10T05:00:00,0,0,57.00,61.91,0,55.11,0,0,1,0,0,0,
2014-03-10T05:15:00,1,1,57.00,59.64,0,58.88,33885.05,0,1,0,0,0,
2014-03-10T05:30:00,1,1,57.00,56.42,0,55.92,35873.70,0,1,0,0,0,
2014-03-10T05:45:00,1,1,57.00,55.48,0,54.92,33737.25,0,1,0,0,0,
2014-03-10T06:00:00,1,1,57.00,55.26,0,54.90,29769.20,0,1,0,0,0,
2014-03-10T06:15:00,1,1,57.00,55.12,0,55.01,25557.75,0,1,0,0,0,
2014-03-10T06:30:00,1,1,57.00,55.98,0,55.17,21508.56,0,1,0,0,0,
2014-03-10T06:45:00,1,1,57.00,56.59,0,55.12,18188.76,0,1,0,0,0,
2014-03-10T07:00:00,1,1,57.00,56.48,0,54.83,17041.52,0,1,0,0,0,
2014-03-10T07:15:00,1,1,57.00,62.50,0,60.30,18287.83,0,1,0,0,0,
2014-03-10T07:30:00,1,1,57.00,57.70,0,56.24,17657.93,0,1,0,0,0,
2014-03-10T07:45:00,1,1,57.00,56.86,0,55.16,16676.25,0,1,0,0,0,
2014-03-10T08:00:00,1,1,57.00,56.74,0,55.01,18408.50,0,1,0,0,0,
2014-03-10T08:15:00,1,1,57.00,56.61,0,54.87,18441.33,0,1,0,0,0,
2014-03-10T08:30:00,1,1,57.00,57.04,0,55.64,18264.97,0,1,0,0,0,
2014-03-10T08:45:00,1,1,57.00,56.78,0,54.89,18434.12,0,1,0,0,0,
2014-03-10T09:00:00,1,1,57.00,56.90,0,55.53,18483.76,0,1,0,0,0,
2014-03-10T09:15:00,1,1,57.00,56.65,0,55.16,19313.34,0,1,0,0,0,
2014-03-10T09:30:00,1,1,57.00,56.72,0,55.16,18331.77,0,1,0,0,0,
2014-03-10T09:45:00,1,1,57.00,56.51,0,55.18,17762.26,0,1,0,0,0,
2014-03-10T10:00:00,1,1,57.00,56.42,0,55.03,17229.25,0,1,0,0,0,
2014-03-10T10:15:00,1,1,57.00,56.49,0,55.11,16617.72,0,1,0,0,0,
2014-03-10T10:30:00,1,1,57.00,56.55,0,55.28,16440.78,0,1,0,0,0,
2014-03-10T10:45:00,1,1,57.00,56.39,0,54.78,16015.98,0,1,0,0,0,
2014-03-10T11:00:00,1,1,57.00,56.60,0,54.93,15764.34,0,1,0,0,0,
2014-03-10T11:15:00,1,1,57.00,56.67,0,55.25,15325.47,0,1,0,0,0,
2014-03-10T11:30:00,1,1,57.00,56.82,0,55.06,14569.97,0,1,0,0,0,
2014-03-10T11:45:00,1,1,57.00,56.89,0,55.17,14453.97,0,1,0,0,0,
2014-03-10T12:00:00,1,1,57.00,57.20,0,55.16,14174.64,0,1,0,0,0,
2014-03-10T12:15:00,1,1,57.00,57.19,0,55.15,14123.38,0,1,0,0,0,
2014-03-10T12:30:00,1,1,57.00,57.17,0,55.03,14024.29,0,1,0,0,0,
2014-03-10T12:45:00,1,1,57.00,57.13,0,54.95,14877.59,0,1,0,0,0,
2014-03-10T13:00:00,1,1,57.00,57.00,0,54.78,14812.99,0,1,0,0,0,
2014-03-10T13:15:00,1,1,57.00,56.97,0,54.89,15810.08,0,1,0,0,0,
2014-03-10T13:30:00,1,1,57.00,56.82,0,54.71,15805.15,0,1,0,0,0,
2014-03-10T13:45:00,1,1,57.00,57.34,0,55.30,15606.67,0,1,0,0,0,
2014-03-10T14:00:00,1,1,57.00,57.07,0,55.12,16636.52,0,1,0,0,0,
2014-03-10T14:15:00,1,1,57.00,57.21,0,55.14,16479.55,0,1,0,0,0,
2014-03-10T14:30:00,1,1,57.00,57.19,0,55.00,15090.29,0,1,0,0,0,
2014-03-10T14:45:00,1,1,57.00,57.19,0,55.00,15990.33,0,1,0,0,0,
2014-03-10T15:00:00,1,1,57.00,56.90,0,54.63,15369.10,0,1,0,0,0,
2014-03-10T15:15:00,1,1,57.00,56.59,0,54.21,16132.00,0,1,0,0,0,
2014-03-10T15:30:00,1,1,57.00,56.99,0,54.89,15536.63,0,1,0,0,0,
2014-03-10T15:45:00,1,1,57.00,56.69,0,54.72,16333.61,0,1,0,0,0,
2014-03-10T16:00:00,1,1,57.00,56.81,0,54.90,15957.64,0,1,0,0,0,
2014-03-10T16:15:00,1,1,57.00,57.05,0,55.15,15315.22,0,1,0,0,0,
2014-03-10T16:30:00,1,1,57.00,56.85,0,54.81,14442.80,0,1,0,0,0,
2014-03-10T16:45:00,1,1,57.00,56.83,0,54.78,12518.66,0,1,0,0,0,
2014-03-10T17:00:00,1,1,57.00,56.97,0,54.91,11658.37,0,1,0,0,0,
2014-03-10T17:15:00,0,0,57.00,58.55,0,56.99,0,0,1,0,0,0,
2014-03-10T17:30:00,0,0,57.00,59.59,0,56.94,0,0,1,0,0,0,
2014-03-10T17:45:00,0,0,57.00,59.83,0,56.44,0,0,1,0,0,0,
2014-03-10T18:00:00,0,0,57.00,59.86,0,55.74,0,0,1,0,0,0,
2014-03-10T18:15:00,0,0,57.00,59.81,0,55.01,0,0,1,0,0,0,
2014-03-10T18:30:00,0,0,57.00,59.70,0,54.40,0,0,1,0,0,0,
2014-03-10T18:45:00,0,0,57.00,59.65,0,53.85,0,0,1,0,0,0,
2014-03-10T19:00:00,0,0,57.00,59.56,0,53.39,0,0,1,0,0,0,
2014-03-10T19:15:00,0,0,57.00,59.42,0,52.94,0,0,1,0,0,0,
2014-03-10T19:30:00,0,0,57.00,59.24,0,52.56,0,0,1,0,0,0,
2014-03-10T19:45:00,0,0,57.00,59.08,0,52.27,0,0,1,0,0,0,
2014-03-10T20:00:00,0,0,57.00,58.93,0,51.97,0,0,1,0,0,0,
2014-03-10T20:15:00,0,0,57.00,58.77,0,51.81,0,0,1,0,0,0,
2014-03-10T20:30:00,0,0,57.00,58.63,0,51.66,0,0,1,0,0,0,
2014-03-10T20:45:00,0,0,57.00,58.52,0,51.71,0,0,1,0,0,0,
2014-03-10T21:00:00,0,0,57.00,58.41,0,51.68,0,0,1,0,0,0,
2014-03-10T21:15:00,0,0,57.00,58.35,0,51.64,0,0,1,0,0,0,
2014-03-10T21:30:00,0,0,57.00,58.21,0,51.24,0,0,1,0,0,0,
2014-03-10T21:45:00,0,0,57.00,58.01,0,50.90,0,0,1,0,0,0,
2014-03-10T22:00:00,0,0,57.00,57.88,0,50.73,0,0,1,0,0,0,
2014-03-10T22:15:00,0,0,57.00,58.32,0,51.69,0,0,1,0,0,0,
2014-03-10T22:30:00,0,0,57.00,58.35,0,51.88,0,0,1,0,0,0,
2014-03-10T22:45:00,0,0,57.00,58.39,0,52.04,0,0,1,0,0,0,
2014-03-10T23:00:00,0,0,57.00,58.44,0,52.11,0,0,1,0,0,0,
2014-03-10T23:15:00,0,0,57.00,58.53,0,52.31,0,0,1,0,0,0,
2014-03-10T23:30:00,0,0,57.00,58.50,0,52.28,0,0,1,0,0,0,
2014-03-10T23:45:00,0,0,57.00,58.51,0,52.35,0,0,1,0,0,0,
2014-03-11T00:00:00,0,0,57.00,58.53,0,52.34,0,0,1,0,0,0,
2014-03-11T00:15:00,0,0,57.00,58.53,0,52.29,0,0,1,0,0,0,
2014-03-11T00:30:00,0,0,57.00,58.49,0,52.25,0,0,1,0,0,0,
2014-03-11T00:45:00,0,0,57.00,58.39,0,52.02,0,0,1,0,0,0,
2014-03-11T01:00:00,0,0,57.00,58.38,0,51.85,0,0,1,0,0,0,
2014-03-11T01:15:00,0,0,57.00,58.37,0,51.80,0,0,1,0,0,0,
2014-03-11T01:30:00,0,0,57.00,58.32,0,51.66,0,0,1,0,0,0,
2014-03-11T01:45:00,0,0,57.00,58.30,0,51.62,0,0,1,0,0,0,
2014-03-11T02:00:00,0,0,57.00,58.24,0,51.59,0,0,1,0,0,0,
2014-03-11T02:15:00,0,0,57.00,58.18,0,51.45,0,0,1,0,0,0,
2014-03-11T02:30:00,0,0,57.00,58.14,0,51.41,0,0,1,0,0,0,
2014-03-11T02:45:00,0,0,57.00,58.04,0,51.18,0,0,1,0,0,0,
2014-03-11T03:00:00,0,0,57.00,57.98,0,51.13,0,0,1,0,0,0,
2014-03-11T03:15:00,0,0,57.00,57.94,0,50.91,0,0,1,0,0,0,
2014-03-11T03:30:00,0,0,57.00,57.90,0,50.85,0,0,1,0,0,0,
2014-03-11T03:45:00,0,0,57.00,57.81,0,50.72,0,0,1,0,0,0,
2014-03-11T04:00:00,0,0,57.00,57.63,0,50.43,0,0,1,0,0,0,
2014-03-11T04:15:00,0,0,57.00,57.55,0,50.19,0,0,1,0,0,0,
2014-03-11T04:30:00,0,0,57.00,57.47,0,49.76,0,0,1,0,0,0,
2014-03-11T04:45:00,0,0,57.00,57.39,0,49.78,0,0,1,0,0,0,
2014-03-11T05:00:00,0,0,57.00,57.24,0,49.27,0,0,1,0,0,0,
2014-03-11T05:15:00,1,1,57.00,59.32,0,59.20,33398.64,0,1,0,0,0,
2014-03-11T05:30:00,1,1,57.00,55.77,0,55.74,35667.15,0,1,0,0,0,
2014-03-11T05:45:00,1,1,57.00,54.73,0,54.79,30325.48,0,1,0,0,0,
2014-03-11T06:00:00,1,1,57.00,54.94,0,55.14,25324.70,0,1,0,0,0,
2014-03-11T06:15:00,1,1,57.00,62.95,0,61.54,21296.95,0,1,0,0,0,
2014-03-11T06:30:00,1,1,57.00,57.48,0,56.61,19268.38,0,1,0,0,0,
2014-03-11T06:45:00,1,1,57.00,56.65,0,55.95,15891.38,0,1,0,0,0,
2014-03-11T07:00:00,1,1,57.00,55.69,0,54.97,15254.47,0,1,0,0,0,
2014-03-11T07:15:00,1,1,57.00,55.65,0,55.18,13683.60,0,1,0,0,0,
2014-03-11T07:30:00,1,1,57.00,56.33,0,54.86,13463.13,0,1,0,0,0,
2014-03-11T07:45:00,1,1,57.00,56.81,0,55.49,13429.56,0,1,0,0,0,
2014-03-11T08:00:00,1,1,57.00,57.20,0,55.15,12347.38,0,1,0,0,0,
2014-03-11T08:15:00,1,1,57.00,57.18,0,55.23,12101.60,0,1,0,0,0,
2014-03-11T08:30:00,1,1,57.00,56.97,0,54.86,12377.60,0,1,0,0,0,
2014-03-11T08:45:00,1,1,57.00,57.10,0,55.19,12297.62,0,1,0,0,0,
2014-03-11T09:00:00,1,1,57.00,57.35,0,55.47,12898.87,0,1,0,0,0,
2014-03-11T09:15:00,1,1,57.00,57.50,0,55.33,12578.67,0,1,0,0,0,
2014-03-11T09:30:00,1,1,57.00,57.11,0,55.17,12280.54,0,1,0,0,0,
2014-03-11T09:45:00,1,1,57.00,56.50,0,54.68,12673.54,0,1,0,0,0,
2014-03-11T10:00:00,1,1,57.00,56.68,0,54.98,12880.35,0,1,0,0,0,
2014-03-11T10:15:00,1,1,57.00,56.54,0,54.89,12451.37,0,1,0,0,0,
2014-03-11T10:30:00,1,1,57.00,57.13,0,55.66,13300.20,0,1,0,0,0,
2014-03-11T10:45:00,1,1,57.00,57.80,0,55.47,13033.57,0,1,0,0,0,
2014-03-11T11:00:00,1,1,57.00,56.74,0,55.17,12255.85,0,1,0,0,0,
2014-03-11T11:15:00,1,1,57.00,56.93,0,55.22,12646.21,0,1,0,0,0,
2014-03-11T11:30:00,1,1,57.00,56.30,0,54.76,12067.10,0,1,0,0,0,
2014-03-11T11:45:00,1,1,57.00,56.30,0,54.76,12067.10,0,1,0,0,0,
2014-03-11T12:00:00,1,1,57.00,58.82,0,56.16,12850.43,0,1,0,0,0,
2014-03-11T12:15:00,1,1,57.00,58.82,0,56.16,12850.43,0,1,0,0,0,
2014-03-11T12:30:00,1,1,57.00,56.79,0,55.12,12641.77,0,1,0,0,0,
2014-03-11T12:45:00,1,1,57.00,56.10,0,54.41,12476.54,0,1,0,0,0,
2014-03-11T13:00:00,1,1,57.00,56.05,0,54.61,13433.02,0,1,0,0,0,
2014-03-11T13:15:00,1,1,57.00,56.19,0,54.97,13152.71,0,1,0,0,0,
2014-03-11T13:30:00,1,1,57.00,56.05,0,54.78,13001.04,0,1,0,0,0,
2014-03-11T13:45:00,1,1,57.00,56.42,0,54.79,12328.12,0,1,0,0,0,
2014-03-11T14:00:00,1,1,57.00,55.97,0,54.73,12484.47,0,1,0,0,0,
2014-03-11T14:15:00,1,1,57.00,55.86,0,54.75,12071.92,0,1,0,0,0,
2014-03-11T14:30:00,1,1,57.00,55.63,0,54.06,11752.86,0,1,0,0,0,
2014-03-11T14:45:00,1,1,57.00,57.88,0,64.00,11667.97,0,1,0,0,0,
2014-03-11T15:00:00,1,1,57.00,60.59,0,58.61,13274.27,0,1,0,0,0,
2014-03-11T15:15:00,1,1,57.00,57.37,0,56.11,14940.07,0,1,0,0,0,
2014-03-11T15:30:00,1,1,57.00,56.44,0,55.42,14851.81,0,1,0,0,0,
2014-03-11T15:45:00,1,1,57.00,56.04,0,54.97,15153.74,0,1,0,0,0,
2014-03-11T16:00:00,1,1,57.00,56.09,0,55.16,13836.14,0,1,0,0,0,
2014-03-11T16:15:00,1,1,57.00,55.91,0,55.05,12063.50,0,1,0,0,0,
2014-03-11T16:30:00,1,1,57.00,56.45,0,55.40,11109.80,0,1,0,0,0,
2014-03-11T16:45:00,1,1,57.00,56.02,0,54.46,9818.10,0,1,0,0,0,
2014-03-11T17:00:00,1,1,57.00,56.36,0,56.06,8332.94,0,1,0,0,0,
2014-03-11T17:15:00,0,0,57.00,57.75,0,54.97,0,0,1,0,0,0,
2014-03-11T17:30:00,0,0,57.00,58.31,0,53.49,0,0,1,0,0,0,
2014-03-11T17:45:00,0,0,57.00,58.42,0,52.31,0,0,1,0,0,0,
2014-03-11T18:00:00,0,0,57.00,57.91,0,50.68,0,0,1,0,0,0,
2014-03-11T18:15:00,0,0,57.00,58.20,0,50.31,0,0,1,0,0,0,
2014-03-11T18:30:00,0,0,57.00,57.84,0,49.67,0,0,1,0,0,0,
2014-03-11T18:45:00,0,0,57.00,57.22,0,48.35,0,0,1,0,0,0,
2014-03-11T19:00:00,0,0,57.00,56.99,0,48.17,0,0,1,0,0,0,
2014-03-11T19:15:00,0,0,57.00,56.80,0,47.89,0,0,1,0,0,0,
2014-03-11T19:30:00,0,0,57.00,56.94,0,48.24,0,0,1,0,0,0,
2014-03-11T19:45:00,0,0,57.00,56.71,0,48.13,0,0,1,0,0,0,
2014-03-11T20:00:00,0,0,57.00,56.24,0,47.43,0,0,1,0,0,0,
2014-03-11T20:15:00,0,0,57.00,55.97,0,46.97,0,0,1,0,0,0,
2014-03-11T20:30:00,0,0,57.00,55.62,0,46.72,0,0,1,0,0,0,
2014-03-11T20:45:00,0,0,57.00,55.29,0,45.80,0,0,1,0,0,0,
2014-03-11T21:00:00,0,0,57.00,54.97,0,45.71,0,0,1,0,0,0,
2014-03-11T21:15:00,0,0,57.00,55.05,0,46.69,0,0,1,0,0,0,
2014-03-11T21:30:00,0,0,57.00,54.87,0,46.62,0,0,1,0,0,0,
2014-03-11T21:45:00,0,0,57.00,55.56,0,52.30,0,0,1,0,0,0,
2014-03-11T22:00:00,0,0,57.00,56.12,0,53.06,0,0,1,0,0,0,
2014-03-11T22:15:00,0,0,57.00,57.10,0,54.03,0,0,1,0,0,0,
2014-03-11T22:30:00,0,0,57.00,57.54,0,54.04,0,0,1,0,0,0,
2014-03-11T22:45:00,0,0,57.00,57.92,0,54.00,0,0,1,0,0,0,
2014-03-11T23:00:00,0,0,57.00,58.19,0,53.83,0,0,1,0,0,0,
2014-03-11T23:15:00,0,0,57.00,58.37,0,53.45,0,0,1,0,0,0,
2014-03-11T23:30:00,0,0,57.00,58.59,0,53.23,0,0,1,0,0,0,
2014-03-11T23:45:00,0,0,57.00,58.80,0,53.08,0,0,1,0,0,0,
2014-03-12T00:00:00,0,0,57.00,59.03,0,52.93,0,0,1,0,0,0,
2014-03-12T00:15:00,0,0,57.00,59.20,0,52.78,0,0,1,0,0,0,
2014-03-12T00:30:00,0,0,57.00,59.40,0,52.86,0,0,1,0,0,0,
2014-03-12T00:45:00,0,0,57.00,59.50,0,52.62,0,0,1,0,0,0,
2014-03-12T01:00:00,0,0,57.00,59.58,0,52.35,0,0,1,0,0,0,
2014-03-12T01:15:00,0,0,57.00,59.64,0,52.06,0,0,1,0,0,0,
2014-03-12T01:30:00,0,0,57.00,59.72,0,51.95,0,0,1,0,0,0,
2014-03-12T01:45:00,0,0,57.00,59.71,0,51.63,0,0,1,0,0,0,
2014-03-12T02:00:00,0,0,57.00,59.79,0,51.70,0,0,1,0,0,0,
2014-03-12T02:15:00,0,0,57.00,59.86,0,51.84,0,0,1,0,0,0,
2014-03-12T02:30:00,0,0,57.00,59.86,0,51.69,0,0,1,0,0,0,
2014-03-12T02:45:00,0,0,57.00,59.89,0,51.80,0,0,1,0,0,0,
2014-03-12T03:00:00,0,0,57.00,59.93,0,51.72,0,0,1,0,0,0,
2014-03-12T03:15:00,0,0,57.00,59.98,0,51.85,0,0,1,0,0,0,
2014-03-12T03:30:00,0,0,57.00,60.02,0,51.88,0,0,1,0,0,0,
2014-03-12T03:45:00,0,0,57.00,62.71,100.00,92.80,0,0,1,0,0,0,
2014-03-12T04:00:00,0,0,57.00,70.80,100.00,100.14,0,0,1,0,0,0,
2014-03-12T04:15:00,0,0,57.00,78.00,100.00,105.23,0,0,1,0,0,0,
2014-03-12T04:30:00,0,0,57.00,82.76,100.00,107.11,0,0,1,0,0,0,
2014-03-12T04:45:00,0,0,57.00,87.51,100.00,109.45,0,0,1,0,0,0,
2014-03-12T05:00:00,0,0,57.00,91.56,100.00,110.37,0,0,1,0,0,0,
2014-03-12T05:15:00,1,1,57.00,61.86,0,57.82,30962.74,0,1,0,0,0,
2014-03-12T05:30:00,1,1,57.00,56.93,0,55.18,31246.46,0,1,0,0,0,
2014-03-12T05:45:00,1,1,57.00,56.63,0,55.12,24851.43,0,1,0,0,0,
2014-03-12T06:00:00,1,1,57.00,57.40,0,55.46,19266.18,0,1,0,0,0,
2014-03-12T06:15:00,1,1,57.00,57.80,0,55.54,15520.66,0,1,0,0,0,
2014-03-12T06:30:00,1,1,57.00,56.81,0,54.99,12743.73,0,1,0,0,0,
2014-03-12T06:45:00,1,1,57.00,56.59,0,54.69,11414.79,0,1,0,0,0,
2014-03-12T07:00:00,1,1,57.00,56.68,0,55.27,10989.40,0,1,0,0,0,
2014-03-12T07:15:00,1,1,57.00,56.35,0,55.11,10473.13,0,1,0,0,0,
2014-03-12T07:30:00,1,1,57.00,56.41,0,54.98,9802.20,0,1,0,0,0,
2014-03-12T07:45:00,1,1,57.00,56.36,0,54.91,10095.67,0,1,0,0,0,
2014-03-12T08:00:00,1,1,57.00,55.79,0,52.87,9561.52,0,1,0,0,0,
2014-03-12T08:15:00,1,1,57.00,56.30,0,54.84,9466.50,0,1,0,0,0,
2014-03-12T08:30:00,1,1,57.00,56.52,0,55.86,8692.66,0,1,0,0,0,
2014-03-12T08:45:00,1,1,57.00,55.90,0,53.50,9185.90,0,1,0,0,0,
2014-03-12T09:00:00,1,1,57.00,55.67,0,54.92,9559.68,0,1,0,0,0,
2014-03-12T09:15:00,1,1,57.00,56.51,0,54.20,9464.43,0,1,0,0,0,
2014-03-12T09:30:00,1,1,57.00,56.50,0,54.70,9865.62,0,1,0,0,0,
2014-03-12T09:45:00,1,1,57.00,55.26,0,52.70,10557.80,0,1,0,0,0,
2014-03-12T10:00:00,1,1,57.00,56.80,0,55.51,10223.80,0,1,0,0,0,
2014-03-12T10:15:00,1,1,57.00,56.90,0,54.19,11000.83,0,1,0,0,0,
2014-03-12T10:30:00,1,1,57.00,56.20,0,55.84,11184.84,0,1,0,0,0,
2014-03-12T10:45:00,1,1,57.00,55.99,0,55.34,10681.25,0,1,0,0,0,
2014-03-12T11:00:00,1,1,57.00,57.15,0,56.57,11069.34,0,1,0,0,0,
2014-03-12T11:15:00,1,1,57.00,56.43,0,53.88,10693.97,0,1,0,0,0,
2014-03-12T11:30:00,1,1,57.00,56.84,0,56.34,9671.50,0,1,0,0,0,
2014-03-12T11:45:00,1,1,57.00,60.25,0,61.71,10168.46,0,1,0,0,0,
2014-03-12T12:00:00,1,1,57.00,59.67,0,55.78,10836.84,0,1,0,0,0,
2014-03-12T12:15:00,1,1,57.00,56.45,0,54.55,10961.27,0,1,0,0,0,
2014-03-12T12:30:00,1,1,57.00,56.75,0,56.64,10238.74,0,1,0,0,0,
2014-03-12T12:45:00,1,1,57.00,57.37,0,55.19,11133.57,0,1,0,0,0,
2014-03-12T13:00:00,1,1,57.00,55.63,0,53.16,11504.47,0,1,0,0,0,
2014-03-12T13:15:00,1,1,57.00,55.57,0,54.33,11630.21,0,1,0,0,0,
2014-03-12T13:30:00,1,1,57.00,56.38,0,54.91,11668.20,0,1,0,0,0,
2014-03-12T13:45:00,1,1,57.00,56.99,0,54.66,11394.35,0,1,0,0,0,
2014-03-12T14:00:00,1,1,57.00,56.99,0,54.66,11394.35,0,1,0,0,0,
2014-03-12T14:15:00,1,1,57.00,56.42,0,54.61,12005.92,0,1,0,0,0,
2014-03-12T14:30:00,1,1,57.00,56.42,0,54.61,12005.92,0,1,0,0,0,
2014-03-12T14:45:00,1,1,57.00,56.42,0,54.61,12005.92,0,1,0,0,0,
2014-03-12T15:00:00,1,1,57.00,57.38,0,55.22,13319.98,0,1,0,0,0,
2014-03-12T15:15:00,1,1,57.00,57.38,0,55.22,13319.98,0,1,0,0,0,
2014-03-12T15:30:00,1,1,57.00,56.39,0,55.17,12737.86,0,1,0,0,0,
2014-03-12T15:45:00,1,1,57.00,56.46,0,54.02,12749.17,0,1,0,0,0,
2014-03-12T16:00:00,1,1,57.00,56.10,0,54.61,13082.96,0,1,0,0,0,
2014-03-12T16:15:00,1,1,57.00,56.97,0,56.04,11784.25,0,1,0,0,0,
2014-03-12T16:30:00,1,1,57.00,56.84,0,54.28,10838.92,0,1,0,0,0,
2014-03-12T16:45:00,1,1,57.00,56.14,0,55.15,10005.25,0,1,0,0,0,
2014-03-12T17:00:00,1,1,57.00,56.70,0,55.55,8795.33,0,1,0,0,0,
2014-03-12T17:15:00,0,0,57.00,60.27,100.00,93.65,0,0,1,0,0,0,
2014-03-12T17:30:00,0,0,57.00,68.08,100.00,100.61,0,0,1,0,0,0,
2014-03-12T17:45:00,0,0,57.00,76.13,100.00,101.82,0,0,1,0,0,0,
2014-03-12T18:00:00,0,0,57.00,81.77,100.00,102.28,0,0,1,0,0,0,
2014-03-12T18:15:00,0,0,57.00,86.28,100.00,104.27,0,0,1,0,0,0,
2014-03-12T18:30:00,0,0,57.00,90.22,100.00,103.44,0,0,1,0,0,0,
2014-03-12T18:45:00,0,0,57.00,96.38,100.00,100.09,0,0,1,0,0,0,
2014-03-12T19:00:00,0,0,57.00,102.26,100.00,97.25,0,0,1,0,0,0,
2014-03-12T19:15:00,0,0,57.00,108.64,100.00,93.95,0,0,1,0,0,0,
2014-03-12T19:30:00,0,0,57.00,115.37,100.00,90.77,0,0,1,0,0,0,
2014-03-12T19:45:00,0,0,57.00,121.05,100.00,91.04,0,0,1,0,0,0,
2014-03-12T20:00:00,0,0,57.00,126.00,100.00,88.59,0,0,1,0,0,0,
2014-03-12T20:15:00,0,0,57.00,128.63,100.00,88.50,0,0,1,0,0,0,
2014-03-12T20:30:00,0,0,57.00,130.49,100.00,88.31,0,0,1,0,0,0,
2014-03-12T20:45:00,0,0,57.00,132.15,100.00,86.04,0,0,1,0,0,0,
2014-03-12T21:00:00,0,0,57.00,133.07,100.00,86.90,0,0,1,0,0,0,
2014-03-12T21:15:00,0,0,57.00,133.87,100.00,84.83,0,0,1,0,0,0,
2014-03-12T21:30:00,0,0,57.00,134.48,100.00,85.31,0,0,1,0,0,0,
2014-03-12T21:45:00,0,0,57.00,135.21,100.00,82.19,0,0,1,0,0,0,
2014-03-12T22:00:00,0,0,57.00,135.39,100.00,84.75,0,0,1,0,0,0,
2014-03-12T22:15:00,0,0,57.00,135.54,100.00,88.89,0,0,1,0,0,0,
2014-03-12T22:30:00,0,0,57.00,135.71,100.00,90.70,0,0,1,0,0,0,
2014-03-12T22:45:00,0,0,57.00,135.89,100.00,89.40,0,0,1,0,0,0,
2014-03-12T23:00:00,0,0,57.00,136.02,100.00,91.00,0,0,1,0,0,0,
2014-03-12T23:15:00,0,0,57.00,136.26,100.00,89.74,0,0,1,0,0,0,
2014-03-12T23:30:00,0,0,57.00,136.26,100.00,91.35,0,0,1,0,0,0,
2014-03-12T23:45:00,0,0,57.00,136.21,100.00,90.54,0,0,1,0,0,0,
2014-03-13T00:00:00,0,0,57.00,136.11,100.00,91.36,0,0,1,0,0,0,
2014-03-13T00:15:00,0,0,57.00,136.73,100.00,89.15,0,0,1,0,0,0,
2014-03-13T00:30:00,0,0,57.00,136.47,100.00,91.21,0,0,1,0,0,0,
2014-03-13T00:45:00,0,0,57.00,136.36,100.00,90.77,0,0,1,0,0,0,
2014-03-13T01:00:00,0,0,57.00,136.32,100.00,91.02,0,0,1,0,0,0,
2014-03-13T01:15:00,0,0,57.00,136.09,100.00,90.92,0,0,1,0,0,0,
2014-03-13T01:30:00,0,0,57.00,136.68,100.00,89.46,0,0,1,0,0,0,
2014-03-13T01:45:00,0,0,57.00,136.11,100.00,90.85,0,0,1,0,0,0,
2014-03-13T02:00:00,0,0,57.00,136.29,100.00,91.04,0,0,1,0,0,0,
2014-03-13T02:15:00,0,0,57.00,136.22,100.00,89.62,0,0,1,0,0,0,
2014-03-13T02:30:00,0,0,57.00,136.14,100.00,90.33,0,0,1,0,0,0,
2014-03-13T02:45:00,0,0,57.00,136.44,100.00,90.70,0,0,1,0,0,0,
2014-03-13T03:00:00,0,0,57.00,136.14,100.00,89.29,0,0,1,0,0,0,
2014-03-13T03:15:00,0,0,57.00,135.90,100.00,89.71,0,0,1,0,0,0,
2014-03-13T03:30:00,0,0,57.00,136.27,100.00,90.43,0,0,1,0,0,0,
2014-03-13T03:45:00,0,0,57.00,136.21,100.00,88.52,0,0,1,0,0,0,
2014-03-13T04:00:00,0,0,57.00,136.20,100.00,90.14,0,0,1,0,0,0,
2014-03-13T04:15:00,0,0,57.00,136.45,100.00,90.19,0,0,1,0,0,0,
2014-03-13T04:30:00,0,0,57.00,136.19,100.00,89.14,0,0,1,0,0,0,
2014-03-13T04:45:00,0,0,57.00,136.42,100.00,90.15,0,0,1,0,0,0,
2014-03-13T05:00:00,0,0,57.00,136.17,100.00,90.01,0,0,1,0,0,0,
2014-03-13T05:15:00,1,1,57.00,58.00,0,54.69,30995.06,0,1,0,0,0,
2014-03-13T05:30:00,1,1,57.00,56.39,0,54.54,32032.80,0,1,0,0,0,
2014-03-13T05:45:00,1,1,57.00,57.07,0,54.82,27764.27,0,1,0,0,0,
2014-03-13T06:00:00,1,1,57.00,58.06,0,55.43,22713.12,0,1,0,0,0,
2014-03-13T06:15:00,1,1,57.00,58.91,0,56.05,18939.89,0,1,0,0,0,
2014-03-13T06:30:00,1,1,57.00,59.07,0,55.98,16990.98,0,1,0,0,0,
2014-03-13T06:45:00,1,1,57.00,58.02,0,55.35,17747.20,0,1,0,0,0,
2014-03-13T07:00:00,1,1,57.00,57.40,0,55.38,16992.11,0,1,0,0,0,
2014-03-13T07:15:00,1,1,57.00,57.14,0,55.34,15787.04,0,1,0,0,0,
2014-03-13T07:30:00,1,1,57.00,57.14,0,55.62,14936.21,0,1,0,0,0,
2014-03-13T07:45:00,1,1,57.00,56.73,0,55.11,14497.42,0,1,0,0,0,
2014-03-13T08:00:00,1,1,57.00,56.56,0,55.14,14737.12,0,1,0,0,0,
2014-03-13T08:15:00,1,1,57.00,56.58,0,54.75,14232.92,0,1,0,0,0,
2014-03-13T08:30:00,1,1,57.00,56.55,0,55.16,14071.01,0,1,0,0,0,
2014-03-13T08:45:00,1,1,57.00,56.45,0,54.88,14131.86,0,1,0,0,0,
2014-03-13T09:00:00,1,1,57.00,56.71,0,55.10,13651.51,0,1,0,0,0,
2014-03-13T09:15:00,1,1,57.00,56.62,0,54.61,13669.59,0,1,0,0,0,
2014-03-13T09:30:00,1,1,57.00,56.49,0,54.62,14102.28,0,1,0,0,0,
2014-03-13T09:45:00,1,1,57.00,56.81,0,55.20,13697.25,0,1,0,0,0,
2014-03-13T10:00:00,1,1,57.00,56.81,0,55.10,13615.43,0,1,0,0,0,
2014-03-13T10:15:00,1,1,57.00,56.81,0,54.42,13447.26,0,1,0,0,0,
2014-03-13T10:30:00,1,1,57.00,56.82,0,55.32,13265.98,0,1,0,0,0,
2014-03-13T10:45:00,1,1,57.00,57.03,0,55.60,13174.89,0,1,0,0,0,
2014-03-13T11:00:00,1,1,57.00,56.56,0,54.74,13251.34,0,1,0,0,0,
2014-03-13T11:15:00,1,1,57.00,56.96,0,55.16,12437.64,0,1,0,0,0,
2014-03-13T11:30:00,1,1,57.00,56.83,0,54.72,11932.00,0,1,0,0,0,
2014-03-13T11:45:00,1,1,57.00,56.76,0,55.09,11773.41,0,1,0,0,0,
2014-03-13T12:00:00,1,1,57.00,56.74,0,55.34,12541.92,0,1,0,0,0,
2014-03-13T12:15:00,1,1,57.00,56.83,0,54.90,12462.49,0,1,0,0,0,
2014-03-13T12:30:00,1,1,57.00,56.69,0,55.54,12064.99,0,1,0,0,0,
2014-03-13T12:45:00,1,1,57.00,56.79,0,54.83,13622.11,0,1,0,0,0,
2014-03-13T13:00:00,1,1,57.00,56.85,0,55.03,13082.63,0,1,0,0,0,
2014-03-13T13:15:00,1,1,57.00,56.44,0,54.72,14260.03,0,1,0,0,0,
2014-03-13T13:30:00,1,1,57.00,56.78,0,54.92,13953.43,0,1,0,0,0,
2014-03-13T13:45:00,1,1,57.00,56.67,0,54.78,14367.81,0,1,0,0,0,
2014-03-13T14:00:00,1,1,57.00,56.59,0,54.87,13830.58,0,1,0,0,0,
2014-03-13T14:15:00,1,1,57.00,56.91,0,54.97,13912.82,0,1,0,0,0,
2014-03-13T14:30:00,1,1,57.00,56.74,0,55.07,13785.47,0,1,0,0,0,
2014-03-13T14:45:00,1,1,57.00,56.64,0,54.43,13915.52,0,1,0,0,0,
2014-03-13T15:00:00,1,1,57.00,56.56,0,55.17,14030.18,0,1,0,0,0,
2014-03-13T15:15:00,1,1,57.00,56.55,0,54.97,14561.83,0,1,0,0,0,
2014-03-13T15:30:00,1,1,57.00,56.55,0,54.93,14883.99,0,1,0,0,0,
2014-03-13T15:45:00,1,1,57.00,56.80,0,55.51,15083.02,0,1,0,0,0,
2014-03-13T16:00:00,1,1,57.00,56.51,0,55.30,16076.99,0,1,0,0,0,
2014-03-13T16:15:00,1,1,57.00,56.49,0,55.02,14393.68,0,1,0,0,0,
2014-03-13T16:30:00,1,1,57.00,56.44,0,55.09,12983.35,0,1,0,0,0,
2014-03-13T16:45:00,1,1,57.00,55.94,0,54.93,12353.59,0,1,0,0,0,
2014-03-13T17:00:00,1,1,57.00,55.74,0,55.07,11575.95,0,1,0,0,0,
2014-03-13T17:15:00,0,0,57.00,59.78,100.00,93.40,0,0,1,0,0,0,
2014-03-13T17:30:00,0,0,57.00,66.32,100.00,102.88,0,0,1,0,0,0,
2014-03-13T17:45:00,0,0,57.00,73.69,100.00,105.60,0,0,1,0,0,0,
2014-03-13T18:00:00,0,0,57.00,80.53,100.00,107.76,0,0,1,0,0,0,
2014-03-13T18:15:00,0,0,57.00,86.36,100.00,108.07,0,0,1,0,0,0,
2014-03-13T18:30:00,0,0,57.00,90.45,100.00,108.48,0,0,1,0,0,0,
2014-03-13T18:45:00,0,0,57.00,94.05,100.00,109.63,0,0,1,0,0,0,
2014-03-13T19:00:00,0,0,57.00,98.25,100.00,106.42,0,0,1,0,0,0,
2014-03-13T19:15:00,0,0,57.00,103.59,100.00,105.87,0,0,1,0,0,0,
2014-03-13T19:30:00,0,0,57.00,110.21,100.00,102.18,0,0,1,0,0,0,
2014-03-13T19:45:00,0,0,57.00,114.86,100.00,101.59,0,0,1,0,0,0,
2014-03-13T20:00:00,0,0,57.00,118.74,100.00,98.48,0,0,1,0,0,0,
2014-03-13T20:15:00,0,0,57.00,121.65,100.00,97.79,0,0,1,0,0,0,
2014-03-13T20:30:00,0,0,57.00,126.50,100.00,96.65,0,0,1,0,0,0,
2014-03-13T20:45:00,0,0,57.00,128.68,100.00,96.29,0,0,1,0,0,0,
2014-03-13T21:00:00,0,0,57.00,130.82,100.00,95.75,0,0,1,0,0,0,
2014-03-13T21:15:00,0,0,57.00,132.37,100.00,94.78,0,0,1,0,0,0,
2014-03-13T21:30:00,0,0,57.00,133.39,100.00,94.22,0,0,1,0,0,0,
2014-03-13T21:45:00,0,0,57.00,134.56,100.00,93.97,0,0,1,0,0,0,
2014-03-13T22:00:00,0,0,57.00,135.20,100.00,93.59,0,0,1,0,0,0,
2014-03-13T22:15:00,0,0,57.00,134.26,100.00,99.50,0,0,1,0,0,0,
2014-03-13T22:30:00,0,0,57.00,134.66,100.00,100.18,0,0,1,0,0,0,
2014-03-13T22:45:00,0,0,57.00,133.30,100.00,102.62,0,0,1,0,0,0,
2014-03-13T23:00:00,0,0,57.00,134.88,100.00,101.72,0,0,1,0,0,0,
2014-03-13T23:15:00,0,0,57.00,135.00,100.00,102.12,0,0,1,0,0,0,
2014-03-13T23:30:00,0,0,57.00,135.26,100.00,102.40,0,0,1,0,0,0,
2014-03-13T23:45:00,0,0,57.00,134.93,100.00,103.67,0,0,1,0,0,0,
2014-03-14T00:00:00,0,0,57.00,133.89,0,95.47,0,0,1,0,0,0,
2014-03-14T00:15:00,0,0,57.00,128.95,0,85.20,0,0,1,0,0,0,
2014-03-14T00:30:00,0,0,57.00,121.75,0,79.47,0,0,1,0,0,0,
2014-03-14T00:45:00,0,0,57.00,115.78,0,75.04,0,0,1,0,0,0,
2014-03-14T01:00:00,0,0,57.00,109.84,0,71.88,0,0,1,0,0,0,
2014-03-14T01:15:00,0,0,57.00,103.85,0,70.06,0,0,1,0,0,0,
2014-03-14T01:30:00,0,0,57.00,98.92,0,68.51,0,0,1,0,0,0,
2014-03-14T01:45:00,0,0,57.00,94.37,0,67.44,0,0,1,0,0,0,
2014-03-14T02:00:00,0,0,57.00,90.81,0,66.70,0,0,1,0,0,0,
2014-03-14T02:15:00,0,0,57.00,87.90,0,66.02,0,0,1,0,0,0,
2014-03-14T02:30:00,0,0,57.00,85.21,0,65.25,0,0,1,0,0,0,
2014-03-14T02:45:00,0,0,57.00,83.20,0,64.66,0,0,1,0,0,0,
2014-03-14T03:00:00,0,0,57.00,81.44,0,63.94,0,0,1,0,0,0,
2014-03-14T03:15:00,0,0,57.00,80.02,0,63.03,0,0,1,0,0,0,
2014-03-14T03:30:00,0,0,57.00,78.71,0,62.65,0,0,1,0,0,0,
2014-03-14T03:45:00,0,0,57.00,77.65,0,62.18,0,0,1,0,0,0,
2014-03-14T04:00:00,0,0,57.00,76.52,0,61.63,0,0,1,0,0,0,
2014-03-14T04:15:00,0,0,57.00,75.56,0,61.64,0,0,1,0,0,0,
2014-03-14T04:30:00,0,0,57.00,74.78,0,61.39,0,0,1,0,0,0,
2014-03-14T04:45:00,0,0,57.00,74.04,0,61.24,0,0,1,0,0,0,
2014-03-14T05:00:00,0,0,57.00,73.44,0,61.11,0,0,1,0,0,0,
2014-03-14T05:15:00,1,1,57.00,60.46,0,58.79,30833.88,0,1,0,0,0,
2014-03-14T05:30:00,1,1,57.00,56.84,0,55.76,30859.33,0,1,0,0,0,
2014-03-14T05:45:00,1,1,57.00,56.32,0,55.35,26198.78,0,1,0,0,0,
2014-03-14T06:00:00,1,1,57.00,56.42,0,55.35,21975.69,0,1,0,0,0,
2014-03-14T06:15:00,1,1,57.00,56.83,0,55.48,18197.26,0,1,0,0,0,
2014-03-14T06:30:00,1,1,57.00,57.06,0,55.30,15404.82,0,1,0,0,0,
2014-03-14T06:45:00,1,1,57.00,57.24,0,54.94,15014.41,0,1,0,0,0,
2014-03-14T07:00:00,1,1,57.00,57.29,0,54.60,15010.59,0,1,0,0,0,
2014-03-14T07:15:00,1,1,57.00,57.33,0,54.81,13861.26,0,1,0,0,0,
2014-03-14T07:30:00,1,1,57.00,57.49,0,55.21,13916.09,0,1,0,0,0,
2014-03-14T07:45:00,1,1,57.00,57.61,0,55.09,13700.78,0,1,0,0,0,
2014-03-14T08:00:00,1,1,57.00,57.00,0,55.41,13733.59,0,1,0,0,0,
2014-03-14T08:15:00,1,1,57.00,56.59,0,54.79,14063.12,0,1,0,0,0,
2014-03-14T08:30:00,1,1,57.00,56.89,0,55.37,14859.82,0,1,0,0,0,
2014-03-14T08:45:00,1,1,57.00,56.98,0,55.20,14475.59,0,1,0,0,0,
2014-03-14T09:00:00,1,1,57.00,56.64,0,54.91,15463.16,0,1,0,0,0,
2014-03-14T09:15:00,1,1,57.00,56.78,0,54.93,15019.34,0,1,0,0,0,
2014-03-14T09:30:00,1,1,57.00,56.92,0,55.27,15697.19,0,1,0,0,0,
2014-03-14T09:45:00,1,1,57.00,56.55,0,55.04,16523.91,0,1,0,0,0,
2014-03-14T10:00:00,1,1,57.00,56.74,0,55.17,15633.47,0,1,0,0,0,
2014-03-14T10:15:00,1,1,57.00,56.35,0,54.77,15579.65,0,1,0,0,0,
2014-03-14T10:30:00,1,1,57.00,56.50,0,54.84,14538.77,0,1,0,0,0,
2014-03-14T10:45:00,1,1,57.00,56.56,0,54.79,14961.72,0,1,0,0,0,
2014-03-14T11:00:00,1,1,57.00,56.77,0,54.93,14616.00,0,1,0,0,0,
2014-03-14T11:15:00,1,1,57.00,57.16,0,55.93,13369.09,0,1,0,0,0,
2014-03-14T11:30:00,1,1,57.00,57.16,0,55.40,12421.58,0,1,0,0,0,
2014-03-14T11:45:00,1,1,57.00,56.78,0,55.02,11829.66,0,1,0,0,0,
2014-03-14T12:00:00,1,1,57.00,56.70,0,55.18,11529.53,0,1,0,0,0,
2014-03-14T12:15:00,1,1,57.00,56.57,0,54.77,11977.94,0,1,0,0,0,
2014-03-14T12:30:00,1,1,57.00,56.67,0,55.17,11435.48,0,1,0,0,0,
2014-03-14T12:45:00,1,1,57.00,56.70,0,54.96,11286.46,0,1,0,0,0,
2014-03-14T13:00:00,1,1,57.00,56.93,0,55.45,11957.85,0,1,0,0,0,
2014-03-14T13:15:00,1,1,57.00,56.90,0,55.00,11664.22,0,1,0,0,0,
2014-03-14T13:30:00,1,1,57.00,56.76,0,55.39,10690.21,0,1,0,0,0,
2014-03-14T13:45:00,1,1,57.00,56.80,0,55.35,10254.94,0,1,0,0,0,
2014-03-14T14:00:00,1,1,57.00,56.79,0,55.23,10101.67,0,1,0,0,0,
2014-03-14T14:15:00,1,1,57.00,56.69,0,54.69,9419.70,0,1,0,0,0,
2014-03-14T14:30:00,1,1,57.00,56.79,0,55.15,9495.73,0,1,0,0,0,
2014-03-14T14:45:00,1,1,57.00,56.79,0,54.74,9824.86,0,1,0,0,0,
2014-03-14T15:00:00,1,1,57.00,56.81,0,55.16,9875.29,0,1,0,0,0,
2014-03-14T15:15:00,1,1,57.00,56.76,0,54.70,9295.32,0,1,0,0,0,
2014-03-14T15:30:00,1,1,57.00,56.15,0,54.26,9269.44,0,1,0,0,0,
2014-03-14T15:45:00,1,1,57.00,56.53,0,54.55,8897.64,0,1,0,0,0,
2014-03-14T16:00:00,1,1,57.00,56.35,0,54.81,8476.39,0,1,0,0,0,
2014-03-14T16:15:00,1,1,57.00,56.86,0,55.50,8620.53,0,1,0,0,0,
2014-03-14T16:30:00,1,1,57.00,55.88,0,54.15,9067.41,0,1,0,0,0,
2014-03-14T16:45:00,1,1,57.00,56.25,0,54.60,8418.92,0,1,0,0,0,
2014-03-14T17:00:00,1,1,57.00,56.87,0,55.30,8905.69,0,1,0,0,0,
2014-03-14T17:15:00,0,0,57.00,57.82,0,56.14,0,0,1,0,0,0,
2014-03-14T17:30:00,0,0,57.00,58.28,0,54.28,0,0,1,0,0,0,
2014-03-14T17:45:00,0,0,57.00,58.21,0,52.87,0,0,1,0,0,0,
2014-03-14T18:00:00,0,0,57.00,58.16,0,52.24,0,0,1,0,0,0,
2014-03-14T18:15:00,0,0,57.00,58.06,0,51.55,0,0,1,0,0,0,
2014-03-14T18:30:00,0,0,57.00,57.95,0,51.17,0,0,1,0,0,0,
2014-03-14T18:45:00,0,0,57.00,57.81,0,50.78,0,0,1,0,0,0,
2014-03-14T19:00:00,0,0,57.00,57.57,0,50.42,0,0,1,0,0,0,
2014-03-14T19:15:00,0,0,57.00,57.43,0,50.19,0,0,1,0,0,0,
2014-03-14T19:30:00,0,0,57.00,57.21,0,50.04,0,0,1,0,0,0,
2014-03-14T19:45:00,0,0,57.00,57.00,0,49.74,0,0,1,0,0,0,
2014-03-14T20:00:00,0,0,57.00,56.81,0,49.45,0,0,1,0,0,0,
2014-03-14T20:15:00,0,0,57.00,56.60,0,49.40,0,0,1,0,0,0,
2014-03-14T20:30:00,0,0,57.00,56.46,0,49.51,0,0,1,0,0,0,
2014-03-14T20:45:00,0,0,57.00,56.33,0,49.75,0,0,1,0,0,0,
2014-03-14T21:00:00,0,0,57.00,56.17,0,49.43,0,0,1,0,0,0,
2014-03-14T21:15:00,0,0,57.00,56.04,0,49.22,0,0,1,0,0,0,
2014-03-14T21:30:00,0,0,57.00,55.95,0,49.24,0,0,1,0,0,0,
2014-03-14T21:45:00,0,0,57.00,55.83,0,49.12,0,0,1,0,0,0,
2014-03-14T22:00:00,0,0,57.00,55.67,0,48.91,0,0,1,0,0,0,
2014-03-14T22:15:00,0,0,57.00,56.08,0,49.95,0,0,1,0,0,0,
2014-03-14T22:30:00,0,0,57.00,56.24,0,50.57,0,0,1,0,0,0,
2014-03-14T22:45:00,0,0,57.00,56.27,0,50.93,0,0,1,0,0,0,
2014-03-14T23:00:00,0,0,57.00,56.37,0,51.17,0,0,1,0,0,0,
2014-03-14T23:15:00,0,0,57.00,56.39,0,51.22,0,0,1,0,0,0,
2014-03-14T23:30:00,0,0,57.00,56.42,0,51.24,0,0,1,0,0,0,
2014-03-14T23:45:00,0,0,57.00,56.47,0,51.22,0,0,1,0,0,0,
2014-03-15T00:00:00,0,0,57.00,56.51,0,51.06,0,0,1,0,0,0,
2014-03-15T00:15:00,0,0,57.00,56.84,0,54.55,0,0,1,0,0,0,
2014-03-15T00:30:00,0,0,57.00,57.56,0,56.03,0,0,1,0,0,0,
2014-03-15T00:45:00,0,0,57.00,58.00,0,55.97,0,0,1,0,0,0,
2014-03-15T01:00:00,0,0,57.00,58.40,0,55.72,0,0,1,0,0,0,
2014-03-15T01:15:00,0,0,57.00,58.75,0,55.58,0,0,1,0,0,0,
2014-03-15T01:30:00,0,0,57.00,59.06,0,55.37,0,0,1,0,0,0,
2014-03-15T01:45:00,0,0,57.00,59.43,0,55.50,0,0,1,0,0,0,
2014-03-15T02:00:00,0,0,57.00,59.79,0,55.54,0,0,1,0,0,0,
2014-03-15T02:15:00,0,0,57.00,60.06,0,55.17,0,0,1,0,0,0,
2014-03-15T02:30:00,0,0,57.00,60.29,0,54.91,0,0,1,0,0,0,
2014-03-15T02:45:00,0,0,57.00,60.56,0,54.91,0,0,1,0,0,0,
2014-03-15T03:00:00,0,0,57.00,60.72,0,54.80,0,0,1,0,0,0,
2014-03-15T03:15:00,0,0,57.00,60.94,0,54.83,0,0,1,0,0,0,
2014-03-15T03:30:00,0,0,57.00,61.08,0,54.76,0,0,1,0,0,0,
2014-03-15T03:45:00,0,0,57.00,61.22,0,54.55,0,0,1,0,0,0,
2014-03-15T04:00:00,0,0,57.00,61.35,0,54.54,0,0,1,0,0,0,
2014-03-15T04:15:00,0,0,57.00,61.43,0,54.44,0,0,1,0,0,0,
2014-03-15T04:30:00,0,0,57.00,61.52,0,54.24,0,0,1,0,0,0,
2014-03-15T04:45:00,0,0,57.00,61.58,0,54.07,0,0,1,0,0,0,
2014-03-15T05:00:00,0,0,57.00,61.61,0,54.00,0,0,1,0,0,0,
2014-03-15T05:15:00,0,0,57.00,61.63,0,53.81,0,0,1,0,0,0,
2014-03-15T05:30:00,0,0,57.00,61.64,0,53.68,0,0,1,0,0,0,
2014-03-15T05:45:00,0,0,57.00,61.62,0,53.51,0,0,1,0,0,0,
2014-03-15T06:00:00,0,0,57.00,61.60,0,53.19,0,0,1,0,0,0,
2014-03-15T06:15:00,0,0,57.00,61.50,0,52.86,0,0,1,0,0,0,
2014-03-15T06:30:00,0,0,57.00,61.40,0,52.72,0,0,1,0,0,0,
2014-03-15T06:45:00,0,0,57.00,61.34,0,52.49,0,0,1,0,0,0,
2014-03-15T07:00:00,0,0,57.00,61.21,0,52.06,0,0,1,0,0,0,
2014-03-15T07:15:00,0,0,57.00,61.05,0,51.76,0,0,1,0,0,0,
2014-03-15T07:30:00,0,0,57.00,60.97,0,51.41,0,0,1,0,0,0,
2014-03-15T07:45:00,0,0,57.00,60.84,0,50.88,0,0,1,0,0,0,
2014-03-15T08:00:00,0,0,57.00,60.61,0,51.21,0,0,1,0,0,0,
2014-03-15T08:15:00,0,0,57.00,60.58,0,51.33,0,0,1,0,0,0,
2014-03-15T08:30:00,0,0,57.00,60.48,0,51.40,0,0,1,0,0,0,
2014-03-15T08:45:00,0,0,57.00,60.38,0,51.40,0,0,1,0,0,0,
2014-03-15T09:00:00,0,0,57.00,60.37,0,51.76,0,0,1,0,0,0,
2014-03-15T09:15:00,0,0,57.00,60.38,0,52.11,0,0,1,0,0,0,
2014-03-15T09:30:00,0,0,57.00,60.38,0,52.13,0,0,1,0,0,0,
2014-03-15T09:45:00,0,0,57.00,60.37,0,52.25,0,0,1,0,0,0,
2014-03-15T10:00:00,0,0,57.00,60.42,0,52.53,0,0,1,0,0,0,
2014-03-15T10:15:00,0,0,57.00,60.47,0,52.67,0,0,1,0,0,0,
2014-03-15T10:30:00,0,0,57.00,60.58,0,53.08,0,0,1,0,0,0,
2014-03-15T10:45:00,0,0,57.00,60.66,0,53.40,0,0,1,0,0,0,
2014-03-15T11:00:00,0,0,57.00,60.75,0,53.42,0,0,1,0,0,0,
2014-03-15T11:15:00,0,0,57.00,60.86,0,53.58,0,0,1,0,0,0,
2014-03-15T11:30:00,0,0,57.00,60.71,0,52.37,0,0,1,0,0,0,
2014-03-15T11:45:00,0,0,57.00,60.45,0,51.66,0,0,1,0,0,0,
2014-03-15T12:00:00,0,0,57.00,60.22,0,51.33,0,0,1,0,0,0,
2014-03-15T12:15:00,0,0,57.00,60.03,0,51.43,0,0,1,0,0,0,
2014-03-15T12:30:00,0,0,57.00,59.87,0,51.58,0,0,1,0,0,0,
2014-03-15T12:45:00,0,0,57.00,59.83,0,51.78,0,0,1,0,0,0,
2014-03-15T13:00:00,0,0,57.00,59.57,0,51.75,0,0,1,0,0,0,
2014-03-15T13:15:00,0,0,57.00,59.28,0,51.39,0,0,1,0,0,0,
2014-03-15T13:30:00,0,0,57.00,59.03,0,51.15,0,0,1,0,0,0,
2014-03-15T13:45:00,0,0,57.00,58.84,0,51.05,0,0,1,0,0,0,
2014-03-15T14:00:00,0,0,57.00,58.68,0,50.91,0,0,1,0,0,0,
2014-03-15T14:15:00,0,0,57.00,58.56,0,50.91,0,0,1,0,0,0,
2014-03-15T14:30:00,0,0,57.00,58.36,0,50.76,0,0,1,0,0,0,
2014-03-15T14:45:00,0,0,57.00,58.25,0,50.67,0,0,1,0,0,0,
2014-03-15T15:00:00,0,0,57.00,58.06,0,50.55,0,0,1,0,0,0,
2014-03-15T15:15:00,0,0,57.00,58.25,0,50.80,0,0,1,0,0,0,
2014-03-15T15:30:00,0,0,57.00,57.93,0,50.52,0,0,1,0,0,0,
2014-03-15T15:45:00,0,0,57.00,57.80,0,50.34,0,0,1,0,0,0,
2014-03-15T16:00:00,0,0,57.00,57.57,0,50.03,0,0,1,0,0,0,
2014-03-15T16:15:00,0,0,57.00,57.45,0,49.78,0,0,1,0,0,0,
2014-03-15T16:30:00,0,0,57.00,57.26,0,49.64,0,0,1,0,0,0,
2014-03-15T16:45:00,0,0,57.00,56.94,0,49.07,0,0,1,0,0,0,
2014-03-15T17:00:00,0,0,57.00,56.81,0,48.71,0,0,1,0,0,0,
2014-03-15T17:15:00,0,0,57.00,56.55,0,48.46,0,0,1,0,0,0,
2014-03-15T17:30:00,0,0,57.00,56.41,0,49.22,0,0,1,0,0,0,
2014-03-15T17:45:00,0,0,57.00,57.39,0,53.73,0,0,1,0,0,0,
2014-03-15T18:00:00,0,0,57.00,57.70,0,53.73,0,0,1,0,0,0,
2014-03-15T18:15:00,0,0,57.00,57.96,0,53.51,0,0,1,0,0,0,
2014-03-15T18:30:00,0,0,57.00,58.18,0,53.34,0,0,1,0,0,0,
2014-03-15T18:45:00,0,0,57.00,58.32,0,53.04,0,0,1,0,0,0,
2014-03-15T19:00:00,0,0,57.00,58.52,0,52.87,0,0,1,0,0,0,
2014-03-15T19:15:00,0,0,57.00,58.69,0,52.76,0,0,1,0,0,0,
2014-03-15T19:30:00,0,0,57.00,58.82,0,52.58,0,0,1,0,0,0,
2014-03-15T19:45:00,0,0,57.00,58.95,0,52.29,0,0,1,0,0,0,
2014-03-15T20:00:00,0,0,57.00,59.07,0,52.11,0,0,1,0,0,0,
2014-03-15T20:15:00,0,0,57.00,59.11,0,51.78,0,0,1,0,0,0,
2014-03-15T20:30:00,0,0,57.00,59.15,0,51.65,0,0,1,0,0,0,
2014-03-15T20:45:00,0,0,57.00,59.22,0,51.55,0,0,1,0,0,0,
2014-03-15T21:00:00,0,0,57.00,59.23,0,51.16,0,0,1,0,0,0,
2014-03-15T21:15:00,0,0,57.00,59.83,100.00,75.85,0,0,1,0,0,0,
2014-03-15T21:30:00,0,0,57.00,66.85,100.00,97.77,0,0,1,0,0,0,
2014-03-15T21:45:00,0,0,57.00,74.92,100.00,102.35,0,0,1,0,0,0,
2014-03-15T22:00:00,0,0,57.00,80.79,100.00,104.27,0,0,1,0,0,0,
2014-03-15T22:15:00,0,0,57.00,85.49,100.00,106.22,0,0,1,0,0,0,
2014-03-15T22:30:00,0,0,57.00,90.23,100.00,108.13,0,0,1,0,0,0,
2014-03-15T22:45:00,0,0,57.00,94.13,100.00,109.31,0,0,1,0,0,0,
2014-03-15T23:00:00,0,0,57.00,96.90,100.00,109.92,0,0,1,0,0,0,
2014-03-15T23:15:00,0,0,57.00,98.91,100.00,109.90,0,0,1,0,0,0,
2014-03-15T23:30:00,0,0,57.00,103.27,100.00,110.50,0,0,1,0,0,0,
2014-03-15T23:45:00,0,0,57.00,109.36,100.00,109.30,0,0,1,0,0,0,
2014-03-16T00:00:00,0,0,57.00,112.64,100.00,108.74,0,0,1,0,0,0,
2014-03-16T00:15:00,0,0,57.00,115.70,100.00,106.16,0,0,1,0,0,0,
2014-03-16T00:30:00,0,0,57.00,118.29,100.00,105.70,0,0,1,0,0,0,
2014-03-16T00:45:00,0,0,57.00,120.07,100.00,104.72,0,0,1,0,0,0,
2014-03-16T01:00:00,0,0,57.00,122.56,100.00,102.82,0,0,1,0,0,0,
2014-03-16T01:15:00,0,0,57.00,124.08,100.00,102.15,0,0,1,0,0,0,
2014-03-16T01:30:00,0,0,57.00,125.37,100.00,100.92,0,0,1,0,0,0,
2014-03-16T01:45:00,0,0,57.00,126.86,100.00,100.61,0,0,1,0,0,0,
2014-03-16T02:00:00,0,0,57.00,127.69,100.00,100.80,0,0,1,0,0,0,
2014-03-16T02:15:00,0,0,57.00,128.22,100.00,101.52,0,0,1,0,0,0,
2014-03-16T02:30:00,0,0,57.00,128.82,100.00,98.64,0,0,1,0,0,0,
2014-03-16T02:45:00,0,0,57.00,129.25,100.00,97.57,0,0,1,0,0,0,
2014-03-16T03:00:00,0,0,57.00,129.82,100.00,96.08,0,0,1,0,0,0,
2014-03-16T03:15:00,0,0,57.00,130.36,100.00,96.27,0,0,1,0,0,0,
2014-03-16T03:30:00,0,0,57.00,130.36,100.00,98.16,0,0,1,0,0,0,
2014-03-16T03:45:00,0,0,57.00,130.95,100.00,95.49,0,0,1,0,0,0,
2014-03-16T04:00:00,0,0,57.00,130.79,100.00,96.72,0,0,1,0,0,0,
2014-03-16T04:15:00,0,0,57.00,131.13,100.00,97.97,0,0,1,0,0,0,
2014-03-16T04:30:00,0,0,57.00,130.73,100.00,96.88,0,0,1,0,0,0,
2014-03-16T04:45:00,0,0,57.00,130.50,100.00,96.25,0,0,1,0,0,0,
2014-03-16T05:00:00,0,0,57.00,130.71,100.00,97.43,0,0,1,0,0,0,
2014-03-16T05:15:00,0,0,57.00,131.29,100.00,93.58,0,0,1,0,0,0,
2014-03-16T05:30:00,0,0,57.00,130.53,100.00,99.14,0,0,1,0,0,0,
2014-03-16T05:45:00,0,0,57.00,131.01,100.00,95.10,0,0,1,0,0,0,
2014-03-16T06:00:00,0,0,57.00,131.78,100.00,93.50,0,0,1,0,0,0,
2014-03-16T06:15:00,0,0,57.00,131.19,100.00,95.43,0,0,1,0,0,0,
2014-03-16T06:30:00,0,0,57.00,131.08,100.00,93.84,0,0,1,0,0,0,
2014-03-16T06:45:00,0,0,57.00,131.39,100.00,94.06,0,0,1,0,0,0,
2014-03-16T07:00:00,0,0,57.00,132.07,100.00,94.19,0,0,1,0,0,0,
2014-03-16T07:15:00,0,0,57.00,131.91,100.00,96.59,0,0,1,0,0,0,
2014-03-16T07:30:00,0,0,57.00,131.92,100.00,95.58,0,0,1,0,0,0,
2014-03-16T07:45:00,0,0,57.00,130.37,100.00,97.89,0,0,1,0,0,0,
2014-03-16T08:00:00,0,0,57.00,130.94,100.00,96.72,0,0,1,0,0,0,
2014-03-16T08:15:00,0,0,57.00,130.65,100.00,98.66,0,0,1,0,0,0,
2014-03-16T08:30:00,0,0,57.00,131.45,100.00,96.33,0,0,1,0,0,0,
2014-03-16T08:45:00,0,0,57.00,132.33,100.00,92.33,0,0,1,0,0,0,
2014-03-16T09:00:00,0,0,57.00,132.80,100.00,91.04,0,0,1,0,0,0,
2014-03-16T09:15:00,0,0,57.00,131.70,100.00,98.25,0,0,1,0,0,0,
2014-03-16T09:30:00,0,0,57.00,133.95,100.00,94.06,0,0,1,0,0,0,
2014-03-16T09:45:00,0,0,57.00,132.68,100.00,99.34,0,0,1,0,0,0,
2014-03-16T10:00:00,0,0,57.00,134.09,100.00,98.09,0,0,1,0,0,0,
2014-03-16T10:15:00,0,0,57.00,134.23,100.00,96.25,0,0,1,0,0,0,
2014-03-16T10:30:00,0,0,57.00,134.13,100.00,97.25,0,0,1,0,0,0,
2014-03-16T10:45:00,0,0,57.00,134.81,100.00,94.93,0,0,1,0,0,0,
2014-03-16T11:00:00,0,0,57.00,134.98,100.00,93.95,0,0,1,0,0,0,
2014-03-16T11:15:00,0,0,57.00,134.75,100.00,94.27,0,0,1,0,0,0,
2014-03-16T11:30:00,0,0,57.00,133.94,100.00,97.00,0,0,1,0,0,0,
2014-03-16T11:45:00,0,0,57.00,133.72,100.00,96.30,0,0,1,0,0,0,
2014-03-16T12:00:00,0,0,57.00,135.04,100.00,94.77,0,0,1,0,0,0,
2014-03-16T12:15:00,0,0,57.00,134.71,100.00,94.86,0,0,1,0,0,0,
2014-03-16T12:30:00,0,0,57.00,134.45,100.00,94.60,0,0,1,0,0,0,
2014-03-16T12:45:00,0,0,57.00,133.74,100.00,96.63,0,0,1,0,0,0,
2014-03-16T13:00:00,0,0,57.00,134.45,100.00,96.66,0,0,1,0,0,0,
2014-03-16T13:15:00,0,0,57.00,134.42,100.00,97.13,0,0,1,0,0,0,
2014-03-16T13:30:00,0,0,57.00,134.73,100.00,98.11,0,0,1,0,0,0,
2014-03-16T13:45:00,0,0,57.00,134.49,100.00,96.64,0,0,1,0,0,0,
2014-03-16T14:00:00,0,0,57.00,134.35,100.00,95.51,0,0,1,0,0,0,
2014-03-16T14:15:00,0,0,57.00,135.24,100.00,95.64,0,0,1,0,0,0,
2014-03-16T14:30:00,0,0,57.00,134.90,100.00,96.19,0,0,1,0,0,0,
2014-03-16T14:45:00,0,0,57.00,134.81,100.00,95.08,0,0,1,0,0,0,
2014-03-16T15:00:00,0,0,57.00,134.81,100.00,95.38,0,0,1,0,0,0,
2014-03-16T15:15:00,0,0,57.00,134.80,100.00,94.50,0,0,1,0,0,0,
2014-03-16T15:30:00,0,0,57.00,134.99,100.00,93.48,0,0,1,0,0,0,
2014-03-16T15:45:00,0,0,57.00,135.30,100.00,94.24,0,0,1,0,0,0,
2014-03-16T16:00:00,0,0,57.00,134.72,100.00,94.41,0,0,1,0,0,0,
2014-03-16T16:15:00,0,0,57.00,134.61,100.00,97.60,0,0,1,0,0,0,
2014-03-16T16:30:00,0,0,57.00,134.65,100.00,96.91,0,0,1,0,0,0,
2014-03-16T16:45:00,0,0,57.00,135.10,100.00,98.22,0,0,1,0,0,0,
2014-03-16T17:00:00,0,0,57.00,135.29,100.00,96.90,0,0,1,0,0,0,
2014-03-16T17:15:00,0,0,57.00,135.53,100.00,97.55,0,0,1,0,0,0,
2014-03-16T17:30:00,0,0,57.00,135.89,100.00,95.81,0,0,1,0,0,0,
2014-03-16T17:45:00,0,0,57.00,134.03,100.00,97.01,0,0,1,0,0,0,
2014-03-16T18:00:00,0,0,57.00,134.92,100.00,96.52,0,0,1,0,0,0,
2014-03-16T18:15:00,0,0,57.00,135.04,100.00,94.87,0,0,1,0,0,0,
2014-03-16T18:30:00,0,0,57.00,134.28,100.00,95.14,0,0,1,0,0,0,
2014-03-16T18:45:00,0,0,57.00,134.30,100.00,97.59,0,0,1,0,0,0,
2014-03-16T19:00:00,0,0,57.00,135.09,100.00,95.78,0,0,1,0,0,0,
2014-03-16T19:15:00,0,0,57.00,134.20,100.00,97.15,0,0,1,0,0,0,
2014-03-16T19:30:00,0,0,57.00,135.58,100.00,96.46,0,0,1,0,0,0,
2014-03-16T19:45:00,0,0,57.00,134.79,100.00,97.18,0,0,1,0,0,0,
2014-03-16T20:00:00,0,0,57.00,136.20,100.00,96.06,0,0,1,0,0,0,
2014-03-16T20:15:00,0,0,57.00,135.50,100.00,96.94,0,0,1,0,0,0,
2014-03-16T20:30:00,0,0,57.00,135.27,100.00,97.52,0,0,1,0,0,0,
2014-03-16T20:45:00,0,0,57.00,136.02,100.00,96.17,0,0,1,0,0,0,
2014-03-16T21:00:00,0,0,57.00,136.31,100.00,96.25,0,0,1,0,0,0,
2014-03-16T21:15:00,0,0,57.00,135.94,100.00,97.20,0,0,1,0,0,0,
2014-03-16T21:30:00,0,0,57.00,136.30,100.00,96.51,0,0,1,0,0,0,
2014-03-16T21:45:00,0,0,57.00,136.82,100.00,96.13,0,0,1,0,0,0,
2014-03-16T22:00:00,0,0,57.00,136.27,100.00,96.03,0,0,1,0,0,0,
2014-03-16T22:15:00,0,0,57.00,136.26,100.00,96.63,0,0,1,0,0,0,
2014-03-16T22:30:00,0,0,57.00,136.69,100.00,95.09,0,0,1,0,0,0,
2014-03-16T22:45:00,0,0,57.00,136.85,100.00,96.18,0,0,1,0,0,0,
2014-03-16T23:00:00,0,0,57.00,136.44,100.00,96.01,0,0,1,0,0,0,
2014-03-16T23:15:00,0,0,57.00,136.56,100.00,94.94,0,0,1,0,0,0,
2014-03-16T23:30:00,0,0,57.00,136.51,100.00,96.50,0,0,1,0,0,0,
2014-03-16T23:45:00,0,0,57.00,136.94,100.00,94.95,0,0,1,0,0,0,
2014-03-17T00:00:00,0,0,57.00,136.32,100.00,95.61,0,0,1,0,0,0,
2014-03-17T00:15:00,0,0,57.00,136.28,100.00,96.52,0,0,1,0,0,0,
2014-03-17T00:30:00,0,0,57.00,136.84,100.00,94.94,0,0,1,0,0,0,
2014-03-17T00:45:00,0,0,57.00,136.53,100.00,96.44,0,0,1,0,0,0,
2014-03-17T01:00:00,0,0,57.00,136.91,100.00,95.46,0,0,1,0,0,0,
2014-03-17T01:15:00,0,0,57.00,136.62,100.00,95.78,0,0,1,0,0,0,
2014-03-17T01:30:00,0,0,57.00,136.82,100.00,95.40,0,0,1,0,0,0,
2014-03-17T01:45:00,0,0,57.00,137.07,100.00,94.47,0,0,1,0,0,0,
2014-03-17T02:00:00,0,0,57.00,136.90,100.00,95.67,0,0,1,0,0,0,
2014-03-17T02:15:00,0,0,57.00,136.66,100.00,95.37,0,0,1,0,0,0,
2014-03-17T02:30:00,0,0,57.00,137.08,100.00,95.27,0,0,1,0,0,0,
2014-03-17T02:45:00,0,0,57.00,137.28,100.00,94.43,0,0,1,0,0,0,
2014-03-17T03:00:00,0,0,57.00,137.13,100.00,93.87,0,0,1,0,0,0,
2014-03-17T03:15:00,0,0,57.00,136.71,100.00,95.50,0,0,1,0,0,0,
2014-03-17T03:30:00,0,0,57.00,136.98,100.00,93.92,0,0,1,0,0,0,
2014-03-17T03:45:00,0,0,57.00,136.63,100.00,94.52,0,0,1,0,0,0,
2014-03-17T04:00:00,0,0,57.00,136.35,100.00,96.18,0,0,1,0,0,0,
2014-03-17T04:15:00,0,0,57.00,136.69,100.00,94.77,0,0,1,0,0,0,
2014-03-17T04:30:00,0,0,57.00,136.59,100.00,95.48,0,0,1,0,0,0,
2014-03-17T04:45:00,0,0,57.00,136.80,100.00,94.70,0,0,1,0,0,0,
2014-03-17T05:00:00,0,0,57.00,136.89,100.00,95.60,0,0,1,0,0,0,
2014-03-17T05:15:00,1,1,57.00,59.08,0,56.49,33051.95,0,1,0,0,0,
2014-03-17T05:30:00,1,1,57.00,56.31,0,55.34,35999.54,0,1,0,0,0,
2014-03-17T05:45:00,1,1,57.00,56.20,0,55.00,32217.93,0,1,0,0,0,
2014-03-17T06:00:00,1,1,57.00,56.27,0,55.04,27626.99,0,1,0,0,0,
2014-03-17T06:15:00,1,1,57.00,56.58,0,55.35,21555.13,0,1,0,0,0,
2014-03-17T06:30:00,1,1,57.00,56.59,0,55.45,18686.20,0,1,0,0,0,
2014-03-17T06:45:00,1,1,57.00,56.21,0,55.16,17582.89,0,1,0,0,0,
2014-03-17T07:00:00,1,1,57.00,56.81,0,55.37,15198.69,0,1,0,0,0,
2014-03-17T07:15:00,1,1,57.00,57.22,0,55.31,13745.79,0,1,0,0,0,
2014-03-17T07:30:00,1,1,57.00,57.34,0,54.36,12599.99,0,1,0,0,0,
2014-03-17T07:45:00,1,1,57.00,56.69,0,54.82,12744.92,0,1,0,0,0,
2014-03-17T08:00:00,1,1,57.00,56.48,0,54.57,12527.00,0,1,0,0,0,
2014-03-17T08:15:00,1,1,57.00,57.09,0,55.21,12290.94,0,1,0,0,0,
2014-03-17T08:30:00,1,1,57.00,56.56,0,54.74,12174.40,0,1,0,0,0,
2014-03-17T08:45:00,1,1,57.00,57.17,0,55.08,11822.15,0,1,0,0,0,
2014-03-17T09:00:00,1,1,57.00,56.84,0,55.71,11072.14,0,1,0,0,0,
2014-03-17T09:15:00,1,1,57.00,56.34,0,55.41,10875.01,0,1,0,0,0,
2014-03-17T09:30:00,1,1,57.00,56.19,0,54.72,10170.53,0,1,0,0,0,
2014-03-17T09:45:00,1,1,57.00,56.09,0,54.83,9589.84,0,1,0,0,0,
2014-03-17T10:00:00,1,1,57.00,56.18,0,55.52,9785.83,0,1,0,0,0,
2014-03-17T10:15:00,1,1,57.00,56.21,0,55.54,8368.57,0,1,0,0,0,
2014-03-17T10:30:00,1,1,57.00,56.12,0,54.85,8194.97,0,1,0,0,0,
2014-03-17T10:45:00,1,1,57.00,57.32,0,55.39,8507.92,0,1,0,0,0,
2014-03-17T11:00:00,1,1,57.00,56.97,0,55.44,7775.61,0,1,0,0,0,
2014-03-17T11:15:00,1,1,57.00,57.02,0,55.10,7550.27,0,1,0,0,0,
2014-03-17T11:30:00,1,1,57.00,57.45,0,56.08,7378.34,0,1,0,0,0,
2014-03-17T11:45:00,1,1,57.00,57.14,0,55.11,7640.91,0,1,0,0,0,
2014-03-17T12:00:00,1,1,57.00,57.88,0,55.05,7757.19,0,1,0,0,0,
2014-03-17T12:15:00,1,1,57.00,57.94,0,55.16,9221.72,0,1,0,0,0,
2014-03-17T12:30:00,1,1,57.00,57.22,0,54.95,8826.55,0,1,0,0,0,
2014-03-17T12:45:00,1,1,57.00,57.78,0,55.38,7579.70,0,1,0,0,0,
2014-03-17T13:00:00,1,1,57.00,57.42,0,54.73,8805.72,0,1,0,0,0,
2014-03-17T13:15:00,1,1,57.00,57.52,0,55.32,9691.76,0,1,0,0,0,
2014-03-17T13:30:00,1,1,57.00,57.32,0,55.14,9026.29,0,1,0,0,0,
2014-03-17T13:45:00,1,1,57.00,57.16,0,54.84,9445.22,0,1,0,0,0,
