FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-17T14:00:00,1,1,57.00,57.57,0,55.73,9637.00,0,1,0,0,0,
2014-03-17T14:15:00,1,1,57.00,57.37,0,55.34,9756.22,0,1,0,0,0,
2014-03-17T14:30:00,1,1,57.00,57.48,0,55.22,9573.80,0,1,0,0,0,
2014-03-17T14:45:00,1,1,57.00,57.43,0,54.98,10769.82,0,1,0,0,0,
2014-03-17T15:00:00,1,1,57.00,57.43,0,54.84,10330.44,0,1,0,0,0,
2014-03-17T15:15:00,1,1,57.00,57.34,0,55.51,9914.80,0,1,0,0,0,
2014-03-17T15:30:00,1,1,57.00,57.08,0,55.00,10431.60,0,1,0,0,0,
2014-03-17T15:45:00,1,1,57.00,56.90,0,54.74,10392.47,0,1,0,0,0,
2014-03-17T16:00:00,1,1,57.00,57.08,0,55.33,10347.98,0,1,0,0,0,
2014-03-17T16:15:00,1,1,57.00,57.29,0,55.11,10610.18,0,1,0,0,0,
2014-03-17T16:30:00,1,1,57.00,57.20,0,54.55,10912.69,0,1,0,0,0,
2014-03-17T16:45:00,1,1,57.00,57.29,0,55.30,10084.28,0,1,0,0,0,
2014-03-17T17:00:00,1,1,57.00,56.86,0,55.22,10505.13,0,1,0,0,0,
2014-03-17T17:15:00,0,0,57.00,58.55,0,55.90,0,0,1,0,0,0,
2014-03-17T17:30:00,0,0,57.00,59.38,0,54.63,0,0,1,0,0,0,
2014-03-17T17:45:00,0,0,57.00,59.50,0,53.66,0,0,1,0,0,0,
2014-03-17T18:00:00,0,0,57.00,59.55,0,52.93,0,0,1,0,0,0,
2014-03-17T18:15:00,0,0,57.00,59.60,0,52.48,0,0,1,0,0,0,
2014-03-17T18:30:00,0,0,57.00,59.61,0,51.66,0,0,1,0,0,0,
2014-03-17T18:45:00,0,0,57.00,59.60,0,51.14,0,0,1,0,0,0,
2014-03-17T19:00:00,0,0,57.00,59.60,0,50.76,0,0,1,0,0,0,
2014-03-17T19:15:00,0,0,57.00,59.58,0,50.14,0,0,1,0,0,0,
2014-03-17T19:30:00,0,0,57.00,59.51,0,49.82,0,0,1,0,0,0,
2014-03-17T19:45:00,0,0,57.00,59.44,0,49.40,0,0,1,0,0,0,
2014-03-17T20:00:00,0,0,57.00,59.38,0,49.40,0,0,1,0,0,0,
2014-03-17T20:15:00,0,0,57.00,59.37,0,49.86,0,0,1,0,0,0,
2014-03-17T20:30:00,0,0,57.00,59.32,0,49.68,0,0,1,0,0,0,
2014-03-17T20:45:00,0,0,57.00,59.26,0,49.68,0,0,1,0,0,0,
2014-03-17T21:00:00,0,0,57.00,59.19,0,49.55,0,0,1,0,0,0,
2014-03-17T21:15:00,0,0,57.00,59.49,0,51.20,0,0,1,0,0,0,
2014-03-17T21:30:00,0,0,57.00,59.62,0,51.60,0,0,1,0,0,0,
2014-03-17T21:45:00,0,0,57.00,59.77,0,51.93,0,0,1,0,0,0,
2014-03-17T22:00:00,0,0,57.00,59.83,0,52.09,0,0,1,0,0,0,
2014-03-17T22:15:00,0,0,57.00,59.90,0,52.12,0,0,1,0,0,0,
2014-03-17T22:30:00,0,0,57.00,60.00,0,52.23,0,0,1,0,0,0,
2014-03-17T22:45:00,0,0,57.00,60.08,0,52.32,0,0,1,0,0,0,
2014-03-17T23:00:00,0,0,57.00,62.88,100.00,93.20,0,0,1,0,0,0,
2014-03-17T23:15:00,0,0,57.00,71.46,100.00,103.28,0,0,1,0,0,0,
2014-03-17T23:30:00,0,0,57.00,78.96,100.00,106.71,0,0,1,0,0,0,
2014-03-17T23:45:00,0,0,57.00,83.94,100.00,108.67,0,0,1,0,0,0,
2014-03-18T00:00:00,0,0,57.00,88.91,100.00,110.76,0,0,1,0,0,0,
2014-03-18T00:15:00,0,0,57.00,93.00,100.00,111.82,0,0,1,0,0,0,
2014-03-18T00:30:00,0,0,57.00,96.45,100.00,112.87,0,0,1,0,0,0,
2014-03-18T00:45:00,0,0,57.00,99.46,100.00,112.99,0,0,1,0,0,0,
2014-03-18T01:00:00,0,0,57.00,102.94,100.00,113.07,0,0,1,0,0,0,
2014-03-18T01:15:00,0,0,57.00,109.00,100.00,111.25,0,0,1,0,0,0,
2014-03-18T01:30:00,0,0,57.00,112.37,100.00,109.84,0,0,1,0,0,0,
2014-03-18T01:45:00,0,0,57.00,116.22,100.00,108.89,0,0,1,0,0,0,
2014-03-18T02:00:00,0,0,57.00,118.33,100.00,107.46,0,0,1,0,0,0,
2014-03-18T02:15:00,0,0,57.00,120.41,100.00,106.40,0,0,1,0,0,0,
2014-03-18T02:30:00,0,0,57.00,123.17,100.00,104.77,0,0,1,0,0,0,
2014-03-18T02:45:00,0,0,57.00,125.39,100.00,104.09,0,0,1,0,0,0,
2014-03-18T03:00:00,0,0,57.00,127.76,100.00,102.50,0,0,1,0,0,0,
2014-03-18T03:15:00,0,0,57.00,129.43,100.00,101.19,0,0,1,0,0,0,
2014-03-18T03:30:00,0,0,57.00,130.17,100.00,102.82,0,0,1,0,0,0,
2014-03-18T03:45:00,0,0,57.00,131.64,100.00,101.41,0,0,1,0,0,0,
2014-03-18T04:00:00,0,0,57.00,131.42,100.00,100.85,0,0,1,0,0,0,
2014-03-18T04:15:00,0,0,57.00,132.63,100.00,100.01,0,0,1,0,0,0,
2014-03-18T04:30:00,0,0,57.00,134.03,100.00,98.76,0,0,1,0,0,0,
2014-03-18T04:45:00,0,0,57.00,134.05,100.00,99.87,0,0,1,0,0,0,
2014-03-18T05:00:00,0,0,57.00,134.69,100.00,98.01,0,0,1,0,0,0,
2014-03-18T05:15:00,1,1,57.00,59.25,0,56.46,33253.96,0,1,0,0,0,
2014-03-18T05:30:00,1,1,57.00,55.47,0,54.60,35710.63,0,1,0,0,0,
2014-03-18T05:45:00,1,1,57.00,55.61,0,55.09,29563.02,0,1,0,0,0,
2014-03-18T06:00:00,1,1,57.00,55.51,0,55.09,25630.25,0,1,0,0,0,
2014-03-18T06:15:00,1,1,57.00,56.39,0,55.57,20892.48,0,1,0,0,0,
2014-03-18T06:30:00,1,1,57.00,56.84,0,55.68,17454.07,0,1,0,0,0,
2014-03-18T06:45:00,1,1,57.00,56.35,0,54.77,16717.21,0,1,0,0,0,
2014-03-18T07:00:00,1,1,57.00,57.24,0,55.38,14109.17,0,1,0,0,0,
2014-03-18T07:15:00,1,1,57.00,57.26,0,55.39,13213.86,0,1,0,0,0,
2014-03-18T07:30:00,1,1,57.00,57.21,0,55.62,11671.82,0,1,0,0,0,
2014-03-18T07:45:00,1,1,57.00,56.60,0,55.04,11142.61,0,1,0,0,0,
2014-03-18T08:00:00,1,1,57.00,56.67,0,55.17,10461.69,0,1,0,0,0,
2014-03-18T08:15:00,1,1,57.00,56.49,0,54.72,9690.89,0,1,0,0,0,
2014-03-18T08:30:00,1,1,57.00,56.56,0,54.57,11963.06,0,1,0,0,0,
2014-03-18T08:45:00,1,1,57.00,56.66,0,55.70,11662.24,0,1,0,0,0,
2014-03-18T09:00:00,1,1,57.00,57.13,0,55.45,11939.32,0,1,0,0,0,
2014-03-18T09:15:00,1,1,57.00,57.13,0,55.28,12185.63,0,1,0,0,0,
2014-03-18T09:30:00,1,1,57.00,57.15,0,54.83,11674.25,0,1,0,0,0,
2014-03-18T09:45:00,1,1,57.00,56.57,0,54.89,12138.62,0,1,0,0,0,
2014-03-18T10:00:00,1,1,57.00,56.87,0,54.78,11401.76,0,1,0,0,0,
2014-03-18T10:15:00,1,1,57.00,57.00,0,55.40,12166.06,0,1,0,0,0,
2014-03-18T10:30:00,1,1,57.00,57.16,0,54.93,12331.63,0,1,0,0,0,
2014-03-18T10:45:00,1,1,57.00,57.02,0,55.40,11965.42,0,1,0,0,0,
2014-03-18T11:00:00,1,1,57.00,56.86,0,55.37,12287.95,0,1,0,0,0,
2014-03-18T11:15:00,1,1,57.00,57.00,0,54.88,12090.38,0,1,0,0,0,
2014-03-18T11:30:00,1,1,57.00,57.15,0,55.28,11921.37,0,1,0,0,0,
2014-03-18T11:45:00,1,1,57.00,57.42,0,55.33,12710.77,0,1,0,0,0,
2014-03-18T12:00:00,1,1,57.00,56.90,0,55.12,12307.92,0,1,0,0,0,
2014-03-18T12:15:00,1,1,57.00,56.58,0,54.48,12444.60,0,1,0,0,0,
2014-03-18T12:30:00,1,1,57.00,56.57,0,54.66,12342.35,0,1,0,0,0,
2014-03-18T12:45:00,1,1,57.00,57.06,0,55.12,12370.12,0,1,0,0,0,
2014-03-18T13:00:00,1,1,57.00,57.18,0,55.34,13255.38,0,1,0,0,0,
2014-03-18T13:15:00,1,1,57.00,56.76,0,55.34,12196.53,0,1,0,0,0,
2014-03-18T13:30:00,1,1,57.00,56.85,0,55.72,12250.66,0,1,0,0,0,
2014-03-18T13:45:00,1,1,57.00,56.82,0,54.97,12663.42,0,1,0,0,0,
2014-03-18T14:00:00,1,1,57.00,56.36,0,54.47,12195.59,0,1,0,0,0,
2014-03-18T14:15:00,1,1,57.00,56.77,0,55.30,12068.13,0,1,0,0,0,
2014-03-18T14:30:00,1,1,57.00,56.97,0,55.12,11414.36,0,1,0,0,0,
2014-03-18T14:45:00,1,1,57.00,56.83,0,54.75,11915.98,0,1,0,0,0,
2014-03-18T15:00:00,1,1,57.00,56.99,0,55.01,10386.68,0,1,0,0,0,
2014-03-18T15:15:00,1,1,57.00,56.48,0,54.67,10993.09,0,1,0,0,0,
2014-03-18T15:30:00,1,1,57.00,56.43,0,54.75,10835.94,0,1,0,0,0,
2014-03-18T15:45:00,1,1,57.00,56.61,0,54.99,10637.39,0,1,0,0,0,
2014-03-18T16:00:00,1,1,57.00,56.65,0,55.16,10636.72,0,1,0,0,0,
2014-03-18T16:15:00,1,1,57.00,56.79,0,54.92,10290.18,0,1,0,0,0,
2014-03-18T16:30:00,1,1,57.00,56.64,0,54.99,10438.47,0,1,0,0,0,
2014-03-18T16:45:00,1,1,57.00,56.39,0,54.56,10474.34,0,1,0,0,0,
2014-03-18T17:00:00,1,1,57.00,56.43,0,54.72,10386.86,0,1,0,0,0,
2014-03-18T17:15:00,0,0,57.00,58.67,0,56.68,0,0,1,0,0,0,
2014-03-18T17:30:00,0,0,57.00,59.62,0,56.33,0,0,1,0,0,0,
2014-03-18T17:45:00,0,0,57.00,59.73,0,55.78,0,0,1,0,0,0,
2014-03-18T18:00:00,0,0,57.00,59.68,0,55.11,0,0,1,0,0,0,
2014-03-18T18:15:00,0,0,57.00,59.50,0,54.35,0,0,1,0,0,0,
2014-03-18T18:30:00,0,0,57.00,59.33,0,53.64,0,0,1,0,0,0,
2014-03-18T18:45:00,0,0,57.00,59.19,0,53.08,0,0,1,0,0,0,
2014-03-18T19:00:00,0,0,57.00,58.99,0,52.57,0,0,1,0,0,0,
2014-03-18T19:15:00,0,0,57.00,58.73,0,52.12,0,0,1,0,0,0,
2014-03-18T19:30:00,0,0,57.00,58.56,0,51.66,0,0,1,0,0,0,
2014-03-18T19:45:00,0,0,57.00,58.36,0,51.36,0,0,1,0,0,0,
2014-03-18T20:00:00,0,0,57.00,58.12,0,50.94,0,0,1,0,0,0,
2014-03-18T20:15:00,0,0,57.00,57.91,0,50.59,0,0,1,0,0,0,
2014-03-18T20:30:00,0,0,57.00,57.79,0,50.48,0,0,1,0,0,0,
2014-03-18T20:45:00,0,0,57.00,57.62,0,50.37,0,0,1,0,0,0,
2014-03-18T21:00:00,0,0,57.00,57.58,0,50.44,0,0,1,0,0,0,
2014-03-18T21:15:00,0,0,57.00,58.35,0,51.58,0,0,1,0,0,0,
2014-03-18T21:30:00,0,0,57.00,58.46,0,52.11,0,0,1,0,0,0,
2014-03-18T21:45:00,0,0,57.00,58.60,0,52.36,0,0,1,0,0,0,
2014-03-18T22:00:00,0,0,57.00,58.46,0,52.36,0,0,1,0,0,0,
2014-03-18T22:15:00,0,0,57.00,58.46,0,52.43,0,0,1,0,0,0,
2014-03-18T22:30:00,0,0,57.00,58.60,0,52.53,0,0,1,0,0,0,
2014-03-18T22:45:00,0,0,57.00,58.54,0,52.53,0,0,1,0,0,0,
2014-03-18T23:00:00,0,0,57.00,58.51,0,52.49,0,0,1,0,0,0,
2014-03-18T23:15:00,0,0,57.00,58.50,0,52.49,0,0,1,0,0,0,
2014-03-18T23:30:00,0,0,57.00,58.52,0,52.49,0,0,1,0,0,0,
2014-03-18T23:45:00,0,0,57.00,58.53,0,52.49,0,0,1,0,0,0,
2014-03-19T00:00:00,0,0,57.00,58.57,0,52.49,0,0,1,0,0,0,
2014-03-19T00:15:00,0,0,57.00,58.63,0,52.50,0,0,1,0,0,0,
2014-03-19T00:30:00,0,0,57.00,58.62,0,52.49,0,0,1,0,0,0,
2014-03-19T00:45:00,0,0,57.00,58.56,0,52.48,0,0,1,0,0,0,
2014-03-19T01:00:00,0,0,57.00,58.54,0,52.45,0,0,1,0,0,0,
2014-03-19T01:15:00,0,0,57.00,58.54,0,52.47,0,0,1,0,0,0,
2014-03-19T01:30:00,0,0,57.00,58.53,0,52.48,0,0,1,0,0,0,
2014-03-19T01:45:00,0,0,57.00,58.57,0,52.50,0,0,1,0,0,0,
2014-03-19T02:00:00,0,0,57.00,58.56,0,52.50,0,0,1,0,0,0,
2014-03-19T02:15:00,0,0,57.00,58.53,0,52.49,0,0,1,0,0,0,
2014-03-19T02:30:00,0,0,57.00,58.54,0,52.57,0,0,1,0,0,0,
2014-03-19T02:45:00,0,0,57.00,58.50,0,52.51,0,0,1,0,0,0,
2014-03-19T03:00:00,0,0,57.00,58.50,0,52.50,0,0,1,0,0,0,
2014-03-19T03:15:00,0,0,57.00,58.50,0,52.50,0,0,1,0,0,0,
2014-03-19T03:30:00,0,0,57.00,58.44,0,52.38,0,0,1,0,0,0,
2014-03-19T03:45:00,0,0,57.00,58.43,0,52.31,0,0,1,0,0,0,
2014-03-19T04:00:00,0,0,57.00,58.41,0,52.25,0,0,1,0,0,0,
2014-03-19T04:15:00,0,0,57.00,58.37,0,52.18,0,0,1,0,0,0,
2014-03-19T04:30:00,0,0,57.00,58.36,0,52.14,0,0,1,0,0,0,
2014-03-19T04:45:00,0,0,57.00,58.33,0,52.12,0,0,1,0,0,0,
2014-03-19T05:00:00,0,0,57.00,58.31,0,52.11,0,0,1,0,0,0,
2014-03-19T05:15:00,1,1,57.00,59.89,0,59.33,32959.35,0,1,0,0,0,
2014-03-19T05:30:00,1,1,57.00,56.58,0,56.18,34397.95,0,1,0,0,0,
2014-03-19T05:45:00,1,1,57.00,55.68,0,55.28,31125.46,0,1,0,0,0,
2014-03-19T06:00:00,1,1,57.00,55.30,0,55.01,26118.70,0,1,0,0,0,
2014-03-19T06:15:00,1,1,57.00,55.69,0,55.18,22454.78,0,1,0,0,0,
2014-03-19T06:30:00,1,1,57.00,56.16,0,54.89,18987.17,0,1,0,0,0,
2014-03-19T06:45:00,1,1,57.00,56.73,0,55.03,16216.38,0,1,0,0,0,
2014-03-19T07:00:00,1,1,57.00,56.61,0,55.16,14732.10,0,1,0,0,0,
2014-03-19T07:15:00,1,1,57.00,56.76,0,55.25,13270.69,0,1,0,0,0,
2014-03-19T07:30:00,1,1,57.00,56.56,0,55.13,11522.83,0,1,0,0,0,
2014-03-19T07:45:00,1,1,57.00,56.86,0,55.41,10700.75,0,1,0,0,0,
2014-03-19T08:00:00,1,1,57.00,56.60,0,54.55,10632.56,0,1,0,0,0,
2014-03-19T08:15:00,1,1,57.00,64.04,0,62.15,10201.62,0,1,0,0,0,
2014-03-19T08:30:00,1,1,57.00,58.55,0,56.17,12482.88,0,1,0,0,0,
2014-03-19T08:45:00,1,1,57.00,56.61,0,54.75,12479.57,0,1,0,0,0,
2014-03-19T09:00:00,1,1,57.00,56.55,0,55.49,11673.87,0,1,0,0,0,
2014-03-19T09:15:00,1,1,57.00,56.84,0,55.29,13447.24,0,1,0,0,0,
2014-03-19T09:30:00,1,1,57.00,56.09,0,54.58,14490.90,0,1,0,0,0,
2014-03-19T09:45:00,1,1,57.00,56.28,0,54.73,14316.79,0,1,0,0,0,
2014-03-19T10:00:00,1,1,57.00,56.53,0,55.19,13242.40,0,1,0,0,0,
2014-03-19T10:15:00,1,1,57.00,56.68,0,54.95,13570.50,0,1,0,0,0,
2014-03-19T10:30:00,1,1,57.00,56.77,0,55.00,12605.59,0,1,0,0,0,
2014-03-19T10:45:00,1,1,57.00,56.63,0,54.54,11937.83,0,1,0,0,0,
2014-03-19T11:00:00,1,1,57.00,56.41,0,54.96,11343.31,0,1,0,0,0,
2014-03-19T11:15:00,1,1,57.00,56.81,0,54.58,10447.25,0,1,0,0,0,
2014-03-19T11:30:00,1,1,57.00,55.77,0,55.08,10354.19,0,1,0,0,0,
2014-03-19T11:45:00,1,1,57.00,56.63,0,54.41,9901.46,0,1,0,0,0,
2014-03-19T12:00:00,1,1,57.00,56.87,0,55.03,10293.34,0,1,0,0,0,
2014-03-19T12:15:00,1,1,57.00,56.72,0,55.35,8712.24,0,1,0,0,0,
2014-03-19T12:30:00,1,1,57.00,56.52,0,55.04,9713.57,0,1,0,0,0,
2014-03-19T12:45:00,1,1,57.00,58.64,0,64.59,10306.29,0,1,0,0,0,
2014-03-19T13:00:00,1,1,57.00,60.49,0,58.59,9982.42,0,1,0,0,0,
2014-03-19T13:15:00,1,1,57.00,57.42,0,55.82,10944.36,0,1,0,0,0,
2014-03-19T13:30:00,1,1,57.00,56.46,0,54.57,9841.26,0,1,0,0,0,
2014-03-19T13:45:00,1,1,57.00,56.87,0,55.18,9621.02,0,1,0,0,0,
2014-03-19T14:00:00,1,1,57.00,56.57,0,55.52,9555.30,0,1,0,0,0,
2014-03-19T14:15:00,1,1,57.00,56.06,0,54.58,9676.33,0,1,0,0,0,
2014-03-19T14:30:00,1,1,57.00,56.57,0,54.21,9444.75,0,1,0,0,0,
2014-03-19T14:45:00,1,1,57.00,56.29,0,54.78,9208.83,0,1,0,0,0,
2014-03-19T15:00:00,1,1,57.00,57.10,0,56.63,8529.65,0,1,0,0,0,
2014-03-19T15:15:00,1,1,57.00,56.24,0,55.12,10372.26,0,1,0,0,0,
2014-03-19T15:30:00,1,1,57.00,57.00,0,55.54,9048.79,0,1,0,0,0,
2014-03-19T15:45:00,1,1,57.00,57.01,0,55.20,8466.95,0,1,0,0,0,
2014-03-19T16:00:00,1,1,57.00,56.65,0,55.81,7636.46,0,1,0,0,0,
2014-03-19T16:15:00,1,1,57.00,56.76,0,56.19,8339.72,0,1,0,0,0,
2014-03-19T16:30:00,1,1,57.00,57.17,0,55.92,7412.38,0,1,0,0,0,
2014-03-19T16:45:00,1,1,57.00,56.55,0,54.52,8273.25,0,1,0,0,0,
2014-03-19T17:00:00,1,1,57.00,56.44,0,54.50,8264.93,0,1,0,0,0,
2014-03-19T17:15:00,0,0,57.00,57.79,0,54.79,0,0,1,0,0,0,
2014-03-19T17:30:00,0,0,57.00,57.96,0,52.58,0,0,1,0,0,0,
2014-03-19T17:45:00,0,0,57.00,57.71,0,50.75,0,0,1,0,0,0,
2014-03-19T18:00:00,0,0,57.00,57.33,0,49.19,0,0,1,0,0,0,
2014-03-19T18:15:00,0,0,57.00,56.97,0,48.24,0,0,1,0,0,0,
2014-03-19T18:30:00,0,0,57.00,56.64,0,48.22,0,0,1,0,0,0,
2014-03-19T18:45:00,0,0,57.00,56.26,0,47.60,0,0,1,0,0,0,
2014-03-19T19:00:00,0,0,57.00,55.83,0,47.03,0,0,1,0,0,0,
2014-03-19T19:15:00,0,0,57.00,55.49,0,46.75,0,0,1,0,0,0,
2014-03-19T19:30:00,0,0,57.00,55.22,0,46.78,0,0,1,0,0,0,
2014-03-19T19:45:00,0,0,57.00,54.93,0,46.53,0,0,1,0,0,0,
2014-03-19T20:00:00,0,0,57.00,54.73,0,46.38,0,0,1,0,0,0,
2014-03-19T20:15:00,0,0,57.00,54.50,0,46.21,0,0,1,0,0,0,
2014-03-19T20:30:00,0,0,57.00,54.89,0,50.54,0,0,1,0,0,0,
2014-03-19T20:45:00,0,0,57.00,55.33,0,51.29,0,0,1,0,0,0,
2014-03-19T21:00:00,0,0,57.00,55.78,0,50.65,0,0,1,0,0,0,
2014-03-19T21:15:00,0,0,57.00,56.42,0,52.59,0,0,1,0,0,0,
2014-03-19T21:30:00,0,0,57.00,56.99,0,53.26,0,0,1,0,0,0,
2014-03-19T21:45:00,0,0,57.00,57.44,0,53.28,0,0,1,0,0,0,
2014-03-19T22:00:00,0,0,57.00,57.80,0,53.40,0,0,1,0,0,0,
2014-03-19T22:15:00,0,0,57.00,58.14,0,53.26,0,0,1,0,0,0,
2014-03-19T22:30:00,0,0,57.00,58.42,0,53.30,0,0,1,0,0,0,
2014-03-19T22:45:00,0,0,57.00,58.66,0,53.26,0,0,1,0,0,0,
2014-03-19T23:00:00,0,0,57.00,58.87,0,53.38,0,0,1,0,0,0,
2014-03-19T23:15:00,0,0,57.00,59.12,0,53.41,0,0,1,0,0,0,
2014-03-19T23:30:00,0,0,57.00,59.31,0,53.34,0,0,1,0,0,0,
2014-03-19T23:45:00,0,0,57.00,59.47,0,53.14,0,0,1,0,0,0,
2014-03-20T00:00:00,0,0,57.00,59.62,0,52.86,0,0,1,0,0,0,
2014-03-20T00:15:00,0,0,57.00,59.76,0,53.11,0,0,1,0,0,0,
2014-03-20T00:30:00,0,0,57.00,59.87,0,52.91,0,0,1,0,0,0,
2014-03-20T00:45:00,0,0,57.00,59.95,0,52.91,0,0,1,0,0,0,
2014-03-20T01:00:00,0,0,57.00,60.00,0,52.80,0,0,1,0,0,0,
2014-03-20T01:15:00,0,0,57.00,60.07,0,52.91,0,0,1,0,0,0,
2014-03-20T01:30:00,0,0,57.00,60.19,0,53.07,0,0,1,0,0,0,
2014-03-20T01:45:00,0,0,57.00,60.28,0,53.25,0,0,1,0,0,0,
2014-03-20T02:00:00,0,0,57.00,60.38,0,53.29,0,0,1,0,0,0,
2014-03-20T02:15:00,0,0,57.00,60.48,0,53.39,0,0,1,0,0,0,
2014-03-20T02:30:00,0,0,57.00,60.58,0,53.35,0,0,1,0,0,0,
2014-03-20T02:45:00,0,0,57.00,60.64,0,53.36,0,0,1,0,0,0,
2014-03-20T03:00:00,0,0,57.00,60.69,0,53.37,0,0,1,0,0,0,
2014-03-20T03:15:00,0,0,57.00,60.75,0,53.40,0,0,1,0,0,0,
2014-03-20T03:30:00,0,0,57.00,60.82,0,53.41,0,0,1,0,0,0,
2014-03-20T03:45:00,0,0,57.00,60.85,0,53.26,0,0,1,0,0,0,
2014-03-20T04:00:00,0,0,57.00,60.87,0,53.20,0,0,1,0,0,0,
2014-03-20T04:15:00,0,0,57.00,60.98,100.00,63.40,0,0,1,0,0,0,
2014-03-20T04:30:00,0,0,57.00,66.54,100.00,99.23,0,0,1,0,0,0,
2014-03-20T04:45:00,0,0,57.00,74.83,100.00,104.68,0,0,1,0,0,0,
2014-03-20T05:00:00,0,0,57.00,81.17,100.00,107.56,0,0,1,0,0,0,
2014-03-20T05:15:00,1,1,57.00,60.49,0,58.15,29602.30,0,1,0,0,0,
2014-03-20T05:30:00,1,1,57.00,56.41,0,55.70,28655.49,0,1,0,0,0,
2014-03-20T05:45:00,1,1,57.00,55.75,0,55.06,23495.78,0,1,0,0,0,
2014-03-20T06:00:00,1,1,57.00,56.49,0,55.45,19243.36,0,1,0,0,0,
2014-03-20T06:15:00,1,1,57.00,56.78,0,55.31,16254.27,0,1,0,0,0,
2014-03-20T06:30:00,1,1,57.00,57.02,0,55.38,13811.33,0,1,0,0,0,
2014-03-20T06:45:00,1,1,57.00,56.81,0,55.22,12063.45,0,1,0,0,0,
2014-03-20T07:00:00,1,1,57.00,56.41,0,55.40,10581.18,0,1,0,0,0,
2014-03-20T07:15:00,1,1,57.00,56.71,0,55.53,9085.96,0,1,0,0,0,
2014-03-20T07:30:00,1,1,57.00,56.85,0,55.11,8809.37,0,1,0,0,0,
2014-03-20T07:45:00,1,1,57.00,56.83,0,54.65,9645.50,0,1,0,0,0,
2014-03-20T08:00:00,1,1,57.00,57.04,0,54.80,8895.82,0,1,0,0,0,
2014-03-20T08:15:00,1,1,57.00,56.83,0,54.95,9884.22,0,1,0,0,0,
2014-03-20T08:30:00,1,1,57.00,56.63,0,55.11,9901.23,0,1,0,0,0,
2014-03-20T08:45:00,1,1,57.00,56.96,0,55.01,10590.27,0,1,0,0,0,
2014-03-20T09:00:00,1,1,57.00,56.86,0,54.83,10549.93,0,1,0,0,0,
2014-03-20T09:15:00,1,1,57.00,56.64,0,54.99,10665.28,0,1,0,0,0,
2014-03-20T09:30:00,1,1,57.00,56.42,0,54.78,10676.21,0,1,0,0,0,
2014-03-20T09:45:00,1,1,57.00,56.78,0,55.00,10792.99,0,1,0,0,0,
2014-03-20T10:00:00,1,1,57.00,56.73,0,55.18,10974.29,0,1,0,0,0,
2014-03-20T10:15:00,1,1,57.00,56.71,0,54.91,11354.77,0,1,0,0,0,
2014-03-20T10:30:00,1,1,57.00,57.06,0,55.53,10666.96,0,1,0,0,0,
2014-03-20T10:45:00,1,1,57.00,56.88,0,54.61,11711.06,0,1,0,0,0,
2014-03-20T11:00:00,1,1,57.00,57.02,0,55.35,11425.96,0,1,0,0,0,
2014-03-20T11:15:00,1,1,57.00,56.88,0,55.16,11923.55,0,1,0,0,0,
2014-03-20T11:30:00,1,1,57.00,56.18,0,54.27,12117.82,0,1,0,0,0,
2014-03-20T11:45:00,1,1,57.00,56.65,0,54.81,11681.47,0,1,0,0,0,
2014-03-20T12:00:00,1,1,57.00,56.85,0,55.39,10882.67,0,1,0,0,0,
2014-03-20T12:15:00,1,1,57.00,56.93,0,55.45,11283.54,0,1,0,0,0,
2014-03-20T12:30:00,1,1,57.00,56.67,0,55.79,11088.43,0,1,0,0,0,
2014-03-20T12:45:00,1,1,57.00,56.81,0,54.97,10323.16,0,1,0,0,0,
2014-03-20T13:00:00,1,1,57.00,56.28,0,54.98,10084.18,0,1,0,0,0,
2014-03-20T13:15:00,1,1,57.00,56.59,0,55.29,10169.55,0,1,0,0,0,
2014-03-20T13:30:00,1,1,57.00,56.90,0,55.08,9826.41,0,1,0,0,0,
2014-03-20T13:45:00,1,1,57.00,56.42,0,55.01,9761.94,0,1,0,0,0,
2014-03-20T14:00:00,1,1,57.00,56.60,0,55.12,9465.15,0,1,0,0,0,
2014-03-20T14:15:00,1,1,57.00,56.86,0,55.03,10264.14,0,1,0,0,0,
2014-03-20T14:30:00,1,1,57.00,56.52,0,55.04,10371.24,0,1,0,0,0,
2014-03-20T14:45:00,1,1,57.00,56.49,0,54.59,10730.88,0,1,0,0,0,
2014-03-20T15:00:00,1,1,57.00,56.79,0,54.78,10226.71,0,1,0,0,0,
2014-03-20T15:15:00,1,1,57.00,56.80,0,55.02,9873.60,0,1,0,0,0,
2014-03-20T15:30:00,1,1,57.00,56.80,0,54.88,9592.14,0,1,0,0,0,
2014-03-20T15:45:00,1,1,57.00,56.50,0,54.73,9937.32,0,1,0,0,0,
2014-03-20T16:00:00,1,1,57.00,56.55,0,54.85,9513.86,0,1,0,0,0,
2014-03-20T16:15:00,1,1,57.00,57.16,0,55.35,9264.32,0,1,0,0,0,
2014-03-20T16:30:00,1,1,57.00,56.74,0,54.83,8989.11,0,1,0,0,0,
2014-03-20T16:45:00,1,1,57.00,56.89,0,55.19,8921.05,0,1,0,0,0,
2014-03-20T17:00:00,1,1,57.00,56.67,0,54.89,8671.85,0,1,0,0,0,
2014-03-20T17:15:00,0,0,57.00,58.32,0,55.94,0,0,1,0,0,0,
2014-03-20T17:30:00,0,0,57.00,58.85,0,54.75,0,0,1,0,0,0,
2014-03-20T17:45:00,0,0,57.00,58.77,0,53.75,0,0,1,0,0,0,
2014-03-20T18:00:00,0,0,57.00,58.58,0,52.77,0,0,1,0,0,0,
2014-03-20T18:15:00,0,0,57.00,58.31,0,51.81,0,0,1,0,0,0,
2014-03-20T18:30:00,0,0,57.00,57.90,0,50.68,0,0,1,0,0,0,
2014-03-20T18:45:00,0,0,57.00,57.57,0,49.88,0,0,1,0,0,0,
2014-03-20T19:00:00,0,0,57.00,57.26,0,49.44,0,0,1,0,0,0,
2014-03-20T19:15:00,0,0,57.00,56.95,0,48.85,0,0,1,0,0,0,
2014-03-20T19:30:00,0,0,57.00,56.58,0,48.06,0,0,1,0,0,0,
2014-03-20T19:45:00,0,0,57.00,56.20,0,47.29,0,0,1,0,0,0,
2014-03-20T20:00:00,0,0,57.00,55.80,0,46.75,0,0,1,0,0,0,
2014-03-20T20:15:00,0,0,57.00,55.96,0,50.94,0,0,1,0,0,0,
2014-03-20T20:30:00,0,0,57.00,56.42,0,51.81,0,0,1,0,0,0,
2014-03-20T20:45:00,0,0,57.00,56.69,0,51.12,0,0,1,0,0,0,
2014-03-20T21:00:00,0,0,57.00,56.99,0,50.51,0,0,1,0,0,0,
2014-03-20T21:15:00,0,0,57.00,57.48,0,51.90,0,0,1,0,0,0,
2014-03-20T21:30:00,0,0,57.00,57.79,0,52.13,0,0,1,0,0,0,
2014-03-20T21:45:00,0,0,57.00,58.05,0,52.18,0,0,1,0,0,0,
2014-03-20T22:00:00,0,0,57.00,58.25,0,52.06,0,0,1,0,0,0,
2014-03-20T22:15:00,0,0,57.00,58.36,0,51.84,0,0,1,0,0,0,
2014-03-20T22:30:00,0,0,57.00,58.53,0,51.70,0,0,1,0,0,0,
2014-03-20T22:45:00,0,0,57.00,58.67,0,51.68,0,0,1,0,0,0,
2014-03-20T23:00:00,0,0,57.00,58.73,0,51.40,0,0,1,0,0,0,
2014-03-20T23:15:00,0,0,57.00,58.83,0,51.62,0,0,1,0,0,0,
2014-03-20T23:30:00,0,0,57.00,58.92,0,51.70,0,0,1,0,0,0,
2014-03-20T23:45:00,0,0,57.00,59.05,0,51.89,0,0,1,0,0,0,
2014-03-21T00:00:00,0,0,57.00,59.13,0,51.95,0,0,1,0,0,0,
2014-03-21T00:15:00,0,0,57.00,59.25,0,52.10,0,0,1,0,0,0,
2014-03-21T00:30:00,0,0,57.00,59.36,0,52.27,0,0,1,0,0,0,
2014-03-21T00:45:00,0,0,57.00,59.44,0,52.44,0,0,1,0,0,0,
2014-03-21T01:00:00,0,0,57.00,59.58,0,52.70,0,0,1,0,0,0,
2014-03-21T01:15:00,0,0,57.00,59.70,0,52.87,0,0,1,0,0,0,
2014-03-21T01:30:00,0,0,57.00,59.84,0,53.15,0,0,1,0,0,0,
2014-03-21T01:45:00,0,0,57.00,59.97,0,53.44,0,0,1,0,0,0,
2014-03-21T02:00:00,0,0,57.00,60.11,0,53.64,0,0,1,0,0,0,
2014-03-21T02:15:00,0,0,57.00,60.26,0,53.90,0,0,1,0,0,0,
2014-03-21T02:30:00,0,0,57.00,60.40,0,54.00,0,0,1,0,0,0,
2014-03-21T02:45:00,0,0,57.00,60.55,0,54.06,0,0,1,0,0,0,
2014-03-21T03:00:00,0,0,57.00,60.63,0,54.06,0,0,1,0,0,0,
2014-03-21T03:15:00,0,0,57.00,60.74,0,54.01,0,0,1,0,0,0,
2014-03-21T03:30:00,0,0,57.00,60.83,0,53.99,0,0,1,0,0,0,
2014-03-21T03:45:00,0,0,57.00,60.88,0,53.81,0,0,1,0,0,0,
2014-03-21T04:00:00,0,0,57.00,60.93,0,53.64,0,0,1,0,0,0,
2014-03-21T04:15:00,0,0,57.00,60.95,0,53.42,0,0,1,0,0,0,
2014-03-21T04:30:00,0,0,57.00,60.97,0,53.24,0,0,1,0,0,0,
2014-03-21T04:45:00,0,0,57.00,60.96,0,53.50,0,0,1,0,0,0,
2014-03-21T05:00:00,0,0,57.00,60.95,0,52.88,0,0,1,0,0,0,
2014-03-21T05:15:00,1,1,57.00,61.81,0,58.92,31806.68,0,1,0,0,0,
2014-03-21T05:30:00,1,1,57.00,56.08,0,55.53,30334.02,0,1,0,0,0,
2014-03-21T05:45:00,1,1,57.00,55.58,0,55.30,24273.35,0,1,0,0,0,
2014-03-21T06:00:00,1,1,57.00,56.20,0,55.15,19246.73,0,1,0,0,0,
2014-03-21T06:15:00,1,1,57.00,56.76,0,55.22,15301.90,0,1,0,0,0,
2014-03-21T06:30:00,1,1,57.00,57.14,0,55.15,13419.92,0,1,0,0,0,
2014-03-21T06:45:00,1,1,57.00,57.20,0,55.73,12211.35,0,1,0,0,0,
2014-03-21T07:00:00,1,1,57.00,56.51,0,55.20,11876.33,0,1,0,0,0,
2014-03-21T07:15:00,1,1,57.00,56.68,0,55.60,10979.80,0,1,0,0,0,
2014-03-21T07:30:00,1,1,57.00,56.68,0,55.60,10979.80,0,1,0,0,0,
2014-03-21T07:45:00,1,1,57.00,56.56,0,55.49,10112.12,0,1,0,0,0,
2014-03-21T08:00:00,1,1,57.00,56.56,0,55.49,10112.12,0,1,0,0,0,
2014-03-21T08:15:00,1,1,57.00,56.53,0,54.91,10965.76,0,1,0,0,0,
2014-03-21T08:30:00,1,1,57.00,56.53,0,54.91,10965.76,0,1,0,0,0,
2014-03-21T08:45:00,1,1,57.00,56.53,0,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:00:00,1,1,57.00,56.53,0,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:15:00,1,1,57.00,56.53,0,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:30:00,1,1,57.00,56.53,0,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:45:00,1,1,57.00,56.97,0,55.11,10357.57,0,1,0,0,0,
2014-03-21T10:00:00,1,1,57.00,56.97,0,55.11,10357.57,0,1,0,0,0,
2014-03-21T10:15:00,1,1,57.00,57.80,0,55.10,10586.69,0,1,0,0,0,
2014-03-21T10:30:00,1,1,57.00,57.80,0,55.10,10586.69,0,1,0,0,0,
2014-03-21T10:45:00,1,1,57.00,57.80,0,55.10,10586.69,0,1,0,0,0,
2014-03-21T11:00:00,1,1,57.00,57.10,0,55.30,10270.45,0,1,0,0,0,
2014-03-21T11:15:00,1,1,57.00,57.10,0,55.30,10270.45,0,1,0,0,0,
2014-03-21T11:30:00,1,1,57.00,57.10,0,55.30,10270.45,0,1,0,0,0,
2014-03-21T11:45:00,1,1,57.00,56.99,0,55.90,10064.11,0,1,0,0,0,
2014-03-21T12:00:00,1,1,57.00,56.99,0,55.90,10064.11,0,1,0,0,0,
2014-03-21T12:15:00,1,1,57.00,56.86,0,55.20,9559.50,0,1,0,0,0,
2014-03-21T12:30:00,1,1,57.00,56.86,0,55.20,9559.50,0,1,0,0,0,
2014-03-21T12:45:00,1,1,57.00,56.86,0,55.20,9559.50,0,1,0,0,0,
2014-03-21T13:00:00,1,1,57.00,57.27,0,55.29,8907.82,0,1,0,0,0,
2014-03-21T13:15:00,1,1,57.00,57.27,0,55.29,8907.82,0,1,0,0,0,
2014-03-21T13:30:00,1,1,57.00,57.27,0,55.29,8907.82,0,1,0,0,0,
2014-03-21T13:45:00,1,1,57.00,57.27,0,55.29,8907.82,0,1,0,0,0,
2014-03-21T14:00:00,1,1,57.00,57.27,0,55.29,8907.82,0,1,0,0,0,
2014-03-21T14:15:00,1,1,57.00,57.21,0,54.94,7456.69,0,1,0,0,0,
2014-03-21T14:30:00,1,1,57.00,57.21,0,54.94,7456.69,0,1,0,0,0,
2014-03-21T14:45:00,1,1,57.00,57.15,0,54.78,7337.63,0,1,0,0,0,
2014-03-21T15:00:00,1,1,57.00,57.15,0,54.78,7337.63,0,1,0,0,0,
2014-03-21T15:15:00,1,1,57.00,57.15,0,54.78,7337.63,0,1,0,0,0,
2014-03-21T15:30:00,1,1,57.00,57.15,0,54.78,7337.63,0,1,0,0,0,
2014-03-21T15:45:00,1,1,57.00,57.15,0,54.78,7337.63,0,1,0,0,0,
2014-03-21T16:00:00,1,1,57.00,57.57,0,55.56,4093.55,0,1,0,0,0,
2014-03-21T16:15:00,1,1,57.00,57.57,0,55.56,4093.55,0,1,0,0,0,
2014-03-21T16:30:00,1,1,57.00,57.78,0,55.64,4475.40,0,1,0,0,0,
2014-03-21T16:45:00,1,1,57.00,57.78,0,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:00:00,1,1,57.00,57.78,0,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:15:00,1,1,57.00,57.78,0,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:30:00,1,1,57.00,57.78,0,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:45:00,1,1,57.00,57.78,0,55.64,4475.40,0,1,0,0,0,
2014-03-21T18:00:00,0,0,57.00,60.43,0,56.94,0,0,1,0,0,0,
2014-03-21T18:15:00,0,0,57.00,60.43,0,56.94,0,0,1,0,0,0,
2014-03-21T18:30:00,0,0,57.00,60.26,0,56.50,0,0,1,0,0,0,
2014-03-21T18:45:00,0,0,57.00,60.26,0,56.50,0,0,1,0,0,0,
2014-03-21T19:00:00,0,0,57.00,60.23,0,55.64,0,0,1,0,0,0,
2014-03-21T19:15:00,0,0,57.00,60.23,0,55.64,0,0,1,0,0,0,
2014-03-21T19:30:00,0,0,57.00,60.23,0,55.64,0,0,1,0,0,0,
2014-03-21T19:45:00,0,0,57.00,59.96,0,55.00,0,0,1,0,0,0,
2014-03-21T20:00:00,0,0,57.00,59.96,0,55.00,0,0,1,0,0,0,
2014-03-21T20:15:00,0,0,57.00,59.96,0,55.00,0,0,1,0,0,0,
2014-03-21T20:30:00,0,0,57.00,59.59,0,53.95,0,0,1,0,0,0,
2014-03-21T20:45:00,0,0,57.00,59.59,0,53.95,0,0,1,0,0,0,
2014-03-21T21:00:00,0,0,57.00,59.11,0,52.96,0,0,1,0,0,0,
2014-03-21T21:15:00,0,0,57.00,59.11,0,52.96,0,0,1,0,0,0,
2014-03-21T21:30:00,0,0,57.00,59.11,0,52.96,0,0,1,0,0,0,
2014-03-21T21:45:00,0,0,57.00,59.11,0,52.96,0,0,1,0,0,0,
2014-03-21T22:00:00,0,0,57.00,59.11,0,52.96,0,0,1,0,0,0,
2014-03-21T22:15:00,0,0,57.00,59.11,0,52.96,0,0,1,0,0,0,
2014-03-21T22:30:00,0,0,57.00,59.10,0,53.91,0,0,1,0,0,0,
2014-03-21T22:45:00,0,0,57.00,59.10,0,53.91,0,0,1,0,0,0,
2014-03-21T23:00:00,0,0,57.00,59.10,0,53.91,0,0,1,0,0,0,
2014-03-21T23:15:00,0,0,57.00,59.10,0,53.91,0,0,1,0,0,0,
2014-03-21T23:30:00,0,0,57.00,59.10,NULL,NULL,0,NULL,0,0,0,0,
2014-03-21T23:45:00,0,0,57.00,58.31,0,52.24,0,0,1,0,0,0,
2014-03-22T00:00:00,0,0,57.00,58.31,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T00:15:00,0,0,57.00,58.31,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T00:30:00,0,0,57.00,57.87,0,51.19,0,0,1,0,0,0,
2014-03-22T00:45:00,0,0,57.00,57.87,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T01:00:00,0,0,57.00,57.39,0,50.17,0,0,1,0,0,0,
2014-03-22T01:15:00,0,0,57.00,57.39,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T01:30:00,0,0,57.00,56.97,0,49.44,0,0,1,0,0,0,
2014-03-22T01:45:00,0,0,57.00,56.97,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T02:00:00,0,0,57.00,56.97,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T02:15:00,0,0,57.00,56.97,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T02:30:00,0,0,57.00,56.97,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T02:45:00,0,0,57.00,56.97,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T03:00:00,0,0,57.00,55.84,0,48.25,0,0,1,0,0,0,
2014-03-22T03:15:00,0,0,57.00,55.84,0,48.25,0,0,1,0,0,0,
2014-03-22T03:30:00,0,0,57.00,55.84,0,48.25,0,0,1,0,0,0,
2014-03-22T03:45:00,0,0,57.00,55.57,0,48.28,0,0,1,0,0,0,
2014-03-22T04:00:00,0,0,57.00,55.57,0,48.28,0,0,1,0,0,0,
2014-03-22T04:15:00,0,0,57.00,55.57,0,48.28,0,0,1,0,0,0,
2014-03-22T04:30:00,0,0,57.00,55.57,0,48.28,0,0,1,0,0,0,
2014-03-22T04:45:00,0,0,57.00,55.57,0,48.28,0,0,1,0,0,0,
2014-03-22T05:00:00,0,0,57.00,55.57,0,48.28,0,0,1,0,0,0,
2014-03-22T05:15:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T05:30:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T05:45:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T06:00:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T06:15:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T06:30:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T06:45:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T07:00:00,0,0,57.00,55.57,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T07:15:00,0,0,57.00,54.45,0,47.48,0,0,1,0,0,0,
2014-03-22T07:30:00,0,0,57.00,54.45,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T07:45:00,0,0,57.00,54.45,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T08:00:00,0,0,57.00,54.65,0,48.29,0,0,1,0,0,0,
2014-03-22T08:15:00,0,0,57.00,54.65,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T08:30:00,0,0,57.00,54.65,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T08:45:00,0,0,57.00,54.22,0,47.57,0,0,1,0,0,0,
2014-03-22T09:00:00,0,0,57.00,54.22,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T09:15:00,0,0,57.00,54.22,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T09:30:00,0,0,57.00,54.52,0,48.09,0,0,1,0,0,0,
2014-03-22T09:45:00,0,0,57.00,54.52,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T10:00:00,0,0,57.00,54.52,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T10:15:00,0,0,57.00,54.51,0,48.21,0,0,1,0,0,0,
2014-03-22T10:30:00,0,0,57.00,54.51,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T10:45:00,0,0,57.00,54.61,0,48.64,0,0,1,0,0,0,
2014-03-22T11:00:00,0,0,57.00,54.61,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T11:15:00,0,0,57.00,54.61,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T11:30:00,0,0,57.00,54.61,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T11:45:00,0,0,57.00,54.61,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T12:00:00,0,0,57.00,54.77,0,49.04,0,0,1,0,0,0,
2014-03-22T12:15:00,0,0,57.00,54.77,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T12:30:00,0,0,57.00,54.74,0,48.75,0,0,1,0,0,0,
2014-03-22T12:45:00,0,0,57.00,54.74,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T13:00:00,0,0,57.00,54.83,0,49.00,0,0,1,0,0,0,
2014-03-22T13:15:00,0,0,57.00,54.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T13:30:00,0,0,57.00,54.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T13:45:00,0,0,57.00,54.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T14:00:00,0,0,57.00,54.98,0,49.20,0,0,1,0,0,0,
2014-03-22T14:15:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T14:30:00,0,0,57.00,54.89,0,49.11,0,0,1,0,0,0,
2014-03-22T14:45:00,0,0,57.00,54.89,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T15:00:00,0,0,57.00,54.98,0,49.41,0,0,1,0,0,0,
2014-03-22T15:15:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T15:30:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T15:45:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T16:00:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T16:15:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T16:30:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T16:45:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T17:00:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T17:15:00,0,0,57.00,54.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T17:30:00,0,0,57.00,54.23,0,46.96,0,0,1,0,0,0,
2014-03-22T17:45:00,0,0,57.00,54.23,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T18:00:00,0,0,57.00,54.23,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T18:15:00,0,0,57.00,54.90,0,46.76,0,0,1,0,0,0,
2014-03-22T18:30:00,0,0,57.00,54.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T18:45:00,0,0,57.00,54.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T19:00:00,0,0,57.00,54.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T19:15:00,0,0,57.00,54.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T19:30:00,0,0,57.00,54.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T19:45:00,0,0,57.00,55.65,0,52.90,0,0,1,0,0,0,
2014-03-22T20:00:00,0,0,57.00,55.65,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T20:15:00,0,0,57.00,56.29,0,52.45,0,0,1,0,0,0,
2014-03-22T20:30:00,0,0,57.00,56.29,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T20:45:00,0,0,57.00,56.29,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T21:00:00,0,0,57.00,56.29,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T21:15:00,0,0,57.00,56.29,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T21:30:00,0,0,57.00,57.31,0,50.72,0,0,1,0,0,0,
2014-03-22T21:45:00,0,0,57.00,57.31,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T22:00:00,0,0,57.00,57.50,0,50.12,0,0,1,0,0,0,
2014-03-22T22:15:00,0,0,57.00,57.50,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T22:30:00,0,0,57.00,57.50,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T22:45:00,0,0,57.00,57.69,0,49.69,0,0,1,0,0,0,
2014-03-22T23:00:00,0,0,57.00,57.69,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T23:15:00,0,0,57.00,57.69,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T23:30:00,0,0,57.00,57.69,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T23:45:00,0,0,57.00,57.69,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T00:00:00,0,0,57.00,87.72,100.00,104.40,0,0,1,0,0,0,
2014-03-23T00:15:00,0,0,57.00,87.72,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T00:30:00,0,0,57.00,87.72,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T00:45:00,0,0,57.00,99.63,100.00,101.78,0,0,1,0,0,0,
2014-03-23T01:00:00,0,0,57.00,99.63,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T01:15:00,0,0,57.00,99.63,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T01:30:00,0,0,57.00,99.63,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T01:45:00,0,0,57.00,99.63,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T02:00:00,0,0,57.00,121.79,100.00,94.81,0,0,1,0,0,0,
2014-03-23T02:15:00,0,0,57.00,121.79,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T02:30:00,0,0,57.00,126.86,100.00,94.72,0,0,1,0,0,0,
2014-03-23T02:45:00,0,0,57.00,126.86,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T03:00:00,0,0,57.00,126.86,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T03:15:00,0,0,57.00,126.86,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T03:30:00,0,0,57.00,126.86,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T03:45:00,0,0,57.00,134.30,100.00,91.27,0,0,1,0,0,0,
2014-03-23T04:00:00,0,0,57.00,134.30,100.00,91.27,0,0,1,0,0,0,
2014-03-23T04:15:00,0,0,57.00,134.30,100.00,91.27,0,0,1,0,0,0,
2014-03-23T04:30:00,0,0,57.00,134.30,100.00,91.27,0,0,1,0,0,0,
2014-03-23T04:45:00,0,0,57.00,134.30,100.00,91.27,0,0,1,0,0,0,
2014-03-23T05:00:00,0,0,57.00,134.30,100.00,91.27,0,0,1,0,0,0,
2014-03-23T05:15:00,0,0,57.00,134.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T05:30:00,0,0,57.00,134.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T05:45:00,0,0,57.00,134.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T06:00:00,0,0,57.00,134.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T06:15:00,0,0,57.00,136.90,100.00,89.63,0,0,1,0,0,0,
2014-03-23T06:30:00,0,0,57.00,136.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T06:45:00,0,0,57.00,136.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T07:00:00,0,0,57.00,135.67,100.00,88.42,0,0,1,0,0,0,
2014-03-23T07:15:00,0,0,57.00,135.67,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T07:30:00,0,0,57.00,135.67,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T07:45:00,0,0,57.00,135.75,100.00,90.30,0,0,1,0,0,0,
2014-03-23T08:00:00,0,0,57.00,135.75,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T08:15:00,0,0,57.00,135.75,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T08:30:00,0,0,57.00,135.75,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T08:45:00,0,0,57.00,135.75,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T09:00:00,0,0,57.00,136.29,100.00,91.27,0,0,1,0,0,0,
2014-03-23T09:15:00,0,0,57.00,136.29,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T09:30:00,0,0,57.00,136.30,100.00,92.48,0,0,1,0,0,0,
2014-03-23T09:45:00,0,0,57.00,136.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T10:00:00,0,0,57.00,136.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T10:15:00,0,0,57.00,136.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T10:30:00,0,0,57.00,136.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T10:45:00,0,0,57.00,136.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T11:00:00,0,0,57.00,136.98,100.00,92.94,0,0,1,0,0,0,
2014-03-23T11:15:00,0,0,57.00,136.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T11:30:00,0,0,57.00,136.98,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T11:45:00,0,0,57.00,137.13,100.00,92.67,0,0,1,0,0,0,
2014-03-23T12:00:00,0,0,57.00,137.13,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T12:15:00,0,0,57.00,137.13,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T12:30:00,0,0,57.00,137.30,100.00,93.87,0,0,1,0,0,0,
2014-03-23T12:45:00,0,0,57.00,137.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T13:00:00,0,0,57.00,137.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T13:15:00,0,0,57.00,137.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T13:30:00,0,0,57.00,137.30,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T13:45:00,0,0,57.00,137.70,100.00,92.11,0,0,1,0,0,0,
2014-03-23T14:00:00,0,0,57.00,137.70,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T14:15:00,0,0,57.00,137.80,100.00,93.39,0,0,1,0,0,0,
2014-03-23T14:30:00,0,0,57.00,137.80,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T14:45:00,0,0,57.00,137.80,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T15:00:00,0,0,57.00,137.80,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T15:15:00,0,0,57.00,137.80,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T15:30:00,0,0,57.00,137.70,100.00,94.65,0,0,1,0,0,0,
2014-03-23T15:45:00,0,0,57.00,137.70,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T16:00:00,0,0,57.00,137.88,100.00,92.94,0,0,1,0,0,0,
2014-03-23T16:15:00,0,0,57.00,137.88,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T16:30:00,0,0,57.00,137.88,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T16:45:00,0,0,57.00,137.88,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T17:00:00,0,0,57.00,137.88,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T17:15:00,0,0,57.00,137.88,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T17:30:00,0,0,57.00,137.88,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T17:45:00,0,0,57.00,137.65,100.00,94.24,0,0,1,0,0,0,
2014-03-23T18:00:00,0,0,57.00,137.65,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T18:15:00,0,0,57.00,138.31,100.00,93.95,0,0,1,0,0,0,
2014-03-23T18:30:00,0,0,57.00,138.31,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T18:45:00,0,0,57.00,138.31,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T19:00:00,0,0,57.00,137.90,100.00,96.06,0,0,1,0,0,0,
2014-03-23T19:15:00,0,0,57.00,137.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T19:30:00,0,0,57.00,137.90,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T19:45:00,0,0,57.00,137.88,100.00,94.95,0,0,1,0,0,0,
2014-03-23T20:00:00,0,0,57.00,137.88,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T20:15:00,0,0,57.00,137.52,100.00,95.06,0,0,1,0,0,0,
2014-03-23T20:30:00,0,0,57.00,137.52,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T20:45:00,0,0,57.00,137.52,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T21:00:00,0,0,57.00,137.72,100.00,95.28,0,0,1,0,0,0,
2014-03-23T21:15:00,0,0,57.00,137.72,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T21:30:00,0,0,57.00,137.72,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T21:45:00,0,0,57.00,137.95,100.00,95.15,0,0,1,0,0,0,
2014-03-23T22:00:00,0,0,57.00,137.95,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T22:15:00,0,0,57.00,137.83,100.00,94.57,0,0,1,0,0,0,
2014-03-23T22:30:00,0,0,57.00,137.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T22:45:00,0,0,57.00,137.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T23:00:00,0,0,57.00,137.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T23:15:00,0,0,57.00,137.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T23:30:00,0,0,57.00,137.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T23:45:00,0,0,57.00,137.83,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T00:00:00,0,0,57.00,137.85,100.00,93.88,0,0,1,0,0,0,
2014-03-24T00:15:00,0,0,57.00,137.85,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T00:30:00,0,0,57.00,138.00,100.00,94.54,0,0,1,0,0,0,
2014-03-24T00:45:00,0,0,57.00,138.00,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T01:00:00,0,0,57.00,138.00,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T01:15:00,0,0,57.00,137.13,100.00,94.25,0,0,1,0,0,0,
2014-03-24T01:30:00,0,0,57.00,137.13,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T01:45:00,0,0,57.00,137.10,100.00,92.26,0,0,1,0,0,0,
2014-03-24T02:00:00,0,0,57.00,137.10,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T02:15:00,0,0,57.00,137.78,100.00,93.86,0,0,1,0,0,0,
2014-03-24T02:30:00,0,0,57.00,137.78,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T02:45:00,0,0,57.00,137.78,NULL,NULL,0,NULL,0,0,0,0,
2014-03-24T03:00:00,0,0,57.00,137.78,100.00,92.95,0,0,1,0,0,0,
2014-03-24T03:15:00,0,0,57.00,137.78,100.00,93.86,0,0,1,0,0,0,
2014-03-24T03:30:00,0,0,57.00,137.37,100.00,93.60,0,0,1,0,0,0,
2014-03-24T03:45:00,0,0,57.00,137.37,100.00,93.60,0,0,1,0,0,0,
2014-03-24T04:00:00,0,0,57.00,137.92,100.00,93.73,0,0,1,0,0,0,
2014-03-24T04:15:00,0,0,57.00,137.92,100.00,93.73,0,0,1,0,0,0,
2014-03-24T04:30:00,0,0,57.00,137.92,100.00,93.73,0,0,1,0,0,0,
2014-03-24T04:45:00,0,0,57.00,137.92,100.00,93.73,0,0,1,0,0,0,
2014-03-24T05:00:00,0,0,57.00,137.92,100.00,93.73,0,0,1,0,0,0,
2014-03-24T05:15:00,1,1,57.00,59.90,0,56.72,35134.75,0,1,0,0,0,
2014-03-24T05:30:00,1,1,57.00,59.90,0,56.72,35134.75,0,1,0,0,0,
2014-03-24T05:45:00,1,1,57.00,56.42,0,55.15,35778.48,0,1,0,0,0,
2014-03-24T06:00:00,1,1,57.00,56.42,0,55.15,35778.48,0,1,0,0,0,
2014-03-24T06:15:00,1,1,57.00,56.42,0,55.15,35778.48,0,1,0,0,0,
2014-03-24T06:30:00,1,1,57.00,56.42,0,55.15,35778.48,0,1,0,0,0,
2014-03-24T06:45:00,1,1,57.00,56.42,0,55.15,35778.48,0,1,0,0,0,
2014-03-24T07:00:00,1,1,57.00,56.42,0,55.15,35778.48,0,1,0,0,0,
2014-03-24T07:15:00,1,1,57.00,56.57,0,55.41,15499.79,0,1,0,0,0,
2014-03-24T07:30:00,1,1,57.00,56.57,0,55.41,15499.79,0,1,0,0,0,
2014-03-24T07:45:00,1,1,57.00,56.57,0,55.41,15499.79,0,1,0,0,0,
2014-03-24T08:00:00,1,1,57.00,56.32,0,54.81,15466.79,0,1,0,0,0,
2014-03-24T08:15:00,1,1,57.00,56.32,0,54.81,15466.79,0,1,0,0,0,
2014-03-24T08:30:00,1,1,57.00,56.47,0,55.26,15116.16,0,1,0,0,0,
2014-03-24T08:45:00,1,1,57.00,56.78,0,54.60,15546.46,0,1,0,0,0,
2014-03-24T09:00:00,1,1,57.00,56.78,0,54.60,15546.46,0,1,0,0,0,
2014-03-24T09:15:00,1,1,57.00,56.71,0,54.43,15614.91,0,1,0,0,0,
2014-03-24T09:30:00,1,1,57.00,56.72,0,55.63,15492.98,0,1,0,0,0,
2014-03-24T09:45:00,1,1,57.00,56.96,0,55.07,15111.45,0,1,0,0,0,
2014-03-24T10:00:00,1,1,57.00,57.17,0,56.10,14965.33,0,1,0,0,0,
2014-03-24T10:15:00,1,1,57.00,56.60,0,54.46,14676.30,0,1,0,0,0,
2014-03-24T10:30:00,1,1,57.00,56.88,0,55.01,15065.83,0,1,0,0,0,
2014-03-24T10:45:00,1,1,57.00,57.16,0,55.25,14383.75,0,1,0,0,0,
2014-03-24T11:00:00,1,1,57.00,56.87,0,54.34,14121.16,0,1,0,0,0,
2014-03-24T11:15:00,1,1,57.00,56.76,0,55.11,13663.34,0,1,0,0,0,
2014-03-24T11:30:00,1,1,57.00,57.16,0,54.80,13220.08,0,1,0,0,0,
2014-03-24T11:45:00,1,1,57.00,56.73,0,54.51,15145.58,0,1,0,0,0,
2014-03-24T12:00:00,1,1,57.00,57.22,0,55.86,13110.17,0,1,0,0,0,
2014-03-24T12:15:00,1,1,57.00,56.56,0,55.29,13028.16,0,1,0,0,0,
2014-03-24T12:30:00,1,1,57.00,56.33,0,55.18,12405.57,0,1,0,0,0,
2014-03-24T12:45:00,1,1,57.00,55.75,0,54.73,13384.56,0,1,0,0,0,
2014-03-24T13:00:00,1,1,57.00,56.19,0,54.72,13974.55,0,1,0,0,0,
2014-03-24T13:15:00,1,1,57.00,56.05,0,54.53,13796.65,0,1,0,0,0,
2014-03-24T13:30:00,1,1,57.00,62.72,0,61.01,14762.27,0,1,0,0,0,
2014-03-24T13:45:00,1,1,57.00,58.43,0,55.67,16403.98,0,1,0,0,0,
2014-03-24T14:00:00,1,1,57.00,57.17,0,55.55,16087.80,0,1,0,0,0,
2014-03-24T14:15:00,1,1,57.00,56.72,0,55.32,15768.93,0,1,0,0,0,
2014-03-24T14:30:00,1,1,57.00,55.91,0,54.43,15913.21,0,1,0,0,0,
2014-03-24T14:45:00,1,1,57.00,55.71,0,54.63,15571.50,0,1,0,0,0,
2014-03-24T15:00:00,1,1,57.00,56.60,0,55.48,15608.40,0,1,0,0,0,
2014-03-24T15:15:00,1,1,57.00,56.00,0,54.91,15806.49,0,1,0,0,0,
2014-03-24T15:30:00,1,1,57.00,55.87,0,55.16,15502.96,0,1,0,0,0,
2014-03-24T15:45:00,1,1,57.00,55.52,0,54.46,16036.13,0,1,0,0,0,
2014-03-24T16:00:00,1,1,57.00,62.50,0,60.72,17011.66,0,1,0,0,0,
2014-03-24T16:15:00,1,1,57.00,58.10,0,56.16,16965.92,0,1,0,0,0,
2014-03-24T16:30:00,1,1,57.00,57.24,0,55.51,15564.75,0,1,0,0,0,
2014-03-24T16:45:00,1,1,57.00,56.29,0,55.45,14606.10,0,1,0,0,0,
2014-03-24T17:00:00,1,1,57.00,56.41,0,55.16,13276.71,0,1,0,0,0,
2014-03-24T17:15:00,0,0,57.00,60.63,100.00,94.56,0,0,1,0,0,0,
2014-03-24T17:30:00,0,0,57.00,68.40,100.00,103.59,0,0,1,0,0,0,
2014-03-24T17:45:00,0,0,57.00,76.87,100.00,105.60,0,0,1,0,0,0,
2014-03-24T18:00:00,0,0,57.00,82.56,100.00,106.99,0,0,1,0,0,0,
2014-03-24T18:15:00,0,0,57.00,87.71,100.00,108.17,0,0,1,0,0,0,
2014-03-24T18:30:00,0,0,57.00,91.07,100.00,107.92,0,0,1,0,0,0,
2014-03-24T18:45:00,0,0,57.00,94.98,100.00,105.14,0,0,1,0,0,0,
2014-03-24T19:00:00,0,0,57.00,101.34,100.00,103.26,0,0,1,0,0,0,
2014-03-24T19:15:00,0,0,57.00,107.78,100.00,100.63,0,0,1,0,0,0,
2014-03-24T19:30:00,0,0,57.00,113.75,100.00,98.88,0,0,1,0,0,0,
2014-03-24T19:45:00,0,0,57.00,118.78,100.00,96.08,0,0,1,0,0,0,
2014-03-24T20:00:00,0,0,57.00,123.53,100.00,94.49,0,0,1,0,0,0,
2014-03-24T20:15:00,0,0,57.00,128.46,100.00,93.46,0,0,1,0,0,0,
2014-03-24T20:30:00,0,0,57.00,130.40,100.00,92.79,0,0,1,0,0,0,
2014-03-24T20:45:00,0,0,57.00,132.38,100.00,91.79,0,0,1,0,0,0,
2014-03-24T21:00:00,0,0,57.00,134.09,100.00,90.78,0,0,1,0,0,0,
2014-03-24T21:15:00,0,0,57.00,134.00,100.00,96.30,0,0,1,0,0,0,
2014-03-24T21:30:00,0,0,57.00,133.66,100.00,98.54,0,0,1,0,0,0,
2014-03-24T21:45:00,0,0,57.00,133.78,100.00,99.49,0,0,1,0,0,0,
2014-03-24T22:00:00,0,0,57.00,135.46,100.00,98.03,0,0,1,0,0,0,
2014-03-24T22:15:00,0,0,57.00,135.90,100.00,97.73,0,0,1,0,0,0,
2014-03-24T22:30:00,0,0,57.00,136.72,100.00,97.11,0,0,1,0,0,0,
2014-03-24T22:45:00,0,0,57.00,137.17,100.00,96.59,0,0,1,0,0,0,
2014-03-24T23:00:00,0,0,57.00,137.11,100.00,97.34,0,0,1,0,0,0,
2014-03-24T23:15:00,0,0,57.00,137.08,100.00,98.00,0,0,1,0,0,0,
2014-03-24T23:30:00,0,0,57.00,137.94,100.00,96.97,0,0,1,0,0,0,
2014-03-24T23:45:00,0,0,57.00,137.65,100.00,97.91,0,0,1,0,0,0,
2014-03-25T00:00:00,0,0,57.00,138.00,100.00,96.74,0,0,1,0,0,0,
2014-03-25T00:15:00,0,0,57.00,138.05,100.00,96.58,0,0,1,0,0,0,
2014-03-25T00:30:00,0,0,57.00,138.62,100.00,96.35,0,0,1,0,0,0,
2014-03-25T00:45:00,0,0,57.00,138.48,100.00,96.67,0,0,1,0,0,0,
2014-03-25T01:00:00,0,0,57.00,138.36,100.00,95.93,0,0,1,0,0,0,
2014-03-25T01:15:00,0,0,57.00,138.56,100.00,94.76,0,0,1,0,0,0,
2014-03-25T01:30:00,0,0,57.00,138.32,100.00,95.99,0,0,1,0,0,0,
2014-03-25T01:45:00,0,0,57.00,138.17,100.00,96.90,0,0,1,0,0,0,
2014-03-25T02:00:00,0,0,57.00,138.06,100.00,96.34,0,0,1,0,0,0,
2014-03-25T02:15:00,0,0,57.00,138.22,100.00,96.97,0,0,1,0,0,0,
2014-03-25T02:30:00,0,0,57.00,138.20,100.00,96.26,0,0,1,0,0,0,
2014-03-25T02:45:00,0,0,57.00,138.19,100.00,95.96,0,0,1,0,0,0,
2014-03-25T03:00:00,0,0,57.00,138.30,100.00,95.82,0,0,1,0,0,0,
2014-03-25T03:15:00,0,0,57.00,138.18,100.00,97.16,0,0,1,0,0,0,
2014-03-25T03:30:00,0,0,57.00,138.58,100.00,95.45,0,0,1,0,0,0,
2014-03-25T03:45:00,0,0,57.00,138.04,100.00,94.66,0,0,1,0,0,0,
2014-03-25T04:00:00,0,0,57.00,138.44,100.00,92.60,0,0,1,0,0,0,
2014-03-25T04:15:00,0,0,57.00,137.78,100.00,94.82,0,0,1,0,0,0,
2014-03-25T04:30:00,0,0,57.00,137.90,100.00,94.34,0,0,1,0,0,0,
2014-03-25T04:45:00,0,0,57.00,137.94,100.00,93.23,0,0,1,0,0,0,
2014-03-25T05:00:00,0,0,57.00,137.86,100.00,92.76,0,0,1,0,0,0,
2014-03-25T05:15:00,1,1,57.00,59.90,0,57.09,33780.87,0,1,0,0,0,
2014-03-25T05:30:00,1,1,57.00,56.07,0,55.30,36949.03,0,1,0,0,0,
2014-03-25T05:45:00,1,1,57.00,55.47,0,54.80,34814.32,0,1,0,0,0,
2014-03-25T06:00:00,1,1,57.00,55.60,0,54.77,30472.09,0,1,0,0,0,
2014-03-25T06:15:00,1,1,57.00,55.74,0,54.93,26193.44,0,1,0,0,0,
2014-03-25T06:30:00,1,1,57.00,55.93,0,55.10,23123.74,0,1,0,0,0,
2014-03-25T06:45:00,1,1,57.00,56.30,0,55.38,21428.59,0,1,0,0,0,
2014-03-25T07:00:00,1,1,57.00,55.99,0,55.36,21211.37,0,1,0,0,0,
2014-03-25T07:15:00,1,1,57.00,55.65,0,54.81,20468.02,0,1,0,0,0,
2014-03-25T07:30:00,1,1,57.00,55.99,0,55.46,20167.40,0,1,0,0,0,
2014-03-25T07:45:00,1,1,57.00,55.96,0,55.25,19406.41,0,1,0,0,0,
2014-03-25T08:00:00,1,1,57.00,55.91,0,54.43,18408.72,0,1,0,0,0,
2014-03-25T08:15:00,1,1,57.00,56.15,0,55.02,17906.74,0,1,0,0,0,
2014-03-25T08:30:00,1,1,57.00,56.78,0,56.20,17091.01,0,1,0,0,0,
2014-03-25T08:45:00,1,1,57.00,60.97,0,61.11,16674.36,0,1,0,0,0,
2014-03-25T09:00:00,1,1,57.00,58.94,0,57.45,17518.08,0,1,0,0,0,
2014-03-25T09:15:00,1,1,57.00,56.95,0,55.58,17411.28,0,1,0,0,0,
2014-03-25T09:30:00,1,1,57.00,56.58,0,55.72,16043.13,0,1,0,0,0,
2014-03-25T09:45:00,1,1,57.00,55.77,0,55.11,14751.48,0,1,0,0,0,
2014-03-25T10:00:00,1,1,57.00,55.60,0,56.16,15213.56,0,1,0,0,0,
2014-03-25T10:15:00,1,1,57.00,55.95,0,54.06,14360.35,0,1,0,0,0,
2014-03-25T10:30:00,1,1,57.00,57.47,0,59.43,14731.18,0,1,0,0,0,
2014-03-25T10:45:00,1,1,57.00,59.27,0,57.66,15142.05,0,1,0,0,0,
2014-03-25T11:00:00,1,1,57.00,56.80,0,54.76,17013.96,0,1,0,0,0,
2014-03-25T11:15:00,1,1,57.00,56.39,0,56.16,16119.21,0,1,0,0,0,
2014-03-25T11:30:00,1,1,57.00,56.32,0,54.90,15470.60,0,1,0,0,0,
2014-03-25T11:45:00,1,1,57.00,56.60,0,55.73,14906.49,0,1,0,0,0,
2014-03-25T12:00:00,1,1,57.00,55.87,0,55.95,15071.26,0,1,0,0,0,
2014-03-25T12:15:00,1,1,57.00,54.96,0,52.92,14371.88,0,1,0,0,0,
2014-03-25T12:30:00,1,1,57.00,61.36,0,58.86,15564.04,0,1,0,0,0,
2014-03-25T12:45:00,1,1,57.00,56.58,0,54.78,15833.60,0,1,0,0,0,
2014-03-25T13:00:00,1,1,57.00,55.32,0,54.06,15883.75,0,1,0,0,0,
2014-03-25T13:15:00,1,1,57.00,55.41,0,54.13,15444.16,0,1,0,0,0,
2014-03-25T13:30:00,1,1,57.00,55.44,0,54.92,14925.83,0,1,0,0,0,
2014-03-25T13:45:00,1,1,57.00,56.02,0,55.10,14951.46,0,1,0,0,0,
2014-03-25T14:00:00,1,1,57.00,56.82,0,56.10,15352.86,0,1,0,0,0,
2014-03-25T14:15:00,1,1,57.00,58.85,0,60.76,15195.54,0,1,0,0,0,
2014-03-25T14:30:00,1,1,57.00,59.26,0,56.50,16976.38,0,1,0,0,0,
2014-03-25T14:45:00,1,1,57.00,56.99,0,55.35,16807.45,0,1,0,0,0,
2014-03-25T15:00:00,1,1,57.00,56.88,0,56.31,15427.33,0,1,0,0,0,
2014-03-25T15:15:00,1,1,57.00,56.10,0,53.98,16784.12,0,1,0,0,0,
2014-03-25T15:30:00,1,1,57.00,56.42,0,55.10,16944.33,0,1,0,0,0,
2014-03-25T15:45:00,1,1,57.00,55.70,0,55.12,15685.21,0,1,0,0,0,
2014-03-25T16:00:00,1,1,57.00,55.63,0,55.15,17540.05,0,1,0,0,0,
2014-03-25T16:15:00,1,1,57.00,56.76,0,54.81,16339.78,0,1,0,0,0,
2014-03-25T16:30:00,1,1,57.00,61.75,0,61.58,14568.92,0,1,0,0,0,
