FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-25T16:45:00,1,1,57.00,58.69,0,56.13,15708.97,0,1,0,0,0,
2014-03-25T17:00:00,1,1,57.00,56.66,0,55.11,14995.31,0,1,0,0,0,
2014-03-25T17:15:00,0,0,57.00,61.71,100.00,91.80,0,0,1,0,0,0,
2014-03-25T17:30:00,0,0,57.00,69.55,100.00,96.92,0,0,1,0,0,0,
2014-03-25T17:45:00,0,0,57.00,76.90,100.00,99.10,0,0,1,0,0,0,
2014-03-25T18:00:00,0,0,57.00,85.01,100.00,93.96,0,0,1,0,0,0,
2014-03-25T18:15:00,0,0,57.00,96.22,100.00,93.09,0,0,1,0,0,0,
2014-03-25T18:30:00,0,0,57.00,105.74,100.00,88.63,0,0,1,0,0,0,
2014-03-25T18:45:00,0,0,57.00,113.25,100.00,87.40,0,0,1,0,0,0,
2014-03-25T19:00:00,0,0,57.00,119.33,100.00,85.14,0,0,1,0,0,0,
2014-03-25T19:15:00,0,0,57.00,124.76,100.00,79.66,0,0,1,0,0,0,
2014-03-25T19:30:00,0,0,57.00,127.92,100.00,79.76,0,0,1,0,0,0,
2014-03-25T19:45:00,0,0,57.00,130.89,100.00,79.76,0,0,1,0,0,0,
2014-03-25T20:00:00,0,0,57.00,132.80,100.00,78.18,0,0,1,0,0,0,
2014-03-25T20:15:00,0,0,57.00,134.08,100.00,78.46,0,0,1,0,0,0,
2014-03-25T20:30:00,0,0,57.00,134.61,100.00,77.62,0,0,1,0,0,0,
2014-03-25T20:45:00,0,0,57.00,134.32,100.00,84.39,0,0,1,0,0,0,
2014-03-25T21:00:00,0,0,57.00,134.66,100.00,84.21,0,0,1,0,0,0,
2014-03-25T21:15:00,0,0,57.00,133.84,100.00,90.67,0,0,1,0,0,0,
2014-03-25T21:30:00,0,0,57.00,134.53,100.00,92.14,0,0,1,0,0,0,
2014-03-25T21:45:00,0,0,57.00,134.54,100.00,91.86,0,0,1,0,0,0,
2014-03-25T22:00:00,0,0,57.00,134.63,100.00,91.81,0,0,1,0,0,0,
2014-03-25T22:15:00,0,0,57.00,134.89,100.00,91.66,0,0,1,0,0,0,
2014-03-25T22:30:00,0,0,57.00,135.03,100.00,91.76,0,0,1,0,0,0,
2014-03-25T22:45:00,0,0,57.00,135.31,100.00,90.45,0,0,1,0,0,0,
2014-03-25T23:00:00,0,0,57.00,134.94,100.00,92.15,0,0,1,0,0,0,
2014-03-25T23:15:00,0,0,57.00,135.16,100.00,92.53,0,0,1,0,0,0,
2014-03-25T23:30:00,0,0,57.00,135.20,100.00,91.26,0,0,1,0,0,0,
2014-03-25T23:45:00,0,0,57.00,135.27,100.00,92.53,0,0,1,0,0,0,
2014-03-26T00:00:00,0,0,57.00,135.35,100.00,91.57,0,0,1,0,0,0,
2014-03-26T00:15:00,0,0,57.00,135.06,100.00,93.43,0,0,1,0,0,0,
2014-03-26T00:30:00,0,0,57.00,135.77,100.00,92.09,0,0,1,0,0,0,
2014-03-26T00:45:00,0,0,57.00,135.36,100.00,93.83,0,0,1,0,0,0,
2014-03-26T01:00:00,0,0,57.00,135.45,100.00,92.75,0,0,1,0,0,0,
2014-03-26T01:15:00,0,0,57.00,135.54,100.00,93.18,0,0,1,0,0,0,
2014-03-26T01:30:00,0,0,57.00,135.84,100.00,92.69,0,0,1,0,0,0,
2014-03-26T01:45:00,0,0,57.00,135.53,100.00,93.01,0,0,1,0,0,0,
2014-03-26T02:00:00,0,0,57.00,135.68,100.00,92.88,0,0,1,0,0,0,
2014-03-26T02:15:00,0,0,57.00,135.76,100.00,93.20,0,0,1,0,0,0,
2014-03-26T02:30:00,0,0,57.00,135.58,100.00,93.15,0,0,1,0,0,0,
2014-03-26T02:45:00,0,0,57.00,135.76,100.00,92.96,0,0,1,0,0,0,
2014-03-26T03:00:00,0,0,57.00,135.69,100.00,92.33,0,0,1,0,0,0,
2014-03-26T03:15:00,0,0,57.00,135.47,100.00,93.05,0,0,1,0,0,0,
2014-03-26T03:30:00,0,0,57.00,135.96,100.00,91.23,0,0,1,0,0,0,
2014-03-26T03:45:00,0,0,57.00,135.74,100.00,93.18,0,0,1,0,0,0,
2014-03-26T04:00:00,0,0,57.00,135.67,100.00,93.17,0,0,1,0,0,0,
2014-03-26T04:15:00,0,0,57.00,135.58,100.00,91.72,0,0,1,0,0,0,
2014-03-26T04:30:00,0,0,57.00,135.45,100.00,92.39,0,0,1,0,0,0,
2014-03-26T04:45:00,0,0,57.00,135.46,100.00,91.97,0,0,1,0,0,0,
2014-03-26T05:00:00,0,0,57.00,135.48,100.00,92.18,0,0,1,0,0,0,
2014-03-26T05:15:00,1,1,57.00,57.73,0,54.90,32553.94,0,1,0,0,0,
2014-03-26T05:30:00,1,1,57.00,55.74,0,54.56,35719.31,0,1,0,0,0,
2014-03-26T05:45:00,1,1,57.00,56.21,0,54.72,31746.43,0,1,0,0,0,
2014-03-26T06:00:00,1,1,57.00,56.72,0,55.18,28250.81,0,1,0,0,0,
2014-03-26T06:15:00,1,1,57.00,57.34,0,55.53,24786.35,0,1,0,0,0,
2014-03-26T06:30:00,1,1,57.00,58.28,0,56.35,22471.00,0,1,0,0,0,
2014-03-26T06:45:00,1,1,57.00,57.33,0,56.07,21600.37,0,1,0,0,0,
2014-03-26T07:00:00,1,1,57.00,56.30,0,55.50,21666.45,0,1,0,0,0,
2014-03-26T07:15:00,1,1,57.00,55.98,0,55.29,20786.43,0,1,0,0,0,
2014-03-26T07:30:00,1,1,57.00,56.15,0,55.21,19149.12,0,1,0,0,0,
2014-03-26T07:45:00,1,1,57.00,55.66,0,54.79,18580.43,0,1,0,0,0,
2014-03-26T08:00:00,1,1,57.00,56.11,0,55.29,17643.86,0,1,0,0,0,
2014-03-26T08:15:00,1,1,57.00,56.07,0,55.06,17791.18,0,1,0,0,0,
2014-03-26T08:30:00,1,1,57.00,55.79,0,54.93,16481.29,0,1,0,0,0,
2014-03-26T08:45:00,1,1,57.00,56.67,0,55.15,15937.39,0,1,0,0,0,
2014-03-26T09:00:00,1,1,57.00,55.96,0,54.50,16029.93,0,1,0,0,0,
2014-03-26T09:15:00,1,1,57.00,56.19,0,55.13,15834.94,0,1,0,0,0,
2014-03-26T09:30:00,1,1,57.00,56.40,0,55.17,15710.75,0,1,0,0,0,
2014-03-26T09:45:00,1,1,57.00,56.36,0,55.53,15856.34,0,1,0,0,0,
2014-03-26T10:00:00,1,1,57.00,56.65,0,55.19,14810.42,0,1,0,0,0,
2014-03-26T10:15:00,1,1,57.00,56.17,0,54.84,15367.71,0,1,0,0,0,
2014-03-26T10:30:00,1,1,57.00,62.22,0,61.70,14701.50,0,1,0,0,0,
2014-03-26T10:45:00,1,1,57.00,58.93,0,56.56,16242.86,0,1,0,0,0,
2014-03-26T11:00:00,1,1,57.00,56.90,0,55.00,14903.23,0,1,0,0,0,
2014-03-26T11:15:00,1,1,57.00,57.52,0,55.75,14277.34,0,1,0,0,0,
2014-03-26T11:30:00,1,1,57.00,56.94,0,55.54,14640.82,0,1,0,0,0,
2014-03-26T11:45:00,1,1,57.00,56.90,0,55.44,12562.14,0,1,0,0,0,
2014-03-26T12:00:00,1,1,57.00,56.60,0,55.38,12646.87,0,1,0,0,0,
2014-03-26T12:15:00,1,1,57.00,56.10,0,54.89,12436.67,0,1,0,0,0,
2014-03-26T12:30:00,1,1,57.00,56.18,0,54.83,12135.39,0,1,0,0,0,
2014-03-26T12:45:00,1,1,57.00,56.30,0,54.98,12414.64,0,1,0,0,0,
2014-03-26T13:00:00,1,1,57.00,56.40,0,54.61,13103.39,0,1,0,0,0,
2014-03-26T13:15:00,1,1,57.00,56.02,0,55.21,12319.05,0,1,0,0,0,
2014-03-26T13:30:00,1,1,57.00,56.38,0,54.89,13158.94,0,1,0,0,0,
2014-03-26T13:45:00,1,1,57.00,56.60,0,54.76,12671.08,0,1,0,0,0,
2014-03-26T14:00:00,1,1,57.00,56.47,0,54.86,13803.81,0,1,0,0,0,
2014-03-26T14:15:00,1,1,57.00,56.33,0,54.41,14141.32,0,1,0,0,0,
2014-03-26T14:30:00,1,1,57.00,63.23,0,61.05,14972.61,0,1,0,0,0,
2014-03-26T14:45:00,1,1,57.00,58.46,0,56.33,15771.75,0,1,0,0,0,
2014-03-26T15:00:00,1,1,57.00,56.61,0,55.43,16319.74,0,1,0,0,0,
2014-03-26T15:15:00,1,1,57.00,56.45,0,55.30,15215.60,0,1,0,0,0,
2014-03-26T15:30:00,1,1,57.00,56.27,0,54.96,15862.81,0,1,0,0,0,
2014-03-26T15:45:00,1,1,57.00,56.61,0,55.10,15011.81,0,1,0,0,0,
2014-03-26T16:00:00,1,1,57.00,56.08,0,54.73,16458.59,0,1,0,0,0,
2014-03-26T16:15:00,1,1,57.00,56.41,0,55.45,15253.64,0,1,0,0,0,
2014-03-26T16:30:00,1,1,57.00,56.89,0,55.18,13756.46,0,1,0,0,0,
2014-03-26T16:45:00,1,1,57.00,56.86,0,54.73,13698.79,0,1,0,0,0,
2014-03-26T17:00:00,1,1,57.00,56.31,0,54.75,13057.79,0,1,0,0,0,
2014-03-26T17:15:00,0,0,57.00,58.34,0,55.93,0,0,1,0,0,0,
2014-03-26T17:30:00,0,0,57.00,59.15,0,54.71,0,0,1,0,0,0,
2014-03-26T17:45:00,0,0,57.00,59.37,0,54.09,0,0,1,0,0,0,
2014-03-26T18:00:00,0,0,57.00,59.52,0,53.83,0,0,1,0,0,0,
2014-03-26T18:15:00,0,0,57.00,59.56,0,53.20,0,0,1,0,0,0,
2014-03-26T18:30:00,0,0,57.00,59.61,0,52.96,0,0,1,0,0,0,
2014-03-26T18:45:00,0,0,57.00,59.69,0,52.56,0,0,1,0,0,0,
2014-03-26T19:00:00,0,0,57.00,59.77,0,52.40,0,0,1,0,0,0,
2014-03-26T19:15:00,0,0,57.00,59.82,0,52.11,0,0,1,0,0,0,
2014-03-26T19:30:00,0,0,57.00,59.87,0,51.75,0,0,1,0,0,0,
2014-03-26T19:45:00,0,0,57.00,59.98,0,52.10,0,0,1,0,0,0,
2014-03-26T20:00:00,0,0,57.00,60.07,0,52.21,0,0,1,0,0,0,
2014-03-26T20:15:00,0,0,57.00,60.22,0,52.42,0,0,1,0,0,0,
2014-03-26T20:30:00,0,0,57.00,60.22,0,52.20,0,0,1,0,0,0,
2014-03-26T20:45:00,0,0,57.00,60.26,0,52.11,0,0,1,0,0,0,
2014-03-26T21:00:00,0,0,57.00,60.29,0,52.04,0,0,1,0,0,0,
2014-03-26T21:15:00,0,0,57.00,60.63,0,53.43,0,0,1,0,0,0,
2014-03-26T21:30:00,0,0,57.00,60.92,0,54.10,0,0,1,0,0,0,
2014-03-26T21:45:00,0,0,57.00,61.05,0,54.39,0,0,1,0,0,0,
2014-03-26T22:00:00,0,0,57.00,61.27,0,54.71,0,0,1,0,0,0,
2014-03-26T22:15:00,0,0,57.00,61.45,0,55.02,0,0,1,0,0,0,
2014-03-26T22:30:00,0,0,57.00,61.60,0,55.15,0,0,1,0,0,0,
2014-03-26T22:45:00,0,0,57.00,61.76,0,55.40,0,0,1,0,0,0,
2014-03-26T23:00:00,0,0,57.00,61.97,0,55.60,0,0,1,0,0,0,
2014-03-26T23:15:00,0,0,57.00,62.13,0,55.75,0,0,1,0,0,0,
2014-03-26T23:30:00,0,0,57.00,62.25,0,55.81,0,0,1,0,0,0,
2014-03-26T23:45:00,0,0,57.00,62.43,0,55.96,0,0,1,0,0,0,
2014-03-27T00:00:00,0,0,57.00,62.55,0,56.04,0,0,1,0,0,0,
2014-03-27T00:15:00,0,0,57.00,62.66,0,56.10,0,0,1,0,0,0,
2014-03-27T00:30:00,0,0,57.00,62.84,0,56.18,0,0,1,0,0,0,
2014-03-27T00:45:00,0,0,57.00,62.92,0,56.16,0,0,1,0,0,0,
2014-03-27T01:00:00,0,0,57.00,63.06,0,56.27,0,0,1,0,0,0,
2014-03-27T01:15:00,0,0,57.00,63.17,0,56.36,0,0,1,0,0,0,
2014-03-27T01:30:00,0,0,57.00,63.28,0,56.54,0,0,1,0,0,0,
2014-03-27T01:45:00,0,0,57.00,63.38,0,56.54,0,0,1,0,0,0,
2014-03-27T02:00:00,0,0,57.00,63.47,0,56.64,0,0,1,0,0,0,
2014-03-27T02:15:00,0,0,57.00,63.58,0,56.56,0,0,1,0,0,0,
2014-03-27T02:30:00,0,0,57.00,63.64,0,56.51,0,0,1,0,0,0,
2014-03-27T02:45:00,0,0,57.00,63.75,0,56.67,0,0,1,0,0,0,
2014-03-27T03:00:00,0,0,57.00,63.85,0,56.68,0,0,1,0,0,0,
2014-03-27T03:15:00,0,0,57.00,63.99,0,56.69,0,0,1,0,0,0,
2014-03-27T03:30:00,0,0,57.00,64.03,0,56.62,0,0,1,0,0,0,
2014-03-27T03:45:00,0,0,57.00,64.09,0,56.63,0,0,1,0,0,0,
2014-03-27T04:00:00,0,0,57.00,64.17,0,56.54,0,0,1,0,0,0,
2014-03-27T04:15:00,0,0,57.00,64.18,0,56.26,0,0,1,0,0,0,
2014-03-27T04:30:00,0,0,57.00,64.21,0,56.15,0,0,1,0,0,0,
2014-03-27T04:45:00,0,0,57.00,64.20,0,56.12,0,0,1,0,0,0,
2014-03-27T05:00:00,0,0,57.00,64.20,0,56.07,0,0,1,0,0,0,
2014-03-27T05:15:00,1,1,57.00,60.15,0,59.24,30640.30,0,1,0,0,0,
2014-03-27T05:30:00,1,1,57.00,56.42,0,55.84,30187.07,0,1,0,0,0,
2014-03-27T05:45:00,1,1,57.00,55.69,0,55.11,25657.86,0,1,0,0,0,
2014-03-27T06:00:00,1,1,57.00,56.09,0,55.15,21238.25,0,1,0,0,0,
2014-03-27T06:15:00,1,1,57.00,56.55,0,55.19,17971.29,0,1,0,0,0,
2014-03-27T06:30:00,1,1,57.00,56.56,0,55.17,15937.55,0,1,0,0,0,
2014-03-27T06:45:00,1,1,57.00,56.50,0,54.97,14763.56,0,1,0,0,0,
2014-03-27T07:00:00,1,1,57.00,56.15,0,54.76,14609.81,0,1,0,0,0,
2014-03-27T07:15:00,1,1,57.00,56.39,0,55.19,13900.30,0,1,0,0,0,
2014-03-27T07:30:00,1,1,57.00,56.48,0,55.32,13905.01,0,1,0,0,0,
2014-03-27T07:45:00,1,1,57.00,56.23,0,54.78,13217.47,0,1,0,0,0,
2014-03-27T08:00:00,1,1,57.00,56.20,0,55.12,13050.73,0,1,0,0,0,
2014-03-27T08:15:00,1,1,57.00,55.34,0,55.16,13008.46,0,1,0,0,0,
2014-03-27T08:30:00,1,1,57.00,61.99,0,59.01,13016.99,0,1,0,0,0,
2014-03-27T08:45:00,1,1,57.00,57.81,0,55.98,13599.33,0,1,0,0,0,
2014-03-27T09:00:00,1,1,57.00,56.39,0,54.68,13920.43,0,1,0,0,0,
2014-03-27T09:15:00,1,1,57.00,56.18,0,54.67,13501.58,0,1,0,0,0,
2014-03-27T09:30:00,1,1,57.00,56.08,0,54.37,13344.10,0,1,0,0,0,
2014-03-27T09:45:00,1,1,57.00,56.63,0,55.68,13039.62,0,1,0,0,0,
2014-03-27T10:00:00,1,1,57.00,56.68,0,54.86,12547.43,0,1,0,0,0,
2014-03-27T10:15:00,1,1,57.00,56.67,0,54.78,12652.67,0,1,0,0,0,
2014-03-27T10:30:00,1,1,57.00,56.73,0,54.61,12477.60,0,1,0,0,0,
2014-03-27T10:45:00,1,1,57.00,56.62,0,54.83,12500.38,0,1,0,0,0,
2014-03-27T11:00:00,1,1,57.00,56.96,0,55.22,11324.43,0,1,0,0,0,
2014-03-27T11:15:00,1,1,57.00,56.76,0,54.54,11853.32,0,1,0,0,0,
2014-03-27T11:30:00,1,1,57.00,56.53,0,54.61,11526.19,0,1,0,0,0,
2014-03-27T11:45:00,1,1,57.00,57.19,0,55.35,11160.93,0,1,0,0,0,
2014-03-27T12:00:00,1,1,57.00,57.04,0,54.87,12033.86,0,1,0,0,0,
2014-03-27T12:15:00,1,1,57.00,57.34,0,55.62,11810.86,0,1,0,0,0,
2014-03-27T12:30:00,1,1,57.00,56.99,0,55.67,12726.00,0,1,0,0,0,
2014-03-27T12:45:00,1,1,57.00,56.41,0,54.31,13427.28,0,1,0,0,0,
2014-03-27T13:00:00,1,1,57.00,56.43,0,54.78,13033.81,0,1,0,0,0,
2014-03-27T13:15:00,1,1,57.00,56.66,0,55.07,12841.20,0,1,0,0,0,
2014-03-27T13:30:00,1,1,57.00,56.10,0,54.50,13559.84,0,1,0,0,0,
2014-03-27T13:45:00,1,1,57.00,56.79,0,55.55,12652.03,0,1,0,0,0,
2014-03-27T14:00:00,1,1,57.00,57.03,0,55.45,13524.88,0,1,0,0,0,
2014-03-27T14:15:00,1,1,57.00,57.07,0,55.25,13325.81,0,1,0,0,0,
2014-03-27T14:30:00,1,1,57.00,56.45,0,55.00,14128.30,0,1,0,0,0,
2014-03-27T14:45:00,1,1,57.00,56.79,0,54.97,13328.39,0,1,0,0,0,
2014-03-27T15:00:00,1,1,57.00,56.79,0,55.56,14577.82,0,1,0,0,0,
2014-03-27T15:15:00,1,1,57.00,63.25,0,61.12,15502.25,0,1,0,0,0,
2014-03-27T15:30:00,1,1,57.00,57.95,0,56.73,16756.34,0,1,0,0,0,
2014-03-27T15:45:00,1,1,57.00,56.62,0,55.45,15794.82,0,1,0,0,0,
2014-03-27T16:00:00,1,1,57.00,56.44,0,55.16,15446.71,0,1,0,0,0,
2014-03-27T16:15:00,1,1,57.00,56.69,0,55.19,14842.50,0,1,0,0,0,
2014-03-27T16:30:00,1,1,57.00,56.67,0,54.87,13844.81,0,1,0,0,0,
2014-03-27T16:45:00,1,1,57.00,56.54,0,55.14,13012.53,0,1,0,0,0,
2014-03-27T17:00:00,1,1,57.00,56.62,0,55.15,12582.81,0,1,0,0,0,
2014-03-27T17:15:00,0,0,57.00,58.81,0,56.53,0,0,1,0,0,0,
2014-03-27T17:30:00,0,0,57.00,59.96,0,56.11,0,0,1,0,0,0,
2014-03-27T17:45:00,0,0,57.00,60.00,0,55.57,0,0,1,0,0,0,
2014-03-27T18:00:00,0,0,57.00,59.96,0,55.14,0,0,1,0,0,0,
2014-03-27T18:15:00,0,0,57.00,59.88,0,54.68,0,0,1,0,0,0,
2014-03-27T18:30:00,0,0,57.00,59.73,0,54.15,0,0,1,0,0,0,
2014-03-27T18:45:00,0,0,57.00,59.58,0,53.90,0,0,1,0,0,0,
2014-03-27T19:00:00,0,0,57.00,59.49,0,53.74,0,0,1,0,0,0,
2014-03-27T19:15:00,0,0,57.00,59.29,0,53.44,0,0,1,0,0,0,
2014-03-27T19:30:00,0,0,57.00,59.19,0,53.31,0,0,1,0,0,0,
2014-03-27T19:45:00,0,0,57.00,59.11,0,53.10,0,0,1,0,0,0,
2014-03-27T20:00:00,0,0,57.00,58.97,0,52.94,0,0,1,0,0,0,
2014-03-27T20:15:00,0,0,57.00,58.90,0,52.88,0,0,1,0,0,0,
2014-03-27T20:30:00,0,0,57.00,58.82,0,52.99,0,0,1,0,0,0,
2014-03-27T20:45:00,0,0,57.00,58.78,0,53.04,0,0,1,0,0,0,
2014-03-27T21:00:00,0,0,57.00,58.72,0,52.91,0,0,1,0,0,0,
2014-03-27T21:15:00,0,0,57.00,59.40,0,53.61,0,0,1,0,0,0,
2014-03-27T21:30:00,0,0,57.00,59.63,0,53.94,0,0,1,0,0,0,
2014-03-27T21:45:00,0,0,57.00,59.71,0,54.08,0,0,1,0,0,0,
2014-03-27T22:00:00,0,0,57.00,59.91,0,54.37,0,0,1,0,0,0,
2014-03-27T22:15:00,0,0,57.00,60.03,0,54.56,0,0,1,0,0,0,
2014-03-27T22:30:00,0,0,57.00,60.21,0,54.78,0,0,1,0,0,0,
2014-03-27T22:45:00,0,0,57.00,60.31,0,54.97,0,0,1,0,0,0,
2014-03-27T23:00:00,0,0,57.00,60.40,0,55.22,0,0,1,0,0,0,
2014-03-27T23:15:00,0,0,57.00,60.51,0,55.49,0,0,1,0,0,0,
2014-03-27T23:30:00,0,0,57.00,60.55,0,55.69,0,0,1,0,0,0,
2014-03-27T23:45:00,0,0,57.00,60.84,0,55.96,0,0,1,0,0,0,
2014-03-28T00:00:00,0,0,57.00,60.84,0,56.06,0,0,1,0,0,0,
2014-03-28T00:15:00,0,0,57.00,60.98,0,56.30,0,0,1,0,0,0,
2014-03-28T00:30:00,0,0,57.00,60.90,0,56.68,0,0,1,0,0,0,
2014-03-28T00:45:00,0,0,57.00,60.84,0,58.09,0,0,1,0,0,0,
2014-03-28T01:00:00,0,0,57.00,60.63,0,57.83,0,0,1,0,0,0,
2014-03-28T01:15:00,0,0,57.00,60.76,0,57.79,0,0,1,0,0,0,
2014-03-28T01:30:00,0,0,57.00,60.81,0,57.70,0,0,1,0,0,0,
2014-03-28T01:45:00,0,0,57.00,60.93,0,57.92,0,0,1,0,0,0,
2014-03-28T02:00:00,0,0,57.00,60.92,0,57.84,0,0,1,0,0,0,
2014-03-28T02:15:00,0,0,57.00,60.97,0,57.80,0,0,1,0,0,0,
2014-03-28T02:30:00,0,0,57.00,60.96,0,57.63,0,0,1,0,0,0,
2014-03-28T02:45:00,0,0,57.00,60.99,0,57.44,0,0,1,0,0,0,
2014-03-28T03:00:00,0,0,57.00,60.98,0,57.47,0,0,1,0,0,0,
2014-03-28T03:15:00,0,0,57.00,60.98,0,57.38,0,0,1,0,0,0,
2014-03-28T03:30:00,0,0,57.00,61.02,0,57.51,0,0,1,0,0,0,
2014-03-28T03:45:00,0,0,57.00,61.01,0,57.21,0,0,1,0,0,0,
2014-03-28T04:00:00,0,0,57.00,61.01,0,57.12,0,0,1,0,0,0,
2014-03-28T04:15:00,0,0,57.00,60.98,0,56.76,0,0,1,0,0,0,
2014-03-28T04:30:00,0,0,57.00,60.95,0,56.66,0,0,1,0,0,0,
2014-03-28T04:45:00,0,0,57.00,60.85,0,56.10,0,0,1,0,0,0,
2014-03-28T05:00:00,0,0,57.00,60.64,0,55.35,0,0,1,0,0,0,
2014-03-28T05:15:00,1,1,57.00,60.36,0,58.65,33025.20,0,1,0,0,0,
2014-03-28T05:30:00,1,1,57.00,56.00,0,55.72,34595.35,0,1,0,0,0,
2014-03-28T05:45:00,1,1,57.00,54.96,0,54.84,29716.04,0,1,0,0,0,
2014-03-28T06:00:00,1,1,57.00,54.70,0,54.96,25540.37,0,1,0,0,0,
2014-03-28T06:15:00,1,1,57.00,55.34,0,55.18,20962.02,0,1,0,0,0,
2014-03-28T06:30:00,1,1,57.00,55.28,0,54.84,17861.21,0,1,0,0,0,
2014-03-28T06:45:00,1,1,57.00,55.84,0,55.22,15319.79,0,1,0,0,0,
2014-03-28T07:00:00,1,1,57.00,55.90,0,54.19,14582.44,0,1,0,0,0,
2014-03-28T07:15:00,1,1,57.00,61.82,0,59.91,14767.90,0,1,0,0,0,
2014-03-28T07:30:00,1,1,57.00,57.38,0,56.49,14800.39,0,1,0,0,0,
2014-03-28T07:45:00,1,1,57.00,55.91,0,54.88,15411.18,0,1,0,0,0,
2014-03-28T08:00:00,1,1,57.00,55.49,0,54.37,13953.10,0,1,0,0,0,
2014-03-28T08:15:00,1,1,57.00,55.78,0,55.12,13498.37,0,1,0,0,0,
2014-03-28T08:30:00,1,1,57.00,55.99,0,54.12,13640.59,0,1,0,0,0,
2014-03-28T08:45:00,1,1,57.00,55.84,0,55.48,13104.40,0,1,0,0,0,
2014-03-28T09:00:00,1,1,57.00,62.82,0,61.18,14190.14,0,1,0,0,0,
2014-03-28T09:15:00,1,1,57.00,57.09,0,56.14,15819.24,0,1,0,0,0,
2014-03-28T09:30:00,1,1,57.00,55.69,0,54.91,14637.12,0,1,0,0,0,
2014-03-28T09:45:00,1,1,57.00,55.29,0,54.46,14771.35,0,1,0,0,0,
2014-03-28T10:00:00,1,1,57.00,55.30,0,54.75,13796.05,0,1,0,0,0,
2014-03-28T10:15:00,1,1,57.00,55.39,0,55.54,14383.87,0,1,0,0,0,
2014-03-28T10:30:00,1,1,57.00,62.08,0,60.14,15191.10,0,1,0,0,0,
2014-03-28T10:45:00,1,1,57.00,57.25,0,56.31,15237.61,0,1,0,0,0,
2014-03-28T11:00:00,1,1,57.00,55.83,0,55.43,15010.03,0,1,0,0,0,
2014-03-28T11:15:00,1,1,57.00,55.60,0,55.57,13498.79,0,1,0,0,0,
2014-03-28T11:30:00,1,1,57.00,55.92,0,55.00,13057.28,0,1,0,0,0,
2014-03-28T11:45:00,1,1,57.00,55.62,0,53.93,12347.10,0,1,0,0,0,
2014-03-28T12:00:00,1,1,57.00,56.16,0,55.25,12555.80,0,1,0,0,0,
2014-03-28T12:15:00,1,1,57.00,62.05,0,59.91,13211.03,0,1,0,0,0,
2014-03-28T12:30:00,1,1,57.00,57.48,0,56.48,13442.63,0,1,0,0,0,
2014-03-28T12:45:00,1,1,57.00,55.93,0,54.55,13863.47,0,1,0,0,0,
2014-03-28T13:00:00,1,1,57.00,56.04,0,55.44,13541.52,0,1,0,0,0,
2014-03-28T13:15:00,1,1,57.00,55.96,0,54.78,14000.57,0,1,0,0,0,
2014-03-28T13:30:00,1,1,57.00,56.27,0,55.38,12509.38,0,1,0,0,0,
2014-03-28T13:45:00,1,1,57.00,55.97,0,54.44,11779.88,0,1,0,0,0,
2014-03-28T14:00:00,1,1,57.00,56.59,0,54.96,11689.93,0,1,0,0,0,
2014-03-28T14:15:00,1,1,57.00,56.74,0,54.73,11744.01,0,1,0,0,0,
2014-03-28T14:30:00,1,1,57.00,56.85,0,55.36,11191.60,0,1,0,0,0,
2014-03-28T14:45:00,1,1,57.00,57.19,0,55.17,11625.07,0,1,0,0,0,
2014-03-28T15:00:00,1,1,57.00,59.07,0,64.99,11450.98,0,1,0,0,0,
2014-03-28T15:15:00,1,1,57.00,60.77,0,58.34,11260.50,0,1,0,0,0,
2014-03-28T15:30:00,1,1,57.00,56.92,0,55.50,11906.50,0,1,0,0,0,
2014-03-28T15:45:00,1,1,57.00,56.34,0,55.03,11088.27,0,1,0,0,0,
2014-03-28T16:00:00,1,1,57.00,56.72,0,54.61,10400.09,0,1,0,0,0,
2014-03-28T16:15:00,1,1,57.00,56.13,0,54.64,10454.91,0,1,0,0,0,
2014-03-28T16:30:00,1,1,57.00,56.62,0,55.06,9836.27,0,1,0,0,0,
2014-03-28T16:45:00,1,1,57.00,56.32,0,54.72,10247.75,0,1,0,0,0,
2014-03-28T17:00:00,1,1,57.00,56.63,0,55.38,9870.42,0,1,0,0,0,
2014-03-28T17:15:00,0,0,57.00,57.83,0,52.63,0,0,1,0,0,0,
2014-03-28T17:30:00,0,0,57.00,57.49,0,47.66,0,0,1,0,0,0,
2014-03-28T17:45:00,0,0,57.00,57.45,0,49.26,0,0,1,0,0,0,
2014-03-28T18:00:00,0,0,57.00,57.37,0,49.31,0,0,1,0,0,0,
2014-03-28T18:15:00,0,0,57.00,57.13,0,48.91,0,0,1,0,0,0,
2014-03-28T18:30:00,0,0,57.00,56.93,0,48.62,0,0,1,0,0,0,
2014-03-28T18:45:00,0,0,57.00,56.56,0,48.00,0,0,1,0,0,0,
2014-03-28T19:00:00,0,0,57.00,56.19,0,47.45,0,0,1,0,0,0,
2014-03-28T19:15:00,0,0,57.00,55.83,0,47.03,0,0,1,0,0,0,
2014-03-28T19:30:00,0,0,57.00,55.58,0,46.74,0,0,1,0,0,0,
2014-03-28T19:45:00,0,0,57.00,55.28,0,46.51,0,0,1,0,0,0,
2014-03-28T20:00:00,0,0,57.00,55.07,0,46.43,0,0,1,0,0,0,
2014-03-28T20:15:00,0,0,57.00,54.80,0,46.22,0,0,1,0,0,0,
2014-03-28T20:30:00,0,0,57.00,54.59,0,46.08,0,0,1,0,0,0,
2014-03-28T20:45:00,0,0,57.00,54.44,0,46.01,0,0,1,0,0,0,
2014-03-28T21:00:00,0,0,57.00,54.71,0,50.98,0,0,1,0,0,0,
2014-03-28T21:15:00,0,0,57.00,56.07,0,54.01,0,0,1,0,0,0,
2014-03-28T21:30:00,0,0,57.00,56.73,0,54.40,0,0,1,0,0,0,
2014-03-28T21:45:00,0,0,57.00,57.10,0,54.41,0,0,1,0,0,0,
2014-03-28T22:00:00,0,0,57.00,57.50,0,54.44,0,0,1,0,0,0,
2014-03-28T22:15:00,0,0,57.00,57.79,0,54.28,0,0,1,0,0,0,
2014-03-28T22:30:00,0,0,57.00,58.10,0,54.19,0,0,1,0,0,0,
2014-03-28T22:45:00,0,0,57.00,58.39,0,54.17,0,0,1,0,0,0,
2014-03-28T23:00:00,0,0,57.00,58.68,0,54.15,0,0,1,0,0,0,
2014-03-28T23:15:00,0,0,57.00,58.88,0,54.03,0,0,1,0,0,0,
2014-03-28T23:30:00,0,0,57.00,59.11,0,54.03,0,0,1,0,0,0,
2014-03-28T23:45:00,0,0,57.00,59.36,0,54.04,0,0,1,0,0,0,
2014-03-29T00:00:00,0,0,57.00,59.53,0,53.96,0,0,1,0,0,0,
2014-03-29T00:15:00,0,0,57.00,59.74,0,53.84,0,0,1,0,0,0,
2014-03-29T00:30:00,0,0,57.00,59.89,0,53.78,0,0,1,0,0,0,
2014-03-29T00:45:00,0,0,57.00,60.04,0,53.64,0,0,1,0,0,0,
2014-03-29T01:00:00,0,0,57.00,60.14,0,53.59,0,0,1,0,0,0,
2014-03-29T01:15:00,0,0,57.00,60.22,0,53.29,0,0,1,0,0,0,
2014-03-29T01:30:00,0,0,57.00,60.24,0,53.10,0,0,1,0,0,0,
2014-03-29T01:45:00,0,0,57.00,60.32,0,53.08,0,0,1,0,0,0,
2014-03-29T02:00:00,0,0,57.00,60.36,0,52.84,0,0,1,0,0,0,
2014-03-29T02:15:00,0,0,57.00,60.40,0,52.78,0,0,1,0,0,0,
2014-03-29T02:30:00,0,0,57.00,60.40,0,52.55,0,0,1,0,0,0,
2014-03-29T02:45:00,0,0,57.00,60.41,0,52.48,0,0,1,0,0,0,
2014-03-29T03:00:00,0,0,57.00,60.38,0,52.24,0,0,1,0,0,0,
2014-03-29T03:15:00,0,0,57.00,60.38,0,52.12,0,0,1,0,0,0,
2014-03-29T03:30:00,0,0,57.00,60.34,0,52.11,0,0,1,0,0,0,
2014-03-29T03:45:00,0,0,57.00,60.30,0,51.99,0,0,1,0,0,0,
2014-03-29T04:00:00,0,0,57.00,60.26,0,51.93,0,0,1,0,0,0,
2014-03-29T04:15:00,0,0,57.00,60.22,0,51.72,0,0,1,0,0,0,
2014-03-29T04:30:00,0,0,57.00,60.19,0,51.73,0,0,1,0,0,0,
2014-03-29T04:45:00,0,0,57.00,60.16,0,51.63,0,0,1,0,0,0,
2014-03-29T05:00:00,0,0,57.00,60.08,0,51.51,0,0,1,0,0,0,
2014-03-29T05:15:00,0,0,57.00,60.03,0,51.35,0,0,1,0,0,0,
2014-03-29T05:30:00,0,0,57.00,59.98,0,51.32,0,0,1,0,0,0,
2014-03-29T05:45:00,0,0,57.00,59.94,0,51.37,0,0,1,0,0,0,
2014-03-29T06:00:00,0,0,57.00,59.86,0,51.08,0,0,1,0,0,0,
2014-03-29T06:15:00,0,0,57.00,59.85,0,51.17,0,0,1,0,0,0,
2014-03-29T06:30:00,0,0,57.00,59.83,0,51.18,0,0,1,0,0,0,
2014-03-29T06:45:00,0,0,57.00,59.81,0,51.48,0,0,1,0,0,0,
2014-03-29T07:00:00,0,0,57.00,59.77,0,51.17,0,0,1,0,0,0,
2014-03-29T07:15:00,0,0,57.00,59.70,0,51.03,0,0,1,0,0,0,
2014-03-29T07:30:00,0,0,57.00,59.67,0,51.13,0,0,1,0,0,0,
2014-03-29T07:45:00,0,0,57.00,59.66,0,51.21,0,0,1,0,0,0,
2014-03-29T08:00:00,0,0,57.00,59.66,0,51.39,0,0,1,0,0,0,
2014-03-29T08:15:00,0,0,57.00,59.65,0,51.30,0,0,1,0,0,0,
2014-03-29T08:30:00,0,0,57.00,59.65,0,51.50,0,0,1,0,0,0,
2014-03-29T08:45:00,0,0,57.00,59.65,0,51.47,0,0,1,0,0,0,
2014-03-29T09:00:00,0,0,57.00,59.67,0,51.72,0,0,1,0,0,0,
2014-03-29T09:15:00,0,0,57.00,59.65,0,51.50,0,0,1,0,0,0,
2014-03-29T09:30:00,0,0,57.00,59.66,0,51.59,0,0,1,0,0,0,
2014-03-29T09:45:00,0,0,57.00,59.67,0,51.74,0,0,1,0,0,0,
2014-03-29T10:00:00,0,0,57.00,59.78,0,52.12,0,0,1,0,0,0,
2014-03-29T10:15:00,0,0,57.00,59.82,0,52.27,0,0,1,0,0,0,
2014-03-29T10:30:00,0,0,57.00,59.81,0,52.07,0,0,1,0,0,0,
2014-03-29T10:45:00,0,0,57.00,59.81,0,52.09,0,0,1,0,0,0,
2014-03-29T11:00:00,0,0,57.00,59.87,0,52.25,0,0,1,0,0,0,
2014-03-29T11:15:00,0,0,57.00,59.91,0,52.34,0,0,1,0,0,0,
2014-03-29T11:30:00,0,0,57.00,59.91,0,52.11,0,0,1,0,0,0,
2014-03-29T11:45:00,0,0,57.00,60.01,0,52.46,0,0,1,0,0,0,
2014-03-29T12:00:00,0,0,57.00,60.01,0,52.42,0,0,1,0,0,0,
2014-03-29T12:15:00,0,0,57.00,60.06,0,52.47,0,0,1,0,0,0,
2014-03-29T12:30:00,0,0,57.00,60.12,0,52.50,0,0,1,0,0,0,
2014-03-29T12:45:00,0,0,57.00,59.96,0,51.35,0,0,1,0,0,0,
2014-03-29T13:00:00,0,0,57.00,59.59,0,50.19,0,0,1,0,0,0,
2014-03-29T13:15:00,0,0,57.00,59.19,0,49.60,0,0,1,0,0,0,
2014-03-29T13:30:00,0,0,57.00,58.84,0,49.23,0,0,1,0,0,0,
2014-03-29T13:45:00,0,0,57.00,58.46,0,48.90,0,0,1,0,0,0,
2014-03-29T14:00:00,0,0,57.00,58.13,0,48.76,0,0,1,0,0,0,
2014-03-29T14:15:00,0,0,57.00,57.88,0,48.71,0,0,1,0,0,0,
2014-03-29T14:30:00,0,0,57.00,57.57,0,48.72,0,0,1,0,0,0,
2014-03-29T14:45:00,0,0,57.00,57.52,0,48.95,0,0,1,0,0,0,
2014-03-29T15:00:00,0,0,57.00,57.19,0,48.75,0,0,1,0,0,0,
2014-03-29T15:15:00,0,0,57.00,57.23,0,49.15,0,0,1,0,0,0,
2014-03-29T15:30:00,0,0,57.00,57.01,0,49.05,0,0,1,0,0,0,
2014-03-29T15:45:00,0,0,57.00,56.82,0,48.97,0,0,1,0,0,0,
2014-03-29T16:00:00,0,0,57.00,56.80,0,49.01,0,0,1,0,0,0,
2014-03-29T16:15:00,0,0,57.00,56.65,0,48.99,0,0,1,0,0,0,
2014-03-29T16:30:00,0,0,57.00,56.50,0,49.00,0,0,1,0,0,0,
2014-03-29T16:45:00,0,0,57.00,56.40,0,48.91,0,0,1,0,0,0,
2014-03-29T17:00:00,0,0,57.00,56.32,0,48.94,0,0,1,0,0,0,
2014-03-29T17:15:00,0,0,57.00,56.19,0,48.76,0,0,1,0,0,0,
2014-03-29T17:30:00,0,0,57.00,56.07,0,48.46,0,0,1,0,0,0,
2014-03-29T17:45:00,0,0,57.00,55.85,0,48.13,0,0,1,0,0,0,
2014-03-29T18:00:00,0,0,57.00,55.67,0,47.84,0,0,1,0,0,0,
2014-03-29T18:15:00,0,0,57.00,55.47,0,47.69,0,0,1,0,0,0,
2014-03-29T18:30:00,0,0,57.00,55.97,0,52.28,0,0,1,0,0,0,
2014-03-29T18:45:00,0,0,57.00,56.53,0,53.29,0,0,1,0,0,0,
2014-03-29T19:00:00,0,0,57.00,56.84,0,53.27,0,0,1,0,0,0,
2014-03-29T19:15:00,0,0,57.00,57.14,0,53.22,0,0,1,0,0,0,
2014-03-29T19:30:00,0,0,57.00,57.34,0,53.01,0,0,1,0,0,0,
2014-03-29T19:45:00,0,0,57.00,57.59,0,52.94,0,0,1,0,0,0,
2014-03-29T20:00:00,0,0,57.00,57.83,0,52.79,0,0,1,0,0,0,
2014-03-29T20:15:00,0,0,57.00,58.01,0,52.58,0,0,1,0,0,0,
2014-03-29T20:30:00,0,0,57.00,58.15,0,52.35,0,0,1,0,0,0,
2014-03-29T20:45:00,0,0,57.00,58.32,0,52.26,0,0,1,0,0,0,
2014-03-29T21:00:00,0,0,57.00,58.49,0,52.16,0,0,1,0,0,0,
2014-03-29T21:15:00,0,0,57.00,58.63,0,52.18,0,0,1,0,0,0,
2014-03-29T21:30:00,0,0,57.00,58.72,0,52.12,0,0,1,0,0,0,
2014-03-29T21:45:00,0,0,57.00,58.86,0,52.23,0,0,1,0,0,0,
2014-03-29T22:00:00,0,0,57.00,58.95,0,52.08,0,0,1,0,0,0,
2014-03-29T22:15:00,0,0,57.00,59.05,0,52.06,0,0,1,0,0,0,
2014-03-29T22:30:00,0,0,57.00,59.09,0,51.82,0,0,1,0,0,0,
2014-03-29T22:45:00,0,0,57.00,59.13,0,51.78,0,0,1,0,0,0,
2014-03-29T23:00:00,0,0,57.00,59.18,0,51.71,0,0,1,0,0,0,
2014-03-29T23:15:00,0,0,57.00,60.47,100.00,83.97,0,0,1,0,0,0,
2014-03-29T23:30:00,0,0,57.00,68.22,100.00,99.95,0,0,1,0,0,0,
2014-03-29T23:45:00,0,0,57.00,76.31,100.00,104.15,0,0,1,0,0,0,
2014-03-30T00:00:00,0,0,57.00,81.91,100.00,106.27,0,0,1,0,0,0,
2014-03-30T00:15:00,0,0,57.00,87.17,100.00,107.99,0,0,1,0,0,0,
2014-03-30T00:30:00,0,0,57.00,91.81,100.00,110.09,0,0,1,0,0,0,
2014-03-30T00:45:00,0,0,57.00,93.90,100.00,110.51,0,0,1,0,0,0,
2014-03-30T01:00:00,0,0,57.00,99.39,100.00,109.88,0,0,1,0,0,0,
2014-03-30T01:15:00,0,0,57.00,105.02,100.00,108.24,0,0,1,0,0,0,
2014-03-30T01:30:00,0,0,57.00,108.92,100.00,105.78,0,0,1,0,0,0,
2014-03-30T01:45:00,0,0,57.00,112.36,100.00,103.91,0,0,1,0,0,0,
2014-03-30T02:00:00,0,0,57.00,116.42,100.00,102.91,0,0,1,0,0,0,
2014-03-30T02:15:00,0,0,57.00,119.50,100.00,101.95,0,0,1,0,0,0,
2014-03-30T02:30:00,0,0,57.00,122.55,100.00,100.01,0,0,1,0,0,0,
2014-03-30T02:45:00,0,0,57.00,124.83,100.00,99.85,0,0,1,0,0,0,
2014-03-30T03:00:00,0,0,57.00,126.88,100.00,99.59,0,0,1,0,0,0,
2014-03-30T03:15:00,0,0,57.00,128.53,100.00,97.82,0,0,1,0,0,0,
2014-03-30T03:30:00,0,0,57.00,131.51,100.00,96.25,0,0,1,0,0,0,
2014-03-30T03:45:00,0,0,57.00,132.04,100.00,97.08,0,0,1,0,0,0,
2014-03-30T04:00:00,0,0,57.00,133.49,100.00,96.18,0,0,1,0,0,0,
2014-03-30T04:15:00,0,0,57.00,134.52,100.00,94.70,0,0,1,0,0,0,
2014-03-30T04:30:00,0,0,57.00,134.41,100.00,95.64,0,0,1,0,0,0,
2014-03-30T04:45:00,0,0,57.00,134.93,100.00,94.74,0,0,1,0,0,0,
2014-03-30T05:00:00,0,0,57.00,135.61,100.00,93.96,0,0,1,0,0,0,
2014-03-30T05:15:00,0,0,57.00,135.58,100.00,95.54,0,0,1,0,0,0,
2014-03-30T05:30:00,0,0,57.00,135.93,100.00,94.09,0,0,1,0,0,0,
2014-03-30T05:45:00,0,0,57.00,135.97,100.00,95.16,0,0,1,0,0,0,
2014-03-30T06:00:00,0,0,57.00,136.20,100.00,94.70,0,0,1,0,0,0,
2014-03-30T06:15:00,0,0,57.00,136.02,100.00,93.40,0,0,1,0,0,0,
2014-03-30T06:30:00,0,0,57.00,135.97,100.00,95.56,0,0,1,0,0,0,
2014-03-30T06:45:00,0,0,57.00,136.26,100.00,94.94,0,0,1,0,0,0,
2014-03-30T07:00:00,0,0,57.00,136.32,100.00,94.51,0,0,1,0,0,0,
2014-03-30T07:15:00,0,0,57.00,136.30,100.00,96.61,0,0,1,0,0,0,
2014-03-30T07:30:00,0,0,57.00,136.65,100.00,96.56,0,0,1,0,0,0,
2014-03-30T07:45:00,0,0,57.00,136.48,100.00,97.34,0,0,1,0,0,0,
2014-03-30T08:00:00,0,0,57.00,136.65,100.00,96.45,0,0,1,0,0,0,
2014-03-30T08:15:00,0,0,57.00,136.94,100.00,97.34,0,0,1,0,0,0,
2014-03-30T08:30:00,0,0,57.00,137.15,100.00,98.48,0,0,1,0,0,0,
2014-03-30T08:45:00,0,0,57.00,136.86,100.00,99.44,0,0,1,0,0,0,
2014-03-30T09:00:00,0,0,57.00,136.81,0,96.51,0,0,1,0,0,0,
2014-03-30T09:15:00,0,0,57.00,132.97,0,84.55,0,0,1,0,0,0,
2014-03-30T09:30:00,0,0,57.00,125.99,0,77.44,0,0,1,0,0,0,
2014-03-30T09:45:00,0,0,57.00,117.96,0,73.35,0,0,1,0,0,0,
2014-03-30T10:00:00,0,0,57.00,110.75,0,70.76,0,0,1,0,0,0,
2014-03-30T10:15:00,0,0,57.00,103.81,0,69.15,0,0,1,0,0,0,
2014-03-30T10:30:00,0,0,57.00,96.99,0,67.84,0,0,1,0,0,0,
2014-03-30T10:45:00,0,0,57.00,91.47,0,67.13,0,0,1,0,0,0,
2014-03-30T11:00:00,0,0,57.00,86.76,0,66.53,0,0,1,0,0,0,
2014-03-30T11:15:00,0,0,57.00,83.23,0,66.22,0,0,1,0,0,0,
2014-03-30T11:30:00,0,0,57.00,80.58,0,65.88,0,0,1,0,0,0,
2014-03-30T11:45:00,0,0,57.00,78.66,0,65.51,0,0,1,0,0,0,
2014-03-30T12:00:00,0,0,57.00,76.99,0,64.79,0,0,1,0,0,0,
2014-03-30T12:15:00,0,0,57.00,75.35,0,64.48,0,0,1,0,0,0,
2014-03-30T12:30:00,0,0,57.00,74.33,0,64.09,0,0,1,0,0,0,
2014-03-30T12:45:00,0,0,57.00,73.22,0,63.92,0,0,1,0,0,0,
2014-03-30T13:00:00,0,0,57.00,72.60,0,63.84,0,0,1,0,0,0,
2014-03-30T13:15:00,0,0,57.00,71.97,0,63.40,0,0,1,0,0,0,
2014-03-30T13:30:00,0,0,57.00,71.37,0,63.02,0,0,1,0,0,0,
2014-03-30T13:45:00,0,0,57.00,70.78,0,62.42,0,0,1,0,0,0,
2014-03-30T14:00:00,0,0,57.00,70.38,0,62.11,0,0,1,0,0,0,
2014-03-30T14:15:00,0,0,57.00,70.01,0,62.01,0,0,1,0,0,0,
2014-03-30T14:30:00,0,0,57.00,69.78,0,61.84,0,0,1,0,0,0,
2014-03-30T14:45:00,0,0,57.00,69.45,0,61.71,0,0,1,0,0,0,
2014-03-30T15:00:00,0,0,57.00,69.08,0,61.48,0,0,1,0,0,0,
2014-03-30T15:15:00,0,0,57.00,68.89,0,61.33,0,0,1,0,0,0,
2014-03-30T15:30:00,0,0,57.00,68.65,0,61.28,0,0,1,0,0,0,
2014-03-30T15:45:00,0,0,57.00,68.31,0,61.25,0,0,1,0,0,0,
2014-03-30T16:00:00,0,0,57.00,68.10,0,61.13,0,0,1,0,0,0,
2014-03-30T16:15:00,0,0,57.00,67.90,0,60.98,0,0,1,0,0,0,
2014-03-30T16:30:00,0,0,57.00,67.76,0,60.86,0,0,1,0,0,0,
2014-03-30T16:45:00,0,0,57.00,67.53,0,60.49,0,0,1,0,0,0,
2014-03-30T17:00:00,0,0,57.00,67.27,0,60.16,0,0,1,0,0,0,
2014-03-30T17:15:00,0,0,57.00,67.17,0,60.11,0,0,1,0,0,0,
2014-03-30T17:30:00,0,0,57.00,66.94,0,59.80,0,0,1,0,0,0,
2014-03-30T17:45:00,0,0,57.00,66.64,0,59.34,0,0,1,0,0,0,
2014-03-30T18:00:00,0,0,57.00,66.42,0,58.94,0,0,1,0,0,0,
2014-03-30T18:15:00,0,0,57.00,66.14,0,58.52,0,0,1,0,0,0,
2014-03-30T18:30:00,0,0,57.00,65.88,0,58.08,0,0,1,0,0,0,
2014-03-30T18:45:00,0,0,57.00,65.61,0,57.71,0,0,1,0,0,0,
2014-03-30T19:00:00,0,0,57.00,65.36,0,57.40,0,0,1,0,0,0,
2014-03-30T19:15:00,0,0,57.00,65.12,0,57.12,0,0,1,0,0,0,
2014-03-30T19:30:00,0,0,57.00,64.89,0,56.89,0,0,1,0,0,0,
2014-03-30T19:45:00,0,0,57.00,64.65,0,56.68,0,0,1,0,0,0,
2014-03-30T20:00:00,0,0,57.00,64.35,0,56.38,0,0,1,0,0,0,
2014-03-30T20:15:00,0,0,57.00,64.09,0,56.19,0,0,1,0,0,0,
2014-03-30T20:30:00,0,0,57.00,63.84,0,55.98,0,0,1,0,0,0,
2014-03-30T20:45:00,0,0,57.00,63.66,0,55.85,0,0,1,0,0,0,
2014-03-30T21:00:00,0,0,57.00,63.43,0,55.70,0,0,1,0,0,0,
2014-03-30T21:15:00,0,0,57.00,63.20,0,55.54,0,0,1,0,0,0,
2014-03-30T21:30:00,0,0,57.00,62.98,0,55.37,0,0,1,0,0,0,
2014-03-30T21:45:00,0,0,57.00,62.83,0,55.26,0,0,1,0,0,0,
2014-03-30T22:00:00,0,0,57.00,62.59,0,55.16,0,0,1,0,0,0,
2014-03-30T22:15:00,0,0,57.00,62.40,0,54.95,0,0,1,0,0,0,
2014-03-30T22:30:00,0,0,57.00,62.20,0,54.80,0,0,1,0,0,0,
2014-03-30T22:45:00,0,0,57.00,62.09,0,54.67,0,0,1,0,0,0,
2014-03-30T23:00:00,0,0,57.00,61.85,0,54.55,0,0,1,0,0,0,
2014-03-30T23:15:00,0,0,57.00,61.73,0,54.45,0,0,1,0,0,0,
2014-03-30T23:30:00,0,0,57.00,61.59,0,54.40,0,0,1,0,0,0,
2014-03-30T23:45:00,0,0,57.00,61.41,0,54.33,0,0,1,0,0,0,
2014-03-31T00:00:00,0,0,57.00,61.35,0,54.31,0,0,1,0,0,0,
2014-03-31T00:15:00,0,0,57.00,61.24,0,54.32,0,0,1,0,0,0,
2014-03-31T00:30:00,0,0,57.00,61.11,0,54.25,0,0,1,0,0,0,
2014-03-31T00:45:00,0,0,57.00,61.04,0,54.23,0,0,1,0,0,0,
2014-03-31T01:00:00,0,0,57.00,60.92,0,54.09,0,0,1,0,0,0,
2014-03-31T01:15:00,0,0,57.00,60.80,0,54.02,0,0,1,0,0,0,
2014-03-31T01:30:00,0,0,57.00,60.68,0,53.95,0,0,1,0,0,0,
2014-03-31T01:45:00,0,0,57.00,60.60,0,53.87,0,0,1,0,0,0,
2014-03-31T02:00:00,0,0,57.00,60.53,0,53.83,0,0,1,0,0,0,
2014-03-31T02:15:00,0,0,57.00,60.43,0,53.78,0,0,1,0,0,0,
2014-03-31T02:30:00,0,0,57.00,60.36,0,53.76,0,0,1,0,0,0,
2014-03-31T02:45:00,0,0,57.00,60.28,0,53.74,0,0,1,0,0,0,
2014-03-31T03:00:00,0,0,57.00,60.25,0,53.75,0,0,1,0,0,0,
2014-03-31T03:15:00,0,0,57.00,60.22,0,53.81,0,0,1,0,0,0,
2014-03-31T03:30:00,0,0,57.00,60.18,0,53.81,0,0,1,0,0,0,
2014-03-31T03:45:00,0,0,57.00,60.14,0,53.76,0,0,1,0,0,0,
2014-03-31T04:00:00,0,0,57.00,60.07,0,53.73,0,0,1,0,0,0,
2014-03-31T04:15:00,0,0,57.00,60.03,0,53.74,0,0,1,0,0,0,
2014-03-31T04:30:00,0,0,57.00,59.99,0,53.77,0,0,1,0,0,0,
2014-03-31T04:45:00,0,0,57.00,59.90,0,53.69,0,0,1,0,0,0,
2014-03-31T05:00:00,0,0,57.00,59.86,0,53.63,0,0,1,0,0,0,
2014-03-31T05:15:00,1,1,57.00,59.99,0,59.42,34468.60,0,1,0,0,0,
2014-03-31T05:30:00,1,1,57.00,57.09,0,56.04,37235.87,0,1,0,0,0,
2014-03-31T05:45:00,1,1,57.00,56.33,0,55.15,36436.98,0,1,0,0,0,
2014-03-31T06:00:00,1,1,57.00,56.11,0,55.10,34113.25,0,1,0,0,0,
2014-03-31T06:15:00,1,1,57.00,55.95,0,55.07,30997.98,0,1,0,0,0,
2014-03-31T06:30:00,1,1,57.00,55.68,0,54.97,27070.64,0,1,0,0,0,
2014-03-31T06:45:00,1,1,57.00,55.75,0,55.14,23146.83,0,1,0,0,0,
2014-03-31T07:00:00,1,1,57.00,55.55,0,54.93,22068.27,0,1,0,0,0,
2014-03-31T07:15:00,1,1,57.00,56.09,0,55.36,19080.13,0,1,0,0,0,
2014-03-31T07:30:00,1,1,57.00,56.34,0,55.53,18816.37,0,1,0,0,0,
2014-03-31T07:45:00,1,1,57.00,64.71,0,63.34,18946.15,0,1,0,0,0,
2014-03-31T08:00:00,1,1,57.00,59.10,0,57.46,19349.16,0,1,0,0,0,
2014-03-31T08:15:00,1,1,57.00,57.13,0,55.82,18163.94,0,1,0,0,0,
2014-03-31T08:30:00,1,1,57.00,56.72,0,55.36,17047.14,0,1,0,0,0,
2014-03-31T08:45:00,1,1,57.00,56.44,0,55.07,16415.53,0,1,0,0,0,
2014-03-31T09:00:00,1,1,57.00,56.82,0,55.45,14598.04,0,1,0,0,0,
2014-03-31T09:15:00,1,1,57.00,57.40,0,55.56,14736.15,0,1,0,0,0,
2014-03-31T09:30:00,1,1,57.00,57.82,0,56.10,13713.12,0,1,0,0,0,
2014-03-31T09:45:00,1,1,57.00,58.08,0,56.13,13358.88,0,1,0,0,0,
2014-03-31T10:00:00,1,1,57.00,58.64,0,56.91,11625.30,0,1,0,0,0,
2014-03-31T10:15:00,1,1,57.00,59.79,0,58.16,11021.39,88.17,1,0,0,0,
2014-03-31T10:30:00,1,1,57.00,60.61,0,58.41,10674.77,100.00,1,0,0,0,
2014-03-31T10:45:00,1,1,57.00,60.89,0,58.71,10460.46,100.00,1,0,0,0,
2014-03-31T11:00:00,1,1,57.00,61.52,0,59.72,11204.43,100.00,1,0,0,0,
2014-03-31T11:15:00,1,1,57.00,63.02,0,61.35,10397.46,100.00,1,0,0,0,
2014-03-31T11:30:00,1,1,57.00,64.11,0,62.70,11476.71,100.00,1,0,0,0,
2014-03-31T11:45:00,1,1,57.00,64.26,0,62.26,10959.02,100.00,1,0,0,0,
2014-03-31T12:00:00,1,1,57.00,64.86,0,63.13,11973.89,100.00,1,0,0,0,
2014-03-31T12:15:00,1,1,57.00,65.37,0,63.82,11765.14,100.00,1,0,0,0,
2014-03-31T12:30:00,1,1,57.00,65.15,0,63.22,12596.13,100.00,1,0,0,0,
2014-03-31T12:45:00,1,1,57.00,65.62,0,64.13,12649.81,100.00,1,0,0,0,
2014-03-31T13:00:00,1,1,57.00,66.57,0,65.29,13341.72,100.00,1,0,0,0,
2014-03-31T13:15:00,1,1,57.00,66.99,0,65.48,14175.01,100.00,1,0,0,0,
2014-03-31T13:30:00,1,1,57.00,66.45,0,64.67,14534.38,100.00,1,0,0,0,
2014-03-31T13:45:00,1,1,57.00,66.66,0,64.97,15226.36,100.00,1,0,0,0,
2014-03-31T14:00:00,1,1,57.00,67.15,0,65.47,16114.31,100.00,1,0,0,0,
2014-03-31T14:15:00,1,1,57.00,66.63,0,64.90,17026.89,100.00,1,0,0,0,
2014-03-31T14:30:00,1,1,57.00,66.52,0,64.59,16881.71,100.00,1,0,0,0,
2014-03-31T14:45:00,1,1,57.00,65.98,0,63.90,17012.56,100.00,1,0,0,0,
2014-03-31T15:00:00,1,1,57.00,65.45,0,63.53,17319.24,100.00,1,0,0,0,
2014-03-31T15:15:00,1,1,57.00,65.49,0,63.58,16709.72,100.00,1,0,0,0,
2014-03-31T15:30:00,1,1,57.00,65.26,0,63.16,16126.78,100.00,1,0,0,0,
2014-03-31T15:45:00,1,1,57.00,65.25,0,63.05,15565.78,100.00,1,0,0,0,
2014-03-31T16:00:00,1,1,57.00,65.09,0,63.06,15271.79,100.00,1,0,0,0,
2014-03-31T16:15:00,1,1,57.00,65.11,0,63.07,14530.21,100.00,1,0,0,0,
2014-03-31T16:30:00,1,1,57.00,65.00,0,62.95,14256.23,100.00,1,0,0,0,
2014-03-31T16:45:00,1,1,57.00,64.95,0,62.86,13474.44,100.00,1,0,0,0,
2014-03-31T17:00:00,1,1,57.00,64.81,0,62.74,13574.77,100.00,1,0,0,0,
2014-03-31T17:15:00,0,0,57.00,65.21,0,63.88,0,0,1,0,0,0,
2014-03-31T17:30:00,0,0,57.00,65.37,0,62.02,0,0,1,0,0,0,
2014-03-31T17:45:00,0,0,57.00,65.36,0,61.06,0,0,1,0,0,0,
2014-03-31T18:00:00,0,0,57.00,65.22,0,60.17,0,0,1,0,0,0,
2014-03-31T18:15:00,0,0,57.00,65.03,0,59.64,0,0,1,0,0,0,
2014-03-31T18:30:00,0,0,57.00,64.91,0,59.35,0,0,1,0,0,0,
2014-03-31T18:45:00,0,0,57.00,64.75,0,59.20,0,0,1,0,0,0,
2014-03-31T19:00:00,0,0,57.00,64.56,0,58.94,0,0,1,0,0,0,
2014-03-31T19:15:00,0,0,57.00,64.80,0,59.60,0,0,1,0,0,0,
2014-03-31T19:30:00,0,0,57.00,64.98,0,59.71,0,0,1,0,0,0,
2014-03-31T19:45:00,0,0,57.00,64.78,0,59.73,0,0,1,0,0,0,
2014-03-31T20:00:00,0,0,57.00,64.76,0,59.68,0,0,1,0,0,0,
2014-03-31T20:15:00,0,0,57.00,64.68,0,59.22,0,0,1,0,0,0,
2014-03-31T20:30:00,0,0,57.00,64.57,0,58.97,0,0,1,0,0,0,
2014-03-31T20:45:00,0,0,57.00,64.47,0,58.83,0,0,1,0,0,0,
2014-03-31T21:00:00,0,0,57.00,64.38,0,58.65,0,0,1,0,0,0,
2014-03-31T21:15:00,0,0,57.00,64.78,0,59.35,0,0,1,0,0,0,
2014-03-31T21:30:00,0,0,57.00,64.87,0,59.68,0,0,1,0,0,0,
2014-03-31T21:45:00,0,0,57.00,64.87,0,60.10,0,0,1,0,0,0,
2014-03-31T22:00:00,0,0,57.00,64.87,0,60.11,0,0,1,0,0,0,
2014-03-31T22:15:00,0,0,57.00,64.83,0,59.79,0,0,1,0,0,0,
2014-03-31T22:30:00,0,0,57.00,64.77,0,59.48,0,0,1,0,0,0,
2014-03-31T22:45:00,0,0,57.00,64.72,0,59.22,0,0,1,0,0,0,
2014-03-31T23:00:00,0,0,57.00,64.62,0,58.96,0,0,1,0,0,0,
2014-03-31T23:15:00,0,0,57.00,64.59,0,58.85,0,0,1,0,0,0,
2014-03-31T23:30:00,0,0,57.00,64.58,0,58.82,0,0,1,0,0,0,
2014-03-31T23:45:00,0,0,57.00,64.49,0,58.77,0,0,1,0,0,0,
2014-04-01T00:00:00,0,0,57.00,64.50,0,58.79,0,0,1,0,0,0,
2014-04-01T00:15:00,0,0,57.00,64.55,0,58.96,0,0,1,0,0,0,
2014-04-01T00:30:00,0,0,57.00,64.53,0,59.16,0,0,1,0,0,0,
2014-04-01T00:45:00,0,0,57.00,64.59,0,59.35,0,0,1,0,0,0,
2014-04-01T01:00:00,0,0,57.00,64.56,0,59.45,0,0,1,0,0,0,
2014-04-01T01:15:00,0,0,57.00,64.50,0,59.53,0,0,1,0,0,0,
2014-04-01T01:30:00,0,0,57.00,64.42,0,59.57,0,0,1,0,0,0,
2014-04-01T01:45:00,0,0,57.00,64.42,0,59.74,0,0,1,0,0,0,
2014-04-01T02:00:00,0,0,57.00,64.40,0,59.81,0,0,1,0,0,0,
2014-04-01T02:15:00,0,0,57.00,64.37,0,60.11,0,0,1,0,0,0,
2014-04-01T02:30:00,0,0,57.00,64.33,0,60.49,0,0,1,0,0,0,
2014-04-01T02:45:00,0,0,57.00,64.33,0,60.59,0,0,1,0,0,0,
2014-04-01T03:00:00,0,0,57.00,64.23,0,60.56,0,0,1,0,0,0,
2014-04-01T03:15:00,0,0,57.00,64.12,0,60.61,0,0,1,0,0,0,
2014-04-01T03:30:00,0,0,57.00,64.19,0,60.92,0,0,1,0,0,0,
2014-04-01T03:45:00,0,0,57.00,64.18,0,60.89,0,0,1,0,0,0,
2014-04-01T04:00:00,0,0,57.00,64.12,0,60.57,0,0,1,0,0,0,
2014-04-01T04:15:00,0,0,57.00,63.99,0,60.28,0,0,1,0,0,0,
2014-04-01T04:30:00,0,0,57.00,63.83,0,59.58,0,0,1,0,0,0,
2014-04-01T04:45:00,0,0,57.00,63.70,0,59.70,0,0,1,0,0,0,
2014-04-01T05:00:00,0,0,57.00,63.58,0,59.06,0,0,1,0,0,0,
2014-04-01T05:15:00,1,1,57.00,61.52,0,58.76,26552.13,0,1,0,0,0,
2014-04-01T05:30:00,1,1,57.00,55.66,0,55.59,24359.77,0,1,0,0,0,
2014-04-01T05:45:00,1,1,57.00,55.63,0,55.27,20752.83,0,1,0,0,0,
2014-04-01T06:00:00,1,1,57.00,56.36,0,54.40,17350.68,0,1,0,0,0,
2014-04-01T06:15:00,1,1,57.00,56.25,0,54.95,14553.17,0,1,0,0,0,
2014-04-01T06:30:00,1,1,57.00,57.24,0,55.98,12395.20,0,1,0,0,0,
2014-04-01T06:45:00,1,1,57.00,56.90,0,56.09,9994.82,0,1,0,0,0,
2014-04-01T07:00:00,1,1,57.00,56.57,0,55.67,9731.42,0,1,0,0,0,
2014-04-01T07:15:00,1,1,57.00,56.91,0,56.60,9660.19,0,1,0,0,0,
2014-04-01T07:30:00,1,1,57.00,56.44,0,55.20,10555.88,0,1,0,0,0,
2014-04-01T07:45:00,1,1,57.00,57.47,0,54.00,10218.41,0,1,0,0,0,
2014-04-01T08:00:00,1,1,57.00,56.88,0,55.82,10591.94,0,1,0,0,0,
2014-04-01T08:15:00,1,1,57.00,56.42,0,54.44,11076.23,0,1,0,0,0,
2014-04-01T08:30:00,1,1,57.00,56.87,0,54.35,11223.39,0,1,0,0,0,
2014-04-01T08:45:00,1,1,57.00,57.27,0,54.19,11111.10,0,1,0,0,0,
2014-04-01T09:00:00,1,1,57.00,56.81,0,56.15,10725.66,0,1,0,0,0,
2014-04-01T09:15:00,1,1,57.00,56.49,0,54.24,10827.61,0,1,0,0,0,
2014-04-01T09:30:00,1,1,57.00,56.93,0,53.70,11254.67,0,1,0,0,0,
2014-04-01T09:45:00,1,1,57.00,56.64,0,56.12,11296.92,0,1,0,0,0,
2014-04-01T10:00:00,1,1,57.00,56.72,0,54.46,11318.29,0,1,0,0,0,
2014-04-01T10:15:00,1,1,57.00,56.69,0,57.05,11155.78,0,1,0,0,0,
2014-04-01T10:30:00,1,1,57.00,56.89,0,56.29,11575.55,0,1,0,0,0,
2014-04-01T10:45:00,1,1,57.00,56.80,0,55.64,12075.79,0,1,0,0,0,
2014-04-01T11:00:00,1,1,57.00,56.35,0,54.92,11795.47,0,1,0,0,0,
2014-04-01T11:15:00,1,1,57.00,56.21,0,54.98,12488.52,0,1,0,0,0,
2014-04-01T11:30:00,1,1,57.00,55.77,0,54.78,12835.91,0,1,0,0,0,
2014-04-01T11:45:00,1,1,57.00,56.75,0,56.49,12187.27,0,1,0,0,0,
2014-04-01T12:00:00,1,1,57.00,55.78,0,55.41,12960.50,0,1,0,0,0,
2014-04-01T12:15:00,1,1,57.00,55.81,0,53.69,12579.33,0,1,0,0,0,
2014-04-01T12:30:00,1,1,57.00,56.96,0,54.94,12410.53,0,1,0,0,0,
2014-04-01T12:45:00,1,1,57.00,56.81,0,55.52,11927.53,0,1,0,0,0,
2014-04-01T13:00:00,1,1,57.00,56.30,0,53.84,12296.61,0,1,0,0,0,
2014-04-01T13:15:00,1,1,57.00,56.58,0,55.73,11945.14,0,1,0,0,0,
2014-04-01T13:30:00,1,1,57.00,65.00,0,64.15,12404.88,0,1,0,0,0,
2014-04-01T13:45:00,1,1,57.00,59.05,0,57.03,13118.19,0,1,0,0,0,
2014-04-01T14:00:00,1,1,57.00,56.73,0,55.34,13682.76,0,1,0,0,0,
2014-04-01T14:15:00,1,1,57.00,56.38,0,55.14,13174.60,0,1,0,0,0,
2014-04-01T14:30:00,1,1,57.00,56.44,0,54.96,12864.04,0,1,0,0,0,
2014-04-01T14:45:00,1,1,57.00,56.27,0,55.14,13334.14,0,1,0,0,0,
2014-04-01T15:00:00,1,1,57.00,56.39,0,55.23,13351.19,0,1,0,0,0,
2014-04-01T15:15:00,1,1,57.00,56.38,0,55.23,13042.03,0,1,0,0,0,
2014-04-01T15:30:00,1,1,57.00,56.43,0,55.70,13637.98,0,1,0,0,0,
2014-04-01T15:45:00,1,1,57.00,55.95,0,54.61,13506.59,0,1,0,0,0,
2014-04-01T16:00:00,1,1,57.00,55.94,0,54.69,13108.68,0,1,0,0,0,
2014-04-01T16:15:00,1,1,57.00,56.04,0,54.81,12926.39,0,1,0,0,0,
2014-04-01T16:30:00,1,1,57.00,56.32,0,55.21,12761.77,0,1,0,0,0,
2014-04-01T16:45:00,1,1,57.00,56.62,0,55.54,13090.84,0,1,0,0,0,
2014-04-01T17:00:00,1,1,57.00,64.99,0,62.79,12713.04,0,1,0,0,0,
2014-04-01T17:15:00,0,0,57.00,64.44,0,57.35,0,0,1,0,0,0,
2014-04-01T17:30:00,0,0,57.00,63.63,0,54.25,0,0,1,0,0,0,
2014-04-01T17:45:00,0,0,57.00,62.88,0,53.11,0,0,1,0,0,0,
2014-04-01T18:00:00,0,0,57.00,61.85,0,52.49,0,0,1,0,0,0,
2014-04-01T18:15:00,0,0,57.00,61.01,0,52.25,0,0,1,0,0,0,
2014-04-01T18:30:00,0,0,57.00,60.23,0,51.92,0,0,1,0,0,0,
2014-04-01T18:45:00,0,0,57.00,59.57,0,51.62,0,0,1,0,0,0,
2014-04-01T19:00:00,0,0,57.00,58.91,0,51.17,0,0,1,0,0,0,
2014-04-01T19:15:00,0,0,57.00,59.08,0,52.30,0,0,1,0,0,0,
2014-04-01T19:30:00,0,0,57.00,58.92,0,52.38,0,0,1,0,0,0,
2014-04-01T19:45:00,0,0,57.00,58.74,0,52.35,0,0,1,0,0,0,
2014-04-01T20:00:00,0,0,57.00,58.60,0,52.30,0,0,1,0,0,0,
2014-04-01T20:15:00,0,0,57.00,58.48,0,52.22,0,0,1,0,0,0,
2014-04-01T20:30:00,0,0,57.00,58.30,0,52.12,0,0,1,0,0,0,
2014-04-01T20:45:00,0,0,57.00,58.15,0,52.10,0,0,1,0,0,0,
2014-04-01T21:00:00,0,0,57.00,58.01,0,52.10,0,0,1,0,0,0,
2014-04-01T21:15:00,0,0,57.00,58.40,0,52.71,0,0,1,0,0,0,
2014-04-01T21:30:00,0,0,57.00,58.54,0,53.07,0,0,1,0,0,0,
2014-04-01T21:45:00,0,0,57.00,58.58,0,53.30,0,0,1,0,0,0,
2014-04-01T22:00:00,0,0,57.00,58.56,0,53.62,0,0,1,0,0,0,
2014-04-01T22:15:00,0,0,57.00,58.60,0,53.72,0,0,1,0,0,0,
2014-04-01T22:30:00,0,0,57.00,58.68,0,53.83,0,0,1,0,0,0,
2014-04-01T22:45:00,0,0,57.00,58.68,0,53.66,0,0,1,0,0,0,
2014-04-01T23:00:00,0,0,57.00,58.71,0,53.63,0,0,1,0,0,0,
2014-04-01T23:15:00,0,0,57.00,58.66,0,53.46,0,0,1,0,0,0,
2014-04-01T23:30:00,0,0,57.00,58.62,0,53.25,0,0,1,0,0,0,
2014-04-01T23:45:00,0,0,57.00,58.45,0,52.94,0,0,1,0,0,0,
2014-04-02T00:00:00,0,0,57.00,58.32,0,52.52,0,0,1,0,0,0,
2014-04-02T00:15:00,0,0,57.00,58.36,0,52.50,0,0,1,0,0,0,
2014-04-02T00:30:00,0,0,57.00,58.33,0,52.49,0,0,1,0,0,0,
2014-04-02T00:45:00,0,0,57.00,58.28,0,52.42,0,0,1,0,0,0,
2014-04-02T01:00:00,0,0,57.00,58.32,0,52.49,0,0,1,0,0,0,
2014-04-02T01:15:00,0,0,57.00,58.28,0,52.38,0,0,1,0,0,0,
2014-04-02T01:30:00,0,0,57.00,58.25,0,52.39,0,0,1,0,0,0,
2014-04-02T01:45:00,0,0,57.00,58.17,0,52.28,0,0,1,0,0,0,
2014-04-02T02:00:00,0,0,57.00,58.15,0,52.24,0,0,1,0,0,0,
2014-04-02T02:15:00,0,0,57.00,58.06,0,52.11,0,0,1,0,0,0,
2014-04-02T02:30:00,0,0,57.00,57.97,0,51.88,0,0,1,0,0,0,
2014-04-02T02:45:00,0,0,57.00,57.91,0,51.63,0,0,1,0,0,0,
2014-04-02T03:00:00,0,0,57.00,57.82,0,51.47,0,0,1,0,0,0,
2014-04-02T03:15:00,0,0,57.00,57.70,0,51.21,0,0,1,0,0,0,
2014-04-02T03:30:00,0,0,57.00,57.59,0,51.02,0,0,1,0,0,0,
2014-04-02T03:45:00,0,0,57.00,57.54,0,50.88,0,0,1,0,0,0,
2014-04-02T04:00:00,0,0,57.00,57.38,0,50.65,0,0,1,0,0,0,
2014-04-02T04:15:00,0,0,57.00,57.22,0,50.28,0,0,1,0,0,0,
2014-04-02T04:30:00,0,0,57.00,57.13,0,50.17,0,0,1,0,0,0,
2014-04-02T04:45:00,0,0,57.00,56.99,0,49.94,0,0,1,0,0,0,
2014-04-02T05:00:00,0,0,57.00,56.86,0,49.76,0,0,1,0,0,0,
2014-04-02T05:15:00,1,1,57.00,59.40,0,59.62,30864.37,0,1,0,0,0,
2014-04-02T05:30:00,1,1,57.00,55.93,0,55.79,29907.60,0,1,0,0,0,
2014-04-02T05:45:00,1,1,57.00,56.60,0,55.21,25788.74,0,1,0,0,0,
2014-04-02T06:00:00,1,1,57.00,56.01,0,55.14,21466.64,0,1,0,0,0,
2014-04-02T06:15:00,1,1,57.00,56.22,0,55.28,18199.59,0,1,0,0,0,
2014-04-02T06:30:00,1,1,57.00,56.10,0,55.04,16321.71,0,1,0,0,0,
2014-04-02T06:45:00,1,1,57.00,56.44,0,55.25,14531.25,0,1,0,0,0,
2014-04-02T07:00:00,1,1,57.00,56.98,0,55.41,12285.11,0,1,0,0,0,
2014-04-02T07:15:00,1,1,57.00,56.63,0,55.11,13165.41,0,1,0,0,0,
2014-04-02T07:30:00,1,1,57.00,62.31,0,59.14,12358.34,0,1,0,0,0,
2014-04-02T07:45:00,1,1,57.00,58.15,0,55.82,13588.42,0,1,0,0,0,
2014-04-02T08:00:00,1,1,57.00,56.21,0,55.19,13739.68,0,1,0,0,0,
2014-04-02T08:15:00,1,1,57.00,55.64,0,54.84,13118.27,0,1,0,0,0,
2014-04-02T08:30:00,1,1,57.00,55.62,0,54.85,12774.84,0,1,0,0,0,
2014-04-02T08:45:00,1,1,57.00,55.80,0,55.11,13387.16,0,1,0,0,0,
2014-04-02T09:00:00,1,1,57.00,55.67,0,55.17,13259.84,0,1,0,0,0,
2014-04-02T09:15:00,1,1,57.00,55.31,0,55.03,12614.70,0,1,0,0,0,
2014-04-02T09:30:00,1,1,57.00,63.58,0,61.63,13786.11,0,1,0,0,0,
2014-04-02T09:45:00,1,1,57.00,58.34,0,56.46,13994.68,0,1,0,0,0,
2014-04-02T10:00:00,1,1,57.00,57.02,0,55.40,14155.56,0,1,0,0,0,
2014-04-02T10:15:00,1,1,57.00,56.50,0,54.66,14394.49,0,1,0,0,0,
2014-04-02T10:30:00,1,1,57.00,56.50,0,54.89,13747.54,0,1,0,0,0,
2014-04-02T10:45:00,1,1,57.00,56.80,0,55.15,13536.45,0,1,0,0,0,
2014-04-02T11:00:00,1,1,57.00,56.48,0,54.87,13690.28,0,1,0,0,0,
2014-04-02T11:15:00,1,1,57.00,56.88,0,55.16,13198.98,0,1,0,0,0,
2014-04-02T11:30:00,1,1,57.00,56.03,0,54.40,13528.21,0,1,0,0,0,
2014-04-02T11:45:00,1,1,57.00,56.83,0,54.91,12724.43,0,1,0,0,0,
2014-04-02T12:00:00,1,1,57.00,56.88,0,55.20,13237.31,0,1,0,0,0,
2014-04-02T12:15:00,1,1,57.00,56.63,0,55.16,13281.67,0,1,0,0,0,
2014-04-02T12:30:00,1,1,57.00,56.74,0,55.26,13651.18,0,1,0,0,0,
2014-04-02T12:45:00,1,1,57.00,56.48,0,54.93,13945.80,0,1,0,0,0,
2014-04-02T13:00:00,1,1,57.00,56.58,0,54.96,14653.02,0,1,0,0,0,
2014-04-02T13:15:00,1,1,57.00,57.02,0,55.53,13799.21,0,1,0,0,0,
2014-04-02T13:30:00,1,1,57.00,56.25,0,54.67,14122.61,0,1,0,0,0,
2014-04-02T13:45:00,1,1,57.00,56.21,0,54.95,14269.01,0,1,0,0,0,
2014-04-02T14:00:00,1,1,57.00,56.75,0,57.50,14755.86,0,1,0,0,0,
2014-04-02T14:15:00,1,1,57.00,61.18,0,59.16,14736.62,0,1,0,0,0,
2014-04-02T14:30:00,1,1,57.00,57.26,0,55.48,16234.73,0,1,0,0,0,
2014-04-02T14:45:00,1,1,57.00,56.80,0,55.49,15015.67,0,1,0,0,0,
2014-04-02T15:00:00,1,1,57.00,56.30,0,54.58,15403.32,0,1,0,0,0,
2014-04-02T15:15:00,1,1,57.00,56.36,0,54.54,13820.96,0,1,0,0,0,
2014-04-02T15:30:00,1,1,57.00,56.14,0,54.83,14509.46,0,1,0,0,0,
2014-04-02T15:45:00,1,1,57.00,56.23,0,55.15,13665.17,0,1,0,0,0,
2014-04-02T16:00:00,1,1,57.00,56.05,0,54.40,13749.22,0,1,0,0,0,
2014-04-02T16:15:00,1,1,57.00,56.00,0,54.82,13495.76,0,1,0,0,0,
2014-04-02T16:30:00,1,1,57.00,56.45,0,55.15,11899.15,0,1,0,0,0,
2014-04-02T16:45:00,1,1,57.00,55.99,0,55.76,11583.39,0,1,0,0,0,
2014-04-02T17:00:00,1,1,57.00,62.75,0,63.27,11110.50,0,1,0,0,0,
2014-04-02T17:15:00,0,0,57.00,63.03,0,55.02,0,0,1,0,0,0,
2014-04-02T17:30:00,0,0,57.00,62.34,0,50.14,0,0,1,0,0,0,
2014-04-02T17:45:00,0,0,57.00,61.29,0,48.06,0,0,1,0,0,0,
2014-04-02T18:00:00,0,0,57.00,60.03,0,46.55,0,0,1,0,0,0,
2014-04-02T18:15:00,0,0,57.00,58.76,0,45.66,0,0,1,0,0,0,
2014-04-02T18:30:00,0,0,57.00,57.57,0,45.25,0,0,1,0,0,0,
2014-04-02T18:45:00,0,0,57.00,56.47,0,44.81,0,0,1,0,0,0,
2014-04-02T19:00:00,0,0,57.00,55.61,0,44.52,0,0,1,0,0,0,
2014-04-02T19:15:00,0,0,57.00,55.49,0,46.17,0,0,1,0,0,0,
2014-04-02T19:30:00,0,0,57.00,55.34,0,46.65,0,0,1,0,0,0,
2014-04-02T19:45:00,0,0,57.00,55.16,0,46.70,0,0,1,0,0,0,
2014-04-02T20:00:00,0,0,57.00,54.91,0,46.56,0,0,1,0,0,0,
2014-04-02T20:15:00,0,0,57.00,54.76,0,46.52,0,0,1,0,0,0,
2014-04-02T20:30:00,0,0,57.00,54.61,0,46.51,0,0,1,0,0,0,
2014-04-02T20:45:00,0,0,57.00,54.45,0,46.38,0,0,1,0,0,0,
2014-04-02T21:00:00,0,0,57.00,54.27,0,46.39,0,0,1,0,0,0,
2014-04-02T21:15:00,0,0,57.00,54.86,0,47.41,0,0,1,0,0,0,
2014-04-02T21:30:00,0,0,57.00,55.00,0,47.90,0,0,1,0,0,0,
2014-04-02T21:45:00,0,0,57.00,54.99,0,48.14,0,0,1,0,0,0,
2014-04-02T22:00:00,0,0,57.00,55.02,0,48.22,0,0,1,0,0,0,
2014-04-02T22:15:00,0,0,57.00,55.01,0,48.34,0,0,1,0,0,0,
2014-04-02T22:30:00,0,0,57.00,55.12,0,48.47,0,0,1,0,0,0,
2014-04-02T22:45:00,0,0,57.00,55.16,0,48.64,0,0,1,0,0,0,
2014-04-02T23:00:00,0,0,57.00,55.24,0,48.71,0,0,1,0,0,0,
