FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-02T23:15:00,0,0,57.00,55.24,0,48.84,0,0,1,0,0,0,
2014-04-02T23:30:00,0,0,57.00,55.30,0,49.04,0,0,1,0,0,0,
2014-04-02T23:45:00,0,0,57.00,55.34,0,49.20,0,0,1,0,0,0,
2014-04-03T00:00:00,0,0,57.00,55.44,0,49.37,0,0,1,0,0,0,
2014-04-03T00:15:00,0,0,57.00,55.43,0,49.52,0,0,1,0,0,0,
2014-04-03T00:30:00,0,0,57.00,55.51,0,49.72,0,0,1,0,0,0,
2014-04-03T00:45:00,0,0,57.00,55.51,0,49.88,0,0,1,0,0,0,
2014-04-03T01:00:00,0,0,57.00,55.64,0,50.13,0,0,1,0,0,0,
2014-04-03T01:15:00,0,0,57.00,55.74,0,50.22,0,0,1,0,0,0,
2014-04-03T01:30:00,0,0,57.00,55.82,0,50.24,0,0,1,0,0,0,
2014-04-03T01:45:00,0,0,57.00,55.87,0,50.26,0,0,1,0,0,0,
2014-04-03T02:00:00,0,0,57.00,55.93,0,50.37,0,0,1,0,0,0,
2014-04-03T02:15:00,0,0,57.00,55.95,0,50.41,0,0,1,0,0,0,
2014-04-03T02:30:00,0,0,57.00,56.06,0,50.60,0,0,1,0,0,0,
2014-04-03T02:45:00,0,0,57.00,56.20,0,50.74,0,0,1,0,0,0,
2014-04-03T03:00:00,0,0,57.00,56.31,0,50.89,0,0,1,0,0,0,
2014-04-03T03:15:00,0,0,57.00,56.43,0,50.96,0,0,1,0,0,0,
2014-04-03T03:30:00,0,0,57.00,56.70,0,51.23,0,0,1,0,0,0,
2014-04-03T03:45:00,0,0,57.00,57.18,0,51.90,0,0,1,0,0,0,
2014-04-03T04:00:00,0,0,57.00,56.86,0,51.80,0,0,1,0,0,0,
2014-04-03T04:15:00,0,0,57.00,56.89,0,51.99,0,0,1,0,0,0,
2014-04-03T04:30:00,0,0,57.00,56.94,0,51.94,0,0,1,0,0,0,
2014-04-03T04:45:00,0,0,57.00,56.93,0,51.89,0,0,1,0,0,0,
2014-04-03T05:00:00,0,0,57.00,57.31,0,52.15,0,0,1,0,0,0,
2014-04-03T05:15:00,1,1,57.00,59.38,0,59.43,31407.56,0,1,0,0,0,
2014-04-03T05:30:00,1,1,57.00,55.80,0,55.91,30355.05,0,1,0,0,0,
2014-04-03T05:45:00,1,1,57.00,54.92,0,55.11,26229.79,0,1,0,0,0,
2014-04-03T06:00:00,1,1,57.00,55.20,0,55.03,21551.99,0,1,0,0,0,
2014-04-03T06:15:00,1,1,57.00,55.94,0,55.28,17790.11,0,1,0,0,0,
2014-04-03T06:30:00,1,1,57.00,62.11,0,59.92,15350.59,0,1,0,0,0,
2014-04-03T06:45:00,1,1,57.00,57.31,0,55.96,15193.63,0,1,0,0,0,
2014-04-03T07:00:00,1,1,57.00,56.53,0,55.50,13049.30,0,1,0,0,0,
2014-04-03T07:15:00,1,1,57.00,56.45,0,55.31,11811.23,0,1,0,0,0,
2014-04-03T07:30:00,1,1,57.00,55.87,0,54.78,11591.50,0,1,0,0,0,
2014-04-03T07:45:00,1,1,57.00,55.90,0,55.00,11080.52,0,1,0,0,0,
2014-04-03T08:00:00,1,1,57.00,56.32,0,55.52,10001.60,0,1,0,0,0,
2014-04-03T08:15:00,1,1,57.00,56.19,0,54.59,10633.21,0,1,0,0,0,
2014-04-03T08:30:00,1,1,57.00,56.01,0,54.85,10392.42,0,1,0,0,0,
2014-04-03T08:45:00,1,1,57.00,55.97,0,54.68,9909.54,0,1,0,0,0,
2014-04-03T09:00:00,1,1,57.00,63.27,0,60.86,11488.91,0,1,0,0,0,
2014-04-03T09:15:00,1,1,57.00,58.06,0,55.73,10409.30,0,1,0,0,0,
2014-04-03T09:30:00,1,1,57.00,56.45,0,55.51,10952.19,0,1,0,0,0,
2014-04-03T09:45:00,1,1,57.00,56.36,0,55.25,10482.91,0,1,0,0,0,
2014-04-03T10:00:00,1,1,57.00,56.12,0,55.49,10631.02,0,1,0,0,0,
2014-04-03T10:15:00,1,1,57.00,55.70,0,54.55,11083.73,0,1,0,0,0,
2014-04-03T10:30:00,1,1,57.00,56.04,0,55.16,10080.31,0,1,0,0,0,
2014-04-03T10:45:00,1,1,57.00,56.35,0,54.83,10282.68,0,1,0,0,0,
2014-04-03T11:00:00,1,1,57.00,56.33,0,55.03,10423.24,0,1,0,0,0,
2014-04-03T11:15:00,1,1,57.00,56.22,0,54.85,10597.53,0,1,0,0,0,
2014-04-03T11:30:00,1,1,57.00,56.42,0,58.62,11168.39,0,1,0,0,0,
2014-04-03T11:45:00,1,1,57.00,60.95,0,58.37,12889.67,0,1,0,0,0,
2014-04-03T12:00:00,1,1,57.00,57.39,0,56.42,10922.08,0,1,0,0,0,
2014-04-03T12:15:00,1,1,57.00,56.18,0,54.40,12082.83,0,1,0,0,0,
2014-04-03T12:30:00,1,1,57.00,55.53,0,54.32,11305.33,0,1,0,0,0,
2014-04-03T12:45:00,1,1,57.00,55.62,0,55.33,10316.51,0,1,0,0,0,
2014-04-03T13:00:00,1,1,57.00,55.48,0,54.86,11369.91,0,1,0,0,0,
2014-04-03T13:15:00,1,1,57.00,55.29,0,54.32,10600.19,0,1,0,0,0,
2014-04-03T13:30:00,1,1,57.00,62.15,0,59.38,10749.33,0,1,0,0,0,
2014-04-03T13:45:00,1,1,57.00,57.39,0,55.44,10235.77,0,1,0,0,0,
2014-04-03T14:00:00,1,1,57.00,56.04,0,53.54,10624.10,0,1,0,0,0,
2014-04-03T14:15:00,1,1,57.00,56.02,0,54.98,10328.36,0,1,0,0,0,
2014-04-03T14:30:00,1,1,57.00,56.41,0,56.01,9361.15,0,1,0,0,0,
2014-04-03T14:45:00,1,1,57.00,55.67,0,54.88,9669.54,0,1,0,0,0,
2014-04-03T15:00:00,1,1,57.00,56.06,0,55.19,9867.85,0,1,0,0,0,
2014-04-03T15:15:00,1,1,57.00,60.99,0,64.62,8712.90,0,1,0,0,0,
2014-04-03T15:30:00,1,1,57.00,58.91,0,56.81,10445.14,0,1,0,0,0,
2014-04-03T15:45:00,1,1,57.00,56.84,0,55.59,9735.90,0,1,0,0,0,
2014-04-03T16:00:00,1,1,57.00,56.23,0,55.38,8929.27,0,1,0,0,0,
2014-04-03T16:15:00,1,1,57.00,56.04,0,54.40,9331.67,0,1,0,0,0,
2014-04-03T16:30:00,1,1,57.00,55.64,0,55.40,10357.35,0,1,0,0,0,
2014-04-03T16:45:00,1,1,57.00,56.19,0,55.51,8701.06,0,1,0,0,0,
2014-04-03T17:00:00,1,1,57.00,56.47,0,55.24,9060.20,0,1,0,0,0,
2014-04-03T17:15:00,0,0,57.00,57.21,0,50.07,0,0,1,0,0,0,
2014-04-03T17:30:00,0,0,57.00,56.59,0,46.58,0,0,1,0,0,0,
2014-04-03T17:45:00,0,0,57.00,55.91,0,45.49,0,0,1,0,0,0,
2014-04-03T18:00:00,0,0,57.00,55.18,0,44.75,0,0,1,0,0,0,
2014-04-03T18:15:00,0,0,57.00,54.61,0,44.60,0,0,1,0,0,0,
2014-04-03T18:30:00,0,0,57.00,54.15,0,44.38,0,0,1,0,0,0,
2014-04-03T18:45:00,0,0,57.00,53.65,0,44.10,0,0,1,0,0,0,
2014-04-03T19:00:00,0,0,57.00,53.21,0,43.99,0,0,1,0,0,0,
2014-04-03T19:15:00,0,0,57.00,53.79,0,46.00,0,0,1,0,0,0,
2014-04-03T19:30:00,0,0,57.00,53.80,0,46.33,0,0,1,0,0,0,
2014-04-03T19:45:00,0,0,57.00,53.67,0,46.29,0,0,1,0,0,0,
2014-04-03T20:00:00,0,0,57.00,53.81,0,46.74,0,0,1,0,0,0,
2014-04-03T20:15:00,0,0,57.00,53.73,0,46.75,0,0,1,0,0,0,
2014-04-03T20:30:00,0,0,57.00,53.76,0,46.92,0,0,1,0,0,0,
2014-04-03T20:45:00,0,0,57.00,53.76,0,47.01,0,0,1,0,0,0,
2014-04-03T21:00:00,0,0,57.00,53.74,0,47.13,0,0,1,0,0,0,
2014-04-03T21:15:00,0,0,57.00,54.56,0,48.22,0,0,1,0,0,0,
2014-04-03T21:30:00,0,0,57.00,54.71,0,48.58,0,0,1,0,0,0,
2014-04-03T21:45:00,0,0,57.00,54.91,0,48.91,0,0,1,0,0,0,
2014-04-03T22:00:00,0,0,57.00,55.06,0,49.18,0,0,1,0,0,0,
2014-04-03T22:15:00,0,0,57.00,55.25,0,49.38,0,0,1,0,0,0,
2014-04-03T22:30:00,0,0,57.00,55.35,0,49.57,0,0,1,0,0,0,
2014-04-03T22:45:00,0,0,57.00,55.32,0,49.51,0,0,1,0,0,0,
2014-04-03T23:00:00,0,0,57.00,55.46,0,49.59,0,0,1,0,0,0,
2014-04-03T23:15:00,0,0,57.00,55.44,0,49.48,0,0,1,0,0,0,
2014-04-03T23:30:00,0,0,57.00,55.46,0,49.52,0,0,1,0,0,0,
2014-04-03T23:45:00,0,0,57.00,55.43,0,49.51,0,0,1,0,0,0,
2014-04-04T00:00:00,0,0,57.00,55.39,0,49.41,0,0,1,0,0,0,
2014-04-04T00:15:00,0,0,57.00,55.32,0,49.30,0,0,1,0,0,0,
2014-04-04T00:30:00,0,0,57.00,55.44,0,49.44,0,0,1,0,0,0,
2014-04-04T00:45:00,0,0,57.00,55.53,0,49.59,0,0,1,0,0,0,
2014-04-04T01:00:00,0,0,57.00,55.56,0,49.69,0,0,1,0,0,0,
2014-04-04T01:15:00,0,0,57.00,55.68,0,49.80,0,0,1,0,0,0,
2014-04-04T01:30:00,0,0,57.00,55.77,0,49.98,0,0,1,0,0,0,
2014-04-04T01:45:00,0,0,57.00,55.84,0,50.10,0,0,1,0,0,0,
2014-04-04T02:00:00,0,0,57.00,55.89,0,50.18,0,0,1,0,0,0,
2014-04-04T02:15:00,0,0,57.00,55.86,0,50.18,0,0,1,0,0,0,
2014-04-04T02:30:00,0,0,57.00,55.91,0,50.19,0,0,1,0,0,0,
2014-04-04T02:45:00,0,0,57.00,56.03,0,50.36,0,0,1,0,0,0,
2014-04-04T03:00:00,0,0,57.00,56.07,0,50.43,0,0,1,0,0,0,
2014-04-04T03:15:00,0,0,57.00,56.10,0,50.49,0,0,1,0,0,0,
2014-04-04T03:30:00,0,0,57.00,56.16,0,50.58,0,0,1,0,0,0,
2014-04-04T03:45:00,0,0,57.00,56.23,0,50.67,0,0,1,0,0,0,
2014-04-04T04:00:00,0,0,57.00,56.37,0,50.85,0,0,1,0,0,0,
2014-04-04T04:15:00,0,0,57.00,56.40,0,51.06,0,0,1,0,0,0,
2014-04-04T04:30:00,0,0,57.00,56.38,0,50.97,0,0,1,0,0,0,
2014-04-04T04:45:00,0,0,57.00,56.43,0,50.95,0,0,1,0,0,0,
2014-04-04T05:00:00,0,0,57.00,56.43,0,50.98,0,0,1,0,0,0,
2014-04-04T05:15:00,1,1,57.00,58.72,0,58.49,30832.94,0,1,0,0,0,
2014-04-04T05:30:00,1,1,57.00,56.03,0,55.68,29594.74,0,1,0,0,0,
2014-04-04T05:45:00,1,1,57.00,54.96,0,54.93,25639.52,0,1,0,0,0,
2014-04-04T06:00:00,1,1,57.00,55.70,0,55.34,20966.89,0,1,0,0,0,
2014-04-04T06:15:00,1,1,57.00,55.88,0,55.19,17606.78,0,1,0,0,0,
2014-04-04T06:30:00,1,1,57.00,63.46,0,64.14,14383.08,0,1,0,0,0,
2014-04-04T06:45:00,1,1,57.00,59.16,0,57.71,14750.19,0,1,0,0,0,
2014-04-04T07:00:00,1,1,57.00,56.95,0,55.84,13047.88,0,1,0,0,0,
2014-04-04T07:15:00,1,1,57.00,56.62,0,55.37,12036.71,0,1,0,0,0,
2014-04-04T07:30:00,1,1,57.00,56.42,0,55.27,11447.59,0,1,0,0,0,
2014-04-04T07:45:00,1,1,57.00,56.45,0,55.30,10688.96,0,1,0,0,0,
2014-04-04T08:00:00,1,1,57.00,56.45,0,55.66,11001.98,0,1,0,0,0,
2014-04-04T08:15:00,1,1,57.00,56.11,0,54.82,11310.28,0,1,0,0,0,
2014-04-04T08:30:00,1,1,57.00,55.53,0,54.39,10774.03,0,1,0,0,0,
2014-04-04T08:45:00,1,1,57.00,55.64,0,54.33,10114.72,0,1,0,0,0,
2014-04-04T09:00:00,1,1,57.00,56.49,0,55.29,9739.74,0,1,0,0,0,
2014-04-04T09:15:00,1,1,57.00,56.90,0,55.19,8877.07,0,1,0,0,0,
2014-04-04T09:30:00,1,1,57.00,57.00,0,54.99,9480.19,0,1,0,0,0,
2014-04-04T09:45:00,1,1,57.00,56.90,0,56.49,9983.38,0,1,0,0,0,
2014-04-04T10:00:00,1,1,57.00,56.32,0,54.79,9434.68,0,1,0,0,0,
2014-04-04T10:15:00,1,1,57.00,63.74,0,59.64,9711.48,0,1,0,0,0,
2014-04-04T10:30:00,1,1,57.00,57.87,0,55.92,9916.18,0,1,0,0,0,
2014-04-04T10:45:00,1,1,57.00,56.79,0,54.82,9565.82,0,1,0,0,0,
2014-04-04T11:00:00,1,1,57.00,56.78,0,55.86,8836.14,0,1,0,0,0,
2014-04-04T11:15:00,1,1,57.00,56.08,0,54.52,8735.61,0,1,0,0,0,
2014-04-04T11:30:00,1,1,57.00,56.71,0,55.46,8903.95,0,1,0,0,0,
2014-04-04T11:45:00,1,1,57.00,55.96,0,54.22,9178.12,0,1,0,0,0,
2014-04-04T12:00:00,1,1,57.00,55.95,0,54.47,8813.91,0,1,0,0,0,
2014-04-04T12:15:00,1,1,57.00,56.45,0,55.34,7920.23,0,1,0,0,0,
2014-04-04T12:30:00,1,1,57.00,56.81,0,55.73,8595.67,0,1,0,0,0,
2014-04-04T12:45:00,1,1,57.00,56.46,0,54.53,8447.09,0,1,0,0,0,
2014-04-04T13:00:00,1,1,57.00,56.43,0,54.88,8605.02,0,1,0,0,0,
2014-04-04T13:15:00,1,1,57.00,56.45,0,54.96,8839.43,0,1,0,0,0,
2014-04-04T13:30:00,1,1,57.00,56.81,0,54.95,8948.34,0,1,0,0,0,
2014-04-04T13:45:00,1,1,57.00,56.71,0,55.34,9082.72,0,1,0,0,0,
2014-04-04T14:00:00,1,1,57.00,57.61,0,65.99,8459.76,0,1,0,0,0,
2014-04-04T14:15:00,1,1,57.00,61.18,0,57.89,8988.49,0,1,0,0,0,
2014-04-04T14:30:00,1,1,57.00,56.54,0,55.12,9952.25,0,1,0,0,0,
2014-04-04T14:45:00,1,1,57.00,56.77,0,54.92,9436.44,0,1,0,0,0,
2014-04-04T15:00:00,1,1,57.00,56.45,0,55.23,8683.92,0,1,0,0,0,
2014-04-04T15:15:00,1,1,57.00,55.78,0,54.00,9226.91,0,1,0,0,0,
2014-04-04T15:30:00,1,1,57.00,56.65,0,54.39,8286.48,0,1,0,0,0,
2014-04-04T15:45:00,1,1,57.00,56.05,0,54.95,7893.91,0,1,0,0,0,
2014-04-04T16:00:00,1,1,57.00,56.51,0,55.54,7727.68,0,1,0,0,0,
2014-04-04T16:15:00,1,1,57.00,56.50,0,55.50,7152.09,0,1,0,0,0,
2014-04-04T16:30:00,1,1,57.00,56.46,0,54.79,7266.15,0,1,0,0,0,
2014-04-04T16:45:00,1,1,57.00,55.96,0,54.55,6850.44,0,1,0,0,0,
2014-04-04T17:00:00,1,1,57.00,56.41,0,55.56,7075.01,0,1,0,0,0,
2014-04-04T17:15:00,0,0,57.00,57.31,0,54.59,0,0,1,0,0,0,
2014-04-04T17:30:00,0,0,57.00,57.28,0,52.15,0,0,1,0,0,0,
2014-04-04T17:45:00,0,0,57.00,57.10,0,50.20,0,0,1,0,0,0,
2014-04-04T18:00:00,0,0,57.00,56.71,0,49.20,0,0,1,0,0,0,
2014-04-04T18:15:00,0,0,57.00,56.45,0,48.34,0,0,1,0,0,0,
2014-04-04T18:30:00,0,0,57.00,56.06,0,47.63,0,0,1,0,0,0,
2014-04-04T18:45:00,0,0,57.00,55.78,0,47.27,0,0,1,0,0,0,
2014-04-04T19:00:00,0,0,57.00,55.49,0,47.23,0,0,1,0,0,0,
2014-04-04T19:15:00,0,0,57.00,55.28,0,47.13,0,0,1,0,0,0,
2014-04-04T19:30:00,0,0,57.00,54.94,0,46.98,0,0,1,0,0,0,
2014-04-04T19:45:00,0,0,57.00,54.75,0,46.63,0,0,1,0,0,0,
2014-04-04T20:00:00,0,0,57.00,54.46,0,46.51,0,0,1,0,0,0,
2014-04-04T20:15:00,0,0,57.00,54.24,0,45.92,0,0,1,0,0,0,
2014-04-04T20:30:00,0,0,57.00,53.94,0,45.98,0,0,1,0,0,0,
2014-04-04T20:45:00,0,0,57.00,53.79,0,46.10,0,0,1,0,0,0,
2014-04-04T21:00:00,0,0,57.00,53.62,0,46.00,0,0,1,0,0,0,
2014-04-04T21:15:00,0,0,57.00,53.61,0,46.26,0,0,1,0,0,0,
2014-04-04T21:30:00,0,0,57.00,53.67,0,47.03,0,0,1,0,0,0,
2014-04-04T21:45:00,0,0,57.00,54.01,0,50.76,0,0,1,0,0,0,
2014-04-04T22:00:00,0,0,57.00,54.89,0,53.05,0,0,1,0,0,0,
2014-04-04T22:15:00,0,0,57.00,55.31,0,52.86,0,0,1,0,0,0,
2014-04-04T22:30:00,0,0,57.00,55.68,0,52.49,0,0,1,0,0,0,
2014-04-04T22:45:00,0,0,57.00,55.96,0,51.78,0,0,1,0,0,0,
2014-04-04T23:00:00,0,0,57.00,56.28,0,51.66,0,0,1,0,0,0,
2014-04-04T23:15:00,0,0,57.00,56.62,0,51.73,0,0,1,0,0,0,
2014-04-04T23:30:00,0,0,57.00,56.93,0,52.08,0,0,1,0,0,0,
2014-04-04T23:45:00,0,0,57.00,57.26,0,52.27,0,0,1,0,0,0,
2014-04-05T00:00:00,0,0,57.00,57.55,0,52.41,0,0,1,0,0,0,
2014-04-05T00:15:00,0,0,57.00,57.79,0,52.46,0,0,1,0,0,0,
2014-04-05T00:30:00,0,0,57.00,58.02,0,52.52,0,0,1,0,0,0,
2014-04-05T00:45:00,0,0,57.00,58.29,0,52.80,0,0,1,0,0,0,
2014-04-05T01:00:00,0,0,57.00,58.52,0,52.99,0,0,1,0,0,0,
2014-04-05T01:15:00,0,0,57.00,58.75,0,53.24,0,0,1,0,0,0,
2014-04-05T01:30:00,0,0,57.00,58.95,0,53.30,0,0,1,0,0,0,
2014-04-05T01:45:00,0,0,57.00,59.13,0,53.27,0,0,1,0,0,0,
2014-04-05T02:00:00,0,0,57.00,59.27,0,53.14,0,0,1,0,0,0,
2014-04-05T02:15:00,0,0,57.00,59.43,0,53.13,0,0,1,0,0,0,
2014-04-05T02:30:00,0,0,57.00,59.54,0,53.23,0,0,1,0,0,0,
2014-04-05T02:45:00,0,0,57.00,59.67,0,53.22,0,0,1,0,0,0,
2014-04-05T03:00:00,0,0,57.00,59.82,0,53.27,0,0,1,0,0,0,
2014-04-05T03:15:00,0,0,57.00,59.89,0,53.18,0,0,1,0,0,0,
2014-04-05T03:30:00,0,0,57.00,59.96,0,53.21,0,0,1,0,0,0,
2014-04-05T03:45:00,0,0,57.00,60.04,0,53.12,0,0,1,0,0,0,
2014-04-05T04:00:00,0,0,57.00,60.11,0,53.22,0,0,1,0,0,0,
2014-04-05T04:15:00,0,0,57.00,60.21,0,53.26,0,0,1,0,0,0,
2014-04-05T04:30:00,0,0,57.00,60.26,0,53.17,0,0,1,0,0,0,
2014-04-05T04:45:00,0,0,57.00,60.28,0,53.04,0,0,1,0,0,0,
2014-04-05T05:00:00,0,0,57.00,60.32,0,52.97,0,0,1,0,0,0,
2014-04-05T05:15:00,0,0,57.00,60.35,0,52.88,0,0,1,0,0,0,
2014-04-05T05:30:00,0,0,57.00,60.35,0,52.72,0,0,1,0,0,0,
2014-04-05T05:45:00,0,0,57.00,60.37,0,52.59,0,0,1,0,0,0,
2014-04-05T06:00:00,0,0,57.00,60.34,0,52.49,0,0,1,0,0,0,
2014-04-05T06:15:00,0,0,57.00,60.35,0,52.49,0,0,1,0,0,0,
2014-04-05T06:30:00,0,0,57.00,60.33,0,52.50,0,0,1,0,0,0,
2014-04-05T06:45:00,0,0,57.00,60.58,0,53.59,0,0,1,0,0,0,
2014-04-05T07:00:00,0,0,57.00,61.22,0,55.82,0,0,1,0,0,0,
2014-04-05T07:15:00,0,0,57.00,60.84,0,54.33,0,0,1,0,0,0,
2014-04-05T07:30:00,0,0,57.00,60.84,0,54.00,0,0,1,0,0,0,
2014-04-05T07:45:00,0,0,57.00,61.51,0,53.31,0,0,1,0,0,0,
2014-04-05T08:00:00,0,0,57.00,61.64,0,53.28,0,0,1,0,0,0,
2014-04-05T08:15:00,0,0,57.00,61.73,0,53.36,0,0,1,0,0,0,
2014-04-05T08:30:00,0,0,57.00,61.78,0,53.48,0,0,1,0,0,0,
2014-04-05T08:45:00,0,0,57.00,61.79,0,53.25,0,0,1,0,0,0,
2014-04-05T09:00:00,0,0,57.00,61.91,0,53.55,0,0,1,0,0,0,
2014-04-05T09:15:00,1,1,57.00,64.95,0,62.80,29774.08,0,1,0,0,0,
2014-04-05T09:30:00,0,0,57.00,65.38,0,61.64,0,0,1,0,0,0,
2014-04-05T09:45:00,0,0,57.00,65.33,0,59.50,0,0,1,0,0,0,
2014-04-05T10:00:00,0,0,57.00,65.36,0,59.05,0,0,1,0,0,0,
2014-04-05T10:15:00,0,0,57.00,65.06,0,57.62,0,0,1,0,0,0,
2014-04-05T10:30:00,0,0,57.00,64.93,0,57.06,0,0,1,0,0,0,
2014-04-05T10:45:00,0,0,57.00,64.64,0,56.47,0,0,1,0,0,0,
2014-04-05T11:00:00,0,0,57.00,64.44,0,56.35,0,0,1,0,0,0,
2014-04-05T11:15:00,0,0,57.00,64.02,0,55.99,0,0,1,0,0,0,
2014-04-05T11:30:00,0,0,57.00,63.44,0,54.99,0,0,1,0,0,0,
2014-04-05T11:45:00,0,0,57.00,63.00,0,54.47,0,0,1,0,0,0,
2014-04-05T12:00:00,0,0,57.00,62.62,0,54.27,0,0,1,0,0,0,
2014-04-05T12:15:00,0,0,57.00,62.87,0,54.97,0,0,1,0,0,0,
2014-04-05T12:30:00,0,0,57.00,62.74,0,55.36,0,0,1,0,0,0,
2014-04-05T12:45:00,0,0,57.00,62.64,0,55.62,0,0,1,0,0,0,
2014-04-05T13:00:00,0,0,57.00,62.50,0,55.54,0,0,1,0,0,0,
2014-04-05T13:15:00,0,0,57.00,62.82,0,56.27,0,0,1,0,0,0,
2014-04-05T13:30:00,0,0,57.00,62.34,0,56.00,0,0,1,0,0,0,
2014-04-05T13:45:00,0,0,57.00,62.01,0,55.52,0,0,1,0,0,0,
2014-04-05T14:00:00,0,0,57.00,61.62,0,54.99,0,0,1,0,0,0,
2014-04-05T14:15:00,0,0,57.00,61.58,0,54.98,0,0,1,0,0,0,
2014-04-05T14:30:00,0,0,57.00,61.49,0,55.10,0,0,1,0,0,0,
2014-04-05T14:45:00,0,0,57.00,61.28,0,54.88,0,0,1,0,0,0,
2014-04-05T15:00:00,0,0,57.00,61.17,0,54.78,0,0,1,0,0,0,
2014-04-05T15:15:00,0,0,57.00,61.00,0,54.77,0,0,1,0,0,0,
2014-04-05T15:30:00,0,0,57.00,60.96,0,54.72,0,0,1,0,0,0,
2014-04-05T15:45:00,0,0,57.00,60.78,0,54.64,0,0,1,0,0,0,
2014-04-05T16:00:00,0,0,57.00,60.71,0,54.71,0,0,1,0,0,0,
2014-04-05T16:15:00,0,0,57.00,60.81,0,54.98,0,0,1,0,0,0,
2014-04-05T16:30:00,0,0,57.00,60.70,0,54.94,0,0,1,0,0,0,
2014-04-05T16:45:00,0,0,57.00,60.62,0,54.79,0,0,1,0,0,0,
2014-04-05T17:00:00,0,0,57.00,60.53,0,54.77,0,0,1,0,0,0,
2014-04-05T17:15:00,0,0,57.00,60.47,0,54.74,0,0,1,0,0,0,
2014-04-05T17:30:00,0,0,57.00,60.41,0,54.70,0,0,1,0,0,0,
2014-04-05T17:45:00,0,0,57.00,60.43,0,54.77,0,0,1,0,0,0,
2014-04-05T18:00:00,0,0,57.00,60.35,0,54.70,0,0,1,0,0,0,
2014-04-05T18:15:00,0,0,57.00,60.32,0,54.57,0,0,1,0,0,0,
2014-04-05T18:30:00,0,0,57.00,60.23,0,54.28,0,0,1,0,0,0,
2014-04-05T18:45:00,0,0,57.00,60.03,0,53.89,0,0,1,0,0,0,
2014-04-05T19:00:00,0,0,57.00,59.84,0,53.48,0,0,1,0,0,0,
2014-04-05T19:15:00,0,0,57.00,59.64,0,53.18,0,0,1,0,0,0,
2014-04-05T19:30:00,0,0,57.00,59.47,0,52.83,0,0,1,0,0,0,
2014-04-05T19:45:00,0,0,57.00,59.28,0,52.49,0,0,1,0,0,0,
2014-04-05T20:00:00,0,0,57.00,59.08,0,52.17,0,0,1,0,0,0,
2014-04-05T20:15:00,0,0,57.00,58.88,0,51.92,0,0,1,0,0,0,
2014-04-05T20:30:00,0,0,57.00,58.67,0,51.62,0,0,1,0,0,0,
2014-04-05T20:45:00,0,0,57.00,58.47,0,51.33,0,0,1,0,0,0,
2014-04-05T21:00:00,0,0,57.00,58.29,0,51.15,0,0,1,0,0,0,
2014-04-05T21:15:00,0,0,57.00,58.08,0,50.81,0,0,1,0,0,0,
2014-04-05T21:30:00,0,0,57.00,57.90,0,50.50,0,0,1,0,0,0,
2014-04-05T21:45:00,0,0,57.00,57.71,0,50.22,0,0,1,0,0,0,
2014-04-05T22:00:00,0,0,57.00,58.11,0,54.43,0,0,1,0,0,0,
2014-04-05T22:15:00,0,0,57.00,58.80,0,55.76,0,0,1,0,0,0,
2014-04-05T22:30:00,0,0,57.00,59.14,0,55.78,0,0,1,0,0,0,
2014-04-05T22:45:00,0,0,57.00,59.37,0,55.53,0,0,1,0,0,0,
2014-04-05T23:00:00,0,0,57.00,59.60,0,55.34,0,0,1,0,0,0,
2014-04-05T23:15:00,0,0,57.00,59.81,0,55.13,0,0,1,0,0,0,
2014-04-05T23:30:00,0,0,57.00,60.01,0,54.92,0,0,1,0,0,0,
2014-04-05T23:45:00,0,0,57.00,60.19,0,54.83,0,0,1,0,0,0,
2014-04-06T00:00:00,0,0,57.00,60.35,0,54.66,0,0,1,0,0,0,
2014-04-06T00:15:00,0,0,57.00,60.50,0,54.58,0,0,1,0,0,0,
2014-04-06T00:30:00,0,0,57.00,60.61,0,54.40,0,0,1,0,0,0,
2014-04-06T00:45:00,0,0,57.00,60.73,0,54.20,0,0,1,0,0,0,
2014-04-06T01:00:00,0,0,57.00,60.82,0,54.08,0,0,1,0,0,0,
2014-04-06T01:15:00,0,0,57.00,60.92,0,54.06,0,0,1,0,0,0,
2014-04-06T01:30:00,0,0,57.00,60.99,0,54.05,0,0,1,0,0,0,
2014-04-06T01:45:00,0,0,57.00,61.06,0,54.04,0,0,1,0,0,0,
2014-04-06T02:00:00,0,0,57.00,61.13,0,54.19,0,0,1,0,0,0,
2014-04-06T02:15:00,0,0,57.00,61.21,0,54.36,0,0,1,0,0,0,
2014-04-06T02:30:00,0,0,57.00,61.31,0,54.43,0,0,1,0,0,0,
2014-04-06T02:45:00,0,0,57.00,61.37,0,54.40,0,0,1,0,0,0,
2014-04-06T03:00:00,0,0,57.00,61.41,0,54.43,0,0,1,0,0,0,
2014-04-06T03:15:00,0,0,57.00,61.49,0,54.50,0,0,1,0,0,0,
2014-04-06T03:30:00,0,0,57.00,61.58,0,54.65,0,0,1,0,0,0,
2014-04-06T03:45:00,0,0,57.00,61.66,0,54.77,0,0,1,0,0,0,
2014-04-06T04:00:00,0,0,57.00,61.72,0,54.84,0,0,1,0,0,0,
2014-04-06T04:15:00,0,0,57.00,61.77,0,54.83,0,0,1,0,0,0,
2014-04-06T04:30:00,0,0,57.00,61.85,0,54.79,0,0,1,0,0,0,
2014-04-06T04:45:00,0,0,57.00,61.91,0,54.77,0,0,1,0,0,0,
2014-04-06T05:00:00,0,0,57.00,61.95,0,54.73,0,0,1,0,0,0,
2014-04-06T05:15:00,0,0,57.00,61.99,0,54.70,0,0,1,0,0,0,
2014-04-06T05:30:00,0,0,57.00,62.02,0,54.64,0,0,1,0,0,0,
2014-04-06T05:45:00,0,0,57.00,62.04,0,54.58,0,0,1,0,0,0,
2014-04-06T06:00:00,0,0,57.00,62.08,0,54.56,0,0,1,0,0,0,
2014-04-06T06:15:00,0,0,57.00,62.09,0,54.65,0,0,1,0,0,0,
2014-04-06T06:30:00,0,0,57.00,62.12,0,54.74,0,0,1,0,0,0,
2014-04-06T06:45:00,0,0,57.00,62.16,0,54.91,0,0,1,0,0,0,
2014-04-06T07:00:00,0,0,57.00,62.19,0,55.16,0,0,1,0,0,0,
2014-04-06T07:15:00,0,0,57.00,62.29,0,55.40,0,0,1,0,0,0,
2014-04-06T07:30:00,0,0,57.00,62.36,0,55.68,0,0,1,0,0,0,
2014-04-06T07:45:00,0,0,57.00,62.50,0,56.00,0,0,1,0,0,0,
2014-04-06T08:00:00,0,0,57.00,62.54,0,55.65,0,0,1,0,0,0,
2014-04-06T08:15:00,0,0,57.00,62.41,0,54.78,0,0,1,0,0,0,
2014-04-06T08:30:00,0,0,57.00,62.29,0,54.53,0,0,1,0,0,0,
2014-04-06T08:45:00,0,0,57.00,62.17,0,54.50,0,0,1,0,0,0,
2014-04-06T09:00:00,0,0,57.00,61.90,0,54.41,0,0,1,0,0,0,
2014-04-06T09:15:00,0,0,57.00,61.83,0,54.51,0,0,1,0,0,0,
2014-04-06T09:30:00,0,0,57.00,61.65,0,54.48,0,0,1,0,0,0,
2014-04-06T09:45:00,0,0,57.00,61.51,0,54.58,0,0,1,0,0,0,
2014-04-06T10:00:00,0,0,57.00,61.44,0,54.78,0,0,1,0,0,0,
2014-04-06T10:15:00,0,0,57.00,61.38,0,54.85,0,0,1,0,0,0,
2014-04-06T10:30:00,0,0,57.00,61.37,0,55.01,0,0,1,0,0,0,
2014-04-06T10:45:00,0,0,57.00,61.32,0,55.07,0,0,1,0,0,0,
2014-04-06T11:00:00,0,0,57.00,61.26,0,55.17,0,0,1,0,0,0,
2014-04-06T11:15:00,0,0,57.00,61.19,0,55.28,0,0,1,0,0,0,
2014-04-06T11:30:00,0,0,57.00,61.21,0,55.42,0,0,1,0,0,0,
2014-04-06T11:45:00,0,0,57.00,61.16,0,55.43,0,0,1,0,0,0,
2014-04-06T12:00:00,0,0,57.00,61.13,0,55.46,0,0,1,0,0,0,
2014-04-06T12:15:00,0,0,57.00,61.22,0,55.54,0,0,1,0,0,0,
2014-04-06T12:30:00,0,0,57.00,61.24,0,55.54,0,0,1,0,0,0,
2014-04-06T12:45:00,0,0,57.00,61.19,0,55.54,0,0,1,0,0,0,
2014-04-06T13:00:00,0,0,57.00,61.03,0,55.44,0,0,1,0,0,0,
2014-04-06T13:15:00,0,0,57.00,61.07,0,55.51,0,0,1,0,0,0,
2014-04-06T13:30:00,0,0,57.00,61.14,0,55.54,0,0,1,0,0,0,
2014-04-06T13:45:00,0,0,57.00,61.02,0,55.54,0,0,1,0,0,0,
2014-04-06T14:00:00,0,0,57.00,61.26,0,55.73,0,0,1,0,0,0,
2014-04-06T14:15:00,0,0,57.00,61.08,0,55.62,0,0,1,0,0,0,
2014-04-06T14:30:00,0,0,57.00,61.23,0,55.70,0,0,1,0,0,0,
2014-04-06T14:45:00,0,0,57.00,61.11,0,55.61,0,0,1,0,0,0,
2014-04-06T15:00:00,0,0,57.00,61.05,0,55.54,0,0,1,0,0,0,
2014-04-06T15:15:00,0,0,57.00,60.98,0,55.52,0,0,1,0,0,0,
2014-04-06T15:30:00,0,0,57.00,61.01,0,55.54,0,0,1,0,0,0,
2014-04-06T15:45:00,0,0,57.00,61.10,0,55.57,0,0,1,0,0,0,
2014-04-06T16:00:00,0,0,57.00,60.99,0,55.55,0,0,1,0,0,0,
2014-04-06T16:15:00,0,0,57.00,61.03,0,55.59,0,0,1,0,0,0,
2014-04-06T16:30:00,0,0,57.00,60.91,0,55.52,0,0,1,0,0,0,
2014-04-06T16:45:00,0,0,57.00,60.95,0,55.57,0,0,1,0,0,0,
2014-04-06T17:00:00,0,0,57.00,60.91,0,55.54,0,0,1,0,0,0,
2014-04-06T17:15:00,0,0,57.00,60.85,0,55.54,0,0,1,0,0,0,
2014-04-06T17:30:00,0,0,57.00,60.85,0,55.50,0,0,1,0,0,0,
2014-04-06T17:45:00,0,0,57.00,60.79,0,55.45,0,0,1,0,0,0,
2014-04-06T18:00:00,0,0,57.00,60.76,0,55.34,0,0,1,0,0,0,
2014-04-06T18:15:00,0,0,57.00,60.68,0,55.20,0,0,1,0,0,0,
2014-04-06T18:30:00,0,0,57.00,60.60,0,55.01,0,0,1,0,0,0,
2014-04-06T18:45:00,0,0,57.00,60.50,0,54.81,0,0,1,0,0,0,
2014-04-06T19:00:00,0,0,57.00,60.43,0,54.77,0,0,1,0,0,0,
2014-04-06T19:15:00,0,0,57.00,60.36,0,54.61,0,0,1,0,0,0,
2014-04-06T19:30:00,0,0,57.00,60.31,0,54.59,0,0,1,0,0,0,
2014-04-06T19:45:00,0,0,57.00,60.25,0,54.46,0,0,1,0,0,0,
2014-04-06T20:00:00,0,0,57.00,60.18,0,54.27,0,0,1,0,0,0,
2014-04-06T20:15:00,0,0,57.00,60.04,0,54.11,0,0,1,0,0,0,
2014-04-06T20:30:00,0,0,57.00,59.92,0,54.03,0,0,1,0,0,0,
2014-04-06T20:45:00,0,0,57.00,59.84,0,53.77,0,0,1,0,0,0,
2014-04-06T21:00:00,0,0,57.00,59.77,0,53.65,0,0,1,0,0,0,
2014-04-06T21:15:00,0,0,57.00,59.66,0,53.58,0,0,1,0,0,0,
2014-04-06T21:30:00,0,0,57.00,59.50,0,53.22,0,0,1,0,0,0,
2014-04-06T21:45:00,0,0,57.00,59.36,0,52.89,0,0,1,0,0,0,
2014-04-06T22:00:00,0,0,57.00,59.20,0,52.68,0,0,1,0,0,0,
2014-04-06T22:15:00,0,0,57.00,59.05,0,52.38,0,0,1,0,0,0,
2014-04-06T22:30:00,0,0,57.00,58.89,0,52.21,0,0,1,0,0,0,
2014-04-06T22:45:00,0,0,57.00,58.71,0,52.07,0,0,1,0,0,0,
2014-04-06T23:00:00,0,0,57.00,58.59,0,51.91,0,0,1,0,0,0,
2014-04-06T23:15:00,0,0,57.00,58.41,0,51.57,0,0,1,0,0,0,
2014-04-06T23:30:00,0,0,57.00,58.22,0,51.25,0,0,1,0,0,0,
2014-04-06T23:45:00,0,0,57.00,58.04,0,51.02,0,0,1,0,0,0,
2014-04-07T00:00:00,0,0,57.00,57.90,0,50.79,0,0,1,0,0,0,
2014-04-07T00:15:00,0,0,57.00,57.72,0,50.59,0,0,1,0,0,0,
2014-04-07T00:30:00,0,0,57.00,57.54,0,50.38,0,0,1,0,0,0,
2014-04-07T00:45:00,0,0,57.00,57.41,0,50.20,0,0,1,0,0,0,
2014-04-07T01:00:00,0,0,57.00,57.28,0,50.05,0,0,1,0,0,0,
2014-04-07T01:15:00,0,0,57.00,57.12,0,49.79,0,0,1,0,0,0,
2014-04-07T01:30:00,0,0,57.00,56.96,0,49.68,0,0,1,0,0,0,
2014-04-07T01:45:00,0,0,57.00,56.81,0,49.55,0,0,1,0,0,0,
2014-04-07T02:00:00,0,0,57.00,56.68,0,49.38,0,0,1,0,0,0,
2014-04-07T02:15:00,0,0,57.00,56.55,0,49.21,0,0,1,0,0,0,
2014-04-07T02:30:00,0,0,57.00,56.39,0,49.03,0,0,1,0,0,0,
2014-04-07T02:45:00,0,0,57.00,56.28,0,48.93,0,0,1,0,0,0,
2014-04-07T03:00:00,0,0,57.00,56.16,0,48.88,0,0,1,0,0,0,
2014-04-07T03:15:00,0,0,57.00,56.09,0,48.83,0,0,1,0,0,0,
2014-04-07T03:30:00,0,0,57.00,56.03,0,48.80,0,0,1,0,0,0,
2014-04-07T03:45:00,0,0,57.00,55.96,0,48.77,0,0,1,0,0,0,
2014-04-07T04:00:00,0,0,57.00,55.92,0,48.87,0,0,1,0,0,0,
2014-04-07T04:15:00,0,0,57.00,55.41,0,48.04,0,0,1,0,0,0,
2014-04-07T04:30:00,0,0,57.00,55.16,0,47.65,0,0,1,0,0,0,
2014-04-07T04:45:00,0,0,57.00,54.89,0,47.00,0,0,1,0,0,0,
2014-04-07T05:00:00,0,0,57.00,54.56,0,46.61,0,0,1,0,0,0,
2014-04-07T05:15:00,1,1,57.00,59.76,0,58.96,32612.21,0,1,0,0,0,
2014-04-07T05:30:00,1,1,57.00,56.06,0,55.94,33866.78,0,1,0,0,0,
2014-04-07T05:45:00,1,1,57.00,55.35,0,55.14,30653.30,0,1,0,0,0,
2014-04-07T06:00:00,1,1,57.00,54.97,0,55.11,27033.43,0,1,0,0,0,
2014-04-07T06:15:00,1,1,57.00,55.50,0,55.33,23089.23,0,1,0,0,0,
2014-04-07T06:30:00,1,1,57.00,55.91,0,55.26,19591.62,0,1,0,0,0,
2014-04-07T06:45:00,1,1,57.00,56.42,0,55.54,16619.17,0,1,0,0,0,
2014-04-07T07:00:00,1,1,57.00,56.31,0,55.16,15608.95,0,1,0,0,0,
2014-04-07T07:15:00,1,1,57.00,56.74,0,55.67,14060.34,0,1,0,0,0,
2014-04-07T07:30:00,1,1,57.00,64.40,0,62.01,14045.90,0,1,0,0,0,
2014-04-07T07:45:00,1,1,57.00,58.35,0,56.49,13939.63,0,1,0,0,0,
2014-04-07T08:00:00,1,1,57.00,57.20,0,55.35,14105.41,0,1,0,0,0,
2014-04-07T08:15:00,1,1,57.00,56.80,0,55.35,13509.71,0,1,0,0,0,
2014-04-07T08:30:00,1,1,57.00,56.43,0,54.96,13274.48,0,1,0,0,0,
2014-04-07T08:45:00,1,1,57.00,56.41,0,55.16,13493.47,0,1,0,0,0,
2014-04-07T09:00:00,1,1,57.00,56.80,0,55.47,13619.14,0,1,0,0,0,
2014-04-07T09:15:00,1,1,57.00,56.86,0,55.50,14106.09,0,1,0,0,0,
2014-04-07T09:30:00,1,1,57.00,57.23,0,55.28,13647.59,0,1,0,0,0,
2014-04-07T09:45:00,1,1,57.00,57.59,0,55.54,12789.53,0,1,0,0,0,
2014-04-07T10:00:00,1,1,57.00,56.70,0,54.75,11844.05,0,1,0,0,0,
2014-04-07T10:15:00,1,1,57.00,56.93,0,54.80,11823.61,0,1,0,0,0,
2014-04-07T10:30:00,1,1,57.00,57.49,0,55.37,11513.24,0,1,0,0,0,
2014-04-07T10:45:00,1,1,57.00,57.73,0,55.70,11394.81,0,1,0,0,0,
2014-04-07T11:00:00,1,1,57.00,57.19,0,54.95,10736.36,0,1,0,0,0,
2014-04-07T11:15:00,1,1,57.00,57.61,0,55.47,10228.36,0,1,0,0,0,
2014-04-07T11:30:00,1,1,57.00,57.04,0,54.73,9504.47,0,1,0,0,0,
2014-04-07T11:45:00,1,1,57.00,56.87,0,54.39,9236.46,0,1,0,0,0,
2014-04-07T12:00:00,1,1,57.00,56.58,0,54.56,9460.03,0,1,0,0,0,
2014-04-07T12:15:00,1,1,57.00,56.35,0,54.39,9085.87,0,1,0,0,0,
2014-04-07T12:30:00,1,1,57.00,57.21,0,55.11,8595.18,0,1,0,0,0,
2014-04-07T12:45:00,1,1,57.00,57.19,0,55.16,9286.07,0,1,0,0,0,
2014-04-07T13:00:00,1,1,57.00,57.18,0,55.22,10201.11,0,1,0,0,0,
2014-04-07T13:15:00,1,1,57.00,57.53,0,55.72,9612.16,0,1,0,0,0,
2014-04-07T13:30:00,1,1,57.00,57.52,0,55.23,9969.17,0,1,0,0,0,
2014-04-07T13:45:00,1,1,57.00,57.37,0,55.47,9787.68,0,1,0,0,0,
2014-04-07T14:00:00,1,1,57.00,57.09,0,54.75,9684.71,0,1,0,0,0,
2014-04-07T14:15:00,1,1,57.00,56.50,0,54.02,9710.50,0,1,0,0,0,
2014-04-07T14:30:00,1,1,57.00,56.37,0,54.38,9513.78,0,1,0,0,0,
2014-04-07T14:45:00,1,1,57.00,56.72,0,54.77,10050.52,0,1,0,0,0,
2014-04-07T15:00:00,1,1,57.00,56.59,0,54.85,9996.11,0,1,0,0,0,
2014-04-07T15:15:00,1,1,57.00,56.73,0,55.15,10591.35,0,1,0,0,0,
2014-04-07T15:30:00,1,1,57.00,56.49,0,54.59,10700.13,0,1,0,0,0,
2014-04-07T15:45:00,1,1,57.00,56.72,0,54.85,11122.18,0,1,0,0,0,
2014-04-07T16:00:00,1,1,57.00,56.49,0,54.70,11059.18,0,1,0,0,0,
2014-04-07T16:15:00,1,1,57.00,56.43,0,55.01,10789.34,0,1,0,0,0,
2014-04-07T16:30:00,1,1,57.00,56.72,0,54.99,10522.31,0,1,0,0,0,
2014-04-07T16:45:00,1,1,57.00,56.41,0,54.74,11240.84,0,1,0,0,0,
2014-04-07T17:00:00,1,1,57.00,56.50,0,54.96,10518.84,0,1,0,0,0,
2014-04-07T17:15:00,0,0,57.00,57.81,0,56.26,0,0,1,0,0,0,
2014-04-07T17:30:00,0,0,57.00,59.10,0,56.24,0,0,1,0,0,0,
2014-04-07T17:45:00,0,0,57.00,59.32,0,55.92,0,0,1,0,0,0,
2014-04-07T18:00:00,0,0,57.00,59.32,0,55.54,0,0,1,0,0,0,
2014-04-07T18:15:00,0,0,57.00,59.27,0,55.14,0,0,1,0,0,0,
2014-04-07T18:30:00,0,0,57.00,59.30,0,54.87,0,0,1,0,0,0,
2014-04-07T18:45:00,0,0,57.00,59.20,0,54.45,0,0,1,0,0,0,
2014-04-07T19:00:00,0,0,57.00,59.11,0,54.02,0,0,1,0,0,0,
2014-04-07T19:15:00,0,0,57.00,59.00,0,53.67,0,0,1,0,0,0,
2014-04-07T19:30:00,0,0,57.00,58.88,0,53.38,0,0,1,0,0,0,
2014-04-07T19:45:00,0,0,57.00,58.74,0,53.18,0,0,1,0,0,0,
2014-04-07T20:00:00,0,0,57.00,58.64,0,53.00,0,0,1,0,0,0,
2014-04-07T20:15:00,0,0,57.00,59.11,0,53.63,0,0,1,0,0,0,
2014-04-07T20:30:00,0,0,57.00,59.22,0,53.80,0,0,1,0,0,0,
2014-04-07T20:45:00,0,0,57.00,59.18,0,53.86,0,0,1,0,0,0,
2014-04-07T21:00:00,0,0,57.00,59.23,0,54.01,0,0,1,0,0,0,
2014-04-07T21:15:00,0,0,57.00,59.34,0,54.17,0,0,1,0,0,0,
2014-04-07T21:30:00,0,0,57.00,59.31,0,54.23,0,0,1,0,0,0,
2014-04-07T21:45:00,0,0,57.00,59.37,0,54.23,0,0,1,0,0,0,
2014-04-07T22:00:00,0,0,57.00,59.40,0,54.21,0,0,1,0,0,0,
2014-04-07T22:15:00,0,0,57.00,59.36,0,54.22,0,0,1,0,0,0,
2014-04-07T22:30:00,0,0,57.00,59.41,0,54.29,0,0,1,0,0,0,
2014-04-07T22:45:00,0,0,57.00,59.47,0,54.29,0,0,1,0,0,0,
2014-04-07T23:00:00,0,0,57.00,59.43,0,54.23,0,0,1,0,0,0,
2014-04-07T23:15:00,0,0,57.00,59.44,0,54.24,0,0,1,0,0,0,
2014-04-07T23:30:00,0,0,57.00,59.43,0,54.19,0,0,1,0,0,0,
2014-04-07T23:45:00,0,0,57.00,59.39,0,54.07,0,0,1,0,0,0,
2014-04-08T00:00:00,0,0,57.00,59.40,0,54.05,0,0,1,0,0,0,
2014-04-08T00:15:00,0,0,57.00,59.45,0,54.09,0,0,1,0,0,0,
2014-04-08T00:30:00,0,0,57.00,59.46,0,54.10,0,0,1,0,0,0,
2014-04-08T00:45:00,0,0,57.00,59.43,0,54.03,0,0,1,0,0,0,
2014-04-08T01:00:00,0,0,57.00,59.45,0,54.04,0,0,1,0,0,0,
2014-04-08T01:15:00,0,0,57.00,59.41,0,54.02,0,0,1,0,0,0,
2014-04-08T01:30:00,0,0,57.00,59.38,0,54.01,0,0,1,0,0,0,
2014-04-08T01:45:00,0,0,57.00,59.33,0,54.01,0,0,1,0,0,0,
2014-04-08T02:00:00,0,0,57.00,59.33,0,54.11,0,0,1,0,0,0,
2014-04-08T02:15:00,0,0,57.00,59.44,0,54.49,0,0,1,0,0,0,
2014-04-08T02:30:00,0,0,57.00,59.54,0,54.94,0,0,1,0,0,0,
2014-04-08T02:45:00,0,0,57.00,59.65,0,55.19,0,0,1,0,0,0,
2014-04-08T03:00:00,0,0,57.00,59.75,0,55.36,0,0,1,0,0,0,
2014-04-08T03:15:00,0,0,57.00,59.80,0,55.53,0,0,1,0,0,0,
2014-04-08T03:30:00,0,0,57.00,59.89,0,55.65,0,0,1,0,0,0,
2014-04-08T03:45:00,0,0,57.00,59.90,0,55.58,0,0,1,0,0,0,
2014-04-08T04:00:00,0,0,57.00,59.93,0,55.50,0,0,1,0,0,0,
2014-04-08T04:15:00,0,0,57.00,59.66,0,54.95,0,0,1,0,0,0,
2014-04-08T04:30:00,0,0,57.00,59.49,0,54.50,0,0,1,0,0,0,
2014-04-08T04:45:00,0,0,57.00,59.36,0,54.20,0,0,1,0,0,0,
2014-04-08T05:00:00,0,0,57.00,59.27,0,53.99,0,0,1,0,0,0,
2014-04-08T05:15:00,1,1,57.00,60.35,0,60.05,26596.60,0,1,0,0,0,
2014-04-08T05:30:00,1,1,57.00,56.91,0,56.05,25282.97,0,1,0,0,0,
2014-04-08T05:45:00,1,1,57.00,56.13,0,55.43,22316.97,0,1,0,0,0,
2014-04-08T06:00:00,1,1,57.00,56.00,0,55.10,19386.44,0,1,0,0,0,
2014-04-08T06:15:00,1,1,57.00,56.43,0,55.37,16702.54,0,1,0,0,0,
2014-04-08T06:30:00,1,1,57.00,56.38,0,55.02,14896.25,0,1,0,0,0,
2014-04-08T06:45:00,1,1,57.00,56.19,0,54.80,13681.99,0,1,0,0,0,
2014-04-08T07:00:00,1,1,57.00,56.24,0,55.20,12756.35,0,1,0,0,0,
2014-04-08T07:15:00,1,1,57.00,56.12,0,54.78,12832.85,0,1,0,0,0,
2014-04-08T07:30:00,1,1,57.00,56.23,0,54.97,12582.15,0,1,0,0,0,
2014-04-08T07:45:00,1,1,57.00,56.65,0,55.28,12330.32,0,1,0,0,0,
2014-04-08T08:00:00,1,1,57.00,NULL,0,55.20,NULL,0,0,0,0,0,
2014-04-08T08:15:00,1,NULL,NULL,NULL,0,54.97,NULL,0,0,0,0,0,
2014-04-08T08:30:00,1,NULL,NULL,NULL,0,65.86,NULL,0,0,0,0,0,
2014-04-08T08:45:00,1,NULL,NULL,NULL,0,58.21,NULL,0,0,0,0,0,
2014-04-08T09:00:00,1,NULL,NULL,56.42,0,56.08,12180.95,0,0,0,0,0,
2014-04-08T09:15:00,1,1,57.00,56.51,0,55.15,12314.80,0,1,0,0,0,
2014-04-08T09:30:00,1,1,57.00,61.68,0,55.30,11548.12,0,1,0,0,0,
2014-04-08T09:45:00,1,1,57.00,60.93,0,54.58,13232.42,0,1,0,0,0,
2014-04-08T10:00:00,1,1,57.00,57.65,0,55.06,13321.47,0,1,0,0,0,
2014-04-08T10:15:00,1,1,57.00,56.87,0,55.45,13175.87,0,1,0,0,0,
2014-04-08T10:30:00,1,1,57.00,57.14,0,55.41,12157.85,0,1,0,0,0,
2014-04-08T10:45:00,1,1,57.00,56.65,0,55.57,12296.62,0,1,0,0,0,
2014-04-08T11:00:00,1,1,57.00,56.73,0,54.13,12069.36,0,1,0,0,0,
2014-04-08T11:15:00,1,1,57.00,57.09,0,54.01,11714.55,0,1,0,0,0,
2014-04-08T11:30:00,1,1,57.00,57.55,0,55.59,11879.09,0,1,0,0,0,
2014-04-08T11:45:00,1,1,57.00,57.45,0,55.65,12480.83,0,1,0,0,0,
2014-04-08T12:00:00,1,1,57.00,56.04,0,55.83,12427.08,0,1,0,0,0,
2014-04-08T12:15:00,1,1,57.00,56.03,0,55.95,11490.42,0,1,0,0,0,
2014-04-08T12:30:00,1,1,57.00,57.08,0,55.99,11400.19,0,1,0,0,0,
2014-04-08T12:45:00,1,1,57.00,57.48,0,55.40,11413.01,0,1,0,0,0,
2014-04-08T13:00:00,1,1,57.00,57.69,0,55.95,11621.17,0,1,0,0,0,
2014-04-08T13:15:00,1,1,57.00,57.92,0,56.76,11250.36,95.07,1,0,0,0,
2014-04-08T13:30:00,1,1,57.00,58.01,0,57.07,11516.48,100.00,1,0,0,0,
2014-04-08T13:45:00,1,1,57.00,57.60,0,57.90,12368.21,100.00,1,0,0,0,
2014-04-08T14:00:00,1,1,57.00,58.44,0,56.80,11374.99,100.00,1,0,0,0,
2014-04-08T14:15:00,1,1,57.00,58.66,0,56.30,11827.66,100.00,1,0,0,0,
2014-04-08T14:30:00,1,1,57.00,59.08,0,56.73,11523.91,100.00,1,0,0,0,
2014-04-08T14:45:00,1,1,57.00,59.73,0,56.54,12651.63,100.00,1,0,0,0,
2014-04-08T15:00:00,1,1,57.00,59.16,0,56.99,12405.45,100.00,1,0,0,0,
2014-04-08T15:15:00,1,1,57.00,58.29,0,57.04,11605.01,100.00,1,0,0,0,
2014-04-08T15:30:00,1,1,57.00,58.88,0,56.51,13037.49,100.00,1,0,0,0,
2014-04-08T15:45:00,1,1,57.00,58.57,0,57.02,10373.90,100.00,1,0,0,0,
2014-04-08T16:00:00,1,1,57.00,58.70,0,56.36,11581.66,100.00,1,0,0,0,
2014-04-08T16:15:00,1,1,57.00,59.13,0,55.72,10911.19,100.00,1,0,0,0,
2014-04-08T16:30:00,1,1,57.00,58.63,0,54.57,12300.27,98.68,1,0,0,0,
2014-04-08T16:45:00,1,1,57.00,58.92,0,52.66,11442.00,0,1,0,0,0,
2014-04-08T17:00:00,1,1,57.00,58.66,0,51.89,12031.21,0,1,0,0,0,
2014-04-08T17:15:00,0,1,57.00,58.23,0,54.40,12174.37,0,1,0,0,0,
2014-04-08T17:30:00,0,1,57.00,56.78,0,55.01,12696.58,0,1,0,0,0,
2014-04-08T17:45:00,0,1,57.00,54.96,0,55.26,12191.65,0,1,0,0,0,
2014-04-08T18:00:00,0,1,57.00,54.11,0,55.34,11455.29,0,1,0,0,0,
2014-04-08T18:15:00,0,0,57.00,56.31,0,55.18,0,0,1,0,0,0,
2014-04-08T18:30:00,0,0,57.00,57.68,0,54.90,0,0,1,0,0,0,
2014-04-08T18:45:00,0,0,57.00,58.33,0,54.66,0,0,1,0,0,0,
2014-04-08T19:00:00,0,0,57.00,58.14,0,54.12,0,0,1,0,0,0,
2014-04-08T19:15:00,0,0,57.00,58.35,0,54.04,0,0,1,0,0,0,
2014-04-08T19:30:00,0,0,57.00,58.28,0,53.56,0,0,1,0,0,0,
2014-04-08T19:45:00,0,0,57.00,58.38,0,53.07,0,0,1,0,0,0,
2014-04-08T20:00:00,0,0,57.00,58.16,0,52.87,0,0,1,0,0,0,
2014-04-08T20:15:00,0,0,57.00,58.39,0,53.43,0,0,1,0,0,0,
2014-04-08T20:30:00,0,0,57.00,58.10,0,53.51,0,0,1,0,0,0,
2014-04-08T20:45:00,0,0,57.00,57.99,0,53.43,0,0,1,0,0,0,
2014-04-08T21:00:00,0,0,57.00,57.98,0,53.37,0,0,1,0,0,0,
2014-04-08T21:15:00,0,0,57.00,58.69,0,53.26,0,0,1,0,0,0,
2014-04-08T21:30:00,0,0,57.00,58.67,0,53.15,0,0,1,0,0,0,
2014-04-08T21:45:00,0,0,57.00,58.68,0,52.99,0,0,1,0,0,0,
2014-04-08T22:00:00,0,0,57.00,58.69,0,52.94,0,0,1,0,0,0,
2014-04-08T22:15:00,0,0,57.00,58.68,0,52.82,0,0,1,0,0,0,
2014-04-08T22:30:00,0,0,57.00,58.68,0,52.67,0,0,1,0,0,0,
2014-04-08T22:45:00,0,0,57.00,58.57,0,52.50,0,0,1,0,0,0,
2014-04-08T23:00:00,0,0,57.00,58.57,0,52.49,0,0,1,0,0,0,
2014-04-08T23:15:00,0,0,57.00,58.52,0,52.39,0,0,1,0,0,0,
2014-04-08T23:30:00,0,0,57.00,58.46,0,52.29,0,0,1,0,0,0,
2014-04-08T23:45:00,0,0,57.00,58.35,0,52.24,0,0,1,0,0,0,
2014-04-09T00:00:00,0,0,57.00,58.34,0,52.22,0,0,1,0,0,0,
2014-04-09T00:15:00,0,0,57.00,58.33,0,52.11,0,0,1,0,0,0,
2014-04-09T00:30:00,0,0,57.00,58.27,0,52.11,0,0,1,0,0,0,
2014-04-09T00:45:00,0,0,57.00,58.21,0,52.10,0,0,1,0,0,0,
2014-04-09T01:00:00,0,0,57.00,58.17,0,52.13,0,0,1,0,0,0,
2014-04-09T01:15:00,0,0,57.00,58.08,0,52.10,0,0,1,0,0,0,
2014-04-09T01:30:00,0,0,57.00,58.07,0,52.09,0,0,1,0,0,0,
2014-04-09T01:45:00,0,0,57.00,57.99,0,51.86,0,0,1,0,0,0,
2014-04-09T02:00:00,0,0,57.00,58.00,0,51.70,0,0,1,0,0,0,
2014-04-09T02:15:00,0,0,57.00,57.96,0,51.63,0,0,1,0,0,0,
2014-04-09T02:30:00,0,0,57.00,57.95,0,51.53,0,0,1,0,0,0,
2014-04-09T02:45:00,0,0,57.00,57.87,0,51.41,0,0,1,0,0,0,
2014-04-09T03:00:00,0,0,57.00,57.78,0,51.39,0,0,1,0,0,0,
2014-04-09T03:15:00,0,0,57.00,57.72,0,51.26,0,0,1,0,0,0,
2014-04-09T03:30:00,0,0,57.00,57.70,0,51.19,0,0,1,0,0,0,
2014-04-09T03:45:00,0,0,57.00,57.61,0,51.15,0,0,1,0,0,0,
2014-04-09T04:00:00,0,0,57.00,57.60,0,50.79,0,0,1,0,0,0,
2014-04-09T04:15:00,0,0,57.00,57.54,0,49.53,0,0,1,0,0,0,
2014-04-09T04:30:00,0,0,57.00,57.45,0,48.72,0,0,1,0,0,0,
2014-04-09T04:45:00,0,0,57.00,57.40,0,48.40,0,0,1,0,0,0,
2014-04-09T05:00:00,0,0,57.00,57.25,0,47.98,0,0,1,0,0,0,
2014-04-09T05:15:00,1,0,57.00,56.78,0,59.15,0,0,1,0,0,0,
2014-04-09T05:30:00,NULL,0,57.00,56.42,NULL,NULL,0,NULL,0,0,0,0,
2014-04-09T05:45:00,NULL,0,57.00,56.12,NULL,NULL,0,NULL,0,0,0,0,
2014-04-09T06:00:00,NULL,0,57.00,55.87,NULL,NULL,0,NULL,0,0,0,0,
2014-04-09T06:15:00,NULL,1,57.00,60.57,NULL,NULL,30993.39,NULL,0,0,0,0,
2014-04-09T06:30:00,1,1,57.00,56.26,0,55.52,31962.21,0,1,0,0,0,
2014-04-09T06:45:00,1,1,57.00,55.64,0,55.17,27704.49,0,1,0,0,0,
2014-04-09T07:00:00,1,1,57.00,55.67,0,55.14,24068.29,0,1,0,0,0,
2014-04-09T07:15:00,1,1,57.00,56.33,0,55.29,20373.93,0,1,0,0,0,
2014-04-09T07:30:00,1,1,57.00,56.56,0,55.21,17929.84,0,1,0,0,0,
2014-04-09T07:45:00,1,1,57.00,56.74,0,55.66,16472.11,0,1,0,0,0,
2014-04-09T08:00:00,1,1,57.00,56.76,0,55.30,15641.32,0,1,0,0,0,
2014-04-09T08:15:00,1,1,57.00,56.19,0,55.20,14109.43,0,1,0,0,0,
2014-04-09T08:30:00,1,1,57.00,56.40,0,55.22,13518.55,0,1,0,0,0,
2014-04-09T08:45:00,1,1,57.00,56.42,0,55.19,13473.12,0,1,0,0,0,
2014-04-09T09:00:00,1,1,57.00,56.45,0,55.24,13360.21,0,1,0,0,0,
2014-04-09T09:15:00,1,1,57.00,56.53,0,55.38,13470.91,0,1,0,0,0,
2014-04-09T09:30:00,1,1,57.00,56.46,0,55.20,14272.44,0,1,0,0,0,
2014-04-09T09:45:00,1,1,57.00,56.47,0,54.97,13585.71,0,1,0,0,0,
2014-04-09T10:00:00,1,1,57.00,56.65,0,55.31,13428.71,0,1,0,0,0,
2014-04-09T10:15:00,1,1,57.00,56.94,0,55.16,13433.39,0,1,0,0,0,
2014-04-09T10:30:00,1,1,57.00,57.29,0,55.69,13897.58,0,1,0,0,0,
2014-04-09T10:45:00,1,1,57.00,57.33,0,55.41,13310.83,0,1,0,0,0,
2014-04-09T11:00:00,1,1,57.00,57.32,0,55.22,12108.06,0,1,0,0,0,
2014-04-09T11:15:00,1,1,57.00,57.06,0,54.80,11166.30,0,1,0,0,0,
2014-04-09T11:30:00,1,1,57.00,57.47,0,55.23,11826.39,0,1,0,0,0,
2014-04-09T11:45:00,1,1,57.00,57.23,0,55.18,10502.83,0,1,0,0,0,
2014-04-09T12:00:00,1,1,57.00,57.02,0,54.86,10241.32,0,1,0,0,0,
2014-04-09T12:15:00,1,1,57.00,57.46,0,55.88,9633.66,0,1,0,0,0,
2014-04-09T12:30:00,1,1,57.00,58.25,0,56.52,9161.54,0,1,0,0,0,
2014-04-09T12:45:00,1,1,57.00,58.16,0,56.09,9365.91,0,1,0,0,0,
2014-04-09T13:00:00,1,1,57.00,58.49,0,56.43,9178.42,40.43,1,0,0,0,
2014-04-09T13:15:00,1,1,57.00,58.59,0,57.07,9679.09,58.56,1,0,0,0,
2014-04-09T13:30:00,1,1,57.00,58.88,0,56.85,9640.67,83.58,1,0,0,0,
2014-04-09T13:45:00,1,1,57.00,59.26,0,57.45,9401.23,100.00,1,0,0,0,
2014-04-09T14:00:00,1,1,57.00,60.24,0,58.21,9615.37,100.00,1,0,0,0,
2014-04-09T14:15:00,1,1,57.00,60.36,0,58.87,10237.65,100.00,1,0,0,0,
2014-04-09T14:30:00,1,1,57.00,60.73,0,58.40,10431.40,100.00,1,0,0,0,
2014-04-09T14:45:00,1,1,57.00,61.06,0,59.17,10161.18,100.00,1,0,0,0,
2014-04-09T15:00:00,1,1,57.00,61.73,0,59.99,12212.64,100.00,1,0,0,0,
2014-04-09T15:15:00,1,1,57.00,61.93,0,60.25,12186.11,100.00,1,0,0,0,
2014-04-09T15:30:00,1,1,57.00,62.35,0,60.89,13086.21,100.00,1,0,0,0,
2014-04-09T15:45:00,1,1,57.00,61.95,0,60.00,13963.08,100.00,1,0,0,0,
2014-04-09T16:00:00,1,1,57.00,62.66,0,60.65,14661.14,100.00,1,0,0,0,
2014-04-09T16:15:00,1,1,57.00,62.89,0,60.97,14972.71,100.00,1,0,0,0,
2014-04-09T16:30:00,1,1,57.00,62.99,0,60.92,15456.94,100.00,1,0,0,0,
2014-04-09T16:45:00,1,1,57.00,63.11,0,60.98,15990.21,100.00,1,0,0,0,
2014-04-09T17:00:00,1,1,57.00,63.23,0,61.21,15994.54,100.00,1,0,0,0,
2014-04-09T17:15:00,1,1,57.00,63.08,0,60.99,16313.09,100.00,1,0,0,0,
2014-04-09T17:30:00,1,1,57.00,63.17,0,61.05,15947.30,100.00,1,0,0,0,
2014-04-09T17:45:00,1,1,57.00,63.08,0,60.81,15933.68,100.00,1,0,0,0,
2014-04-09T18:00:00,1,1,57.00,63.14,0,61.23,15603.85,100.00,1,0,0,0,
2014-04-09T18:15:00,0,0,57.00,64.34,0,62.64,0,0,1,0,0,0,
2014-04-09T18:30:00,0,0,57.00,65.42,0,62.62,0,0,1,0,0,0,
2014-04-09T18:45:00,0,0,57.00,67.81,0,62.82,0,0,1,0,0,0,
2014-04-09T19:00:00,0,0,57.00,65.65,0,62.12,0,0,1,0,0,0,
2014-04-09T19:15:00,0,0,57.00,65.19,0,61.25,0,0,1,0,0,0,
2014-04-09T19:30:00,0,0,57.00,65.00,0,60.49,0,0,1,0,0,0,
2014-04-09T19:45:00,0,0,57.00,64.80,0,59.92,0,0,1,0,0,0,
2014-04-09T20:00:00,0,0,57.00,64.63,0,59.53,0,0,1,0,0,0,
2014-04-09T20:15:00,0,0,57.00,64.25,0,59.12,0,0,1,0,0,0,
2014-04-09T20:30:00,0,0,57.00,63.73,0,59.07,0,0,1,0,0,0,
2014-04-09T20:45:00,0,0,57.00,63.33,0,59.04,0,0,1,0,0,0,
2014-04-09T21:00:00,0,0,57.00,63.01,0,59.03,0,0,1,0,0,0,
2014-04-09T21:15:00,0,0,57.00,63.53,0,59.35,0,0,1,0,0,0,
2014-04-09T21:30:00,0,0,57.00,63.53,0,58.94,0,0,1,0,0,0,
2014-04-09T21:45:00,0,0,57.00,63.91,0,59.30,0,0,1,0,0,0,
2014-04-09T22:00:00,0,0,57.00,64.01,0,59.34,0,0,1,0,0,0,
2014-04-09T22:15:00,0,0,57.00,64.13,0,59.44,0,0,1,0,0,0,
2014-04-09T22:30:00,0,0,57.00,64.20,0,59.57,0,0,1,0,0,0,
2014-04-09T22:45:00,0,0,57.00,64.18,0,59.57,0,0,1,0,0,0,
2014-04-09T23:00:00,0,0,57.00,64.22,0,59.57,0,0,1,0,0,0,
2014-04-09T23:15:00,0,0,57.00,64.17,0,59.61,0,0,1,0,0,0,
2014-04-09T23:30:00,0,0,57.00,64.18,0,59.65,0,0,1,0,0,0,
2014-04-09T23:45:00,0,0,57.00,64.27,0,59.68,0,0,1,0,0,0,
2014-04-10T00:00:00,0,0,57.00,64.18,0,59.60,0,0,1,0,0,0,
2014-04-10T00:15:00,0,0,57.00,64.18,0,59.63,0,0,1,0,0,0,
2014-04-10T00:30:00,0,0,57.00,64.21,0,59.61,0,0,1,0,0,0,
2014-04-10T00:45:00,0,0,57.00,64.17,0,59.47,0,0,1,0,0,0,
2014-04-10T01:00:00,0,0,57.00,64.16,0,59.36,0,0,1,0,0,0,
2014-04-10T01:15:00,0,0,57.00,64.10,0,59.25,0,0,1,0,0,0,
2014-04-10T01:30:00,0,0,57.00,64.08,0,59.16,0,0,1,0,0,0,
2014-04-10T01:45:00,0,0,57.00,64.04,0,59.04,0,0,1,0,0,0,
2014-04-10T02:00:00,0,0,57.00,64.01,0,58.96,0,0,1,0,0,0,
2014-04-10T02:15:00,0,0,57.00,63.99,0,58.83,0,0,1,0,0,0,
2014-04-10T02:30:00,0,0,57.00,63.90,0,58.69,0,0,1,0,0,0,
2014-04-10T02:45:00,0,0,57.00,63.84,0,58.59,0,0,1,0,0,0,
2014-04-10T03:00:00,0,0,57.00,63.83,0,58.57,0,0,1,0,0,0,
2014-04-10T03:15:00,0,0,57.00,63.79,0,58.55,0,0,1,0,0,0,
2014-04-10T03:30:00,0,0,57.00,63.74,0,58.45,0,0,1,0,0,0,
2014-04-10T03:45:00,0,0,57.00,63.72,0,58.36,0,0,1,0,0,0,
2014-04-10T04:00:00,0,0,57.00,63.69,0,58.27,0,0,1,0,0,0,
2014-04-10T04:15:00,0,0,57.00,63.63,0,58.19,0,0,1,0,0,0,
2014-04-10T04:30:00,0,0,57.00,63.63,0,58.19,0,0,1,0,0,0,
2014-04-10T04:45:00,0,0,57.00,63.60,0,58.19,0,0,1,0,0,0,
2014-04-10T05:00:00,0,0,57.00,63.66,0,58.22,0,0,1,0,0,0,
2014-04-10T05:15:00,0,0,57.00,63.23,0,57.73,0,0,1,0,0,0,
2014-04-10T05:30:00,0,0,57.00,63.01,0,57.52,0,0,1,0,0,0,
2014-04-10T05:45:00,0,0,57.00,62.85,0,57.34,0,0,1,0,0,0,
2014-04-10T06:00:00,0,0,57.00,62.61,0,56.89,0,0,1,0,0,0,
2014-04-10T06:15:00,1,1,57.00,61.80,0,60.72,27567.28,0,1,0,0,0,
2014-04-10T06:30:00,1,1,57.00,58.57,0,57.05,25067.26,0,1,0,0,0,
2014-04-10T06:45:00,1,1,57.00,57.70,0,55.58,20062.10,0,1,0,0,0,
2014-04-10T07:00:00,1,1,57.00,57.42,0,55.31,15698.58,0,1,0,0,0,
2014-04-10T07:15:00,1,1,57.00,57.31,0,55.16,13222.77,0,1,0,0,0,
2014-04-10T07:30:00,1,1,57.00,57.34,0,55.25,9737.44,0,1,0,0,0,
2014-04-10T07:45:00,1,1,57.00,57.29,0,55.15,9309.49,0,1,0,0,0,
2014-04-10T08:00:00,1,1,57.00,57.37,0,55.16,8664.83,0,1,0,0,0,
2014-04-10T08:15:00,1,1,57.00,57.31,0,55.31,8682.59,0,1,0,0,0,
2014-04-10T08:30:00,1,1,57.00,57.48,0,55.46,7736.35,0,1,0,0,0,
2014-04-10T08:45:00,1,1,57.00,58.10,0,56.37,8336.91,0,1,0,0,0,
2014-04-10T09:00:00,1,1,57.00,59.23,0,57.34,8408.40,100.00,1,0,0,0,
2014-04-10T09:15:00,1,1,57.00,59.60,0,57.63,9967.91,100.00,1,0,0,0,
2014-04-10T09:30:00,1,1,57.00,60.16,0,58.20,10392.01,100.00,1,0,0,0,
2014-04-10T09:45:00,1,1,57.00,60.64,0,58.67,11502.04,100.00,1,0,0,0,
2014-04-10T10:00:00,1,1,57.00,61.03,0,59.07,12207.59,100.00,1,0,0,0,
2014-04-10T10:15:00,1,1,57.00,61.94,0,60.14,12608.16,100.00,1,0,0,0,
2014-04-10T10:30:00,1,1,57.00,62.47,0,60.48,13493.65,100.00,1,0,0,0,
2014-04-10T10:45:00,1,1,57.00,69.77,0,60.51,14497.73,100.00,1,0,0,0,
2014-04-10T11:00:00,1,1,57.00,67.18,0,60.01,16165.51,100.00,1,0,0,0,
2014-04-10T11:15:00,1,1,57.00,62.23,0,59.89,16751.47,100.00,1,0,0,0,
2014-04-10T11:30:00,1,1,57.00,62.52,0,60.35,16292.07,100.00,1,0,0,0,
2014-04-10T11:45:00,1,1,57.00,63.05,0,61.08,16142.40,100.00,1,0,0,0,
2014-04-10T12:00:00,1,1,57.00,62.66,0,60.21,15803.33,100.00,1,0,0,0,
2014-04-10T12:15:00,1,1,57.00,62.66,0,60.37,15357.73,100.00,1,0,0,0,
2014-04-10T12:30:00,1,1,57.00,61.96,0,59.69,15472.68,100.00,1,0,0,0,
2014-04-10T12:45:00,1,1,57.00,62.40,0,60.61,15522.74,100.00,1,0,0,0,
2014-04-10T13:00:00,1,1,57.00,63.40,0,61.29,15708.60,100.00,1,0,0,0,
2014-04-10T13:15:00,1,1,57.00,64.43,0,62.10,15485.90,100.00,1,0,0,0,
2014-04-10T13:30:00,1,1,57.00,64.12,0,62.00,15983.93,100.00,1,0,0,0,
2014-04-10T13:45:00,1,1,57.00,64.17,0,61.90,16124.27,100.00,1,0,0,0,
2014-04-10T14:00:00,1,1,57.00,64.43,0,62.22,16285.77,100.00,1,0,0,0,
2014-04-10T14:15:00,1,1,57.00,64.41,0,62.16,16085.44,100.00,1,0,0,0,
2014-04-10T14:30:00,1,1,57.00,64.61,0,62.39,15486.94,100.00,1,0,0,0,
2014-04-10T14:45:00,1,1,57.00,64.74,0,62.55,15889.01,100.00,1,0,0,0,
2014-04-10T15:00:00,1,1,57.00,64.33,0,62.00,15143.99,100.00,1,0,0,0,
2014-04-10T15:15:00,1,1,57.00,64.76,0,62.81,15278.92,100.00,1,0,0,0,
2014-04-10T15:30:00,1,1,57.00,65.18,0,63.16,14118.64,100.00,1,0,0,0,
2014-04-10T15:45:00,1,1,57.00,65.13,0,63.28,18165.53,100.00,1,0,0,0,
2014-04-10T16:00:00,1,1,57.00,65.58,0,63.37,17324.96,100.00,1,0,0,0,
2014-04-10T16:15:00,1,1,57.00,65.44,0,63.34,17477.22,100.00,1,0,0,0,
2014-04-10T16:30:00,1,1,57.00,65.25,0,63.31,18150.04,100.00,1,0,0,0,
2014-04-10T16:45:00,1,1,57.00,65.45,0,63.52,17262.51,100.00,1,0,0,0,
2014-04-10T17:00:00,1,1,57.00,65.36,0,63.27,17666.63,100.00,1,0,0,0,
2014-04-10T17:15:00,1,1,57.00,65.63,0,63.65,17184.85,100.00,1,0,0,0,
2014-04-10T17:30:00,1,1,57.00,65.69,0,63.68,18684.75,100.00,1,0,0,0,
2014-04-10T17:45:00,1,1,57.00,65.36,0,63.38,17729.33,100.00,1,0,0,0,
2014-04-10T18:00:00,1,1,57.00,65.24,0,63.23,17340.26,100.00,1,0,0,0,
2014-04-10T18:15:00,0,0,57.00,65.75,0,64.61,0,0,1,0,0,0,
2014-04-10T18:30:00,0,0,57.00,66.25,0,64.26,0,0,1,0,0,0,
2014-04-10T18:45:00,0,0,57.00,66.35,0,63.74,0,0,1,0,0,0,
2014-04-10T19:00:00,0,0,57.00,66.30,0,63.06,0,0,1,0,0,0,
2014-04-10T19:15:00,0,0,57.00,66.19,0,62.21,0,0,1,0,0,0,
2014-04-10T19:30:00,0,0,57.00,66.26,0,61.94,0,0,1,0,0,0,
2014-04-10T19:45:00,0,0,57.00,66.11,0,61.51,0,0,1,0,0,0,
2014-04-10T20:00:00,0,0,57.00,65.93,0,61.12,0,0,1,0,0,0,
2014-04-10T20:15:00,0,0,57.00,65.81,0,60.76,0,0,1,0,0,0,
2014-04-10T20:30:00,0,0,57.00,65.68,0,60.19,0,0,1,0,0,0,
2014-04-10T20:45:00,0,0,57.00,65.49,0,59.73,0,0,1,0,0,0,
2014-04-10T21:00:00,0,0,57.00,65.36,0,59.35,0,0,1,0,0,0,
2014-04-10T21:15:00,0,0,57.00,65.39,0,59.66,0,0,1,0,0,0,
2014-04-10T21:30:00,0,0,57.00,65.29,0,59.48,0,0,1,0,0,0,
2014-04-10T21:45:00,0,0,57.00,65.22,0,59.46,0,0,1,0,0,0,
2014-04-10T22:00:00,0,0,57.00,65.10,0,59.13,0,0,1,0,0,0,
2014-04-10T22:15:00,0,0,57.00,65.02,0,58.95,0,0,1,0,0,0,
2014-04-10T22:30:00,0,0,57.00,64.89,0,58.58,0,0,1,0,0,0,
2014-04-10T22:45:00,0,0,57.00,64.75,0,58.17,0,0,1,0,0,0,
2014-04-10T23:00:00,0,0,57.00,64.49,0,57.52,0,0,1,0,0,0,
2014-04-10T23:15:00,0,0,57.00,64.27,0,57.11,0,0,1,0,0,0,
2014-04-10T23:30:00,0,0,57.00,64.03,0,56.81,0,0,1,0,0,0,
2014-04-10T23:45:00,0,0,57.00,63.88,0,56.81,0,0,1,0,0,0,
2014-04-11T00:00:00,0,0,57.00,63.69,0,56.68,0,0,1,0,0,0,
2014-04-11T00:15:00,0,0,57.00,63.48,0,56.39,0,0,1,0,0,0,
2014-04-11T00:30:00,0,0,57.00,63.32,0,56.32,0,0,1,0,0,0,
2014-04-11T00:45:00,0,0,57.00,63.22,0,56.43,0,0,1,0,0,0,
2014-04-11T01:00:00,0,0,57.00,63.15,0,56.68,0,0,1,0,0,0,
2014-04-11T01:15:00,0,0,57.00,63.08,0,56.92,0,0,1,0,0,0,
2014-04-11T01:30:00,0,0,57.00,62.95,0,56.93,0,0,1,0,0,0,
2014-04-11T01:45:00,0,0,57.00,62.88,0,56.91,0,0,1,0,0,0,
2014-04-11T02:00:00,0,0,57.00,62.80,0,56.81,0,0,1,0,0,0,
2014-04-11T02:15:00,0,0,57.00,62.70,0,56.71,0,0,1,0,0,0,
2014-04-11T02:30:00,0,0,57.00,62.63,0,56.67,0,0,1,0,0,0,
2014-04-11T02:45:00,0,0,57.00,62.56,0,56.63,0,0,1,0,0,0,
2014-04-11T03:00:00,0,0,57.00,62.50,0,56.56,0,0,1,0,0,0,
2014-04-11T03:15:00,0,0,57.00,62.43,0,56.52,0,0,1,0,0,0,
2014-04-11T03:30:00,0,0,57.00,62.37,0,56.50,0,0,1,0,0,0,
2014-04-11T03:45:00,0,0,57.00,62.32,0,56.45,0,0,1,0,0,0,
2014-04-11T04:00:00,0,0,57.00,62.21,0,56.30,0,0,1,0,0,0,
2014-04-11T04:15:00,0,0,57.00,62.13,0,56.08,0,0,1,0,0,0,
2014-04-11T04:30:00,0,0,57.00,61.96,0,55.83,0,0,1,0,0,0,
2014-04-11T04:45:00,0,0,57.00,61.88,0,55.60,0,0,1,0,0,0,
2014-04-11T05:00:00,0,0,57.00,61.72,0,55.16,0,0,1,0,0,0,
2014-04-11T05:15:00,0,0,57.00,61.32,0,54.17,0,0,1,0,0,0,
2014-04-11T05:30:00,0,0,57.00,60.94,0,53.28,0,0,1,0,0,0,
2014-04-11T05:45:00,0,0,57.00,60.54,0,52.73,0,0,1,0,0,0,
2014-04-11T06:00:00,0,0,57.00,60.19,0,52.51,0,0,1,0,0,0,
2014-04-11T06:15:00,1,1,57.00,59.33,0,59.36,30842.46,0,1,0,0,0,
2014-04-11T06:30:00,1,1,57.00,55.60,0,55.56,30002.16,0,1,0,0,0,
2014-04-11T06:45:00,1,1,57.00,54.97,0,55.15,24966.69,0,1,0,0,0,
2014-04-11T07:00:00,1,1,57.00,55.39,0,55.20,21830.41,0,1,0,0,0,
