FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-11T07:15:00,1,1,57.00,56.47,0,55.37,18620.16,0,1,0,0,0,
2014-04-11T07:30:00,1,1,57.00,57.11,0,55.44,17879.58,0,1,0,0,0,
2014-04-11T07:45:00,1,1,57.00,57.24,0,55.93,16144.46,0,1,0,0,0,
2014-04-11T08:00:00,1,1,57.00,56.65,0,55.65,16255.19,0,1,0,0,0,
2014-04-11T08:15:00,1,1,57.00,56.76,0,55.43,16027.86,0,1,0,0,0,
2014-04-11T08:30:00,1,1,57.00,56.99,0,55.38,15615.78,0,1,0,0,0,
2014-04-11T08:45:00,1,1,57.00,57.34,0,55.52,16121.31,0,1,0,0,0,
2014-04-11T09:00:00,1,1,57.00,57.46,0,55.54,16329.67,0,1,0,0,0,
2014-04-11T09:15:00,1,1,57.00,57.77,0,55.92,15423.71,0,1,0,0,0,
2014-04-11T09:30:00,1,1,57.00,57.89,0,55.97,15507.94,0,1,0,0,0,
2014-04-11T09:45:00,1,1,57.00,59.04,0,57.26,15557.22,0,1,0,0,0,
2014-04-11T10:00:00,1,1,57.00,59.85,0,57.87,12348.81,31.64,1,0,0,0,
2014-04-11T10:15:00,1,1,57.00,60.57,0,58.98,14066.56,73.46,1,0,0,0,
2014-04-11T10:30:00,1,1,57.00,60.85,0,58.94,14142.98,100.00,1,0,0,0,
2014-04-11T10:45:00,1,1,57.00,61.23,0,59.33,14128.71,100.00,1,0,0,0,
2014-04-11T11:00:00,1,1,57.00,61.74,0,59.98,13113.04,100.00,1,0,0,0,
2014-04-11T11:15:00,1,1,57.00,62.16,0,60.12,13500.24,100.00,1,0,0,0,
2014-04-11T11:30:00,1,1,57.00,63.23,0,60.88,13396.29,100.00,1,0,0,0,
2014-04-11T11:45:00,1,1,57.00,63.02,0,61.02,13483.19,100.00,1,0,0,0,
2014-04-11T12:00:00,1,1,57.00,64.24,0,62.58,14292.86,100.00,1,0,0,0,
2014-04-11T12:15:00,1,1,57.00,64.92,0,63.65,13740.84,100.00,1,0,0,0,
2014-04-11T12:30:00,1,1,57.00,65.52,0,64.05,14004.17,100.00,1,0,0,0,
2014-04-11T12:45:00,1,1,57.00,66.37,0,64.90,15819.46,100.00,1,0,0,0,
2014-04-11T13:00:00,1,1,57.00,65.94,0,64.21,16153.67,100.00,1,0,0,0,
2014-04-11T13:15:00,1,1,57.00,66.81,0,65.12,16804.87,100.00,1,0,0,0,
2014-04-11T13:30:00,1,1,57.00,65.80,0,65.92,17444.63,100.00,1,0,0,0,
2014-04-11T13:45:00,1,1,57.00,51.63,0,65.67,15011.40,41.65,1,6.52976846795562,0,0,
2014-04-11T14:00:00,1,1,57.00,55.62,0,65.37,12874.05,21.06,1,0,0,0,
2014-04-11T14:15:00,1,1,57.00,56.99,0,66.34,13095.80,23.35,1,0,0,0,
2014-04-11T14:30:00,1,1,57.00,56.82,0,66.32,13040.17,21.37,1,0,0,0,
2014-04-11T14:45:00,1,1,57.00,56.98,0,66.23,12853.07,20.15,1,0,0,0,
2014-04-11T15:00:00,1,1,57.00,57.20,0,66.75,13099.66,23.62,1,0,0,0,
2014-04-11T15:15:00,1,1,57.00,57.23,0,66.97,13050.09,27.81,1,0,0,0,
2014-04-11T15:30:00,1,1,57.00,56.59,0,66.23,13252.46,25.13,1,0,0,0,
2014-04-11T15:45:00,1,1,57.00,56.66,0,66.70,13100.02,20.25,1,0,0,0,
2014-04-11T16:00:00,1,1,57.00,57.12,0,66.51,13167.74,21.49,1,0,0,0,
2014-04-11T16:15:00,1,1,57.00,57.24,0,66.50,13321.44,25.50,1,0,0,0,
2014-04-11T16:30:00,1,1,57.00,56.87,0,67.50,13365.61,26.42,1,0,0,0,
2014-04-11T16:45:00,1,1,57.00,56.48,0,66.82,13369.94,20.10,1,0,0,0,
2014-04-11T17:00:00,1,1,57.00,57.01,0,66.45,13082.92,20.36,1,0,0,0,
2014-04-11T17:15:00,1,1,57.00,57.14,0,66.75,12949.68,21.80,1,0,0,0,
2014-04-11T17:30:00,1,1,57.00,57.18,0,67.01,12717.72,25.28,1,0,0,0,
2014-04-11T17:45:00,1,1,57.00,56.94,0,67.56,13446.98,26.80,1,0,0,0,
2014-04-11T18:00:00,1,1,57.00,56.89,0,67.26,13290.73,26.45,1,0,0,0,
2014-04-11T18:15:00,1,1,57.00,56.86,0,66.96,14208.35,24.22,1,0,0,0,
2014-04-11T18:30:00,1,1,57.00,56.96,0,67.04,14069.16,24.51,1,0,0,0,
2014-04-11T18:45:00,1,1,57.00,56.73,0,70.83,14377.54,24.44,1,0,0,0,
2014-04-11T19:00:00,1,1,57.00,71.40,0,71.02,14586.51,100.00,1,0,0,0,
2014-04-11T19:15:00,0,0,57.00,70.99,0,70.72,0,0,1,0,0,0,
2014-04-11T19:30:00,0,0,57.00,70.61,0,69.25,0,0,1,0,0,0,
2014-04-11T19:45:00,0,0,57.00,70.22,0,67.39,0,0,1,0,0,0,
2014-04-11T20:00:00,0,0,57.00,69.75,0,65.83,0,0,1,0,0,0,
2014-04-11T20:15:00,0,0,57.00,69.46,0,65.04,0,0,1,0,0,0,
2014-04-11T20:30:00,0,0,57.00,68.95,0,63.78,0,0,1,0,0,0,
2014-04-11T20:45:00,0,0,57.00,68.47,0,62.74,0,0,1,0,0,0,
2014-04-11T21:00:00,0,0,57.00,68.08,0,61.98,0,0,1,0,0,0,
2014-04-11T21:15:00,0,0,57.00,68.20,0,62.39,0,0,1,0,0,0,
2014-04-11T21:30:00,0,0,57.00,68.11,0,62.34,0,0,1,0,0,0,
2014-04-11T21:45:00,0,0,57.00,67.87,0,62.18,0,0,1,0,0,0,
2014-04-11T22:00:00,0,0,57.00,67.69,0,61.98,0,0,1,0,0,0,
2014-04-11T22:15:00,0,0,57.00,67.52,0,61.75,0,0,1,0,0,0,
2014-04-11T22:30:00,0,0,57.00,67.32,0,61.55,0,0,1,0,0,0,
2014-04-11T22:45:00,0,0,57.00,67.13,0,61.26,0,0,1,0,0,0,
2014-04-11T23:00:00,0,0,57.00,66.92,0,61.14,0,0,1,0,0,0,
2014-04-11T23:15:00,0,0,57.00,66.79,0,61.03,0,0,1,0,0,0,
2014-04-11T23:30:00,0,0,57.00,66.64,0,60.88,0,0,1,0,0,0,
2014-04-11T23:45:00,0,0,57.00,66.49,0,60.73,0,0,1,0,0,0,
2014-04-12T00:00:00,0,0,57.00,66.32,0,60.51,0,0,1,0,0,0,
2014-04-12T00:15:00,0,0,57.00,66.19,0,60.36,0,0,1,0,0,0,
2014-04-12T00:30:00,0,0,57.00,66.03,0,60.28,0,0,1,0,0,0,
2014-04-12T00:45:00,0,0,57.00,65.90,0,60.09,0,0,1,0,0,0,
2014-04-12T01:00:00,0,0,57.00,65.74,0,59.83,0,0,1,0,0,0,
2014-04-12T01:15:00,0,0,57.00,65.62,0,59.72,0,0,1,0,0,0,
2014-04-12T01:30:00,0,0,57.00,65.51,0,59.71,0,0,1,0,0,0,
2014-04-12T01:45:00,0,0,57.00,65.38,0,59.53,0,0,1,0,0,0,
2014-04-12T02:00:00,0,0,57.00,65.25,0,59.29,0,0,1,0,0,0,
2014-04-12T02:15:00,0,0,57.00,65.09,0,59.07,0,0,1,0,0,0,
2014-04-12T02:30:00,0,0,57.00,64.98,0,58.85,0,0,1,0,0,0,
2014-04-12T02:45:00,0,0,57.00,64.86,0,58.80,0,0,1,0,0,0,
2014-04-12T03:00:00,0,0,57.00,64.76,0,58.68,0,0,1,0,0,0,
2014-04-12T03:15:00,0,0,57.00,64.62,0,58.52,0,0,1,0,0,0,
2014-04-12T03:30:00,0,0,57.00,64.54,0,58.55,0,0,1,0,0,0,
2014-04-12T03:45:00,0,0,57.00,64.41,0,58.40,0,0,1,0,0,0,
2014-04-12T04:00:00,0,0,57.00,64.33,0,58.32,0,0,1,0,0,0,
2014-04-12T04:15:00,0,0,57.00,64.20,0,58.19,0,0,1,0,0,0,
2014-04-12T04:30:00,0,0,57.00,64.07,0,57.99,0,0,1,0,0,0,
2014-04-12T04:45:00,0,0,57.00,63.91,0,57.69,0,0,1,0,0,0,
2014-04-12T05:00:00,0,0,57.00,63.77,0,57.54,0,0,1,0,0,0,
2014-04-12T05:15:00,0,0,57.00,63.66,0,57.44,0,0,1,0,0,0,
2014-04-12T05:30:00,0,0,57.00,63.52,0,57.36,0,0,1,0,0,0,
2014-04-12T05:45:00,0,0,57.00,63.44,0,57.41,0,0,1,0,0,0,
2014-04-12T06:00:00,0,0,57.00,63.51,0,57.63,0,0,1,0,0,0,
2014-04-12T06:15:00,0,0,57.00,63.52,0,57.82,0,0,1,0,0,0,
2014-04-12T06:30:00,0,0,57.00,63.44,0,57.83,0,0,1,0,0,0,
2014-04-12T06:45:00,1,1,57.00,62.32,0,61.00,28044.01,0,1,0,0,0,
2014-04-12T07:00:00,1,1,57.00,59.39,0,57.24,25831.03,0,1,0,0,0,
2014-04-12T07:15:00,1,1,57.00,58.34,0,56.16,21202.63,0,1,0,0,0,
2014-04-12T07:30:00,1,1,57.00,57.95,0,55.72,16276.02,0,1,0,0,0,
2014-04-12T07:45:00,1,1,57.00,58.24,0,56.18,14092.48,0,1,0,0,0,
2014-04-12T08:00:00,1,1,57.00,59.00,0,57.09,12723.26,100.00,1,0,0,0,
2014-04-12T08:15:00,1,1,57.00,59.53,0,57.61,12355.99,100.00,1,0,0,0,
2014-04-12T08:30:00,1,1,57.00,60.28,0,58.35,10896.36,100.00,1,0,0,0,
2014-04-12T08:45:00,1,1,57.00,61.10,0,59.51,11371.62,100.00,1,0,0,0,
2014-04-12T09:00:00,1,1,57.00,62.74,0,61.40,11384.30,100.00,1,0,0,0,
2014-04-12T09:15:00,1,1,57.00,64.29,0,62.52,11639.66,100.00,1,0,0,0,
2014-04-12T09:30:00,1,1,57.00,65.45,0,64.35,12317.37,100.00,1,0,0,0,
2014-04-12T09:45:00,1,1,57.00,66.59,0,65.30,12996.27,100.00,1,0,0,0,
2014-04-12T10:00:00,1,1,57.00,66.29,0,64.43,13534.29,100.00,1,0,0,0,
2014-04-12T10:15:00,1,1,57.00,66.31,0,64.62,13849.68,100.00,1,0,0,0,
2014-04-12T10:30:00,1,1,57.00,66.59,0,64.98,14123.81,100.00,1,0,0,0,
2014-04-12T10:45:00,1,1,57.00,67.06,0,65.58,14323.07,100.00,1,0,0,0,
2014-04-12T11:00:00,1,1,57.00,68.14,0,66.59,15043.14,100.00,1,0,0,0,
2014-04-12T11:15:00,1,1,57.00,68.90,0,67.19,15535.09,100.00,1,0,0,0,
2014-04-12T11:30:00,1,1,57.00,69.42,0,67.76,16754.45,100.00,1,0,0,0,
2014-04-12T11:45:00,1,1,57.00,69.90,0,68.20,17426.67,100.00,1,0,0,0,
2014-04-12T12:00:00,1,1,57.00,70.36,0,68.63,19055.30,100.00,1,0,0,0,
2014-04-12T12:15:00,1,1,57.00,70.97,0,69.13,20084.49,100.00,1,0,0,0,
2014-04-12T12:30:00,1,1,57.00,54.19,0,69.66,19680.98,74.87,1,4.4797661011539,0,0,
2014-04-12T12:45:00,1,1,57.00,53.73,0,72.08,16845.61,28.93,1,4.46207426012138,0,0,
2014-04-12T13:00:00,1,1,57.00,56.65,0,71.89,15633.91,23.25,1,0,0,0,
2014-04-12T13:15:00,1,1,57.00,57.18,0,72.06,15794.72,26.39,1,0,0,0,
2014-04-12T13:30:00,1,1,57.00,56.77,0,72.22,15545.65,24.72,1,0,0,0,
2014-04-12T13:45:00,1,1,57.00,57.16,0,72.37,14833.87,29.40,1,0,0,0,
2014-04-12T14:00:00,1,1,57.00,57.03,0,72.53,14991.74,27.05,1,0,0,0,
2014-04-12T14:15:00,1,1,57.00,55.93,0,72.48,14694.96,23.56,1,0,0,0,
2014-04-12T14:30:00,1,1,57.00,56.65,0,72.58,14952.28,24.35,1,0,0,0,
2014-04-12T14:45:00,1,1,57.00,57.05,0,72.60,15227.84,23.59,1,0,0,0,
2014-04-12T15:00:00,1,1,57.00,56.99,0,72.68,15129.66,23.94,1,0,0,0,
2014-04-12T15:15:00,1,1,57.00,57.05,0,72.67,14937.83,25.57,1,0,0,0,
2014-04-12T15:30:00,1,1,57.00,57.20,0,72.61,15531.66,29.08,1,0,0,0,
2014-04-12T15:45:00,1,1,57.00,56.86,0,72.68,15716.75,26.30,1,0,0,0,
2014-04-12T16:00:00,1,1,57.00,57.00,0,72.57,15685.11,27.95,1,0,0,0,
2014-04-12T16:15:00,1,1,57.00,57.15,0,72.51,16445.57,28.38,1,0,0,0,
2014-04-12T16:30:00,1,1,57.00,57.15,0,72.47,16231.76,30.10,1,0,0,0,
2014-04-12T16:45:00,1,1,57.00,56.64,0,72.35,16870.88,26.06,1,0,0,0,
2014-04-12T17:00:00,1,1,57.00,56.81,0,72.28,16617.12,25.06,1,0,0,0,
2014-04-12T17:15:00,1,1,57.00,56.93,0,72.10,16594.84,23.90,1,0,0,0,
2014-04-12T17:30:00,1,1,57.00,57.04,0,72.09,16812.20,24.79,1,0,0,0,
2014-04-12T17:45:00,1,1,57.00,72.92,0,72.25,16986.17,100.00,1,0,0,0,
2014-04-12T18:00:00,1,1,57.00,73.61,0,72.82,18770.43,100.00,1,0,0,0,
2014-04-12T18:15:00,0,0,57.00,73.45,0,72.56,0,0,1,0,0,0,
2014-04-12T18:30:00,0,0,57.00,73.41,0,72.29,0,0,1,0,0,0,
2014-04-12T18:45:00,0,0,57.00,73.36,0,71.97,0,0,1,0,0,0,
2014-04-12T19:00:00,0,0,57.00,73.12,0,71.66,0,0,1,0,0,0,
2014-04-12T19:15:00,0,0,57.00,73.00,0,71.37,0,0,1,0,0,0,
2014-04-12T19:30:00,0,0,57.00,72.80,0,71.07,0,0,1,0,0,0,
2014-04-12T19:45:00,0,0,57.00,72.66,0,70.83,0,0,1,0,0,0,
2014-04-12T20:00:00,0,0,57.00,72.53,0,70.55,0,0,1,0,0,0,
2014-04-12T20:15:00,0,0,57.00,72.38,0,70.26,0,0,1,0,0,0,
2014-04-12T20:30:00,0,0,57.00,72.17,0,69.92,0,0,1,0,0,0,
2014-04-12T20:45:00,0,0,57.00,72.05,0,69.59,0,0,1,0,0,0,
2014-04-12T21:00:00,0,0,57.00,71.88,0,69.23,0,0,1,0,0,0,
2014-04-12T21:15:00,0,0,57.00,71.76,0,68.92,0,0,1,0,0,0,
2014-04-12T21:30:00,0,0,57.00,71.62,0,68.67,0,0,1,0,0,0,
2014-04-12T21:45:00,0,0,57.00,71.51,0,68.45,0,0,1,0,0,0,
2014-04-12T22:00:00,0,0,57.00,71.39,0,68.32,0,0,1,0,0,0,
2014-04-12T22:15:00,0,0,57.00,71.25,0,68.16,0,0,1,0,0,0,
2014-04-12T22:30:00,0,0,57.00,71.15,0,67.99,0,0,1,0,0,0,
2014-04-12T22:45:00,0,0,57.00,71.03,0,67.80,0,0,1,0,0,0,
2014-04-12T23:00:00,0,0,57.00,70.92,0,67.62,0,0,1,0,0,0,
2014-04-12T23:15:00,0,0,57.00,70.85,0,67.50,0,0,1,0,0,0,
2014-04-12T23:30:00,0,0,57.00,70.73,0,67.36,0,0,1,0,0,0,
2014-04-12T23:45:00,0,0,57.00,70.62,0,67.21,0,0,1,0,0,0,
2014-04-13T00:00:00,0,0,57.00,70.55,0,67.11,0,0,1,0,0,0,
2014-04-13T00:15:00,0,0,57.00,70.41,0,66.94,0,0,1,0,0,0,
2014-04-13T00:30:00,0,0,57.00,70.30,0,66.82,0,0,1,0,0,0,
2014-04-13T00:45:00,0,0,57.00,70.19,0,66.72,0,0,1,0,0,0,
2014-04-13T01:00:00,0,0,57.00,70.10,0,66.65,0,0,1,0,0,0,
2014-04-13T01:15:00,0,0,57.00,70.03,0,66.57,0,0,1,0,0,0,
2014-04-13T01:30:00,0,0,57.00,69.98,0,66.52,0,0,1,0,0,0,
2014-04-13T01:45:00,0,0,57.00,69.88,0,66.51,0,0,1,0,0,0,
2014-04-13T02:00:00,0,0,57.00,69.78,0,66.50,0,0,1,0,0,0,
2014-04-13T02:15:00,0,0,57.00,69.70,0,66.50,0,0,1,0,0,0,
2014-04-13T02:30:00,0,0,57.00,69.68,0,66.51,0,0,1,0,0,0,
2014-04-13T02:45:00,0,0,57.00,69.65,0,66.51,0,0,1,0,0,0,
2014-04-13T03:00:00,0,0,57.00,69.59,0,66.48,0,0,1,0,0,0,
2014-04-13T03:15:00,0,0,57.00,69.52,0,66.39,0,0,1,0,0,0,
2014-04-13T03:30:00,0,0,57.00,69.41,0,66.39,0,0,1,0,0,0,
2014-04-13T03:45:00,0,0,57.00,69.38,0,66.51,0,0,1,0,0,0,
2014-04-13T04:00:00,0,0,57.00,69.36,0,66.54,0,0,1,0,0,0,
2014-04-13T04:15:00,0,0,57.00,69.34,0,66.48,0,0,1,0,0,0,
2014-04-13T04:30:00,0,0,57.00,69.27,0,66.37,0,0,1,0,0,0,
2014-04-13T04:45:00,0,0,57.00,69.23,0,66.34,0,0,1,0,0,0,
2014-04-13T05:00:00,0,0,57.00,69.15,0,66.27,0,0,1,0,0,0,
2014-04-13T05:15:00,0,0,57.00,69.12,0,66.24,0,0,1,0,0,0,
2014-04-13T05:30:00,0,0,57.00,69.09,0,66.22,0,0,1,0,0,0,
2014-04-13T05:45:00,0,0,57.00,69.05,0,66.17,0,0,1,0,0,0,
2014-04-13T06:00:00,0,0,57.00,69.02,0,66.12,0,0,1,0,0,0,
2014-04-13T06:15:00,0,0,57.00,68.97,0,66.05,0,0,1,0,0,0,
2014-04-13T06:30:00,0,0,57.00,68.94,0,66.00,0,0,1,0,0,0,
2014-04-13T06:45:00,0,0,57.00,68.85,0,65.88,0,0,1,0,0,0,
2014-04-13T07:00:00,0,0,57.00,68.77,0,65.78,0,0,1,0,0,0,
2014-04-13T07:15:00,0,0,57.00,68.73,0,65.67,0,0,1,0,0,0,
2014-04-13T07:30:00,0,0,57.00,68.66,0,65.72,0,0,1,0,0,0,
2014-04-13T07:45:00,0,0,57.00,68.61,0,65.84,0,0,1,0,0,0,
2014-04-13T08:00:00,0,0,57.00,68.54,0,66.00,0,0,1,0,0,0,
2014-04-13T08:15:00,0,0,57.00,68.52,0,65.89,0,0,1,0,0,0,
2014-04-13T08:30:00,0,0,57.00,68.51,0,65.85,0,0,1,0,0,0,
2014-04-13T08:45:00,0,0,57.00,68.49,0,65.75,0,0,1,0,0,0,
2014-04-13T09:00:00,0,0,57.00,68.47,0,65.75,0,0,1,0,0,0,
2014-04-13T09:15:00,0,0,57.00,68.46,0,65.81,0,0,1,0,0,0,
2014-04-13T09:30:00,0,0,57.00,68.46,0,65.88,0,0,1,0,0,0,
2014-04-13T09:45:00,0,0,57.00,68.47,0,66.03,0,0,1,0,0,0,
2014-04-13T10:00:00,0,0,57.00,68.48,0,66.09,0,0,1,0,0,0,
2014-04-13T10:15:00,0,0,57.00,68.47,0,66.05,0,0,1,0,0,0,
2014-04-13T10:30:00,0,0,57.00,68.50,0,66.10,0,0,1,0,0,0,
2014-04-13T10:45:00,0,0,57.00,68.51,0,66.14,0,0,1,0,0,0,
2014-04-13T11:00:00,0,0,57.00,68.50,0,66.28,0,0,1,0,0,0,
2014-04-13T11:15:00,0,0,57.00,68.56,0,66.29,0,0,1,0,0,0,
2014-04-13T11:30:00,0,0,57.00,68.56,0,66.22,0,0,1,0,0,0,
2014-04-13T11:45:00,0,0,57.00,68.51,0,66.33,0,0,1,0,0,0,
2014-04-13T12:00:00,0,0,57.00,68.63,0,66.44,0,0,1,0,0,0,
2014-04-13T12:15:00,0,0,57.00,68.68,0,66.44,0,0,1,0,0,0,
2014-04-13T12:30:00,0,0,57.00,68.68,0,66.04,0,0,1,0,0,0,
2014-04-13T12:45:00,0,0,57.00,68.45,0,64.81,0,0,1,0,0,0,
2014-04-13T13:00:00,0,0,57.00,68.20,0,63.92,0,0,1,0,0,0,
2014-04-13T13:15:00,0,0,57.00,68.02,0,63.27,0,0,1,0,0,0,
2014-04-13T13:30:00,0,0,57.00,67.83,0,62.78,0,0,1,0,0,0,
2014-04-13T13:45:00,0,0,57.00,67.65,0,62.36,0,0,1,0,0,0,
2014-04-13T14:00:00,0,0,57.00,67.49,0,62.18,0,0,1,0,0,0,
2014-04-13T14:15:00,0,0,57.00,67.32,0,61.94,0,0,1,0,0,0,
2014-04-13T14:30:00,0,0,57.00,67.18,0,61.64,0,0,1,0,0,0,
2014-04-13T14:45:00,0,0,57.00,66.98,0,61.34,0,0,1,0,0,0,
2014-04-13T15:00:00,0,0,57.00,66.89,0,61.16,0,0,1,0,0,0,
2014-04-13T15:15:00,0,0,57.00,66.69,0,60.94,0,0,1,0,0,0,
2014-04-13T15:30:00,0,0,57.00,66.60,0,60.92,0,0,1,0,0,0,
2014-04-13T15:45:00,0,0,57.00,66.46,0,60.96,0,0,1,0,0,0,
2014-04-13T16:00:00,0,0,57.00,66.37,0,61.10,0,0,1,0,0,0,
2014-04-13T16:15:00,0,0,57.00,66.29,0,61.00,0,0,1,0,0,0,
2014-04-13T16:30:00,0,0,57.00,66.18,0,60.87,0,0,1,0,0,0,
2014-04-13T16:45:00,0,0,57.00,66.08,0,60.85,0,0,1,0,0,0,
2014-04-13T17:00:00,0,0,57.00,66.00,0,60.85,0,0,1,0,0,0,
2014-04-13T17:15:00,0,0,57.00,65.94,0,60.87,0,0,1,0,0,0,
2014-04-13T17:30:00,0,0,57.00,65.88,0,60.83,0,0,1,0,0,0,
2014-04-13T17:45:00,0,0,57.00,65.82,0,60.81,0,0,1,0,0,0,
2014-04-13T18:00:00,0,0,57.00,65.75,0,60.79,0,0,1,0,0,0,
2014-04-13T18:15:00,0,0,57.00,65.68,0,60.72,0,0,1,0,0,0,
2014-04-13T18:30:00,0,0,57.00,65.62,0,60.56,0,0,1,0,0,0,
2014-04-13T18:45:00,0,0,57.00,65.54,0,60.49,0,0,1,0,0,0,
2014-04-13T19:00:00,0,0,57.00,65.45,0,60.13,0,0,1,0,0,0,
2014-04-13T19:15:00,0,0,57.00,65.35,0,59.77,0,0,1,0,0,0,
2014-04-13T19:30:00,0,0,57.00,65.19,0,59.31,0,0,1,0,0,0,
2014-04-13T19:45:00,0,0,57.00,65.07,0,59.01,0,0,1,0,0,0,
2014-04-13T20:00:00,0,0,57.00,64.98,0,58.93,0,0,1,0,0,0,
2014-04-13T20:15:00,0,0,57.00,64.89,0,58.95,0,0,1,0,0,0,
2014-04-13T20:30:00,0,0,57.00,64.78,0,58.95,0,0,1,0,0,0,
2014-04-13T20:45:00,0,0,57.00,64.75,0,59.05,0,0,1,0,0,0,
2014-04-13T21:00:00,0,0,57.00,64.70,0,59.07,0,0,1,0,0,0,
2014-04-13T21:15:00,0,0,57.00,64.91,0,59.74,0,0,1,0,0,0,
2014-04-13T21:30:00,0,0,57.00,65.12,0,60.95,0,0,1,0,0,0,
2014-04-13T21:45:00,0,0,57.00,65.38,0,62.06,0,0,1,0,0,0,
2014-04-13T22:00:00,0,0,57.00,65.55,0,62.81,0,0,1,0,0,0,
2014-04-13T22:15:00,0,0,57.00,65.68,0,63.33,0,0,1,0,0,0,
2014-04-13T22:30:00,0,0,57.00,65.80,0,63.68,0,0,1,0,0,0,
2014-04-13T22:45:00,0,0,57.00,65.96,0,63.84,0,0,1,0,0,0,
2014-04-13T23:00:00,0,0,57.00,66.01,0,63.91,0,0,1,0,0,0,
2014-04-13T23:15:00,0,0,57.00,66.08,0,64.02,0,0,1,0,0,0,
2014-04-13T23:30:00,0,0,57.00,66.24,0,64.22,0,0,1,0,0,0,
2014-04-13T23:45:00,0,0,57.00,66.32,0,64.36,0,0,1,0,0,0,
2014-04-14T00:00:00,0,0,57.00,66.41,0,64.46,0,0,1,0,0,0,
2014-04-14T00:15:00,0,0,57.00,66.47,0,64.48,0,0,1,0,0,0,
2014-04-14T00:30:00,0,0,57.00,66.51,0,64.43,0,0,1,0,0,0,
2014-04-14T00:45:00,0,0,57.00,66.58,0,64.43,0,0,1,0,0,0,
2014-04-14T01:00:00,0,0,57.00,66.57,0,64.30,0,0,1,0,0,0,
2014-04-14T01:15:00,0,0,57.00,66.56,0,64.03,0,0,1,0,0,0,
2014-04-14T01:30:00,0,0,57.00,66.57,0,63.73,0,0,1,0,0,0,
2014-04-14T01:45:00,0,0,57.00,66.56,0,63.63,0,0,1,0,0,0,
2014-04-14T02:00:00,0,0,57.00,66.60,0,63.69,0,0,1,0,0,0,
2014-04-14T02:15:00,0,0,57.00,66.67,0,63.78,0,0,1,0,0,0,
2014-04-14T02:30:00,0,0,57.00,66.70,0,63.85,0,0,1,0,0,0,
2014-04-14T02:45:00,0,0,57.00,66.70,0,63.90,0,0,1,0,0,0,
2014-04-14T03:00:00,0,0,57.00,66.61,0,64.11,0,0,1,0,0,0,
2014-04-14T03:15:00,0,0,57.00,66.63,0,64.33,0,0,1,0,0,0,
2014-04-14T03:30:00,0,0,57.00,66.61,0,64.03,0,0,1,0,0,0,
2014-04-14T03:45:00,0,0,57.00,66.54,0,63.77,0,0,1,0,0,0,
2014-04-14T04:00:00,0,0,57.00,66.49,0,63.15,0,0,1,0,0,0,
2014-04-14T04:15:00,0,0,57.00,66.39,0,62.84,0,0,1,0,0,0,
2014-04-14T04:30:00,0,0,57.00,66.30,0,62.92,0,0,1,0,0,0,
2014-04-14T04:45:00,0,0,57.00,66.21,0,62.75,0,0,1,0,0,0,
2014-04-14T05:00:00,0,0,57.00,66.10,0,62.25,0,0,1,0,0,0,
2014-04-14T05:15:00,0,0,57.00,65.82,0,61.45,0,0,1,0,0,0,
2014-04-14T05:30:00,0,0,57.00,65.17,0,57.02,0,0,1,0,0,0,
2014-04-14T05:45:00,0,0,57.00,64.59,0,54.83,0,0,1,0,0,0,
2014-04-14T06:00:00,0,0,57.00,63.91,0,53.92,0,0,1,0,0,0,
2014-04-14T06:15:00,1,1,57.00,59.55,0,58.96,26786.73,0,1,0,0,0,
2014-04-14T06:30:00,1,1,57.00,56.48,0,56.14,22730.25,0,1,0,0,0,
2014-04-14T06:45:00,1,1,57.00,56.30,0,54.73,19591.60,0,1,0,0,0,
2014-04-14T07:00:00,1,1,57.00,56.44,0,55.16,17739.46,0,1,0,0,0,
2014-04-14T07:15:00,1,1,57.00,56.88,0,55.53,14908.65,0,1,0,0,0,
2014-04-14T07:30:00,1,1,57.00,56.54,0,55.42,13284.83,0,1,0,0,0,
2014-04-14T07:45:00,1,1,57.00,55.89,0,54.94,13944.42,0,1,0,0,0,
2014-04-14T08:00:00,1,1,57.00,56.07,0,55.06,13346.01,0,1,0,0,0,
2014-04-14T08:15:00,1,1,57.00,55.87,0,55.14,13077.56,0,1,0,0,0,
2014-04-14T08:30:00,1,1,57.00,55.46,0,54.61,12846.91,0,1,0,0,0,
2014-04-14T08:45:00,1,1,57.00,55.70,0,54.63,13435.57,0,1,0,0,0,
2014-04-14T09:00:00,1,1,57.00,61.48,0,59.76,14921.94,0,1,0,0,0,
2014-04-14T09:15:00,1,1,57.00,56.56,0,56.04,16422.12,0,1,0,0,0,
2014-04-14T09:30:00,1,1,57.00,55.32,0,54.77,15760.77,0,1,0,0,0,
2014-04-14T09:45:00,1,1,57.00,55.68,0,55.62,16211.23,0,1,0,0,0,
2014-04-14T10:00:00,1,1,57.00,55.51,0,54.52,16171.38,0,1,0,0,0,
2014-04-14T10:15:00,1,1,57.00,55.46,0,55.23,16486.91,0,1,0,0,0,
2014-04-14T10:30:00,1,1,57.00,59.79,0,58.01,18104.44,0,1,0,0,0,
2014-04-14T10:45:00,1,1,57.00,56.40,0,56.25,18201.69,0,1,0,0,0,
2014-04-14T11:00:00,1,1,57.00,55.46,0,54.60,17630.78,0,1,0,0,0,
2014-04-14T11:15:00,1,1,57.00,55.28,0,54.36,17468.59,0,1,0,0,0,
2014-04-14T11:30:00,1,1,57.00,55.92,0,55.03,17037.22,0,1,0,0,0,
2014-04-14T11:45:00,1,1,57.00,55.90,0,54.61,16991.56,0,1,0,0,0,
2014-04-14T12:00:00,1,1,57.00,61.38,0,59.89,17603.40,0,1,0,0,0,
2014-04-14T12:15:00,1,1,57.00,56.82,0,56.16,18353.37,0,1,0,0,0,
2014-04-14T12:30:00,1,1,57.00,55.54,0,54.89,18021.65,0,1,0,0,0,
2014-04-14T12:45:00,1,1,57.00,55.49,0,55.54,16429.61,0,1,0,0,0,
2014-04-14T13:00:00,1,1,57.00,56.11,0,55.52,16206.03,0,1,0,0,0,
2014-04-14T13:15:00,1,1,57.00,56.24,0,55.66,15294.52,0,1,0,0,0,
2014-04-14T13:30:00,1,1,57.00,63.24,0,61.93,15658.22,0,1,0,0,0,
2014-04-14T13:45:00,1,1,57.00,57.25,0,56.55,17679.79,0,1,0,0,0,
2014-04-14T14:00:00,1,1,57.00,55.50,0,54.45,16933.21,0,1,0,0,0,
2014-04-14T14:15:00,1,1,57.00,55.29,0,54.58,16925.02,0,1,0,0,0,
2014-04-14T14:30:00,1,1,57.00,55.77,0,54.27,15764.08,0,1,0,0,0,
2014-04-14T14:45:00,1,1,57.00,59.26,0,63.35,15763.50,0,1,0,0,0,
2014-04-14T15:00:00,1,1,57.00,58.72,0,57.62,16554.52,0,1,0,0,0,
2014-04-14T15:15:00,1,1,57.00,56.25,0,56.30,16593.71,0,1,0,0,0,
2014-04-14T15:30:00,1,1,57.00,55.13,0,55.21,16645.32,0,1,0,0,0,
2014-04-14T15:45:00,1,1,57.00,55.35,0,55.08,16071.86,0,1,0,0,0,
2014-04-14T16:00:00,1,1,57.00,62.01,0,61.68,16488.22,0,1,0,0,0,
2014-04-14T16:15:00,1,1,57.00,57.49,0,55.94,17604.38,0,1,0,0,0,
2014-04-14T16:30:00,1,1,57.00,56.08,0,55.81,17503.85,0,1,0,0,0,
2014-04-14T16:45:00,1,1,57.00,55.52,0,55.04,16395.38,0,1,0,0,0,
2014-04-14T17:00:00,1,1,57.00,55.02,0,54.68,16390.80,0,1,0,0,0,
2014-04-14T17:15:00,1,1,57.00,60.28,0,58.38,15675.84,0,1,0,0,0,
2014-04-14T17:30:00,1,1,57.00,58.18,0,55.17,15977.15,0,1,0,0,0,
2014-04-14T17:45:00,1,1,57.00,56.98,0,55.18,14235.45,0,1,0,0,0,
2014-04-14T18:00:00,1,1,57.00,56.00,0,54.63,12731.70,0,1,0,0,0,
2014-04-14T18:15:00,0,0,57.00,57.83,0,54.08,0,0,1,0,0,0,
2014-04-14T18:30:00,0,0,57.00,58.48,0,53.15,0,0,1,0,0,0,
2014-04-14T18:45:00,0,0,57.00,58.54,0,52.28,0,0,1,0,0,0,
2014-04-14T19:00:00,0,0,57.00,58.51,0,51.10,0,0,1,0,0,0,
2014-04-14T19:15:00,0,0,57.00,58.44,0,49.92,0,0,1,0,0,0,
2014-04-14T19:30:00,0,0,57.00,58.47,0,49.75,0,0,1,0,0,0,
2014-04-14T19:45:00,0,0,57.00,58.48,0,49.64,0,0,1,0,0,0,
2014-04-14T20:00:00,0,0,57.00,58.47,0,49.48,0,0,1,0,0,0,
2014-04-14T20:15:00,0,0,57.00,58.44,0,49.11,0,0,1,0,0,0,
2014-04-14T20:30:00,0,0,57.00,58.43,0,49.15,0,0,1,0,0,0,
2014-04-14T20:45:00,0,0,57.00,58.44,0,49.24,0,0,1,0,0,0,
2014-04-14T21:00:00,0,0,57.00,58.43,0,49.26,0,0,1,0,0,0,
2014-04-14T21:15:00,0,0,57.00,58.58,0,51.16,0,0,1,0,0,0,
2014-04-14T21:30:00,0,0,57.00,58.72,0,51.67,0,0,1,0,0,0,
2014-04-14T21:45:00,0,0,57.00,58.90,0,52.14,0,0,1,0,0,0,
2014-04-14T22:00:00,0,0,57.00,59.01,0,52.29,0,0,1,0,0,0,
2014-04-14T22:15:00,0,0,57.00,59.14,0,52.55,0,0,1,0,0,0,
2014-04-14T22:30:00,0,0,57.00,59.28,0,52.60,0,0,1,0,0,0,
2014-04-14T22:45:00,0,0,57.00,59.37,0,52.40,0,0,1,0,0,0,
2014-04-14T23:00:00,0,0,57.00,59.43,0,52.37,0,0,1,0,0,0,
2014-04-14T23:15:00,0,1,57.00,59.49,0,52.27,0,0,1,0,0,0,
2014-04-14T23:30:00,1,1,57.00,59.48,0,52.10,0,0,1,0,0,0,
2014-04-14T23:45:00,1,1,57.00,59.52,0,52.11,0,0,1,0,0,0,
2014-04-15T00:00:00,1,1,57.00,59.58,0,52.07,0,0,1,0,0,0,
2014-04-15T00:15:00,1,1,57.00,59.59,0,52.15,0,0,1,0,0,0,
2014-04-15T00:30:00,1,1,57.00,64.83,0,95.45,0,0,1,0,0,0,
2014-04-15T00:45:00,1,1,57.00,74.02,0,101.85,0,0,1,0,0,0,
2014-04-15T01:00:00,1,1,57.00,79.97,0,105.23,0,0,1,0,0,0,
2014-04-15T01:15:00,1,1,57.00,85.73,0,108.05,0,0,1,0,0,0,
2014-04-15T01:30:00,1,1,57.00,90.21,0,109.62,0,0,1,0,0,0,
2014-04-15T01:45:00,1,1,57.00,93.96,0,110.76,0,0,1,0,0,0,
2014-04-15T02:00:00,1,1,57.00,97.74,0,110.05,0,0,1,0,0,0,
2014-04-15T02:15:00,1,1,57.00,102.25,0,108.88,0,0,1,0,0,0,
2014-04-15T02:30:00,1,1,57.00,106.51,0,108.05,0,0,1,0,0,0,
2014-04-15T02:45:00,1,1,57.00,110.17,0,105.75,0,0,1,0,0,0,
2014-04-15T03:00:00,1,1,57.00,115.04,NULL,104.40,0,0,0.875,0,0,0,
2014-04-15T03:15:00,1,1,57.00,119.23,NULL,103.33,0,0,0.875,0,0,0,
2014-04-15T03:30:00,1,1,57.00,121.75,0,101.12,0,0,1,0,0,0,
2014-04-15T03:45:00,1,1,57.00,124.92,0,100.85,0,0,1,0,0,0,
2014-04-15T04:00:00,1,1,57.00,127.86,0,99.43,0,0,1,0,0,0,
2014-04-15T04:15:00,1,1,57.00,129.62,0,98.98,0,0,1,0,0,0,
2014-04-15T04:30:00,1,1,57.00,130.85,0,98.98,0,0,1,0,0,0,
2014-04-15T04:45:00,1,1,57.00,132.92,0,97.32,0,0,1,0,0,0,
2014-04-15T05:00:00,1,1,57.00,133.89,0,97.40,0,0,1,0,0,0,
2014-04-15T05:15:00,1,1,57.00,134.66,0,92.38,0,0,1,0,0,0,
2014-04-15T05:30:00,1,1,57.00,135.54,0,90.63,0,0,1,0,0,0,
2014-04-15T05:45:00,1,1,57.00,136.60,0,87.85,0,0,1,0,0,0,
2014-04-15T06:00:00,1,1,57.00,136.55,0,87.49,0,0,1,0,0,0,
2014-04-15T06:15:00,1,1,57.00,61.68,0,58.58,32730.31,0,1,0,0,0,
2014-04-15T06:30:00,1,1,57.00,55.92,0,55.49,36364.92,0,1,0,0,0,
2014-04-15T06:45:00,1,1,57.00,55.05,0,55.00,32359.71,0,1,0,0,0,
2014-04-15T07:00:00,1,1,57.00,54.76,0,54.81,30403.25,0,1,0,0,0,
2014-04-15T07:15:00,1,1,57.00,55.30,0,54.89,24019.87,0,1,0,0,0,
2014-04-15T07:30:00,1,1,57.00,55.79,0,55.13,21629.40,0,1,0,0,0,
2014-04-15T07:45:00,1,1,57.00,56.13,0,55.46,20029.85,0,1,0,0,0,
2014-04-15T08:00:00,1,1,57.00,55.66,0,55.12,20640.43,0,1,0,0,0,
2014-04-15T08:15:00,1,1,57.00,55.92,0,55.32,19748.10,0,1,0,0,0,
2014-04-15T08:30:00,1,1,57.00,55.76,0,54.77,19500.26,0,1,0,0,0,
2014-04-15T08:45:00,1,1,57.00,56.11,0,55.43,19450.03,0,1,0,0,0,
2014-04-15T09:00:00,1,1,57.00,60.93,0,60.93,19098.50,0,1,0,0,0,
2014-04-15T09:15:00,1,1,57.00,58.11,0,57.07,20150.74,0,1,0,0,0,
2014-04-15T09:30:00,1,1,57.00,55.97,0,53.96,19902.26,0,1,0,0,0,
2014-04-15T09:45:00,1,1,57.00,55.96,0,54.80,18713.28,0,1,0,0,0,
2014-04-15T10:00:00,1,1,57.00,56.07,0,54.58,18338.69,0,1,0,0,0,
2014-04-15T10:15:00,1,1,57.00,55.96,0,54.74,17910.10,0,1,0,0,0,
2014-04-15T10:30:00,1,1,57.00,55.99,0,55.26,17462.63,0,1,0,0,0,
2014-04-15T10:45:00,1,1,57.00,56.44,0,55.89,15907.37,0,1,0,0,0,
2014-04-15T11:00:00,1,1,57.00,60.28,0,58.57,16075.16,0,1,0,0,0,
2014-04-15T11:15:00,1,1,57.00,56.92,0,55.04,16177.75,0,1,0,0,0,
2014-04-15T11:30:00,1,1,57.00,56.61,0,55.94,14719.26,0,1,0,0,0,
2014-04-15T11:45:00,1,1,57.00,56.36,0,55.68,14573.44,0,1,0,0,0,
2014-04-15T12:00:00,1,1,57.00,56.85,0,55.85,12998.35,0,1,0,0,0,
2014-04-15T12:15:00,1,1,57.00,57.25,0,56.35,13874.98,0,1,0,0,0,
2014-04-15T12:30:00,1,1,57.00,56.20,0,54.93,12971.30,0,1,0,0,0,
2014-04-15T12:45:00,1,1,57.00,56.65,0,54.90,12847.47,0,1,0,0,0,
2014-04-15T13:00:00,1,1,57.00,56.00,0,55.24,12434.67,0,1,0,0,0,
2014-04-15T13:15:00,1,1,57.00,56.93,0,59.48,12299.67,0,1,0,0,0,
2014-04-15T13:30:00,1,1,57.00,61.01,0,58.38,12396.42,0,1,0,0,0,
2014-04-15T13:45:00,1,1,57.00,58.06,0,55.53,13361.67,0,1,0,0,0,
2014-04-15T14:00:00,1,1,57.00,56.61,0,54.69,12832.23,0,1,0,0,0,
2014-04-15T14:15:00,1,1,57.00,56.28,0,55.20,12084.26,0,1,0,0,0,
2014-04-15T14:30:00,1,1,57.00,56.15,0,55.08,12309.33,0,1,0,0,0,
2014-04-15T14:45:00,1,1,57.00,56.39,0,54.65,13292.77,0,1,0,0,0,
2014-04-15T15:00:00,1,1,57.00,55.89,0,55.07,12101.28,0,1,0,0,0,
2014-04-15T15:15:00,1,1,57.00,56.12,0,55.60,11664.14,0,1,0,0,0,
2014-04-15T15:30:00,1,1,57.00,55.32,0,54.40,12206.90,0,1,0,0,0,
2014-04-15T15:45:00,1,1,57.00,62.35,0,59.77,12783.79,0,1,0,0,0,
2014-04-15T16:00:00,1,1,57.00,58.19,0,55.89,14186.73,0,1,0,0,0,
2014-04-15T16:15:00,1,1,57.00,55.52,0,54.52,17047.22,0,1,0,0,0,
2014-04-15T16:30:00,1,1,57.00,56.15,0,55.25,16218.34,0,1,0,0,0,
2014-04-15T16:45:00,1,1,57.00,56.44,0,55.17,16604.71,0,1,0,0,0,
2014-04-15T17:00:00,1,1,57.00,55.80,0,54.60,15542.94,0,1,0,0,0,
2014-04-15T17:15:00,1,1,57.00,56.43,0,55.46,14953.81,0,1,0,0,0,
2014-04-15T17:30:00,1,1,57.00,56.46,0,55.11,14185.78,0,1,0,0,0,
2014-04-15T17:45:00,1,1,57.00,56.51,0,55.50,13291.75,0,1,0,0,0,
2014-04-15T18:00:00,1,1,57.00,56.25,0,55.32,12641.70,0,1,0,0,0,
2014-04-15T18:15:00,0,0,57.00,57.30,0,51.66,0,0,1,0,0,0,
2014-04-15T18:30:00,0,0,57.00,57.08,0,48.02,0,0,1,0,0,0,
2014-04-15T18:45:00,0,0,57.00,56.82,0,47.22,0,0,1,0,0,0,
2014-04-15T19:00:00,0,0,57.00,56.29,0,46.51,0,0,1,0,0,0,
2014-04-15T19:15:00,0,0,57.00,55.77,0,46.26,0,0,1,0,0,0,
2014-04-15T19:30:00,0,0,57.00,55.20,0,45.84,0,0,1,0,0,0,
2014-04-15T19:45:00,0,0,57.00,54.89,0,46.75,0,0,1,0,0,0,
2014-04-15T20:00:00,0,0,57.00,55.12,0,46.96,0,0,1,0,0,0,
2014-04-15T20:15:00,0,0,57.00,55.27,0,46.42,0,0,1,0,0,0,
2014-04-15T20:30:00,0,0,57.00,55.33,0,46.06,0,0,1,0,0,0,
2014-04-15T20:45:00,0,0,57.00,55.34,0,45.67,0,0,1,0,0,0,
2014-04-15T21:00:00,0,0,57.00,55.37,0,45.50,0,0,1,0,0,0,
2014-04-15T21:15:00,0,0,57.00,55.35,0,45.23,0,0,1,0,0,0,
2014-04-15T21:30:00,0,0,57.00,55.23,0,44.79,0,0,1,0,0,0,
2014-04-15T21:45:00,0,0,57.00,56.10,0,49.18,0,0,1,0,0,0,
2014-04-15T22:00:00,0,0,57.00,56.52,0,50.20,0,0,1,0,0,0,
2014-04-15T22:15:00,0,0,57.00,56.87,0,50.91,0,0,1,0,0,0,
2014-04-15T22:30:00,0,0,57.00,57.12,0,51.23,0,0,1,0,0,0,
2014-04-15T22:45:00,0,0,57.00,59.20,100.00,89.79,0,0,1,0,0,0,
2014-04-15T23:00:00,0,0,57.00,68.07,100.00,101.06,0,0,1,0,0,0,
2014-04-15T23:15:00,0,0,57.00,76.50,100.00,105.37,0,0,1,0,0,0,
2014-04-15T23:30:00,0,0,57.00,81.79,100.00,108.39,0,0,1,0,0,0,
2014-04-15T23:45:00,0,0,57.00,86.71,100.00,110.14,0,0,1,0,0,0,
2014-04-16T00:00:00,0,0,57.00,91.38,100.00,111.27,0,0,1,0,0,0,
2014-04-16T00:15:00,0,0,57.00,95.18,100.00,112.31,0,0,1,0,0,0,
2014-04-16T00:30:00,0,0,57.00,98.46,100.00,113.29,0,0,1,0,0,0,
2014-04-16T00:45:00,0,0,57.00,100.88,100.00,112.13,0,0,1,0,0,0,
2014-04-16T01:00:00,0,0,57.00,106.63,100.00,111.25,0,0,1,0,0,0,
2014-04-16T01:15:00,0,0,57.00,111.39,100.00,110.52,0,0,1,0,0,0,
2014-04-16T01:30:00,0,0,57.00,115.05,100.00,108.54,0,0,1,0,0,0,
2014-04-16T01:45:00,0,0,57.00,117.22,100.00,106.48,0,0,1,0,0,0,
2014-04-16T02:00:00,0,0,57.00,120.79,100.00,105.63,0,0,1,0,0,0,
2014-04-16T02:15:00,0,0,57.00,123.11,100.00,104.08,0,0,1,0,0,0,
2014-04-16T02:30:00,0,0,57.00,125.97,100.00,103.26,0,0,1,0,0,0,
2014-04-16T02:45:00,0,0,57.00,127.46,100.00,103.09,0,0,1,0,0,0,
2014-04-16T03:00:00,0,0,57.00,130.13,100.00,102.10,0,0,1,0,0,0,
2014-04-16T03:15:00,0,0,57.00,130.87,100.00,101.91,0,0,1,0,0,0,
2014-04-16T03:30:00,0,0,57.00,132.20,100.00,101.67,0,0,1,0,0,0,
2014-04-16T03:45:00,0,0,57.00,133.12,100.00,100.94,0,0,1,0,0,0,
2014-04-16T04:00:00,0,0,57.00,133.37,100.00,100.74,0,0,1,0,0,0,
2014-04-16T04:15:00,0,0,57.00,134.42,100.00,100.74,0,0,1,0,0,0,
2014-04-16T04:30:00,0,0,57.00,134.92,100.00,100.35,0,0,1,0,0,0,
2014-04-16T04:45:00,0,0,57.00,134.74,100.00,100.39,0,0,1,0,0,0,
2014-04-16T05:00:00,0,0,57.00,136.15,100.00,99.23,0,0,1,0,0,0,
2014-04-16T05:15:00,0,0,57.00,136.61,100.00,94.95,0,0,1,0,0,0,
2014-04-16T05:30:00,0,0,57.00,136.39,100.00,94.42,0,0,1,0,0,0,
2014-04-16T05:45:00,0,0,57.00,136.78,100.00,93.23,0,0,1,0,0,0,
2014-04-16T06:00:00,0,0,57.00,136.93,100.00,92.79,0,0,1,0,0,0,
2014-04-16T06:15:00,1,1,57.00,60.94,0,57.42,31722.20,0,1,0,0,0,
2014-04-16T06:30:00,1,1,57.00,56.60,0,55.51,34839.34,0,1,0,0,0,
2014-04-16T06:45:00,1,1,57.00,55.79,0,54.95,32668.15,0,1,0,0,0,
2014-04-16T07:00:00,1,1,57.00,55.89,0,55.12,30006.18,0,1,0,0,0,
2014-04-16T07:15:00,1,1,57.00,56.00,0,55.31,26708.07,0,1,0,0,0,
2014-04-16T07:30:00,1,1,57.00,56.34,0,55.52,22746.39,0,1,0,0,0,
2014-04-16T07:45:00,1,1,57.00,56.36,0,55.00,20731.08,0,1,0,0,0,
2014-04-16T08:00:00,1,1,57.00,56.54,0,55.17,19549.38,0,1,0,0,0,
2014-04-16T08:15:00,1,1,57.00,56.61,0,55.32,19524.16,0,1,0,0,0,
2014-04-16T08:30:00,1,1,57.00,56.51,0,55.10,18874.95,0,1,0,0,0,
2014-04-16T08:45:00,1,1,57.00,56.36,0,55.16,18497.01,0,1,0,0,0,
2014-04-16T09:00:00,1,1,57.00,56.43,0,55.20,18187.45,0,1,0,0,0,
2014-04-16T09:15:00,1,1,57.00,56.07,0,55.21,18265.97,0,1,0,0,0,
2014-04-16T09:30:00,1,1,57.00,56.23,0,55.07,17681.73,0,1,0,0,0,
2014-04-16T09:45:00,1,1,57.00,55.68,0,54.98,17557.56,0,1,0,0,0,
2014-04-16T10:00:00,1,1,57.00,55.78,0,55.01,17220.19,0,1,0,0,0,
2014-04-16T10:15:00,1,1,57.00,55.93,0,55.19,17513.73,0,1,0,0,0,
2014-04-16T10:30:00,1,1,57.00,55.98,0,55.35,17316.38,0,1,0,0,0,
2014-04-16T10:45:00,1,1,57.00,62.38,0,60.67,18421.96,0,1,0,0,0,
2014-04-16T11:00:00,1,1,57.00,57.47,0,56.17,19386.57,0,1,0,0,0,
2014-04-16T11:15:00,1,1,57.00,56.41,0,55.50,18951.60,0,1,0,0,0,
2014-04-16T11:30:00,1,1,57.00,56.01,0,55.29,18041.17,0,1,0,0,0,
2014-04-16T11:45:00,1,1,57.00,56.12,0,55.29,17566.54,0,1,0,0,0,
2014-04-16T12:00:00,1,1,57.00,56.23,0,55.36,16906.09,0,1,0,0,0,
2014-04-16T12:15:00,1,1,57.00,56.21,0,55.16,16050.89,0,1,0,0,0,
2014-04-16T12:30:00,1,1,57.00,56.21,0,55.18,15489.68,0,1,0,0,0,
2014-04-16T12:45:00,1,1,57.00,56.02,0,54.86,15017.33,0,1,0,0,0,
2014-04-16T13:00:00,1,1,57.00,56.39,0,55.91,14653.69,0,1,0,0,0,
2014-04-16T13:15:00,1,1,57.00,61.39,0,59.77,15659.33,0,1,0,0,0,
2014-04-16T13:30:00,1,1,57.00,57.52,0,56.30,17206.44,0,1,0,0,0,
2014-04-16T13:45:00,1,1,57.00,56.41,0,55.29,16823.82,0,1,0,0,0,
2014-04-16T14:00:00,1,1,57.00,56.40,0,55.17,15851.22,0,1,0,0,0,
2014-04-16T14:15:00,1,1,57.00,56.46,0,55.32,16855.85,0,1,0,0,0,
2014-04-16T14:30:00,1,1,57.00,56.35,0,54.94,15638.80,0,1,0,0,0,
2014-04-16T14:45:00,1,1,57.00,56.37,0,54.99,15466.45,0,1,0,0,0,
2014-04-16T15:00:00,1,1,57.00,56.94,0,55.42,14658.96,0,1,0,0,0,
2014-04-16T15:15:00,1,1,57.00,56.80,0,55.07,15156.65,0,1,0,0,0,
2014-04-16T15:30:00,1,1,57.00,56.80,0,55.31,15327.59,0,1,0,0,0,
2014-04-16T15:45:00,1,1,57.00,57.00,0,55.05,14497.35,0,1,0,0,0,
2014-04-16T16:00:00,1,1,57.00,56.72,0,54.76,15906.64,0,1,0,0,0,
2014-04-16T16:15:00,1,1,57.00,56.80,0,55.17,16436.07,0,1,0,0,0,
2014-04-16T16:30:00,1,1,57.00,57.02,0,55.13,16782.18,0,1,0,0,0,
2014-04-16T16:45:00,1,1,57.00,57.11,0,55.16,17292.11,0,1,0,0,0,
2014-04-16T17:00:00,1,1,57.00,56.74,0,54.96,16534.54,0,1,0,0,0,
2014-04-16T17:15:00,1,1,57.00,57.20,0,55.34,15566.38,0,1,0,0,0,
2014-04-16T17:30:00,1,1,57.00,57.14,0,55.01,14381.43,0,1,0,0,0,
2014-04-16T17:45:00,1,1,57.00,57.03,0,54.99,14007.11,0,1,0,0,0,
2014-04-16T18:00:00,1,1,57.00,56.89,0,54.91,13482.10,0,1,0,0,0,
2014-04-16T18:15:00,0,0,57.00,59.22,0,57.12,0,0,1,0,0,0,
2014-04-16T18:30:00,0,0,57.00,60.57,0,57.43,0,0,1,0,0,0,
2014-04-16T18:45:00,0,0,57.00,61.65,0,57.42,0,0,1,0,0,0,
2014-04-16T19:00:00,0,0,57.00,60.96,0,57.25,0,0,1,0,0,0,
2014-04-16T19:15:00,0,0,57.00,61.22,0,57.14,0,0,1,0,0,0,
2014-04-16T19:30:00,0,0,57.00,61.12,0,56.93,0,0,1,0,0,0,
2014-04-16T19:45:00,0,0,57.00,60.64,0,56.40,0,0,1,0,0,0,
2014-04-16T20:00:00,0,0,57.00,60.69,0,56.21,0,0,1,0,0,0,
2014-04-16T20:15:00,0,0,57.00,60.58,0,55.92,0,0,1,0,0,0,
2014-04-16T20:30:00,0,0,57.00,60.38,0,55.43,0,0,1,0,0,0,
2014-04-16T20:45:00,0,0,57.00,60.32,0,55.26,0,0,1,0,0,0,
2014-04-16T21:00:00,0,0,57.00,60.25,0,55.15,0,0,1,0,0,0,
2014-04-16T21:15:00,0,0,57.00,61.27,0,55.92,0,0,1,0,0,0,
2014-04-16T21:30:00,0,0,57.00,61.44,0,56.42,0,0,1,0,0,0,
2014-04-16T21:45:00,0,0,57.00,61.49,0,56.76,0,0,1,0,0,0,
2014-04-16T22:00:00,0,0,57.00,61.54,0,56.90,0,0,1,0,0,0,
2014-04-16T22:15:00,0,0,57.00,61.71,0,56.99,0,0,1,0,0,0,
2014-04-16T22:30:00,0,0,57.00,61.51,0,56.74,0,0,1,0,0,0,
2014-04-16T22:45:00,0,0,57.00,61.33,0,56.31,0,0,1,0,0,0,
2014-04-16T23:00:00,0,0,57.00,61.31,0,56.07,0,0,1,0,0,0,
2014-04-16T23:15:00,0,0,57.00,61.26,0,55.90,0,0,1,0,0,0,
2014-04-16T23:30:00,0,0,57.00,61.20,0,55.72,0,0,1,0,0,0,
2014-04-16T23:45:00,0,0,57.00,61.10,0,55.56,0,0,1,0,0,0,
2014-04-17T00:00:00,0,0,57.00,61.16,0,55.54,0,0,1,0,0,0,
2014-04-17T00:15:00,0,0,57.00,61.16,0,55.56,0,0,1,0,0,0,
2014-04-17T00:30:00,0,0,57.00,61.18,0,55.67,0,0,1,0,0,0,
2014-04-17T00:45:00,0,0,57.00,61.20,0,55.70,0,0,1,0,0,0,
2014-04-17T01:00:00,0,0,57.00,61.10,0,55.57,0,0,1,0,0,0,
2014-04-17T01:15:00,0,0,57.00,61.06,0,55.51,0,0,1,0,0,0,
2014-04-17T01:30:00,0,0,57.00,61.02,0,55.36,0,0,1,0,0,0,
2014-04-17T01:45:00,0,0,57.00,60.98,0,55.33,0,0,1,0,0,0,
2014-04-17T02:00:00,0,0,57.00,60.98,0,55.26,0,0,1,0,0,0,
2014-04-17T02:15:00,0,0,57.00,60.95,0,55.15,0,0,1,0,0,0,
2014-04-17T02:30:00,0,0,57.00,60.91,0,55.12,0,0,1,0,0,0,
2014-04-17T02:45:00,0,0,57.00,60.87,0,55.06,0,0,1,0,0,0,
2014-04-17T03:00:00,0,0,57.00,60.83,0,54.97,0,0,1,0,0,0,
2014-04-17T03:15:00,0,0,57.00,60.79,0,54.96,0,0,1,0,0,0,
2014-04-17T03:30:00,0,0,57.00,60.80,0,55.00,0,0,1,0,0,0,
2014-04-17T03:45:00,0,0,57.00,60.78,0,54.97,0,0,1,0,0,0,
2014-04-17T04:00:00,0,0,57.00,60.66,0,54.80,0,0,1,0,0,0,
2014-04-17T04:15:00,0,0,57.00,60.62,0,54.79,0,0,1,0,0,0,
2014-04-17T04:30:00,0,0,57.00,60.58,0,54.74,0,0,1,0,0,0,
2014-04-17T04:45:00,0,0,57.00,60.58,0,54.75,0,0,1,0,0,0,
2014-04-17T05:00:00,0,0,57.00,60.52,0,54.67,0,0,1,0,0,0,
2014-04-17T05:15:00,0,0,57.00,60.07,0,53.91,0,0,1,0,0,0,
2014-04-17T05:30:00,0,0,57.00,59.72,0,53.30,0,0,1,0,0,0,
2014-04-17T05:45:00,0,0,57.00,59.49,0,53.00,0,0,1,0,0,0,
2014-04-17T06:00:00,0,0,57.00,59.27,0,52.72,0,0,1,0,0,0,
2014-04-17T06:15:00,1,1,57.00,59.51,0,59.15,31264.08,0,1,0,0,0,
2014-04-17T06:30:00,1,1,57.00,55.84,0,55.83,30383.45,0,1,0,0,0,
2014-04-17T06:45:00,1,1,57.00,54.84,0,55.16,26511.82,0,1,0,0,0,
2014-04-17T07:00:00,1,1,57.00,54.89,0,55.14,22005.48,0,1,0,0,0,
2014-04-17T07:15:00,1,1,57.00,55.33,0,55.98,19759.64,0,1,0,0,0,
2014-04-17T07:30:00,1,1,57.00,59.27,0,58.40,20360.65,0,1,0,0,0,
2014-04-17T07:45:00,1,1,57.00,56.42,0,56.17,20221.95,0,1,0,0,0,
2014-04-17T08:00:00,1,1,57.00,55.86,0,55.30,20473.58,0,1,0,0,0,
2014-04-17T08:15:00,1,1,57.00,55.84,0,55.16,18390.07,0,1,0,0,0,
2014-04-17T08:30:00,1,1,57.00,56.20,0,55.50,18448.80,0,1,0,0,0,
2014-04-17T08:45:00,1,1,57.00,56.20,0,55.33,17753.91,0,1,0,0,0,
2014-04-17T09:00:00,1,1,57.00,56.13,0,55.40,18219.79,0,1,0,0,0,
2014-04-17T09:15:00,1,1,57.00,63.77,0,61.85,18566.13,0,1,0,0,0,
2014-04-17T09:30:00,1,1,57.00,58.39,0,57.15,19333.97,0,1,0,0,0,
2014-04-17T09:45:00,1,1,57.00,56.90,0,55.55,18735.88,0,1,0,0,0,
2014-04-17T10:00:00,1,1,57.00,56.76,0,55.31,16801.92,0,1,0,0,0,
2014-04-17T10:15:00,1,1,57.00,56.79,0,55.22,17231.89,0,1,0,0,0,
2014-04-17T10:30:00,1,1,57.00,57.15,0,55.27,16291.67,0,1,0,0,0,
2014-04-17T10:45:00,1,1,57.00,57.25,0,55.46,14714.31,0,1,0,0,0,
2014-04-17T11:00:00,1,1,57.00,57.30,0,55.32,13832.70,0,1,0,0,0,
2014-04-17T11:15:00,1,1,57.00,57.20,0,55.16,13873.60,0,1,0,0,0,
2014-04-17T11:30:00,1,1,57.00,57.36,0,55.74,12777.82,0,1,0,0,0,
2014-04-17T11:45:00,1,1,57.00,57.25,0,55.31,13568.20,0,1,0,0,0,
2014-04-17T12:00:00,1,1,57.00,57.61,0,55.59,12427.13,0,1,0,0,0,
2014-04-17T12:15:00,1,1,57.00,57.99,0,55.74,11756.52,0,1,0,0,0,
2014-04-17T12:30:00,1,1,57.00,58.21,0,56.57,11992.45,0,1,0,0,0,
2014-04-17T12:45:00,1,1,57.00,58.92,0,57.06,11512.27,90.19,1,0,0,0,
2014-04-17T13:00:00,1,1,57.00,59.52,0,57.33,12142.39,100.00,1,0,0,0,
2014-04-17T13:15:00,1,1,57.00,60.02,0,58.05,13381.70,100.00,1,0,0,0,
2014-04-17T13:30:00,1,1,57.00,59.85,0,57.47,13157.70,100.00,1,0,0,0,
2014-04-17T13:45:00,1,1,57.00,60.06,0,57.92,13433.53,100.00,1,0,0,0,
2014-04-17T14:00:00,1,1,57.00,60.74,0,59.06,13818.58,100.00,1,0,0,0,
2014-04-17T14:15:00,1,1,57.00,61.01,0,59.41,14164.01,100.00,1,0,0,0,
2014-04-17T14:30:00,1,1,57.00,60.92,0,59.16,15050.68,100.00,1,0,0,0,
2014-04-17T14:45:00,1,1,57.00,61.36,0,59.29,15851.15,100.00,1,0,0,0,
2014-04-17T15:00:00,1,1,57.00,61.82,0,59.73,14929.06,100.00,1,0,0,0,
2014-04-17T15:15:00,1,1,57.00,61.78,0,60.06,14841.25,100.00,1,0,0,0,
2014-04-17T15:30:00,1,1,57.00,62.10,0,60.33,15250.30,100.00,1,0,0,0,
2014-04-17T15:45:00,1,1,57.00,62.26,0,60.12,15398.94,100.00,1,0,0,0,
2014-04-17T16:00:00,1,1,57.00,62.49,0,60.32,16392.38,100.00,1,0,0,0,
2014-04-17T16:15:00,1,1,57.00,62.78,0,60.58,17205.15,100.00,1,0,0,0,
2014-04-17T16:30:00,1,1,57.00,62.65,0,60.29,17277.23,100.00,1,0,0,0,
2014-04-17T16:45:00,1,1,57.00,62.26,0,59.90,17960.39,100.00,1,0,0,0,
2014-04-17T17:00:00,1,1,57.00,61.60,0,59.30,17326.47,100.00,1,0,0,0,
2014-04-17T17:15:00,1,1,57.00,61.77,0,59.35,15911.21,100.00,1,0,0,0,
2014-04-17T17:30:00,1,1,57.00,61.63,0,59.54,14478.11,100.00,1,0,0,0,
2014-04-17T17:45:00,1,1,57.00,60.93,0,58.65,13741.36,100.00,1,0,0,0,
2014-04-17T18:00:00,1,1,57.00,60.36,0,58.28,13135.38,100.00,1,0,0,0,
2014-04-17T18:15:00,0,0,57.00,61.71,0,60.28,0,0,1,0,0,0,
2014-04-17T18:30:00,0,0,57.00,63.45,0,60.53,0,0,1,0,0,0,
2014-04-17T18:45:00,0,0,57.00,64.63,0,60.72,0,0,1,0,0,0,
2014-04-17T19:00:00,0,0,57.00,64.67,0,60.80,0,0,1,0,0,0,
2014-04-17T19:15:00,0,0,57.00,64.87,0,60.86,0,0,1,0,0,0,
2014-04-17T19:30:00,0,0,57.00,64.51,0,60.69,0,0,1,0,0,0,
2014-04-17T19:45:00,0,0,57.00,64.50,0,60.48,0,0,1,0,0,0,
2014-04-17T20:00:00,0,0,57.00,64.40,0,60.19,0,0,1,0,0,0,
2014-04-17T20:15:00,0,0,57.00,64.41,0,60.04,0,0,1,0,0,0,
2014-04-17T20:30:00,0,0,57.00,64.52,0,60.00,0,0,1,0,0,0,
2014-04-17T20:45:00,0,0,57.00,64.11,0,59.55,0,0,1,0,0,0,
2014-04-17T21:00:00,0,0,57.00,63.95,0,59.19,0,0,1,0,0,0,
2014-04-17T21:15:00,0,0,57.00,63.93,0,59.03,0,0,1,0,0,0,
2014-04-17T21:30:00,0,0,57.00,63.88,0,58.91,0,0,1,0,0,0,
2014-04-17T21:45:00,0,0,57.00,63.76,0,58.69,0,0,1,0,0,0,
2014-04-17T22:00:00,0,0,57.00,63.63,0,58.43,0,0,1,0,0,0,
2014-04-17T22:15:00,0,0,57.00,63.71,0,58.46,0,0,1,0,0,0,
2014-04-17T22:30:00,0,0,57.00,63.67,0,58.37,0,0,1,0,0,0,
2014-04-17T22:45:00,0,0,57.00,63.62,0,58.25,0,0,1,0,0,0,
2014-04-17T23:00:00,0,0,57.00,63.60,0,58.19,0,0,1,0,0,0,
2014-04-17T23:15:00,0,0,57.00,63.54,0,58.04,0,0,1,0,0,0,
2014-04-17T23:30:00,0,0,57.00,63.48,0,57.95,0,0,1,0,0,0,
2014-04-17T23:45:00,0,0,57.00,63.37,0,57.84,0,0,1,0,0,0,
2014-04-18T00:00:00,0,0,57.00,63.31,0,57.82,0,0,1,0,0,0,
2014-04-18T00:15:00,0,0,57.00,63.25,0,57.74,0,0,1,0,0,0,
2014-04-18T00:30:00,0,0,57.00,63.20,0,57.64,0,0,1,0,0,0,
2014-04-18T00:45:00,0,0,57.00,63.13,0,57.57,0,0,1,0,0,0,
2014-04-18T01:00:00,0,0,57.00,63.06,0,57.44,0,0,1,0,0,0,
2014-04-18T01:15:00,0,0,57.00,62.99,0,57.39,0,0,1,0,0,0,
2014-04-18T01:30:00,0,0,57.00,62.93,0,57.26,0,0,1,0,0,0,
2014-04-18T01:45:00,0,0,57.00,62.90,0,57.16,0,0,1,0,0,0,
2014-04-18T02:00:00,0,0,57.00,62.83,0,57.04,0,0,1,0,0,0,
2014-04-18T02:15:00,0,0,57.00,62.80,0,56.98,0,0,1,0,0,0,
2014-04-18T02:30:00,0,0,57.00,62.67,0,56.82,0,0,1,0,0,0,
2014-04-18T02:45:00,0,0,57.00,62.60,0,56.76,0,0,1,0,0,0,
2014-04-18T03:00:00,0,0,57.00,62.51,0,56.64,0,0,1,0,0,0,
2014-04-18T03:15:00,0,0,57.00,62.47,0,56.52,0,0,1,0,0,0,
2014-04-18T03:30:00,0,0,57.00,62.31,0,56.28,0,0,1,0,0,0,
2014-04-18T03:45:00,0,0,57.00,62.13,0,55.92,0,0,1,0,0,0,
2014-04-18T04:00:00,0,0,57.00,62.12,0,55.89,0,0,1,0,0,0,
2014-04-18T04:15:00,0,0,57.00,61.89,0,55.54,0,0,1,0,0,0,
2014-04-18T04:30:00,0,0,57.00,61.77,0,55.35,0,0,1,0,0,0,
2014-04-18T04:45:00,0,0,57.00,61.69,0,55.16,0,0,1,0,0,0,
2014-04-18T05:00:00,0,0,57.00,61.57,0,55.11,0,0,1,0,0,0,
2014-04-18T05:15:00,0,0,57.00,61.12,0,53.99,0,0,1,0,0,0,
2014-04-18T05:30:00,0,0,57.00,60.74,0,53.29,0,0,1,0,0,0,
2014-04-18T05:45:00,0,0,57.00,60.39,0,52.87,0,0,1,0,0,0,
2014-04-18T06:00:00,0,0,57.00,60.05,0,52.51,0,0,1,0,0,0,
2014-04-18T06:15:00,1,1,57.00,59.56,0,59.03,28525.01,0,1,0,0,0,
2014-04-18T06:30:00,1,1,57.00,56.06,0,56.01,24468.59,0,1,0,0,0,
2014-04-18T06:45:00,1,1,57.00,55.94,0,55.15,21213.23,0,1,0,0,0,
2014-04-18T07:00:00,1,1,57.00,56.08,0,55.35,18638.02,0,1,0,0,0,
2014-04-18T07:15:00,1,1,57.00,56.21,0,55.45,17778.92,0,1,0,0,0,
2014-04-18T07:30:00,1,1,57.00,56.49,0,55.38,16473.06,0,1,0,0,0,
2014-04-18T07:45:00,1,1,57.00,56.17,0,55.21,16517.25,0,1,0,0,0,
2014-04-18T08:00:00,1,1,57.00,56.35,0,54.97,16665.24,0,1,0,0,0,
2014-04-18T08:15:00,1,1,57.00,56.54,0,55.19,16657.87,0,1,0,0,0,
2014-04-18T08:30:00,1,1,57.00,56.60,0,55.42,16898.85,0,1,0,0,0,
2014-04-18T08:45:00,1,1,57.00,60.44,0,64.78,17336.86,0,1,0,0,0,
2014-04-18T09:00:00,1,1,57.00,59.63,0,58.26,19507.29,0,1,0,0,0,
2014-04-18T09:15:00,1,1,57.00,57.45,0,56.13,18918.99,0,1,0,0,0,
2014-04-18T09:30:00,1,1,57.00,56.59,0,55.22,18387.78,0,1,0,0,0,
2014-04-18T09:45:00,1,1,57.00,56.54,0,55.17,18704.35,0,1,0,0,0,
2014-04-18T10:00:00,1,1,57.00,56.42,0,55.11,18521.16,0,1,0,0,0,
2014-04-18T10:15:00,1,1,57.00,56.57,0,55.16,17403.83,0,1,0,0,0,
2014-04-18T10:30:00,1,1,57.00,56.48,0,55.15,17271.31,0,1,0,0,0,
2014-04-18T10:45:00,1,1,57.00,56.83,0,55.53,17149.91,0,1,0,0,0,
2014-04-18T11:00:00,1,1,57.00,56.80,0,55.34,17030.03,0,1,0,0,0,
2014-04-18T11:15:00,1,1,57.00,56.49,0,55.16,15059.09,0,1,0,0,0,
2014-04-18T11:30:00,1,1,57.00,56.53,0,54.95,14083.64,0,1,0,0,0,
2014-04-18T11:45:00,1,1,57.00,56.85,0,55.45,13503.46,0,1,0,0,0,
2014-04-18T12:00:00,1,1,57.00,56.13,0,54.65,12888.90,0,1,0,0,0,
2014-04-18T12:15:00,1,1,57.00,56.70,0,54.83,11383.44,0,1,0,0,0,
2014-04-18T12:30:00,1,1,57.00,57.11,0,55.44,9704.62,0,1,0,0,0,
2014-04-18T12:45:00,1,1,57.00,57.44,0,55.25,9794.46,0,1,0,0,0,
2014-04-18T13:00:00,1,1,57.00,57.07,0,54.67,9531.25,0,1,0,0,0,
2014-04-18T13:15:00,1,1,57.00,57.15,0,55.16,9513.01,0,1,0,0,0,
2014-04-18T13:30:00,1,1,57.00,57.18,0,55.29,9711.40,0,1,0,0,0,
2014-04-18T13:45:00,1,1,57.00,57.09,0,55.16,10013.64,0,1,0,0,0,
2014-04-18T14:00:00,1,1,57.00,57.04,0,54.81,10226.98,0,1,0,0,0,
2014-04-18T14:15:00,1,1,57.00,57.18,0,54.96,10895.71,0,1,0,0,0,
2014-04-18T14:30:00,1,1,57.00,57.10,0,55.52,9711.06,0,1,0,0,0,
2014-04-18T14:45:00,1,1,57.00,56.77,0,54.93,9205.10,0,1,0,0,0,
2014-04-18T15:00:00,1,1,57.00,56.82,0,55.17,8832.47,0,1,0,0,0,
2014-04-18T15:15:00,1,1,57.00,56.86,0,55.16,10323.23,0,1,0,0,0,
2014-04-18T15:30:00,1,1,57.00,56.72,0,54.80,9281.60,0,1,0,0,0,
2014-04-18T15:45:00,1,1,57.00,56.26,0,54.34,9885.53,0,1,0,0,0,
2014-04-18T16:00:00,1,1,57.00,56.20,0,54.55,10089.26,0,1,0,0,0,
2014-04-18T16:15:00,1,1,57.00,56.43,0,54.46,10560.59,0,1,0,0,0,
2014-04-18T16:30:00,1,1,57.00,56.42,0,54.65,10328.67,0,1,0,0,0,
2014-04-18T16:45:00,1,1,57.00,56.71,0,55.31,10645.49,0,1,0,0,0,
2014-04-18T17:00:00,1,1,57.00,62.62,0,65.84,11733.95,0,1,0,0,0,
2014-04-18T17:15:00,1,1,57.00,60.80,0,58.23,13385.21,0,1,0,0,0,
2014-04-18T17:30:00,1,1,57.00,57.70,0,55.89,13687.94,0,1,0,0,0,
2014-04-18T17:45:00,1,1,57.00,56.51,0,54.76,13699.59,0,1,0,0,0,
2014-04-18T18:00:00,1,1,57.00,56.02,0,54.22,13870.23,0,1,0,0,0,
2014-04-18T18:15:00,0,0,57.00,57.80,0,56.20,0,0,1,0,0,0,
2014-04-18T18:30:00,0,0,57.00,58.96,0,56.26,0,0,1,0,0,0,
2014-04-18T18:45:00,0,0,57.00,59.08,0,55.92,0,0,1,0,0,0,
2014-04-18T19:00:00,0,0,57.00,59.11,0,55.27,0,0,1,0,0,0,
2014-04-18T19:15:00,0,0,57.00,59.02,0,54.50,0,0,1,0,0,0,
2014-04-18T19:30:00,0,0,57.00,59.66,0,54.50,0,0,1,0,0,0,
2014-04-18T19:45:00,0,0,57.00,58.87,0,53.33,0,0,1,0,0,0,
2014-04-18T20:00:00,0,0,57.00,58.59,0,52.50,0,0,1,0,0,0,
2014-04-18T20:15:00,0,0,57.00,58.52,0,52.18,0,0,1,0,0,0,
2014-04-18T20:30:00,0,0,57.00,58.27,0,51.69,0,0,1,0,0,0,
2014-04-18T20:45:00,0,0,57.00,58.06,0,51.29,0,0,1,0,0,0,
2014-04-18T21:00:00,0,0,57.00,57.83,0,50.81,0,0,1,0,0,0,
2014-04-18T21:15:00,0,0,57.00,58.15,0,51.65,0,0,1,0,0,0,
2014-04-18T21:30:00,0,0,57.00,58.12,0,51.77,0,0,1,0,0,0,
2014-04-18T21:45:00,0,0,57.00,58.12,0,51.89,0,0,1,0,0,0,
2014-04-18T22:00:00,0,0,57.00,58.12,0,51.92,0,0,1,0,0,0,
2014-04-18T22:15:00,0,0,57.00,58.06,0,51.94,0,0,1,0,0,0,
2014-04-18T22:30:00,0,0,57.00,58.01,0,51.86,0,0,1,0,0,0,
2014-04-18T22:45:00,0,0,57.00,58.01,0,51.84,0,0,1,0,0,0,
2014-04-18T23:00:00,0,0,57.00,57.96,0,51.82,0,0,1,0,0,0,
2014-04-18T23:15:00,0,0,57.00,57.94,0,51.77,0,0,1,0,0,0,
2014-04-18T23:30:00,0,0,57.00,57.82,0,51.66,0,0,1,0,0,0,
2014-04-18T23:45:00,0,0,57.00,57.78,0,51.66,0,0,1,0,0,0,
2014-04-19T00:00:00,0,0,57.00,57.75,0,51.64,0,0,1,0,0,0,
2014-04-19T00:15:00,0,0,57.00,57.72,0,51.65,0,0,1,0,0,0,
2014-04-19T00:30:00,0,0,57.00,57.68,0,51.64,0,0,1,0,0,0,
2014-04-19T00:45:00,0,0,57.00,57.63,0,51.55,0,0,1,0,0,0,
2014-04-19T01:00:00,0,0,57.00,57.59,0,51.47,0,0,1,0,0,0,
2014-04-19T01:15:00,0,0,57.00,57.55,0,51.40,0,0,1,0,0,0,
2014-04-19T01:30:00,0,0,57.00,57.54,0,51.40,0,0,1,0,0,0,
2014-04-19T01:45:00,0,0,57.00,57.49,0,51.39,0,0,1,0,0,0,
2014-04-19T02:00:00,0,0,57.00,57.43,0,51.37,0,0,1,0,0,0,
2014-04-19T02:15:00,0,0,57.00,57.43,0,51.42,0,0,1,0,0,0,
2014-04-19T02:30:00,0,0,57.00,57.46,0,51.48,0,0,1,0,0,0,
2014-04-19T02:45:00,0,0,57.00,57.47,0,51.54,0,0,1,0,0,0,
2014-04-19T03:00:00,0,0,57.00,57.43,0,51.52,0,0,1,0,0,0,
2014-04-19T03:15:00,0,0,57.00,57.42,0,51.55,0,0,1,0,0,0,
2014-04-19T03:30:00,0,0,57.00,57.38,0,51.49,0,0,1,0,0,0,
2014-04-19T03:45:00,0,0,57.00,57.34,0,51.44,0,0,1,0,0,0,
2014-04-19T04:00:00,0,0,57.00,57.33,0,51.42,0,0,1,0,0,0,
2014-04-19T04:15:00,0,0,57.00,57.32,0,51.42,0,0,1,0,0,0,
2014-04-19T04:30:00,0,0,57.00,57.30,0,51.41,0,0,1,0,0,0,
2014-04-19T04:45:00,0,0,57.00,57.26,0,51.35,0,0,1,0,0,0,
2014-04-19T05:00:00,0,0,57.00,57.21,0,51.26,0,0,1,0,0,0,
2014-04-19T05:15:00,0,0,57.00,57.20,0,51.20,0,0,1,0,0,0,
2014-04-19T05:30:00,0,0,57.00,57.18,0,51.17,0,0,1,0,0,0,
2014-04-19T05:45:00,0,0,57.00,57.15,0,51.14,0,0,1,0,0,0,
2014-04-19T06:00:00,0,0,57.00,57.14,0,51.13,0,0,1,0,0,0,
2014-04-19T06:15:00,0,0,57.00,57.14,0,51.16,0,0,1,0,0,0,
2014-04-19T06:30:00,0,0,57.00,57.14,0,51.17,0,0,1,0,0,0,
2014-04-19T06:45:00,0,0,57.00,57.15,0,51.17,0,0,1,0,0,0,
2014-04-19T07:00:00,0,0,57.00,57.16,0,51.18,0,0,1,0,0,0,
2014-04-19T07:15:00,0,0,57.00,57.17,0,51.27,0,0,1,0,0,0,
2014-04-19T07:30:00,0,0,57.00,57.18,0,51.38,0,0,1,0,0,0,
2014-04-19T07:45:00,0,0,57.00,57.27,0,51.64,0,0,1,0,0,0,
2014-04-19T08:00:00,0,0,57.00,57.36,0,51.85,0,0,1,0,0,0,
2014-04-19T08:15:00,0,0,57.00,57.52,0,52.15,0,0,1,0,0,0,
2014-04-19T08:30:00,0,0,57.00,57.61,0,52.38,0,0,1,0,0,0,
2014-04-19T08:45:00,0,0,57.00,57.76,0,52.64,0,0,1,0,0,0,
2014-04-19T09:00:00,0,0,57.00,57.78,0,52.81,0,0,1,0,0,0,
2014-04-19T09:15:00,0,0,57.00,57.91,0,52.99,0,0,1,0,0,0,
2014-04-19T09:30:00,0,0,57.00,57.99,0,53.19,0,0,1,0,0,0,
2014-04-19T09:45:00,0,0,57.00,58.16,0,53.43,0,0,1,0,0,0,
2014-04-19T10:00:00,0,0,57.00,58.27,0,53.64,0,0,1,0,0,0,
2014-04-19T10:15:00,0,0,57.00,58.37,0,53.82,0,0,1,0,0,0,
2014-04-19T10:30:00,0,0,57.00,58.65,0,54.15,0,0,1,0,0,0,
2014-04-19T10:45:00,0,0,57.00,58.73,0,54.39,0,0,1,0,0,0,
2014-04-19T11:00:00,0,0,57.00,58.88,0,54.62,0,0,1,0,0,0,
2014-04-19T11:15:00,0,0,57.00,59.06,0,54.86,0,0,1,0,0,0,
2014-04-19T11:30:00,0,0,57.00,59.23,0,55.11,0,0,1,0,0,0,
2014-04-19T11:45:00,0,0,57.00,59.50,0,55.41,0,0,1,0,0,0,
2014-04-19T12:00:00,0,0,57.00,59.67,0,55.53,0,0,1,0,0,0,
