FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-19T12:15:00,0,0,57.00,59.83,0,55.65,0,0,1,0,0,0,
2014-04-19T12:30:00,0,0,57.00,60.02,0,55.86,0,0,1,0,0,0,
2014-04-19T12:45:00,0,0,57.00,60.22,0,56.07,0,0,1,0,0,0,
2014-04-19T13:00:00,0,0,57.00,60.40,0,56.26,0,0,1,0,0,0,
2014-04-19T13:15:00,0,0,57.00,60.63,0,56.53,0,0,1,0,0,0,
2014-04-19T13:30:00,0,0,57.00,60.82,0,56.77,0,0,1,0,0,0,
2014-04-19T13:45:00,0,0,57.00,61.04,0,57.03,0,0,1,0,0,0,
2014-04-19T14:00:00,0,0,57.00,61.21,0,57.22,0,0,1,0,0,0,
2014-04-19T14:15:00,0,0,57.00,61.38,0,57.44,0,0,1,0,0,0,
2014-04-19T14:30:00,0,0,57.00,61.54,0,57.63,0,0,1,0,0,0,
2014-04-19T14:45:00,0,0,57.00,61.75,0,57.83,0,0,1,0,0,0,
2014-04-19T15:00:00,0,0,57.00,61.79,0,57.95,0,0,1,0,0,0,
2014-04-19T15:15:00,0,0,57.00,61.88,0,58.05,0,0,1,0,0,0,
2014-04-19T15:30:00,0,0,57.00,62.16,0,58.19,0,0,1,0,0,0,
2014-04-19T15:45:00,0,0,57.00,62.35,0,58.27,0,0,1,0,0,0,
2014-04-19T16:00:00,0,0,57.00,62.48,0,58.40,0,0,1,0,0,0,
2014-04-19T16:15:00,0,0,57.00,62.49,0,58.44,0,0,1,0,0,0,
2014-04-19T16:30:00,0,0,57.00,62.53,0,58.49,0,0,1,0,0,0,
2014-04-19T16:45:00,0,0,57.00,62.71,0,58.59,0,0,1,0,0,0,
2014-04-19T17:00:00,0,0,57.00,62.80,0,58.68,0,0,1,0,0,0,
2014-04-19T17:15:00,0,0,57.00,62.92,0,58.83,0,0,1,0,0,0,
2014-04-19T17:30:00,0,0,57.00,63.08,0,58.97,0,0,1,0,0,0,
2014-04-19T17:45:00,0,0,57.00,63.03,0,58.97,0,0,1,0,0,0,
2014-04-19T18:00:00,0,0,57.00,63.04,0,58.98,0,0,1,0,0,0,
2014-04-19T18:15:00,0,0,57.00,63.04,0,58.99,0,0,1,0,0,0,
2014-04-19T18:30:00,0,0,57.00,63.01,0,58.97,0,0,1,0,0,0,
2014-04-19T18:45:00,0,0,57.00,63.09,0,58.97,0,0,1,0,0,0,
2014-04-19T19:00:00,0,0,57.00,63.07,0,58.96,0,0,1,0,0,0,
2014-04-19T19:15:00,0,0,57.00,63.04,0,58.89,0,0,1,0,0,0,
2014-04-19T19:30:00,0,0,57.00,63.00,0,58.77,0,0,1,0,0,0,
2014-04-19T19:45:00,0,0,57.00,62.92,0,58.59,0,0,1,0,0,0,
2014-04-19T20:00:00,0,0,57.00,62.87,0,58.40,0,0,1,0,0,0,
2014-04-19T20:15:00,0,0,57.00,62.73,0,58.19,0,0,1,0,0,0,
2014-04-19T20:30:00,0,0,57.00,62.73,0,58.00,0,0,1,0,0,0,
2014-04-19T20:45:00,0,0,57.00,62.69,0,57.82,0,0,1,0,0,0,
2014-04-19T21:00:00,0,0,57.00,62.65,0,57.74,0,0,1,0,0,0,
2014-04-19T21:15:00,0,0,57.00,62.53,0,57.53,0,0,1,0,0,0,
2014-04-19T21:30:00,0,0,57.00,62.49,0,57.41,0,0,1,0,0,0,
2014-04-19T21:45:00,0,0,57.00,62.43,0,57.27,0,0,1,0,0,0,
2014-04-19T22:00:00,0,0,57.00,62.38,0,57.18,0,0,1,0,0,0,
2014-04-19T22:15:00,0,0,57.00,62.34,0,57.10,0,0,1,0,0,0,
2014-04-19T22:30:00,0,0,57.00,62.33,0,57.07,0,0,1,0,0,0,
2014-04-19T22:45:00,0,0,57.00,62.38,0,57.22,0,0,1,0,0,0,
2014-04-19T23:00:00,0,0,57.00,62.42,0,57.31,0,0,1,0,0,0,
2014-04-19T23:15:00,0,0,57.00,62.45,0,57.43,0,0,1,0,0,0,
2014-04-19T23:30:00,0,0,57.00,62.47,0,57.48,0,0,1,0,0,0,
2014-04-19T23:45:00,0,0,57.00,62.43,0,57.52,0,0,1,0,0,0,
2014-04-20T00:00:00,0,0,57.00,62.44,0,57.57,0,0,1,0,0,0,
2014-04-20T00:15:00,0,0,57.00,62.44,0,57.57,0,0,1,0,0,0,
2014-04-20T00:30:00,0,0,57.00,62.46,0,57.62,0,0,1,0,0,0,
2014-04-20T00:45:00,0,0,57.00,62.48,0,57.63,0,0,1,0,0,0,
2014-04-20T01:00:00,0,0,57.00,62.48,0,57.63,0,0,1,0,0,0,
2014-04-20T01:15:00,0,0,57.00,62.48,0,57.67,0,0,1,0,0,0,
2014-04-20T01:30:00,0,0,57.00,62.48,0,57.71,0,0,1,0,0,0,
2014-04-20T01:45:00,0,0,57.00,62.47,0,57.69,0,0,1,0,0,0,
2014-04-20T02:00:00,0,0,57.00,62.41,0,57.65,0,0,1,0,0,0,
2014-04-20T02:15:00,0,0,57.00,62.36,0,57.55,0,0,1,0,0,0,
2014-04-20T02:30:00,0,0,57.00,62.32,0,57.45,0,0,1,0,0,0,
2014-04-20T02:45:00,0,0,57.00,62.26,0,57.38,0,0,1,0,0,0,
2014-04-20T03:00:00,0,0,57.00,62.35,0,57.42,0,0,1,0,0,0,
2014-04-20T03:15:00,0,0,57.00,62.28,0,57.38,0,0,1,0,0,0,
2014-04-20T03:30:00,0,0,57.00,62.18,0,57.22,0,0,1,0,0,0,
2014-04-20T03:45:00,0,0,57.00,62.10,0,57.00,0,0,1,0,0,0,
2014-04-20T04:00:00,0,0,57.00,62.06,0,56.82,0,0,1,0,0,0,
2014-04-20T04:15:00,0,0,57.00,61.88,0,56.55,0,0,1,0,0,0,
2014-04-20T04:30:00,0,0,57.00,61.81,0,56.41,0,0,1,0,0,0,
2014-04-20T04:45:00,0,0,57.00,61.74,0,56.26,0,0,1,0,0,0,
2014-04-20T05:00:00,0,0,57.00,61.66,0,56.06,0,0,1,0,0,0,
2014-04-20T05:15:00,0,0,57.00,61.51,0,55.81,0,0,1,0,0,0,
2014-04-20T05:30:00,0,0,57.00,61.42,0,55.67,0,0,1,0,0,0,
2014-04-20T05:45:00,0,0,57.00,61.37,0,55.56,0,0,1,0,0,0,
2014-04-20T06:00:00,0,0,57.00,61.24,0,55.39,0,0,1,0,0,0,
2014-04-20T06:15:00,0,0,57.00,61.11,0,55.25,0,0,1,0,0,0,
2014-04-20T06:30:00,0,0,57.00,61.08,0,55.26,0,0,1,0,0,0,
2014-04-20T06:45:00,0,0,57.00,61.02,0,55.23,0,0,1,0,0,0,
2014-04-20T07:00:00,0,0,57.00,60.98,0,55.20,0,0,1,0,0,0,
2014-04-20T07:15:00,0,0,57.00,60.98,0,55.31,0,0,1,0,0,0,
2014-04-20T07:30:00,0,0,57.00,60.98,0,55.43,0,0,1,0,0,0,
2014-04-20T07:45:00,0,0,57.00,60.95,0,55.54,0,0,1,0,0,0,
2014-04-20T08:00:00,0,0,57.00,60.95,0,55.68,0,0,1,0,0,0,
2014-04-20T08:15:00,0,0,57.00,60.98,0,55.90,0,0,1,0,0,0,
2014-04-20T08:30:00,0,0,57.00,61.06,0,56.12,0,0,1,0,0,0,
2014-04-20T08:45:00,0,0,57.00,61.16,0,56.32,0,0,1,0,0,0,
2014-04-20T09:00:00,0,0,57.00,61.29,0,56.62,0,0,1,0,0,0,
2014-04-20T09:15:00,0,0,57.00,61.42,0,56.91,0,0,1,0,0,0,
2014-04-20T09:30:00,0,0,57.00,61.55,0,57.19,0,0,1,0,0,0,
2014-04-20T09:45:00,0,0,57.00,61.67,0,57.47,0,0,1,0,0,0,
2014-04-20T10:00:00,0,0,57.00,61.83,0,57.82,0,0,1,0,0,0,
2014-04-20T10:15:00,0,0,57.00,61.98,0,58.02,0,0,1,0,0,0,
2014-04-20T10:30:00,0,0,57.00,62.13,0,58.22,0,0,1,0,0,0,
2014-04-20T10:45:00,0,0,57.00,62.27,0,58.39,0,0,1,0,0,0,
2014-04-20T11:00:00,0,0,57.00,62.41,0,58.58,0,0,1,0,0,0,
2014-04-20T11:15:00,0,0,57.00,62.63,0,58.92,0,0,1,0,0,0,
2014-04-20T11:30:00,0,0,57.00,62.85,0,59.18,0,0,1,0,0,0,
2014-04-20T11:45:00,0,0,57.00,62.90,0,59.37,0,0,1,0,0,0,
2014-04-20T12:00:00,0,0,57.00,63.02,0,59.55,0,0,1,0,0,0,
2014-04-20T12:15:00,0,0,57.00,63.20,0,59.74,0,0,1,0,0,0,
2014-04-20T12:30:00,0,0,57.00,63.48,0,60.09,0,0,1,0,0,0,
2014-04-20T12:45:00,0,0,57.00,63.64,0,60.36,0,0,1,0,0,0,
2014-04-20T13:00:00,0,0,57.00,63.59,0,60.78,0,0,1,0,0,0,
2014-04-20T13:15:00,0,0,57.00,64.08,0,61.05,0,0,1,0,0,0,
2014-04-20T13:30:00,0,0,57.00,64.06,0,61.27,0,0,1,0,0,0,
2014-04-20T13:45:00,0,0,57.00,64.32,0,61.47,0,0,1,0,0,0,
2014-04-20T14:00:00,0,0,57.00,64.42,0,61.59,0,0,1,0,0,0,
2014-04-20T14:15:00,0,0,57.00,64.51,0,61.68,0,0,1,0,0,0,
2014-04-20T14:30:00,0,0,57.00,64.51,0,61.86,0,0,1,0,0,0,
2014-04-20T14:45:00,0,0,57.00,64.76,0,62.01,0,0,1,0,0,0,
2014-04-20T15:00:00,0,0,57.00,64.87,0,62.12,0,0,1,0,0,0,
2014-04-20T15:15:00,0,0,57.00,64.83,0,62.21,0,0,1,0,0,0,
2014-04-20T15:30:00,0,0,57.00,65.23,0,62.31,0,0,1,0,0,0,
2014-04-20T15:45:00,0,0,57.00,65.09,0,62.40,0,0,1,0,0,0,
2014-04-20T16:00:00,0,0,57.00,65.21,0,62.48,0,0,1,0,0,0,
2014-04-20T16:15:00,0,0,57.00,65.45,0,62.49,0,0,1,0,0,0,
2014-04-20T16:30:00,0,0,57.00,65.37,0,62.44,0,0,1,0,0,0,
2014-04-20T16:45:00,0,0,57.00,65.44,0,62.47,0,0,1,0,0,0,
2014-04-20T17:00:00,0,0,57.00,65.48,0,62.44,0,0,1,0,0,0,
2014-04-20T17:15:00,0,0,57.00,65.53,0,62.45,0,0,1,0,0,0,
2014-04-20T17:30:00,0,0,57.00,65.55,0,62.50,0,0,1,0,0,0,
2014-04-20T17:45:00,0,0,57.00,65.62,0,62.61,0,0,1,0,0,0,
2014-04-20T18:00:00,0,0,57.00,65.72,0,62.68,0,0,1,0,0,0,
2014-04-20T18:15:00,0,0,57.00,65.74,0,62.66,0,0,1,0,0,0,
2014-04-20T18:30:00,0,0,57.00,65.72,0,62.60,0,0,1,0,0,0,
2014-04-20T18:45:00,0,0,57.00,65.68,0,62.44,0,0,1,0,0,0,
2014-04-20T19:00:00,0,0,57.00,65.67,0,62.33,0,0,1,0,0,0,
2014-04-20T19:15:00,0,0,57.00,65.67,0,62.14,0,0,1,0,0,0,
2014-04-20T19:30:00,0,0,57.00,65.63,0,61.99,0,0,1,0,0,0,
2014-04-20T19:45:00,0,0,57.00,65.58,0,61.81,0,0,1,0,0,0,
2014-04-20T20:00:00,0,0,57.00,65.54,0,61.68,0,0,1,0,0,0,
2014-04-20T20:15:00,0,0,57.00,65.49,0,61.56,0,0,1,0,0,0,
2014-04-20T20:30:00,0,0,57.00,65.48,0,61.45,0,0,1,0,0,0,
2014-04-20T20:45:00,0,0,57.00,65.49,0,61.42,0,0,1,0,0,0,
2014-04-20T21:00:00,0,0,57.00,65.45,0,61.23,0,0,1,0,0,0,
2014-04-20T21:15:00,0,0,57.00,65.40,0,60.87,0,0,1,0,0,0,
2014-04-20T21:30:00,0,0,57.00,65.36,0,60.69,0,0,1,0,0,0,
2014-04-20T21:45:00,0,0,57.00,65.33,0,60.57,0,0,1,0,0,0,
2014-04-20T22:00:00,0,0,57.00,65.28,0,60.49,0,0,1,0,0,0,
2014-04-20T22:15:00,0,0,57.00,65.24,0,60.44,0,0,1,0,0,0,
2014-04-20T22:30:00,0,0,57.00,65.17,0,60.34,0,0,1,0,0,0,
2014-04-20T22:45:00,0,0,57.00,65.11,0,60.27,0,0,1,0,0,0,
2014-04-20T23:00:00,0,0,57.00,65.08,0,60.28,0,0,1,0,0,0,
2014-04-20T23:15:00,0,0,57.00,65.05,0,60.24,0,0,1,0,0,0,
2014-04-20T23:30:00,0,0,57.00,65.04,0,60.29,0,0,1,0,0,0,
2014-04-20T23:45:00,0,0,57.00,65.04,0,60.37,0,0,1,0,0,0,
2014-04-21T00:00:00,0,0,57.00,65.03,0,60.46,0,0,1,0,0,0,
2014-04-21T00:15:00,0,0,57.00,65.01,0,60.50,0,0,1,0,0,0,
2014-04-21T00:30:00,0,0,57.00,65.05,0,60.63,0,0,1,0,0,0,
2014-04-21T00:45:00,0,0,57.00,65.05,0,60.69,0,0,1,0,0,0,
2014-04-21T01:00:00,0,0,57.00,65.04,0,60.76,0,0,1,0,0,0,
2014-04-21T01:15:00,0,0,57.00,65.03,0,60.78,0,0,1,0,0,0,
2014-04-21T01:30:00,0,0,57.00,65.01,0,60.82,0,0,1,0,0,0,
2014-04-21T01:45:00,0,0,57.00,65.00,0,60.85,0,0,1,0,0,0,
2014-04-21T02:00:00,0,0,57.00,65.02,0,60.87,0,0,1,0,0,0,
2014-04-21T02:15:00,0,0,57.00,65.01,0,60.87,0,0,1,0,0,0,
2014-04-21T02:30:00,0,0,57.00,64.99,0,60.87,0,0,1,0,0,0,
2014-04-21T02:45:00,0,0,57.00,65.00,0,60.87,0,0,1,0,0,0,
2014-04-21T03:00:00,0,0,57.00,64.98,0,60.87,0,0,1,0,0,0,
2014-04-21T03:15:00,0,0,57.00,64.98,0,60.87,0,0,1,0,0,0,
2014-04-21T03:30:00,0,0,57.00,64.96,0,60.85,0,0,1,0,0,0,
2014-04-21T03:45:00,0,0,57.00,64.95,0,60.81,0,0,1,0,0,0,
2014-04-21T04:00:00,0,0,57.00,64.93,0,60.73,0,0,1,0,0,0,
2014-04-21T04:15:00,0,0,57.00,64.90,0,60.67,0,0,1,0,0,0,
2014-04-21T04:30:00,0,0,57.00,64.89,0,60.59,0,0,1,0,0,0,
2014-04-21T04:45:00,0,0,57.00,64.85,0,60.47,0,0,1,0,0,0,
2014-04-21T05:00:00,0,0,57.00,64.79,0,60.30,0,0,1,0,0,0,
2014-04-21T05:15:00,0,0,57.00,64.62,0,59.74,0,0,1,0,0,0,
2014-04-21T05:30:00,0,0,57.00,64.42,0,59.35,0,0,1,0,0,0,
2014-04-21T05:45:00,0,0,57.00,64.28,0,59.17,0,0,1,0,0,0,
2014-04-21T06:00:00,0,0,57.00,64.12,0,59.05,0,0,1,0,0,0,
2014-04-21T06:15:00,1,1,57.00,64.80,0,62.27,32493.23,0,1,0,0,0,
2014-04-21T06:30:00,1,1,57.00,62.67,0,59.28,36172.96,0,1,0,0,0,
2014-04-21T06:45:00,1,1,57.00,62.25,0,58.80,35583.37,100.00,1,0,0,0,
2014-04-21T07:00:00,1,1,57.00,62.57,0,59.16,34220.01,100.00,1,0,0,0,
2014-04-21T07:15:00,1,1,57.00,62.74,0,59.44,31719.60,100.00,1,0,0,0,
2014-04-21T07:30:00,1,1,57.00,63.19,0,60.04,31486.02,100.00,1,0,0,0,
2014-04-21T07:45:00,1,1,57.00,64.13,0,61.11,30250.43,100.00,1,0,0,0,
2014-04-21T08:00:00,1,1,57.00,64.88,0,62.01,28020.28,100.00,1,0,0,0,
2014-04-21T08:15:00,1,1,57.00,65.54,0,63.16,26171.48,100.00,1,0,0,0,
2014-04-21T08:30:00,1,1,57.00,66.07,0,63.84,25068.35,100.00,1,0,0,0,
2014-04-21T08:45:00,1,1,57.00,66.13,0,64.00,23798.36,100.00,1,0,0,0,
2014-04-21T09:00:00,1,1,57.00,66.47,0,64.56,22784.10,100.00,1,0,0,0,
2014-04-21T09:15:00,1,1,57.00,67.11,0,65.19,23312.22,100.00,1,0,0,0,
2014-04-21T09:30:00,1,1,57.00,67.56,0,65.60,23950.27,100.00,1,0,0,0,
2014-04-21T09:45:00,1,1,57.00,68.46,0,66.38,24402.65,100.00,1,0,0,0,
2014-04-21T10:00:00,1,1,57.00,68.33,0,66.17,25061.48,100.00,1,0,0,0,
2014-04-21T10:15:00,1,1,57.00,68.64,0,66.51,25414.74,100.00,1,0,0,0,
2014-04-21T10:30:00,1,1,57.00,69.00,0,66.77,26173.15,100.00,1,0,0,0,
2014-04-21T10:45:00,1,1,57.00,69.49,0,67.26,27088.30,100.00,1,0,0,0,
2014-04-21T11:00:00,1,1,57.00,70.55,0,68.09,28334.44,100.00,1,0,0,0,
2014-04-21T11:15:00,1,1,57.00,71.17,0,68.67,29417.15,100.00,1,0,0,0,
2014-04-21T11:30:00,1,1,57.00,72.14,0,69.40,31160.36,100.00,1,0,0,0,
2014-04-21T11:45:00,1,1,57.00,72.93,0,70.08,33179.27,100.00,1,0,0,0,
2014-04-21T12:00:00,1,1,57.00,73.71,0,70.50,34958.14,100.00,1,0,0,0,
2014-04-21T12:15:00,1,1,57.00,75.78,0,73.71,35131.02,100.00,1,0,0,0,
2014-04-21T12:30:00,1,1,57.00,77.82,0,74.83,35577.09,100.00,1,0,0,0,
2014-04-21T12:45:00,1,1,57.00,78.30,0,75.46,35808.89,100.00,1,0,0,0,
2014-04-21T13:00:00,1,1,57.00,78.50,0,75.55,35989.12,100.00,1,0,0,0,
2014-04-21T13:15:00,1,1,57.00,78.69,0,75.81,36034.86,100.00,1,0,0,0,
2014-04-21T13:30:00,1,1,57.00,78.25,0,76.05,36009.66,100.00,1,0,0,0,
2014-04-21T13:45:00,1,1,57.00,57.16,0,74.65,36514.88,100.00,1,0,0,0,
2014-04-21T14:00:00,1,1,57.00,56.31,0,73.77,36374.84,90.88,1,0,0,0,
2014-04-21T14:15:00,1,1,57.00,55.82,0,73.07,35912.91,76.85,1,0,0,0,
2014-04-21T14:30:00,1,1,57.00,55.47,0,72.68,33913.54,58.74,1,0,0,0,
2014-04-21T14:45:00,1,1,57.00,55.60,0,72.60,28560.81,41.23,1,0,0,0,
2014-04-21T15:00:00,1,1,57.00,56.08,0,72.37,24058.51,29.74,1,0,0,0,
2014-04-21T15:15:00,1,1,57.00,56.75,0,72.52,20811.96,26.30,1,0,0,0,
2014-04-21T15:30:00,1,1,57.00,56.82,0,72.37,18295.75,23.92,1,0,0,0,
2014-04-21T15:45:00,1,1,57.00,56.80,0,72.68,15978.75,22.62,1,0,0,0,
2014-04-21T16:00:00,1,1,57.00,57.13,0,72.71,14174.80,23.64,1,0,0,0,
2014-04-21T16:15:00,1,1,57.00,56.84,0,72.99,13215.57,22.52,1,0,0,0,
2014-04-21T16:30:00,1,1,57.00,57.12,0,72.93,12162.54,24.81,1,0,0,0,
2014-04-21T16:45:00,1,1,57.00,56.77,0,72.98,11236.76,23.09,1,0,0,0,
2014-04-21T17:00:00,1,1,57.00,57.03,0,73.08,10330.56,22.15,1,0,0,0,
2014-04-21T17:15:00,1,1,57.00,56.82,0,73.25,9761.30,20.89,1,0,0,0,
2014-04-21T17:30:00,1,1,57.00,56.89,0,73.26,8882.99,19.64,1,0,0,0,
2014-04-21T17:45:00,1,1,57.00,56.87,0,73.15,7857.44,18.28,1,0,0,0,
2014-04-21T18:00:00,1,1,57.00,71.38,0,73.61,7582.03,100.00,1,0,0,0,
2014-04-21T18:15:00,0,0,57.00,70.95,0,73.23,0,0,1,0,0,0,
2014-04-21T18:30:00,0,0,57.00,70.75,0,72.83,0,0,1,0,0,0,
2014-04-21T18:45:00,0,0,57.00,70.97,0,72.15,0,0,1,0,0,0,
2014-04-21T19:00:00,0,0,57.00,71.01,0,71.04,0,0,1,0,0,0,
2014-04-21T19:15:00,0,0,57.00,70.90,0,70.06,0,0,1,0,0,0,
2014-04-21T19:30:00,0,0,57.00,70.76,0,69.34,0,0,1,0,0,0,
2014-04-21T19:45:00,0,0,57.00,70.59,0,68.78,0,0,1,0,0,0,
2014-04-21T20:00:00,0,0,57.00,70.42,0,68.17,0,0,1,0,0,0,
2014-04-21T20:15:00,0,0,57.00,70.19,0,67.65,0,0,1,0,0,0,
2014-04-21T20:30:00,0,0,57.00,70.00,0,67.26,0,0,1,0,0,0,
2014-04-21T20:45:00,0,0,57.00,69.84,0,66.95,0,0,1,0,0,0,
2014-04-21T21:00:00,0,0,57.00,69.71,0,66.82,0,0,1,0,0,0,
2014-04-21T21:15:00,0,0,57.00,69.72,0,66.88,0,0,1,0,0,0,
2014-04-21T21:30:00,0,0,57.00,69.64,0,66.82,0,0,1,0,0,0,
2014-04-21T21:45:00,0,0,57.00,69.57,0,66.81,0,0,1,0,0,0,
2014-04-21T22:00:00,0,0,57.00,69.50,0,66.69,0,0,1,0,0,0,
2014-04-21T22:15:00,0,0,57.00,69.39,0,66.55,0,0,1,0,0,0,
2014-04-21T22:30:00,0,0,57.00,69.31,0,66.39,0,0,1,0,0,0,
2014-04-21T22:45:00,0,0,57.00,69.21,0,66.30,0,0,1,0,0,0,
2014-04-21T23:00:00,0,0,57.00,69.13,0,66.20,0,0,1,0,0,0,
2014-04-21T23:15:00,0,0,57.00,69.04,0,66.06,0,0,1,0,0,0,
2014-04-21T23:30:00,0,0,57.00,68.94,0,66.05,0,0,1,0,0,0,
2014-04-21T23:45:00,0,0,57.00,68.86,0,65.91,0,0,1,0,0,0,
2014-04-22T00:00:00,0,0,57.00,68.79,0,65.94,0,0,1,0,0,0,
2014-04-22T00:15:00,0,0,57.00,68.75,0,65.89,0,0,1,0,0,0,
2014-04-22T00:30:00,0,0,57.00,68.69,0,65.89,0,0,1,0,0,0,
2014-04-22T00:45:00,0,0,57.00,68.62,0,65.77,0,0,1,0,0,0,
2014-04-22T01:00:00,0,0,57.00,68.53,0,65.58,0,0,1,0,0,0,
2014-04-22T01:15:00,0,0,57.00,68.41,0,65.14,0,0,1,0,0,0,
2014-04-22T01:30:00,0,0,57.00,68.17,0,64.31,0,0,1,0,0,0,
2014-04-22T01:45:00,0,0,57.00,67.95,0,63.47,0,0,1,0,0,0,
2014-04-22T02:00:00,0,0,57.00,67.69,0,62.41,0,0,1,0,0,0,
2014-04-22T02:15:00,0,0,57.00,67.39,0,61.46,0,0,1,0,0,0,
2014-04-22T02:30:00,0,0,57.00,67.06,0,60.80,0,0,1,0,0,0,
2014-04-22T02:45:00,0,0,57.00,66.76,0,60.59,0,0,1,0,0,0,
2014-04-22T03:00:00,0,0,57.00,66.57,0,60.73,0,0,1,0,0,0,
2014-04-22T03:15:00,0,0,57.00,66.44,0,60.86,0,0,1,0,0,0,
2014-04-22T03:30:00,0,0,57.00,66.22,0,60.63,0,0,1,0,0,0,
2014-04-22T03:45:00,0,0,57.00,65.96,0,60.11,0,0,1,0,0,0,
2014-04-22T04:00:00,0,0,57.00,65.75,0,59.81,0,0,1,0,0,0,
2014-04-22T04:15:00,0,0,57.00,65.52,0,59.35,0,0,1,0,0,0,
2014-04-22T04:30:00,0,0,57.00,65.36,0,59.13,0,0,1,0,0,0,
2014-04-22T04:45:00,0,0,57.00,65.16,0,58.83,0,0,1,0,0,0,
2014-04-22T05:00:00,0,0,57.00,64.99,0,58.64,0,0,1,0,0,0,
2014-04-22T05:15:00,0,0,57.00,64.75,0,57.64,0,0,1,0,0,0,
2014-04-22T05:30:00,0,0,57.00,64.31,0,56.92,0,0,1,0,0,0,
2014-04-22T05:45:00,0,0,57.00,63.93,0,56.51,0,0,1,0,0,0,
2014-04-22T06:00:00,0,0,57.00,63.51,0,56.08,0,0,1,0,0,0,
2014-04-22T06:15:00,1,1,57.00,59.92,0,59.32,30843.24,0,1,0,0,0,
2014-04-22T06:30:00,1,1,57.00,56.86,0,56.28,29526.77,0,1,0,0,0,
2014-04-22T06:45:00,1,1,57.00,56.33,0,55.47,24281.23,0,1,0,0,0,
2014-04-22T07:00:00,1,1,57.00,56.49,0,55.18,20464.10,0,1,0,0,0,
2014-04-22T07:15:00,1,1,57.00,56.60,0,55.16,17028.55,0,1,0,0,0,
2014-04-22T07:30:00,1,1,57.00,56.62,0,55.04,14979.53,0,1,0,0,0,
2014-04-22T07:45:00,1,1,57.00,55.97,0,54.39,13952.46,0,1,0,0,0,
2014-04-22T08:00:00,1,1,57.00,56.64,0,55.21,14068.43,0,1,0,0,0,
2014-04-22T08:15:00,1,1,57.00,56.38,0,54.93,13674.44,0,1,0,0,0,
2014-04-22T08:30:00,1,1,57.00,57.00,0,55.70,12710.82,0,1,0,0,0,
2014-04-22T08:45:00,1,1,57.00,56.45,0,55.01,13779.01,0,1,0,0,0,
2014-04-22T09:00:00,1,1,57.00,56.52,0,54.96,13219.68,0,1,0,0,0,
2014-04-22T09:15:00,1,1,57.00,56.50,0,54.51,13380.51,0,1,0,0,0,
2014-04-22T09:30:00,1,1,57.00,55.64,0,54.73,12728.48,0,1,0,0,0,
2014-04-22T09:45:00,1,1,57.00,56.40,0,54.95,12368.58,0,1,0,0,0,
2014-04-22T10:00:00,1,1,57.00,56.84,0,55.54,12588.37,0,1,0,0,0,
2014-04-22T10:15:00,1,1,57.00,64.12,0,61.43,12777.34,0,1,0,0,0,
2014-04-22T10:30:00,1,1,57.00,59.18,0,56.86,12898.46,0,1,0,0,0,
2014-04-22T10:45:00,1,1,57.00,57.18,0,55.70,13226.65,0,1,0,0,0,
2014-04-22T11:00:00,1,1,57.00,56.89,0,55.54,12099.86,0,1,0,0,0,
2014-04-22T11:15:00,1,1,57.00,57.10,0,54.80,11171.33,0,1,0,0,0,
2014-04-22T11:30:00,1,1,57.00,56.88,0,55.02,10465.47,0,1,0,0,0,
2014-04-22T11:45:00,1,1,57.00,56.94,0,55.44,9983.96,0,1,0,0,0,
2014-04-22T12:00:00,1,1,57.00,56.77,0,55.18,10329.80,0,1,0,0,0,
2014-04-22T12:15:00,1,1,57.00,57.18,0,55.48,9332.39,0,1,0,0,0,
2014-04-22T12:30:00,1,1,57.00,57.27,0,55.15,8833.73,0,1,0,0,0,
2014-04-22T12:45:00,1,1,57.00,57.27,0,55.57,9157.26,0,1,0,0,0,
2014-04-22T13:00:00,1,1,57.00,57.07,0,55.34,9295.74,0,1,0,0,0,
2014-04-22T13:15:00,1,1,57.00,57.18,0,55.16,9330.76,0,1,0,0,0,
2014-04-22T13:30:00,1,1,57.00,57.80,0,55.57,9195.12,0,1,0,0,0,
2014-04-22T13:45:00,1,1,57.00,57.56,0,55.92,9593.78,0,1,0,0,0,
2014-04-22T14:00:00,1,1,57.00,57.81,0,55.36,9855.69,0,1,0,0,0,
2014-04-22T14:15:00,1,1,57.00,57.94,0,55.69,9921.98,95.49,1,0,0,0,
2014-04-22T14:30:00,1,1,57.00,58.57,0,57.04,9736.37,100.00,1,0,0,0,
2014-04-22T14:45:00,1,1,57.00,59.45,0,57.89,10703.19,100.00,1,0,0,0,
2014-04-22T15:00:00,1,1,57.00,59.33,0,57.41,10791.71,100.00,1,0,0,0,
2014-04-22T15:15:00,1,1,57.00,60.26,0,58.52,10038.34,100.00,1,0,0,0,
2014-04-22T15:30:00,1,1,57.00,60.30,0,57.83,10562.59,100.00,1,0,0,0,
2014-04-22T15:45:00,1,1,57.00,60.35,0,58.44,10618.26,100.00,1,0,0,0,
2014-04-22T16:00:00,1,1,57.00,60.63,0,58.74,10855.36,100.00,1,0,0,0,
2014-04-22T16:15:00,1,1,57.00,60.96,0,59.44,11467.41,100.00,1,0,0,0,
2014-04-22T16:30:00,1,1,57.00,58.40,0,55.34,11331.43,100.00,1,0,0,0,
2014-04-22T16:45:00,1,1,57.00,56.79,0,54.22,11102.50,98.83,1,0,0,0,
2014-04-22T17:00:00,1,1,57.00,55.02,0,52.56,11403.74,0,1,0,0,0,
2014-04-22T17:15:00,1,1,57.00,54.71,0,52.57,10593.16,0,1,0,0,0,
2014-04-22T17:30:00,1,1,57.00,55.45,0,54.02,10987.64,0,1,0,0,0,
2014-04-22T17:45:00,1,1,57.00,56.30,0,54.44,10886.24,0,1,0,0,0,
2014-04-22T18:00:00,1,1,57.00,56.31,0,54.81,11580.07,0,1,0,0,0,
2014-04-22T18:15:00,0,0,57.00,58.29,0,56.43,0,0,1,0,0,0,
2014-04-22T18:30:00,0,0,57.00,59.37,0,56.86,0,0,1,0,0,0,
2014-04-22T18:45:00,0,0,57.00,59.46,0,56.92,0,0,1,0,0,0,
2014-04-22T19:00:00,0,0,57.00,59.43,0,56.68,0,0,1,0,0,0,
2014-04-22T19:15:00,0,0,57.00,59.44,0,56.23,0,0,1,0,0,0,
2014-04-22T19:30:00,0,0,57.00,59.44,0,55.77,0,0,1,0,0,0,
2014-04-22T19:45:00,0,0,57.00,59.68,0,55.66,0,0,1,0,0,0,
2014-04-22T20:00:00,0,0,57.00,59.50,0,55.14,0,0,1,0,0,0,
2014-04-22T20:15:00,0,0,57.00,59.35,0,54.61,0,0,1,0,0,0,
2014-04-22T20:30:00,0,0,57.00,59.19,0,54.09,0,0,1,0,0,0,
2014-04-22T20:45:00,0,0,57.00,59.10,0,53.79,0,0,1,0,0,0,
2014-04-22T21:00:00,0,0,57.00,58.97,0,53.48,0,0,1,0,0,0,
2014-04-22T21:15:00,0,0,57.00,59.44,0,54.06,0,0,1,0,0,0,
2014-04-22T21:30:00,0,0,57.00,59.39,0,54.13,0,0,1,0,0,0,
2014-04-22T21:45:00,0,0,57.00,59.39,0,54.17,0,0,1,0,0,0,
2014-04-22T22:00:00,0,0,57.00,59.41,0,54.18,0,0,1,0,0,0,
2014-04-22T22:15:00,0,0,57.00,59.45,0,54.21,0,0,1,0,0,0,
2014-04-22T22:30:00,0,0,57.00,59.39,0,54.13,0,0,1,0,0,0,
2014-04-22T22:45:00,0,0,57.00,59.41,0,54.13,0,0,1,0,0,0,
2014-04-22T23:00:00,0,0,57.00,59.33,0,54.08,0,0,1,0,0,0,
2014-04-22T23:15:00,0,0,57.00,59.31,0,54.03,0,0,1,0,0,0,
2014-04-22T23:30:00,0,0,57.00,59.29,0,54.00,0,0,1,0,0,0,
2014-04-22T23:45:00,0,0,57.00,59.25,0,53.93,0,0,1,0,0,0,
2014-04-23T00:00:00,0,0,57.00,59.21,0,53.83,0,0,1,0,0,0,
2014-04-23T00:15:00,0,0,57.00,59.18,0,53.82,0,0,1,0,0,0,
2014-04-23T00:30:00,0,0,57.00,59.14,0,53.74,0,0,1,0,0,0,
2014-04-23T00:45:00,0,0,57.00,59.15,0,53.71,0,0,1,0,0,0,
2014-04-23T01:00:00,0,0,57.00,59.13,0,53.64,0,0,1,0,0,0,
2014-04-23T01:15:00,0,0,57.00,59.09,0,53.51,0,0,1,0,0,0,
2014-04-23T01:30:00,0,0,57.00,59.05,0,53.41,0,0,1,0,0,0,
2014-04-23T01:45:00,0,0,57.00,59.01,0,53.26,0,0,1,0,0,0,
2014-04-23T02:00:00,0,0,57.00,58.91,0,53.13,0,0,1,0,0,0,
2014-04-23T02:15:00,0,0,57.00,58.80,0,52.96,0,0,1,0,0,0,
2014-04-23T02:30:00,0,0,57.00,58.71,0,52.77,0,0,1,0,0,0,
2014-04-23T02:45:00,0,0,57.00,58.61,0,52.54,0,0,1,0,0,0,
2014-04-23T03:00:00,0,0,57.00,58.50,0,52.43,0,0,1,0,0,0,
2014-04-23T03:15:00,0,0,57.00,58.37,0,52.19,0,0,1,0,0,0,
2014-04-23T03:30:00,0,0,57.00,58.31,0,52.09,0,0,1,0,0,0,
2014-04-23T03:45:00,0,0,57.00,58.19,0,52.05,0,0,1,0,0,0,
2014-04-23T04:00:00,0,0,57.00,58.11,0,51.96,0,0,1,0,0,0,
2014-04-23T04:15:00,0,0,57.00,58.03,0,51.81,0,0,1,0,0,0,
2014-04-23T04:30:00,0,0,57.00,57.93,0,51.66,0,0,1,0,0,0,
2014-04-23T04:45:00,0,0,57.00,57.85,0,51.56,0,0,1,0,0,0,
2014-04-23T05:00:00,0,0,57.00,57.77,0,51.47,0,0,1,0,0,0,
2014-04-23T05:15:00,0,0,57.00,58.09,0,54.82,0,0,1,0,0,0,
2014-04-23T05:30:00,0,0,57.00,58.41,0,54.94,0,0,1,0,0,0,
2014-04-23T05:45:00,0,0,57.00,58.74,0,54.39,0,0,1,0,0,0,
2014-04-23T06:00:00,0,0,57.00,59.01,0,54.01,0,0,1,0,0,0,
2014-04-23T06:15:00,1,1,57.00,61.71,0,59.25,33477.93,0,1,0,0,0,
2014-04-23T06:30:00,1,1,57.00,56.64,0,55.59,36003.69,0,1,0,0,0,
2014-04-23T06:45:00,1,1,57.00,55.97,0,55.14,31908.12,0,1,0,0,0,
2014-04-23T07:00:00,1,1,57.00,55.70,0,54.78,28021.52,0,1,0,0,0,
2014-04-23T07:15:00,1,1,57.00,56.00,0,55.06,23075.01,0,1,0,0,0,
2014-04-23T07:30:00,1,1,57.00,56.10,0,55.14,20427.20,0,1,0,0,0,
2014-04-23T07:45:00,1,1,57.00,56.13,0,54.86,18005.12,0,1,0,0,0,
2014-04-23T08:00:00,1,1,57.00,56.47,0,55.53,16357.84,0,1,0,0,0,
2014-04-23T08:15:00,1,1,57.00,56.45,0,55.22,16459.23,0,1,0,0,0,
2014-04-23T08:30:00,1,1,57.00,56.45,0,54.60,15407.92,0,1,0,0,0,
2014-04-23T08:45:00,1,1,57.00,56.18,0,55.03,15274.84,0,1,0,0,0,
2014-04-23T09:00:00,1,1,57.00,56.23,0,54.80,14738.52,0,1,0,0,0,
2014-04-23T09:15:00,1,1,57.00,55.97,0,54.59,14881.16,0,1,0,0,0,
2014-04-23T09:30:00,1,1,57.00,56.21,0,54.83,14278.67,0,1,0,0,0,
2014-04-23T09:45:00,1,1,57.00,56.56,0,55.43,13942.19,0,1,0,0,0,
2014-04-23T10:00:00,1,1,57.00,56.55,0,55.03,13778.61,0,1,0,0,0,
2014-04-23T10:15:00,1,1,57.00,56.45,0,54.85,13496.56,0,1,0,0,0,
2014-04-23T10:30:00,1,1,57.00,56.72,0,55.16,13513.67,0,1,0,0,0,
2014-04-23T10:45:00,1,1,57.00,56.76,0,55.00,13648.78,0,1,0,0,0,
2014-04-23T11:00:00,1,1,57.00,56.72,0,54.94,12704.73,0,1,0,0,0,
2014-04-23T11:15:00,1,1,57.00,56.75,0,54.88,13012.86,0,1,0,0,0,
2014-04-23T11:30:00,1,1,57.00,56.59,0,54.93,13144.01,0,1,0,0,0,
2014-04-23T11:45:00,1,1,57.00,56.43,0,55.15,13256.14,0,1,0,0,0,
2014-04-23T12:00:00,1,1,57.00,56.27,0,54.78,13751.80,0,1,0,0,0,
2014-04-23T12:15:00,1,1,57.00,56.07,0,54.48,13113.15,0,1,0,0,0,
2014-04-23T12:30:00,1,1,57.00,64.37,0,62.80,13293.61,0,1,0,0,0,
2014-04-23T12:45:00,1,1,57.00,59.29,0,56.93,14012.77,0,1,0,0,0,
2014-04-23T13:00:00,1,1,57.00,57.25,0,55.67,13012.93,0,1,0,0,0,
2014-04-23T13:15:00,1,1,57.00,56.72,0,55.45,12375.71,0,1,0,0,0,
2014-04-23T13:30:00,1,1,57.00,56.89,0,55.04,12126.60,0,1,0,0,0,
2014-04-23T13:45:00,1,1,57.00,56.65,0,54.73,11184.39,0,1,0,0,0,
2014-04-23T14:00:00,1,1,57.00,56.90,0,54.97,10911.81,0,1,0,0,0,
2014-04-23T14:15:00,1,1,57.00,57.22,0,55.29,9968.12,0,1,0,0,0,
2014-04-23T14:30:00,1,1,57.00,57.14,0,54.99,9549.32,0,1,0,0,0,
2014-04-23T14:45:00,1,1,57.00,56.94,0,54.88,9392.02,0,1,0,0,0,
2014-04-23T15:00:00,1,1,57.00,56.95,0,54.90,9370.86,0,1,0,0,0,
2014-04-23T15:15:00,1,1,57.00,56.67,0,54.65,10621.22,0,1,0,0,0,
2014-04-23T15:30:00,1,1,57.00,56.43,0,54.59,11001.72,0,1,0,0,0,
2014-04-23T15:45:00,1,1,57.00,56.57,0,55.17,10396.38,0,1,0,0,0,
2014-04-23T16:00:00,1,1,57.00,56.51,0,54.87,11355.80,0,1,0,0,0,
2014-04-23T16:15:00,1,1,57.00,56.45,0,54.86,10856.64,0,1,0,0,0,
2014-04-23T16:30:00,1,1,57.00,56.71,0,55.44,10927.15,0,1,0,0,0,
2014-04-23T16:45:00,1,1,57.00,56.37,0,54.84,11863.71,0,1,0,0,0,
2014-04-23T17:00:00,1,1,57.00,56.41,0,54.69,10224.85,0,1,0,0,0,
2014-04-23T17:15:00,1,1,57.00,56.47,0,55.06,9935.07,0,1,0,0,0,
2014-04-23T17:30:00,1,1,57.00,56.24,0,54.79,10295.86,0,1,0,0,0,
2014-04-23T17:45:00,1,1,57.00,56.41,0,54.95,9886.15,0,1,0,0,0,
2014-04-23T18:00:00,1,1,57.00,56.18,0,54.78,10084.54,0,1,0,0,0,
2014-04-23T18:15:00,0,0,57.00,57.94,0,56.20,0,0,1,0,0,0,
2014-04-23T18:30:00,0,0,57.00,59.06,0,56.13,0,0,1,0,0,0,
2014-04-23T18:45:00,0,0,57.00,59.17,0,55.91,0,0,1,0,0,0,
2014-04-23T19:00:00,0,0,57.00,59.08,0,55.45,0,0,1,0,0,0,
2014-04-23T19:15:00,0,0,57.00,59.01,0,54.92,0,0,1,0,0,0,
2014-04-23T19:30:00,0,0,57.00,58.91,0,54.40,0,0,1,0,0,0,
2014-04-23T19:45:00,0,0,57.00,58.82,0,53.99,0,0,1,0,0,0,
2014-04-23T20:00:00,0,0,57.00,58.70,0,53.53,0,0,1,0,0,0,
2014-04-23T20:15:00,0,0,57.00,58.55,0,53.19,0,0,1,0,0,0,
2014-04-23T20:30:00,0,0,57.00,58.50,0,53.01,0,0,1,0,0,0,
2014-04-23T20:45:00,0,0,57.00,58.35,0,52.81,0,0,1,0,0,0,
2014-04-23T21:00:00,0,0,57.00,58.26,0,52.64,0,0,1,0,0,0,
2014-04-23T21:15:00,0,0,57.00,58.78,0,53.22,0,0,1,0,0,0,
2014-04-23T21:30:00,0,0,57.00,58.90,0,53.46,0,0,1,0,0,0,
2014-04-23T21:45:00,0,0,57.00,59.08,0,53.66,0,0,1,0,0,0,
2014-04-23T22:00:00,0,0,57.00,59.05,0,53.74,0,0,1,0,0,0,
2014-04-23T22:15:00,0,0,57.00,59.06,0,53.82,0,0,1,0,0,0,
2014-04-23T22:30:00,0,0,57.00,59.11,0,53.88,0,0,1,0,0,0,
2014-04-23T22:45:00,0,0,57.00,59.08,0,53.83,0,0,1,0,0,0,
2014-04-23T23:00:00,0,0,57.00,59.10,0,53.83,0,0,1,0,0,0,
2014-04-23T23:15:00,0,0,57.00,59.17,0,54.00,0,0,1,0,0,0,
2014-04-23T23:30:00,0,0,57.00,59.22,0,54.05,0,0,1,0,0,0,
2014-04-23T23:45:00,0,0,57.00,59.20,0,54.02,0,0,1,0,0,0,
2014-04-24T00:00:00,0,0,57.00,59.11,0,53.92,0,0,1,0,0,0,
2014-04-24T00:15:00,0,0,57.00,59.10,0,53.89,0,0,1,0,0,0,
2014-04-24T00:30:00,0,0,57.00,59.07,0,53.86,0,0,1,0,0,0,
2014-04-24T00:45:00,0,0,57.00,59.08,0,53.70,0,0,1,0,0,0,
2014-04-24T01:00:00,0,0,57.00,59.04,0,53.64,0,0,1,0,0,0,
2014-04-24T01:15:00,0,0,57.00,58.99,0,53.44,0,0,1,0,0,0,
2014-04-24T01:30:00,0,0,57.00,58.92,0,53.27,0,0,1,0,0,0,
2014-04-24T01:45:00,0,0,57.00,58.94,0,53.26,0,0,1,0,0,0,
2014-04-24T02:00:00,0,0,57.00,58.85,0,53.18,0,0,1,0,0,0,
2014-04-24T02:15:00,0,0,57.00,58.85,0,53.12,0,0,1,0,0,0,
2014-04-24T02:30:00,0,0,57.00,58.80,0,53.01,0,0,1,0,0,0,
2014-04-24T02:45:00,0,0,57.00,58.69,0,52.87,0,0,1,0,0,0,
2014-04-24T03:00:00,0,0,57.00,58.67,0,52.82,0,0,1,0,0,0,
2014-04-24T03:15:00,0,0,57.00,58.71,0,52.88,0,0,1,0,0,0,
2014-04-24T03:30:00,0,0,57.00,58.63,0,52.87,0,0,1,0,0,0,
2014-04-24T03:45:00,0,0,57.00,58.52,0,52.68,0,0,1,0,0,0,
2014-04-24T04:00:00,0,0,57.00,58.46,0,52.59,0,0,1,0,0,0,
2014-04-24T04:15:00,0,0,57.00,58.49,0,52.66,0,0,1,0,0,0,
2014-04-24T04:30:00,0,0,57.00,58.49,0,52.69,0,0,1,0,0,0,
2014-04-24T04:45:00,0,0,57.00,58.56,0,52.85,0,0,1,0,0,0,
2014-04-24T05:00:00,0,0,57.00,58.62,0,52.98,0,0,1,0,0,0,
2014-04-24T05:15:00,0,0,57.00,58.14,0,52.47,0,0,1,0,0,0,
2014-04-24T05:30:00,0,0,57.00,57.90,0,52.16,0,0,1,0,0,0,
2014-04-24T05:45:00,0,0,57.00,57.78,0,52.12,0,0,1,0,0,0,
2014-04-24T06:00:00,0,0,57.00,57.71,0,52.11,0,0,1,0,0,0,
2014-04-24T06:15:00,1,1,57.00,59.69,0,59.34,32847.91,0,1,0,0,0,
2014-04-24T06:30:00,1,1,57.00,56.35,0,56.15,33990.42,0,1,0,0,0,
2014-04-24T06:45:00,1,1,57.00,55.50,0,55.16,31212.34,0,1,0,0,0,
2014-04-24T07:00:00,1,1,57.00,55.52,0,55.34,25879.33,0,1,0,0,0,
2014-04-24T07:15:00,1,1,57.00,55.95,0,55.54,21474.21,0,1,0,0,0,
2014-04-24T07:30:00,1,1,57.00,56.47,0,55.54,18566.46,0,1,0,0,0,
2014-04-24T07:45:00,1,1,57.00,56.81,0,55.58,15040.75,0,1,0,0,0,
2014-04-24T08:00:00,1,1,57.00,56.40,0,55.21,14367.00,0,1,0,0,0,
2014-04-24T08:15:00,1,1,57.00,56.66,0,55.63,13592.51,0,1,0,0,0,
2014-04-24T08:30:00,1,1,57.00,64.55,0,63.33,12492.22,0,1,0,0,0,
2014-04-24T08:45:00,1,1,57.00,59.41,0,57.37,13002.97,0,1,0,0,0,
2014-04-24T09:00:00,1,1,57.00,57.78,0,55.70,12999.57,0,1,0,0,0,
2014-04-24T09:15:00,1,1,57.00,57.36,0,55.34,13845.50,0,1,0,0,0,
2014-04-24T09:30:00,1,1,57.00,57.29,0,55.44,13104.40,0,1,0,0,0,
2014-04-24T09:45:00,1,1,57.00,57.57,0,55.54,12047.50,0,1,0,0,0,
2014-04-24T10:00:00,1,1,57.00,57.66,0,55.74,13270.75,0,1,0,0,0,
2014-04-24T10:15:00,1,1,57.00,57.17,0,55.12,12978.23,0,1,0,0,0,
2014-04-24T10:30:00,1,1,57.00,57.48,0,55.53,12160.61,0,1,0,0,0,
2014-04-24T10:45:00,1,1,57.00,58.47,0,56.49,13248.88,0,1,0,0,0,
2014-04-24T11:00:00,1,1,57.00,58.55,0,56.61,12205.50,0,1,0,0,0,
2014-04-24T11:15:00,1,1,57.00,59.91,0,58.43,12303.30,100.00,1,0,0,0,
2014-04-24T11:30:00,1,1,57.00,60.67,0,58.96,13123.84,100.00,1,0,0,0,
2014-04-24T11:45:00,1,1,57.00,62.27,0,60.53,13606.63,100.00,1,0,0,0,
2014-04-24T12:00:00,1,1,57.00,63.11,0,61.14,15305.32,100.00,1,0,0,0,
2014-04-24T12:15:00,1,1,57.00,64.23,0,62.26,13573.33,100.00,1,0,0,0,
2014-04-24T12:30:00,1,1,57.00,64.55,0,62.52,15347.47,100.00,1,0,0,0,
2014-04-24T12:45:00,1,1,57.00,64.94,0,62.78,15264.97,100.00,1,0,0,0,
2014-04-24T13:00:00,1,1,57.00,64.30,0,62.25,15147.34,100.00,1,0,0,0,
2014-04-24T13:15:00,1,1,57.00,63.36,0,61.35,16720.76,100.00,1,0,0,0,
2014-04-24T13:30:00,1,1,57.00,63.13,0,60.88,16742.73,100.00,1,0,0,0,
2014-04-24T13:45:00,1,1,57.00,63.00,0,60.88,16829.22,100.00,1,0,0,0,
2014-04-24T14:00:00,1,1,57.00,62.92,0,60.84,16677.52,100.00,1,0,0,0,
2014-04-24T14:15:00,1,1,57.00,63.81,0,62.18,16804.91,100.00,1,0,0,0,
2014-04-24T14:30:00,1,1,57.00,65.12,0,63.27,16597.96,100.00,1,0,0,0,
2014-04-24T14:45:00,1,1,57.00,64.65,0,62.65,17109.25,100.00,1,0,0,0,
2014-04-24T15:00:00,1,1,57.00,65.69,0,63.96,17304.60,100.00,1,0,0,0,
2014-04-24T15:15:00,1,1,57.00,65.48,0,63.69,17613.84,100.00,1,0,0,0,
2014-04-24T15:30:00,1,1,57.00,65.29,0,63.36,17805.92,100.00,1,0,0,0,
2014-04-24T15:45:00,1,1,57.00,65.70,0,63.72,17838.21,100.00,1,0,0,0,
2014-04-24T16:00:00,1,1,57.00,65.09,0,63.04,17947.68,100.00,1,0,0,0,
2014-04-24T16:15:00,1,1,57.00,64.74,0,62.52,17855.34,100.00,1,0,0,0,
2014-04-24T16:30:00,1,1,57.00,64.95,0,62.96,17616.92,100.00,1,0,0,0,
2014-04-24T16:45:00,1,1,57.00,64.96,0,62.91,18581.03,100.00,1,0,0,0,
2014-04-24T17:00:00,1,1,57.00,65.44,0,63.85,17725.63,100.00,1,0,0,0,
2014-04-24T17:15:00,1,1,57.00,65.00,0,62.95,17769.39,100.00,1,0,0,0,
2014-04-24T17:30:00,1,1,57.00,64.89,0,62.96,16854.44,100.00,1,0,0,0,
2014-04-24T17:45:00,1,1,57.00,64.44,0,62.36,16202.87,100.00,1,0,0,0,
2014-04-24T18:00:00,1,1,57.00,64.24,0,62.00,15735.42,100.00,1,0,0,0,
2014-04-24T18:15:00,0,0,57.00,64.85,0,64.51,0,0,1,0,0,0,
2014-04-24T18:30:00,0,0,57.00,65.20,0,63.71,0,0,1,0,0,0,
2014-04-24T18:45:00,0,0,57.00,65.36,0,63.07,0,0,1,0,0,0,
2014-04-24T19:00:00,0,0,57.00,65.66,0,62.96,0,0,1,0,0,0,
2014-04-24T19:15:00,0,0,57.00,65.64,0,62.77,0,0,1,0,0,0,
2014-04-24T19:30:00,0,0,57.00,65.50,0,62.49,0,0,1,0,0,0,
2014-04-24T19:45:00,0,0,57.00,65.37,0,62.09,0,0,1,0,0,0,
2014-04-24T20:00:00,0,0,57.00,65.44,0,62.06,0,0,1,0,0,0,
2014-04-24T20:15:00,0,0,57.00,65.46,0,62.14,0,0,1,0,0,0,
2014-04-24T20:30:00,0,0,57.00,65.52,0,62.06,0,0,1,0,0,0,
2014-04-24T20:45:00,0,0,57.00,65.60,0,62.29,0,0,1,0,0,0,
2014-04-24T21:00:00,0,0,57.00,65.60,0,62.54,0,0,1,0,0,0,
2014-04-24T21:15:00,0,0,57.00,66.66,0,63.06,0,0,1,0,0,0,
2014-04-24T21:30:00,0,0,57.00,67.23,0,63.54,0,0,1,0,0,0,
2014-04-24T21:45:00,0,0,57.00,67.74,0,63.89,0,0,1,0,0,0,
2014-04-24T22:00:00,0,0,57.00,67.86,0,64.13,0,0,1,0,0,0,
2014-04-24T22:15:00,0,0,57.00,66.93,0,63.83,0,0,1,0,0,0,
2014-04-24T22:30:00,0,0,57.00,66.62,0,63.72,0,0,1,0,0,0,
2014-04-24T22:45:00,0,0,57.00,66.57,0,63.35,0,0,1,0,0,0,
2014-04-24T23:00:00,0,0,57.00,66.47,0,62.82,0,0,1,0,0,0,
2014-04-24T23:15:00,0,0,57.00,66.47,0,62.53,0,0,1,0,0,0,
2014-04-24T23:30:00,0,0,57.00,66.39,0,62.24,0,0,1,0,0,0,
2014-04-24T23:45:00,0,0,57.00,66.41,0,62.20,0,0,1,0,0,0,
2014-04-25T00:00:00,0,0,57.00,66.31,0,62.15,0,0,1,0,0,0,
2014-04-25T00:15:00,0,0,57.00,66.23,0,62.06,0,0,1,0,0,0,
2014-04-25T00:30:00,0,0,57.00,66.13,0,61.93,0,0,1,0,0,0,
2014-04-25T00:45:00,0,0,57.00,66.06,0,61.85,0,0,1,0,0,0,
2014-04-25T01:00:00,0,0,57.00,65.99,0,61.71,0,0,1,0,0,0,
2014-04-25T01:15:00,0,0,57.00,65.91,0,61.81,0,0,1,0,0,0,
2014-04-25T01:30:00,0,0,57.00,65.87,0,61.68,0,0,1,0,0,0,
2014-04-25T01:45:00,0,0,57.00,65.82,0,61.54,0,0,1,0,0,0,
2014-04-25T02:00:00,0,0,57.00,65.76,0,61.37,0,0,1,0,0,0,
2014-04-25T02:15:00,0,0,57.00,65.68,0,61.04,0,0,1,0,0,0,
2014-04-25T02:30:00,0,0,57.00,65.54,0,60.49,0,0,1,0,0,0,
2014-04-25T02:45:00,0,0,57.00,65.48,0,60.21,0,0,1,0,0,0,
2014-04-25T03:00:00,0,0,57.00,65.44,0,60.09,0,0,1,0,0,0,
2014-04-25T03:15:00,0,0,57.00,65.34,0,59.72,0,0,1,0,0,0,
2014-04-25T03:30:00,0,0,57.00,65.08,0,59.11,0,0,1,0,0,0,
2014-04-25T03:45:00,0,0,57.00,64.90,0,58.60,0,0,1,0,0,0,
2014-04-25T04:00:00,0,0,57.00,64.76,0,58.31,0,0,1,0,0,0,
2014-04-25T04:15:00,0,0,57.00,64.58,0,57.98,0,0,1,0,0,0,
2014-04-25T04:30:00,0,0,57.00,64.39,0,57.74,0,0,1,0,0,0,
2014-04-25T04:45:00,0,0,57.00,64.20,0,57.52,0,0,1,0,0,0,
2014-04-25T05:00:00,0,0,57.00,64.02,0,57.40,0,0,1,0,0,0,
2014-04-25T05:15:00,0,0,57.00,63.71,0,56.75,0,0,1,0,0,0,
2014-04-25T05:30:00,0,0,57.00,63.37,0,56.38,0,0,1,0,0,0,
2014-04-25T05:45:00,0,0,57.00,63.09,0,56.11,0,0,1,0,0,0,
2014-04-25T06:00:00,0,0,57.00,62.80,0,55.77,0,0,1,0,0,0,
2014-04-25T06:15:00,1,1,57.00,60.38,0,59.83,30750.21,0,1,0,0,0,
2014-04-25T06:30:00,1,1,57.00,57.36,0,56.41,29197.70,0,1,0,0,0,
2014-04-25T06:45:00,1,1,57.00,56.60,0,55.74,24200.09,0,1,0,0,0,
2014-04-25T07:00:00,1,1,57.00,56.52,0,55.17,20148.67,0,1,0,0,0,
2014-04-25T07:15:00,1,1,57.00,56.66,0,55.20,16930.07,0,1,0,0,0,
2014-04-25T07:30:00,1,1,57.00,56.47,0,55.15,14683.78,0,1,0,0,0,
2014-04-25T07:45:00,1,1,57.00,56.39,0,54.57,13407.93,0,1,0,0,0,
2014-04-25T08:00:00,1,1,57.00,56.66,0,55.56,10868.42,0,1,0,0,0,
2014-04-25T08:15:00,1,1,57.00,56.76,0,55.28,11100.51,0,1,0,0,0,
2014-04-25T08:30:00,1,1,57.00,56.83,0,55.19,9902.98,0,1,0,0,0,
2014-04-25T08:45:00,1,1,57.00,56.14,0,54.34,11530.17,0,1,0,0,0,
2014-04-25T09:00:00,1,1,57.00,56.79,0,55.45,11388.32,0,1,0,0,0,
2014-04-25T09:15:00,1,1,57.00,57.11,0,55.80,10912.68,0,1,0,0,0,
2014-04-25T09:30:00,1,1,57.00,57.55,0,55.51,11962.02,0,1,0,0,0,
2014-04-25T09:45:00,1,1,57.00,56.95,0,54.64,11862.71,0,1,0,0,0,
2014-04-25T10:00:00,1,1,57.00,56.85,0,54.69,11618.00,0,1,0,0,0,
2014-04-25T10:15:00,1,1,57.00,57.59,0,55.78,11918.74,0,1,0,0,0,
2014-04-25T10:30:00,1,1,57.00,57.69,0,55.41,12031.09,0,1,0,0,0,
2014-04-25T10:45:00,1,1,57.00,57.44,0,55.38,12210.63,0,1,0,0,0,
2014-04-25T11:00:00,1,1,57.00,57.96,0,56.04,12336.81,0,1,0,0,0,
2014-04-25T11:15:00,1,1,57.00,58.62,0,56.87,11896.57,0,1,0,0,0,
2014-04-25T11:30:00,1,1,57.00,59.77,0,57.99,11134.65,79.33,1,0,0,0,
2014-04-25T11:45:00,1,1,57.00,60.64,0,59.07,11923.83,100.00,1,0,0,0,
2014-04-25T12:00:00,1,1,57.00,61.93,0,60.30,10667.22,100.00,1,0,0,0,
2014-04-25T12:15:00,1,1,57.00,62.94,0,60.76,9447.71,100.00,1,0,0,0,
2014-04-25T12:30:00,1,1,57.00,63.27,0,61.48,9876.79,100.00,1,0,0,0,
2014-04-25T12:45:00,1,1,57.00,63.66,0,61.83,12214.68,100.00,1,0,0,0,
2014-04-25T13:00:00,1,1,57.00,64.07,0,62.07,12519.01,100.00,1,0,0,0,
2014-04-25T13:15:00,1,1,57.00,64.57,0,62.72,13041.17,100.00,1,0,0,0,
2014-04-25T13:30:00,1,1,57.00,65.52,0,63.45,13268.29,100.00,1,0,0,0,
2014-04-25T13:45:00,1,1,57.00,65.75,0,63.81,13123.20,100.00,1,0,0,0,
2014-04-25T14:00:00,1,1,57.00,66.38,0,64.76,13919.79,100.00,1,0,0,0,
2014-04-25T14:15:00,1,1,57.00,66.90,0,65.27,13787.77,100.00,1,0,0,0,
2014-04-25T14:30:00,1,1,57.00,67.12,0,65.30,14346.11,100.00,1,0,0,0,
2014-04-25T14:45:00,1,1,57.00,67.81,0,66.27,14316.88,100.00,1,0,0,0,
2014-04-25T15:00:00,1,1,57.00,68.30,0,66.22,14883.22,100.00,1,0,0,0,
2014-04-25T15:15:00,1,1,57.00,68.45,0,67.00,15608.90,100.00,1,0,0,0,
2014-04-25T15:30:00,1,1,57.00,68.65,0,66.99,16319.30,100.00,1,0,0,0,
2014-04-25T15:45:00,1,1,57.00,69.00,0,67.18,17143.37,100.00,1,0,0,0,
2014-04-25T16:00:00,1,1,57.00,69.38,0,67.57,17600.05,100.00,1,0,0,0,
2014-04-25T16:15:00,1,1,57.00,72.78,0,67.90,18258.49,100.00,1,0,0,0,
2014-04-25T16:30:00,1,1,57.00,51.82,0,67.45,14193.83,40.36,1,5.95568415937899,0,0,
2014-04-25T16:45:00,1,1,57.00,55.65,0,67.74,11613.81,20.15,1,0,0,0,
2014-04-25T17:00:00,1,1,57.00,56.81,0,66.63,12505.60,19.38,1,0,0,0,
2014-04-25T17:15:00,1,1,57.00,56.91,0,66.91,11383.67,18.32,1,0,0,0,
2014-04-25T17:30:00,1,1,57.00,57.63,0,67.74,11431.32,27.04,1,0,0,0,
2014-04-25T17:45:00,1,1,57.00,56.18,0,67.48,12279.66,20.49,1,0,0,0,
2014-04-25T18:00:00,1,1,57.00,57.49,0,67.91,12283.48,27.14,1,0,0,0,
2014-04-25T18:15:00,1,1,57.00,56.33,0,71.17,13644.18,20.75,1,0,0,0,
2014-04-25T18:30:00,1,1,57.00,57.28,0,71.14,14109.65,27.99,1,0,0,0,
2014-04-25T18:45:00,1,1,57.00,57.03,0,71.08,14478.66,27.94,1,0,0,0,
2014-04-25T19:00:00,1,1,57.00,57.18,0,70.83,14322.16,29.47,1,0,0,0,
2014-04-25T19:15:00,1,1,57.00,56.72,0,70.54,14712.19,27.53,1,0,0,0,
2014-04-25T19:30:00,1,1,57.00,56.60,0,70.40,14719.23,20.82,1,0,0,0,
2014-04-25T19:45:00,1,1,57.00,57.60,0,70.06,14643.61,30.10,1,0,0,0,
2014-04-25T20:00:00,1,1,57.00,65.68,0,68.50,14997.89,0,1,0,0,0,
2014-04-25T20:15:00,1,1,57.00,55.29,0,64.67,15667.57,91.30,1,0,0,0,
2014-04-25T20:30:00,1,1,57.00,53.39,0,63.34,15472.19,22.52,1,4.52440309729482,0,0,
2014-04-25T20:45:00,1,1,57.00,56.44,0,62.11,15398.82,18.32,1,0,0,0,
2014-04-25T21:00:00,1,1,57.00,56.88,0,61.25,15940.00,16.43,1,0,0,0,
2014-04-25T21:15:00,1,1,57.00,56.89,0,60.86,16333.02,16.35,1,0,0,0,
2014-04-25T21:30:00,1,1,57.00,56.75,0,59.22,17137.48,15.06,1,0,0,0,
2014-04-25T21:45:00,1,1,57.00,61.96,0,60.70,16606.18,77.52,1,0,0,0,
2014-04-25T22:00:00,1,1,57.00,62.51,0,60.70,17289.70,100.00,1,0,0,0,
2014-04-25T22:15:00,0,0,57.00,63.85,0,61.74,0,0,1,0,0,0,
2014-04-25T22:30:00,0,0,57.00,65.21,0,62.27,0,0,1,0,0,0,
2014-04-25T22:45:00,0,0,57.00,65.70,0,62.52,0,0,1,0,0,0,
2014-04-25T23:00:00,0,0,57.00,65.54,0,62.69,0,0,1,0,0,0,
2014-04-25T23:15:00,0,0,57.00,65.09,0,62.73,0,0,1,0,0,0,
2014-04-25T23:30:00,0,0,57.00,65.00,0,62.58,0,0,1,0,0,0,
2014-04-25T23:45:00,0,0,57.00,64.92,0,62.39,0,0,1,0,0,0,
2014-04-26T00:00:00,0,0,57.00,64.90,0,62.22,0,0,1,0,0,0,
2014-04-26T00:15:00,0,0,57.00,64.90,0,62.13,0,0,1,0,0,0,
2014-04-26T00:30:00,0,0,57.00,64.89,0,62.02,0,0,1,0,0,0,
2014-04-26T00:45:00,0,0,57.00,64.89,0,61.89,0,0,1,0,0,0,
2014-04-26T01:00:00,0,0,57.00,64.86,0,61.78,0,0,1,0,0,0,
2014-04-26T01:15:00,0,0,57.00,64.86,0,61.73,0,0,1,0,0,0,
2014-04-26T01:30:00,0,0,57.00,64.86,0,61.74,0,0,1,0,0,0,
2014-04-26T01:45:00,0,0,57.00,64.87,0,61.72,0,0,1,0,0,0,
2014-04-26T02:00:00,0,0,57.00,64.88,0,61.71,0,0,1,0,0,0,
2014-04-26T02:15:00,0,0,57.00,64.83,0,61.63,0,0,1,0,0,0,
2014-04-26T02:30:00,0,0,57.00,64.84,0,61.63,0,0,1,0,0,0,
2014-04-26T02:45:00,0,0,57.00,64.87,0,61.82,0,0,1,0,0,0,
2014-04-26T03:00:00,0,0,57.00,64.95,0,62.01,0,0,1,0,0,0,
2014-04-26T03:15:00,0,0,57.00,65.00,0,61.95,0,0,1,0,0,0,
2014-04-26T03:30:00,0,0,57.00,64.99,0,61.97,0,0,1,0,0,0,
2014-04-26T03:45:00,0,0,57.00,64.92,0,61.39,0,0,1,0,0,0,
2014-04-26T04:00:00,0,0,57.00,64.81,0,60.70,0,0,1,0,0,0,
2014-04-26T04:15:00,0,0,57.00,64.76,0,60.25,0,0,1,0,0,0,
2014-04-26T04:30:00,0,0,57.00,64.64,0,59.86,0,0,1,0,0,0,
2014-04-26T04:45:00,0,0,57.00,64.58,0,59.54,0,0,1,0,0,0,
2014-04-26T05:00:00,0,0,57.00,64.44,0,59.29,0,0,1,0,0,0,
2014-04-26T05:15:00,0,0,57.00,64.35,0,58.97,0,0,1,0,0,0,
2014-04-26T05:30:00,0,0,57.00,64.16,0,58.62,0,0,1,0,0,0,
2014-04-26T05:45:00,0,0,57.00,64.06,0,58.45,0,0,1,0,0,0,
2014-04-26T06:00:00,0,0,57.00,63.96,0,58.31,0,0,1,0,0,0,
2014-04-26T06:15:00,1,1,57.00,60.57,0,59.83,22013.82,0,1,0,0,0,
2014-04-26T06:30:00,1,1,57.00,58.15,0,56.69,17353.79,0,1,0,0,0,
2014-04-26T06:45:00,1,1,57.00,56.75,0,55.57,15884.36,0,1,0,0,0,
2014-04-26T07:00:00,1,1,57.00,56.41,0,55.17,15944.99,0,1,0,0,0,
2014-04-26T07:15:00,1,1,57.00,56.64,0,55.12,12992.11,0,1,0,0,0,
2014-04-26T07:30:00,1,1,57.00,56.85,0,55.17,11108.56,0,1,0,0,0,
2014-04-26T07:45:00,1,1,57.00,56.81,0,55.20,10857.69,0,1,0,0,0,
2014-04-26T08:00:00,1,1,57.00,56.57,0,54.81,11131.09,0,1,0,0,0,
2014-04-26T08:15:00,1,1,57.00,57.08,0,55.50,9926.28,0,1,0,0,0,
2014-04-26T08:30:00,1,1,57.00,56.81,0,54.77,10613.93,0,1,0,0,0,
2014-04-26T08:45:00,1,1,57.00,57.07,0,55.20,10503.48,0,1,0,0,0,
2014-04-26T09:00:00,1,1,57.00,56.97,0,55.13,10102.48,0,1,0,0,0,
2014-04-26T09:15:00,1,1,57.00,56.99,0,54.78,10174.46,0,1,0,0,0,
2014-04-26T09:30:00,1,1,57.00,56.44,0,54.36,9487.45,0,1,0,0,0,
2014-04-26T09:45:00,1,1,57.00,56.47,0,54.63,10000.97,0,1,0,0,0,
2014-04-26T10:00:00,1,1,57.00,56.67,0,54.78,8894.95,0,1,0,0,0,
2014-04-26T10:15:00,1,1,57.00,56.80,0,54.97,9363.63,0,1,0,0,0,
2014-04-26T10:30:00,1,1,57.00,56.85,0,54.89,8310.70,0,1,0,0,0,
2014-04-26T10:45:00,1,1,57.00,57.34,0,55.50,8027.71,0,1,0,0,0,
2014-04-26T11:00:00,1,1,57.00,57.14,0,55.00,8306.74,0,1,0,0,0,
2014-04-26T11:15:00,1,1,57.00,57.18,0,54.56,7764.76,0,1,0,0,0,
2014-04-26T11:30:00,1,1,57.00,57.17,0,54.90,7011.75,0,1,0,0,0,
2014-04-26T11:45:00,1,1,57.00,57.01,0,54.88,7225.18,0,1,0,0,0,
2014-04-26T12:00:00,1,1,57.00,57.19,0,55.12,6616.26,0,1,0,0,0,
2014-04-26T12:15:00,1,1,57.00,57.18,0,55.35,7020.86,0,1,0,0,0,
2014-04-26T12:30:00,1,1,57.00,56.86,0,54.59,7725.70,0,1,0,0,0,
2014-04-26T12:45:00,1,1,57.00,56.97,0,55.15,7139.16,0,1,0,0,0,
2014-04-26T13:00:00,1,1,57.00,57.06,0,54.97,7049.37,0,1,0,0,0,
2014-04-26T13:15:00,1,1,57.00,57.10,0,54.88,7498.30,0,1,0,0,0,
2014-04-26T13:30:00,1,1,57.00,56.71,0,54.43,8585.11,0,1,0,0,0,
2014-04-26T13:45:00,1,1,57.00,56.76,0,54.66,7218.82,0,1,0,0,0,
2014-04-26T14:00:00,1,1,57.00,56.49,0,54.78,8265.50,0,1,0,0,0,
2014-04-26T14:15:00,1,1,57.00,57.33,0,55.41,7442.59,0,1,0,0,0,
2014-04-26T14:30:00,1,1,57.00,56.84,0,54.83,7964.54,0,1,0,0,0,
2014-04-26T14:45:00,1,1,57.00,56.64,0,54.21,9713.91,0,1,0,0,0,
2014-04-26T15:00:00,1,1,57.00,56.62,0,55.18,8190.49,0,1,0,0,0,
2014-04-26T15:15:00,1,1,57.00,56.66,0,54.92,7283.38,0,1,0,0,0,
2014-04-26T15:30:00,1,1,57.00,56.65,0,55.16,8403.83,0,1,0,0,0,
2014-04-26T15:45:00,1,1,57.00,56.90,0,54.93,9554.32,0,1,0,0,0,
2014-04-26T16:00:00,1,1,57.00,56.67,0,54.17,8410.67,0,1,0,0,0,
2014-04-26T16:15:00,1,1,57.00,56.67,0,55.07,8604.17,0,1,0,0,0,
2014-04-26T16:30:00,1,1,57.00,56.42,0,54.93,8541.37,0,1,0,0,0,
2014-04-26T16:45:00,1,1,57.00,56.58,0,54.43,8959.25,0,1,0,0,0,
2014-04-26T17:00:00,1,1,57.00,56.52,0,54.83,8701.89,0,1,0,0,0,
2014-04-26T17:15:00,1,1,57.00,56.81,0,54.75,8546.13,0,1,0,0,0,
2014-04-26T17:30:00,1,1,57.00,56.75,0,54.46,8517.05,0,1,0,0,0,
2014-04-26T17:45:00,1,1,57.00,56.97,0,54.73,8705.07,0,1,0,0,0,
2014-04-26T18:00:00,1,1,57.00,57.16,0,55.31,7828.12,0,1,0,0,0,
2014-04-26T18:15:00,1,1,57.00,56.56,0,55.08,8216.74,0,1,0,0,0,
2014-04-26T18:30:00,1,1,57.00,56.90,0,55.72,8493.46,0,1,0,0,0,
2014-04-26T18:45:00,1,1,57.00,56.14,0,54.53,8573.92,0,1,0,0,0,
2014-04-26T19:00:00,1,1,57.00,56.46,0,54.37,7830.69,0,1,0,0,0,
2014-04-26T19:15:00,1,1,57.00,56.59,0,54.81,8071.20,0,1,0,0,0,
2014-04-26T19:30:00,1,1,57.00,56.10,0,53.70,7836.22,0,1,0,0,0,
2014-04-26T19:45:00,1,1,57.00,56.73,0,54.61,7725.71,0,1,0,0,0,
2014-04-26T20:00:00,1,1,57.00,56.33,0,56.03,7348.81,0,1,0,0,0,
2014-04-26T20:15:00,1,1,57.00,57.30,0,54.94,8410.75,0,1,0,0,0,
2014-04-26T20:30:00,1,1,57.00,56.65,0,55.73,6933.66,0,1,0,0,0,
2014-04-26T20:45:00,1,1,57.00,56.86,0,54.24,8647.77,0,1,0,0,0,
2014-04-26T21:00:00,1,1,57.00,56.19,0,54.60,7982.26,0,1,0,0,0,
2014-04-26T21:15:00,1,1,57.00,62.23,0,63.69,7115.69,0,1,0,0,0,
2014-04-26T21:30:00,1,1,57.00,59.91,0,57.37,9703.17,0,1,0,0,0,
2014-04-26T21:45:00,1,1,57.00,57.10,0,55.16,9607.83,0,1,0,0,0,
2014-04-26T22:00:00,1,1,57.00,57.10,0,55.58,8268.47,0,1,0,0,0,
2014-04-26T22:15:00,0,0,57.00,59.29,0,55.59,0,0,1,0,0,0,
2014-04-26T22:30:00,0,0,57.00,60.45,0,55.54,0,0,1,0,0,0,
2014-04-26T22:45:00,0,0,57.00,60.59,0,55.29,0,0,1,0,0,0,
2014-04-26T23:00:00,0,0,57.00,60.46,0,55.09,0,0,1,0,0,0,
2014-04-26T23:15:00,0,0,57.00,60.17,0,54.81,0,0,1,0,0,0,
2014-04-26T23:30:00,0,0,57.00,59.97,0,54.60,0,0,1,0,0,0,
2014-04-26T23:45:00,0,0,57.00,59.84,0,54.39,0,0,1,0,0,0,
2014-04-27T00:00:00,0,0,57.00,59.73,0,54.18,0,0,1,0,0,0,
2014-04-27T00:15:00,0,0,57.00,59.62,0,54.02,0,0,1,0,0,0,
2014-04-27T00:30:00,0,0,57.00,59.65,0,54.01,0,0,1,0,0,0,
2014-04-27T00:45:00,0,0,57.00,59.53,0,53.89,0,0,1,0,0,0,
2014-04-27T01:00:00,0,0,57.00,59.50,0,53.84,0,0,1,0,0,0,
2014-04-27T01:15:00,0,0,57.00,59.41,0,53.75,0,0,1,0,0,0,
2014-04-27T01:30:00,0,0,57.00,59.38,0,53.75,0,0,1,0,0,0,
2014-04-27T01:45:00,0,0,57.00,59.39,0,53.81,0,0,1,0,0,0,
2014-04-27T02:00:00,0,0,57.00,59.37,0,53.86,0,0,1,0,0,0,
2014-04-27T02:15:00,0,0,57.00,59.32,0,53.94,0,0,1,0,0,0,
2014-04-27T02:30:00,0,0,57.00,59.38,0,54.04,0,0,1,0,0,0,
2014-04-27T02:45:00,0,0,57.00,59.66,0,54.39,0,0,1,0,0,0,
2014-04-27T03:00:00,0,0,57.00,59.61,0,54.48,0,0,1,0,0,0,
2014-04-27T03:15:00,0,0,57.00,59.61,0,54.62,0,0,1,0,0,0,
2014-04-27T03:30:00,0,0,57.00,59.58,0,54.74,0,0,1,0,0,0,
2014-04-27T03:45:00,0,0,57.00,59.61,0,54.74,0,0,1,0,0,0,
2014-04-27T04:00:00,0,0,57.00,59.78,0,54.86,0,0,1,0,0,0,
2014-04-27T04:15:00,0,0,57.00,59.96,0,55.06,0,0,1,0,0,0,
2014-04-27T04:30:00,0,0,57.00,60.04,0,55.17,0,0,1,0,0,0,
2014-04-27T04:45:00,0,0,57.00,60.21,0,55.40,0,0,1,0,0,0,
2014-04-27T05:00:00,0,0,57.00,60.23,0,55.53,0,0,1,0,0,0,
2014-04-27T05:15:00,0,0,57.00,60.17,0,55.49,0,0,1,0,0,0,
2014-04-27T05:30:00,0,0,57.00,60.08,0,55.37,0,0,1,0,0,0,
2014-04-27T05:45:00,0,0,57.00,60.29,0,55.59,0,0,1,0,0,0,
2014-04-27T06:00:00,0,0,57.00,60.46,0,55.71,0,0,1,0,0,0,
2014-04-27T06:15:00,1,1,57.00,59.98,0,59.42,26497.05,0,1,0,0,0,
2014-04-27T06:30:00,1,1,57.00,56.72,0,55.92,22813.15,0,1,0,0,0,
2014-04-27T06:45:00,1,1,57.00,56.65,0,55.59,18846.41,0,1,0,0,0,
2014-04-27T07:00:00,1,1,57.00,56.44,0,55.17,15758.93,0,1,0,0,0,
2014-04-27T07:15:00,1,1,57.00,56.66,0,55.24,13279.01,0,1,0,0,0,
2014-04-27T07:30:00,1,1,57.00,56.79,0,55.34,11523.24,0,1,0,0,0,
2014-04-27T07:45:00,1,1,57.00,57.02,0,55.55,10025.92,0,1,0,0,0,
2014-04-27T08:00:00,1,1,57.00,57.07,0,55.11,8898.87,0,1,0,0,0,
2014-04-27T08:15:00,1,1,57.00,56.81,0,54.78,8137.97,0,1,0,0,0,
2014-04-27T08:30:00,1,1,57.00,57.32,0,55.21,6987.95,0,1,0,0,0,
2014-04-27T08:45:00,1,1,57.00,57.04,0,54.95,7119.88,0,1,0,0,0,
2014-04-27T09:00:00,1,1,57.00,56.84,0,54.78,5944.67,0,1,0,0,0,
2014-04-27T09:15:00,1,1,57.00,56.94,0,55.14,5173.48,0,1,0,0,0,
2014-04-27T09:30:00,1,1,57.00,56.95,0,55.11,6727.61,0,1,0,0,0,
2014-04-27T09:45:00,1,1,57.00,57.08,0,54.91,6168.45,0,1,0,0,0,
2014-04-27T10:00:00,1,1,57.00,56.88,0,54.78,6018.53,0,1,0,0,0,
2014-04-27T10:15:00,1,1,57.00,57.20,0,55.54,7383.23,0,1,0,0,0,
2014-04-27T10:30:00,1,1,57.00,57.15,0,55.43,6928.65,0,1,0,0,0,
2014-04-27T10:45:00,1,1,57.00,57.33,0,54.94,7341.74,0,1,0,0,0,
2014-04-27T11:00:00,1,1,57.00,57.04,0,54.97,6880.26,0,1,0,0,0,
2014-04-27T11:15:00,1,1,57.00,57.54,0,55.32,7444.81,0,1,0,0,0,
2014-04-27T11:30:00,1,1,57.00,57.00,0,54.58,7305.87,0,1,0,0,0,
2014-04-27T11:45:00,1,1,57.00,57.11,0,55.18,7003.02,0,1,0,0,0,
2014-04-27T12:00:00,1,1,57.00,57.46,0,55.36,7486.51,0,1,0,0,0,
2014-04-27T12:15:00,1,1,57.00,57.17,0,55.07,7347.65,0,1,0,0,0,
2014-04-27T12:30:00,1,1,57.00,56.97,0,54.58,7582.72,0,1,0,0,0,
2014-04-27T12:45:00,1,1,57.00,56.96,0,55.16,6408.76,0,1,0,0,0,
2014-04-27T13:00:00,1,1,57.00,57.52,0,55.61,5901.72,0,1,0,0,0,
2014-04-27T13:15:00,1,1,57.00,57.97,0,56.29,4502.53,0,1,0,0,0,
2014-04-27T13:30:00,1,1,57.00,58.78,0,57.02,4833.64,69.80,1,0,0,0,
2014-04-27T13:45:00,1,1,57.00,59.47,0,57.79,4589.53,98.81,1,0,0,0,
2014-04-27T14:00:00,1,1,57.00,60.08,0,58.20,5753.53,100.00,1,0,0,0,
2014-04-27T14:15:00,1,1,57.00,60.95,0,58.68,5956.48,100.00,1,0,0,0,
2014-04-27T14:30:00,1,1,57.00,61.25,0,59.27,5170.81,100.00,1,0,0,0,
2014-04-27T14:45:00,1,1,57.00,61.28,0,59.07,6438.20,100.00,1,0,0,0,
2014-04-27T15:00:00,1,1,57.00,61.44,0,59.35,7058.99,100.00,1,0,0,0,
2014-04-27T15:15:00,1,1,57.00,61.97,0,60.23,8548.11,100.00,1,0,0,0,
2014-04-27T15:30:00,1,1,57.00,62.16,0,60.29,8387.13,100.00,1,0,0,0,
2014-04-27T15:45:00,1,1,57.00,62.37,0,60.46,10200.66,100.00,1,0,0,0,
2014-04-27T16:00:00,1,1,57.00,62.51,0,60.70,10148.32,100.00,1,0,0,0,
2014-04-27T16:15:00,1,1,57.00,62.26,0,60.21,9895.46,100.00,1,0,0,0,
2014-04-27T16:30:00,1,1,57.00,62.13,0,60.14,10793.79,100.00,1,0,0,0,
2014-04-27T16:45:00,1,1,57.00,62.06,0,60.00,10330.67,100.00,1,0,0,0,
