FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-27T17:00:00,1,1,57.00,61.96,0,60.10,11057.38,100.00,1,0,0,0,
2014-04-27T17:15:00,1,1,57.00,61.76,0,59.72,10401.97,100.00,1,0,0,0,
2014-04-27T17:30:00,1,1,57.00,61.56,0,59.45,10835.02,100.00,1,0,0,0,
2014-04-27T17:45:00,1,1,57.00,61.35,0,59.30,11063.41,100.00,1,0,0,0,
2014-04-27T18:00:00,1,1,57.00,61.17,0,59.40,10702.78,100.00,1,0,0,0,
2014-04-27T18:15:00,1,1,57.00,61.26,0,59.13,11442.49,100.00,1,0,0,0,
2014-04-27T18:30:00,1,1,57.00,60.81,0,58.40,11894.70,100.00,1,0,0,0,
2014-04-27T18:45:00,1,1,57.00,56.45,0,54.03,11861.86,96.25,1,0,0,0,
2014-04-27T19:00:00,1,1,57.00,57.03,0,55.11,10796.95,95.42,1,0,0,0,
2014-04-27T19:15:00,0,0,57.00,59.51,0,56.97,0,0,1,0,0,0,
2014-04-27T19:30:00,0,0,57.00,61.67,0,57.80,0,0,1,0,0,0,
2014-04-27T19:45:00,0,0,57.00,62.78,0,58.20,0,0,1,0,0,0,
2014-04-27T20:00:00,0,0,57.00,63.09,0,58.41,0,0,1,0,0,0,
2014-04-27T20:15:00,0,0,57.00,62.87,0,58.52,0,0,1,0,0,0,
2014-04-27T20:30:00,0,0,57.00,62.48,0,58.44,0,0,1,0,0,0,
2014-04-27T20:45:00,0,0,57.00,62.46,0,58.39,0,0,1,0,0,0,
2014-04-27T21:00:00,0,0,57.00,62.34,0,58.27,0,0,1,0,0,0,
2014-04-27T21:15:00,0,0,57.00,62.51,0,58.21,0,0,1,0,0,0,
2014-04-27T21:30:00,0,0,57.00,62.62,0,58.20,0,0,1,0,0,0,
2014-04-27T21:45:00,0,0,57.00,62.57,0,58.19,0,0,1,0,0,0,
2014-04-27T22:00:00,0,0,57.00,62.53,0,58.12,0,0,1,0,0,0,
2014-04-27T22:15:00,0,0,57.00,62.46,0,58.03,0,0,1,0,0,0,
2014-04-27T22:30:00,0,0,57.00,62.45,0,58.01,0,0,1,0,0,0,
2014-04-27T22:45:00,0,0,57.00,62.47,0,58.06,0,0,1,0,0,0,
2014-04-27T23:00:00,0,0,57.00,62.52,0,58.14,0,0,1,0,0,0,
2014-04-27T23:15:00,0,0,57.00,62.51,0,58.02,0,0,1,0,0,0,
2014-04-27T23:30:00,0,0,57.00,62.47,0,57.89,0,0,1,0,0,0,
2014-04-27T23:45:00,0,0,57.00,62.67,0,58.02,0,0,1,0,0,0,
2014-04-28T00:00:00,0,0,57.00,62.54,0,58.01,0,0,1,0,0,0,
2014-04-28T00:15:00,0,0,57.00,62.52,0,58.00,0,0,1,0,0,0,
2014-04-28T00:30:00,0,0,57.00,62.53,0,58.02,0,0,1,0,0,0,
2014-04-28T00:45:00,0,0,57.00,62.47,0,57.96,0,0,1,0,0,0,
2014-04-28T01:00:00,0,0,57.00,62.54,0,58.20,0,0,1,0,0,0,
2014-04-28T01:15:00,0,0,57.00,62.50,0,58.18,0,0,1,0,0,0,
2014-04-28T01:30:00,0,0,57.00,62.45,0,57.96,0,0,1,0,0,0,
2014-04-28T01:45:00,0,0,57.00,62.42,0,57.76,0,0,1,0,0,0,
2014-04-28T02:00:00,0,0,57.00,62.43,0,57.56,0,0,1,0,0,0,
2014-04-28T02:15:00,0,0,57.00,62.49,0,57.44,0,0,1,0,0,0,
2014-04-28T02:30:00,0,0,57.00,62.50,0,57.37,0,0,1,0,0,0,
2014-04-28T02:45:00,0,0,57.00,62.56,0,57.44,0,0,1,0,0,0,
2014-04-28T03:00:00,0,0,57.00,62.60,0,57.45,0,0,1,0,0,0,
2014-04-28T03:15:00,0,0,57.00,62.56,0,57.47,0,0,1,0,0,0,
2014-04-28T03:30:00,0,0,57.00,62.53,0,57.55,0,0,1,0,0,0,
2014-04-28T03:45:00,0,0,57.00,62.58,0,57.65,0,0,1,0,0,0,
2014-04-28T04:00:00,0,0,57.00,62.54,0,57.64,0,0,1,0,0,0,
2014-04-28T04:15:00,0,0,57.00,62.58,0,57.67,0,0,1,0,0,0,
2014-04-28T04:30:00,0,0,57.00,62.55,0,57.67,0,0,1,0,0,0,
2014-04-28T04:45:00,0,0,57.00,62.60,0,57.77,0,0,1,0,0,0,
2014-04-28T05:00:00,0,0,57.00,62.55,0,57.79,0,0,1,0,0,0,
2014-04-28T05:15:00,0,0,57.00,62.20,0,57.26,0,0,1,0,0,0,
2014-04-28T05:30:00,0,0,57.00,62.02,0,57.01,0,0,1,0,0,0,
2014-04-28T05:45:00,0,0,57.00,61.90,0,56.73,0,0,1,0,0,0,
2014-04-28T06:00:00,0,0,57.00,61.78,0,56.41,0,0,1,0,0,0,
2014-04-28T06:15:00,1,1,57.00,60.33,0,59.70,29533.82,0,1,0,0,0,
2014-04-28T06:30:00,1,1,57.00,57.07,0,56.43,25175.68,0,1,0,0,0,
2014-04-28T06:45:00,1,1,57.00,56.40,0,55.44,21001.95,0,1,0,0,0,
2014-04-28T07:00:00,1,1,57.00,56.12,0,55.18,18370.68,0,1,0,0,0,
2014-04-28T07:15:00,1,1,57.00,56.23,0,55.16,16703.47,0,1,0,0,0,
2014-04-28T07:30:00,1,1,57.00,56.38,0,54.99,14113.67,0,1,0,0,0,
2014-04-28T07:45:00,1,1,57.00,56.75,0,55.30,12290.24,0,1,0,0,0,
2014-04-28T08:00:00,1,1,57.00,56.35,0,55.12,10368.28,0,1,0,0,0,
2014-04-28T08:15:00,1,1,57.00,56.62,0,55.09,9516.20,0,1,0,0,0,
2014-04-28T08:30:00,1,1,57.00,56.91,0,55.21,8692.46,0,1,0,0,0,
2014-04-28T08:45:00,1,1,57.00,56.58,0,54.78,8497.47,0,1,0,0,0,
2014-04-28T09:00:00,1,1,57.00,56.86,0,55.16,8145.97,0,1,0,0,0,
2014-04-28T09:15:00,1,1,57.00,56.46,0,54.60,7100.91,0,1,0,0,0,
2014-04-28T09:30:00,1,1,57.00,56.70,0,54.71,7577.98,0,1,0,0,0,
2014-04-28T09:45:00,1,1,57.00,57.06,0,55.43,6614.99,0,1,0,0,0,
2014-04-28T10:00:00,1,1,57.00,57.59,0,55.33,7518.67,0,1,0,0,0,
2014-04-28T10:15:00,1,1,57.00,57.19,0,55.54,6990.43,0,1,0,0,0,
2014-04-28T10:30:00,1,1,57.00,56.81,0,54.59,6813.66,0,1,0,0,0,
2014-04-28T10:45:00,1,1,57.00,56.76,0,54.91,6204.57,0,1,0,0,0,
2014-04-28T11:00:00,1,1,57.00,56.63,0,54.68,5580.55,0,1,0,0,0,
2014-04-28T11:15:00,1,1,57.00,56.93,0,54.94,6550.53,0,1,0,0,0,
2014-04-28T11:30:00,1,1,57.00,56.94,0,55.13,5669.30,0,1,0,0,0,
2014-04-28T11:45:00,1,1,57.00,56.93,0,54.97,5784.47,0,1,0,0,0,
2014-04-28T12:00:00,1,1,57.00,57.30,0,55.54,6907.08,0,1,0,0,0,
2014-04-28T12:15:00,1,1,57.00,55.52,0,53.44,7214.15,0,1,0,0,0,
2014-04-28T12:30:00,1,1,57.00,56.39,0,54.81,6747.87,0,1,0,0,0,
2014-04-28T12:45:00,1,1,57.00,56.81,0,55.21,7906.89,0,1,0,0,0,
2014-04-28T13:00:00,1,1,57.00,57.38,0,55.74,7501.12,0,1,0,0,0,
2014-04-28T13:15:00,1,1,57.00,57.53,0,55.62,7854.10,0,1,0,0,0,
2014-04-28T13:30:00,1,1,57.00,57.23,0,55.19,7575.62,0,1,0,0,0,
2014-04-28T13:45:00,1,1,57.00,56.84,0,54.78,7939.77,0,1,0,0,0,
2014-04-28T14:00:00,1,1,57.00,56.03,0,54.05,7758.15,0,1,0,0,0,
2014-04-28T14:15:00,1,1,57.00,56.33,0,54.40,8028.04,0,1,0,0,0,
2014-04-28T14:30:00,1,1,57.00,56.96,0,55.32,9577.99,0,1,0,0,0,
2014-04-28T14:45:00,1,1,57.00,57.46,0,55.87,9069.08,0,1,0,0,0,
2014-04-28T15:00:00,1,1,57.00,58.31,0,56.56,9065.99,0,1,0,0,0,
2014-04-28T15:15:00,1,1,57.00,58.62,0,56.68,10580.74,0,1,0,0,0,
2014-04-28T15:30:00,1,1,57.00,58.12,0,56.11,10313.35,0,1,0,0,0,
2014-04-28T15:45:00,1,1,57.00,59.04,0,57.65,9439.53,8.23,1,0,0,0,
2014-04-28T16:00:00,1,1,57.00,59.00,0,56.70,11288.10,35.75,1,0,0,0,
2014-04-28T16:15:00,1,1,57.00,58.33,0,56.12,9124.87,51.83,1,0,0,0,
2014-04-28T16:30:00,1,1,57.00,57.64,0,55.70,9167.30,59.78,1,0,0,0,
2014-04-28T16:45:00,1,1,57.00,57.35,0,55.54,7909.71,63.78,1,0,0,0,
2014-04-28T17:00:00,1,1,57.00,57.16,0,55.35,7085.91,65.69,1,0,0,0,
2014-04-28T17:15:00,1,1,57.00,56.96,0,55.08,7308.41,65.18,1,0,0,0,
2014-04-28T17:30:00,1,1,57.00,56.44,0,54.52,6834.15,59.61,1,0,0,0,
2014-04-28T17:45:00,1,1,57.00,56.19,0,54.34,6152.97,50.56,1,0,0,0,
2014-04-28T18:00:00,1,1,57.00,56.08,0,54.37,6596.99,39.88,1,0,0,0,
2014-04-28T18:15:00,0,0,57.00,58.24,0,55.77,0,0,1,0,0,0,
2014-04-28T18:30:00,0,0,57.00,59.49,0,56.42,0,0,1,0,0,0,
2014-04-28T18:45:00,0,0,57.00,59.76,0,56.68,0,0,1,0,0,0,
2014-04-28T19:00:00,0,0,57.00,59.76,0,56.68,0,0,1,0,0,0,
2014-04-28T19:15:00,0,0,57.00,59.87,0,56.68,0,0,1,0,0,0,
2014-04-28T19:30:00,0,0,57.00,59.85,0,56.60,0,0,1,0,0,0,
2014-04-28T19:45:00,0,0,57.00,59.85,0,56.50,0,0,1,0,0,0,
2014-04-28T20:00:00,0,0,57.00,59.88,0,56.42,0,0,1,0,0,0,
2014-04-28T20:15:00,0,0,57.00,59.93,0,56.38,0,0,1,0,0,0,
2014-04-28T20:30:00,0,0,57.00,59.87,0,56.28,0,0,1,0,0,0,
2014-04-28T20:45:00,0,0,57.00,59.85,0,56.36,0,0,1,0,0,0,
2014-04-28T21:00:00,0,0,57.00,60.02,0,56.48,0,0,1,0,0,0,
2014-04-28T21:15:00,0,0,57.00,60.74,0,56.81,0,0,1,0,0,0,
2014-04-28T21:30:00,0,0,57.00,60.99,0,57.04,0,0,1,0,0,0,
2014-04-28T21:45:00,0,0,57.00,61.08,0,57.14,0,0,1,0,0,0,
2014-04-28T22:00:00,0,0,57.00,61.19,0,57.26,0,0,1,0,0,0,
2014-04-28T22:15:00,0,0,57.00,61.34,0,57.38,0,0,1,0,0,0,
2014-04-28T22:30:00,0,0,57.00,61.59,0,57.45,0,0,1,0,0,0,
2014-04-28T22:45:00,0,0,57.00,61.76,0,57.52,0,0,1,0,0,0,
2014-04-28T23:00:00,0,0,57.00,61.75,0,57.52,0,0,1,0,0,0,
2014-04-28T23:15:00,0,0,57.00,61.81,0,57.50,0,0,1,0,0,0,
2014-04-28T23:30:00,0,0,57.00,61.82,0,57.50,0,0,1,0,0,0,
2014-04-28T23:45:00,0,0,57.00,62.00,0,57.61,0,0,1,0,0,0,
2014-04-29T00:00:00,0,0,57.00,62.13,0,57.80,0,0,1,0,0,0,
2014-04-29T00:15:00,0,0,57.00,62.11,0,57.82,0,0,1,0,0,0,
2014-04-29T00:30:00,0,0,57.00,62.03,0,57.74,0,0,1,0,0,0,
2014-04-29T00:45:00,0,0,57.00,61.96,0,57.65,0,0,1,0,0,0,
2014-04-29T01:00:00,0,0,57.00,61.98,0,57.65,0,0,1,0,0,0,
2014-04-29T01:15:00,0,0,57.00,62.03,0,57.65,0,0,1,0,0,0,
2014-04-29T01:30:00,0,0,57.00,62.01,0,57.63,0,0,1,0,0,0,
2014-04-29T01:45:00,0,0,57.00,62.04,0,57.60,0,0,1,0,0,0,
2014-04-29T02:00:00,0,0,57.00,62.07,0,57.57,0,0,1,0,0,0,
2014-04-29T02:15:00,0,0,57.00,62.10,0,57.51,0,0,1,0,0,0,
2014-04-29T02:30:00,0,0,57.00,62.13,0,57.47,0,0,1,0,0,0,
2014-04-29T02:45:00,0,0,57.00,62.11,0,57.44,0,0,1,0,0,0,
2014-04-29T03:00:00,0,0,57.00,62.12,0,57.42,0,0,1,0,0,0,
2014-04-29T03:15:00,0,0,57.00,62.15,0,57.42,0,0,1,0,0,0,
2014-04-29T03:30:00,0,0,57.00,62.22,0,57.45,0,0,1,0,0,0,
2014-04-29T03:45:00,0,0,57.00,62.17,0,57.44,0,0,1,0,0,0,
2014-04-29T04:00:00,0,0,57.00,62.21,0,57.44,0,0,1,0,0,0,
2014-04-29T04:15:00,0,0,57.00,62.21,0,57.44,0,0,1,0,0,0,
2014-04-29T04:30:00,0,0,57.00,62.23,0,57.44,0,0,1,0,0,0,
2014-04-29T04:45:00,0,0,57.00,62.25,0,57.45,0,0,1,0,0,0,
2014-04-29T05:00:00,0,0,57.00,62.32,0,57.53,0,0,1,0,0,0,
2014-04-29T05:15:00,0,0,57.00,61.95,0,57.26,0,0,1,0,0,0,
2014-04-29T05:30:00,0,0,57.00,61.80,0,57.07,0,0,1,0,0,0,
2014-04-29T05:45:00,0,0,57.00,61.72,0,57.01,0,0,1,0,0,0,
2014-04-29T06:00:00,0,0,57.00,61.68,0,56.98,0,0,1,0,0,0,
2014-04-29T06:15:00,1,1,57.00,61.53,0,60.28,30233.61,0,1,0,0,0,
2014-04-29T06:30:00,1,1,57.00,58.49,0,56.68,30455.75,0,1,0,0,0,
2014-04-29T06:45:00,1,1,57.00,57.60,0,55.65,26196.89,0,1,0,0,0,
2014-04-29T07:00:00,1,1,57.00,57.20,0,55.34,22183.65,0,1,0,0,0,
2014-04-29T07:15:00,1,1,57.00,57.19,0,55.34,19751.63,0,1,0,0,0,
2014-04-29T07:30:00,1,1,57.00,57.11,0,55.16,17224.76,0,1,0,0,0,
2014-04-29T07:45:00,1,1,57.00,57.31,0,55.15,14903.14,0,1,0,0,0,
2014-04-29T08:00:00,1,1,57.00,57.48,0,55.37,12751.12,0,1,0,0,0,
2014-04-29T08:15:00,1,1,57.00,57.42,0,55.23,12277.31,0,1,0,0,0,
2014-04-29T08:30:00,1,1,57.00,57.37,0,55.34,12119.02,0,1,0,0,0,
2014-04-29T08:45:00,1,1,57.00,57.50,0,55.42,11455.17,0,1,0,0,0,
2014-04-29T09:00:00,1,1,57.00,57.33,0,55.16,10549.72,0,1,0,0,0,
2014-04-29T09:15:00,1,1,57.00,57.22,0,55.14,10821.03,0,1,0,0,0,
2014-04-29T09:30:00,1,1,57.00,56.84,0,54.81,10233.73,0,1,0,0,0,
2014-04-29T09:45:00,1,1,57.00,57.16,0,54.92,10542.82,0,1,0,0,0,
2014-04-29T10:00:00,1,1,57.00,57.49,0,55.53,10530.99,0,1,0,0,0,
2014-04-29T10:15:00,1,1,57.00,58.13,0,56.04,11112.92,0,1,0,0,0,
2014-04-29T10:30:00,1,1,57.00,59.08,0,57.52,10930.05,100.00,1,0,0,0,
2014-04-29T10:45:00,1,1,57.00,60.07,0,58.14,12267.83,100.00,1,0,0,0,
2014-04-29T11:00:00,1,1,57.00,61.20,0,59.75,12659.69,100.00,1,0,0,0,
2014-04-29T11:15:00,1,1,57.00,61.44,0,59.34,12806.97,100.00,1,0,0,0,
2014-04-29T11:30:00,1,1,57.00,61.64,0,59.23,12996.29,100.00,1,0,0,0,
2014-04-29T11:45:00,1,1,57.00,61.41,0,59.22,12836.86,100.00,1,0,0,0,
2014-04-29T12:00:00,1,1,57.00,57.24,0,54.28,11489.11,100.00,1,0,0,0,
2014-04-29T12:15:00,1,1,57.00,56.42,0,54.23,9837.89,92.32,1,0,0,0,
2014-04-29T12:30:00,1,1,57.00,57.30,0,55.35,9050.22,93.51,1,0,0,0,
2014-04-29T12:45:00,1,1,57.00,58.32,0,56.26,10123.49,100.00,1,0,0,0,
2014-04-29T13:00:00,1,1,57.00,58.87,0,57.21,10293.72,100.00,1,0,0,0,
2014-04-29T13:15:00,1,1,57.00,59.94,0,57.83,11512.97,100.00,1,0,0,0,
2014-04-29T13:30:00,1,1,57.00,58.73,0,56.52,9402.62,100.00,1,0,0,0,
2014-04-29T13:45:00,1,1,57.00,58.70,0,56.50,9435.12,100.00,1,0,0,0,
2014-04-29T14:00:00,1,1,57.00,58.66,0,56.66,8794.32,100.00,1,0,0,0,
2014-04-29T14:15:00,1,1,57.00,59.12,0,57.26,8989.59,100.00,1,0,0,0,
2014-04-29T14:30:00,1,1,57.00,59.65,0,57.56,7908.91,100.00,1,0,0,0,
2014-04-29T14:45:00,1,1,57.00,60.54,0,58.59,7400.93,100.00,1,0,0,0,
2014-04-29T15:00:00,1,1,57.00,59.70,0,57.12,6835.68,100.00,1,0,0,0,
2014-04-29T15:15:00,1,1,57.00,60.23,0,58.98,7425.76,100.00,1,0,0,0,
2014-04-29T15:30:00,1,1,57.00,60.45,0,57.97,5993.75,100.00,1,0,0,0,
2014-04-29T15:45:00,1,1,57.00,60.97,0,59.05,7126.85,100.00,1,0,0,0,
2014-04-29T16:00:00,1,1,57.00,60.59,0,58.28,6940.21,100.00,1,0,0,0,
2014-04-29T16:15:00,1,1,57.00,60.61,0,58.56,7196.07,100.00,1,0,0,0,
2014-04-29T16:30:00,1,1,57.00,60.58,0,58.37,6814.58,100.00,1,0,0,0,
2014-04-29T16:45:00,1,1,57.00,60.46,0,58.45,6091.62,100.00,1,0,0,0,
2014-04-29T17:00:00,1,1,57.00,60.82,0,58.97,7282.30,100.00,1,0,0,0,
2014-04-29T17:15:00,1,1,57.00,60.95,0,58.85,6324.90,100.00,1,0,0,0,
2014-04-29T17:30:00,1,1,57.00,60.66,0,58.58,6760.07,100.00,1,0,0,0,
2014-04-29T17:45:00,1,1,57.00,60.55,0,58.49,6707.89,100.00,1,0,0,0,
2014-04-29T18:00:00,1,1,57.00,60.25,0,58.10,8232.86,100.00,1,0,0,0,
2014-04-29T18:15:00,1,1,57.00,60.06,0,57.92,8066.78,100.00,1,0,0,0,
2014-04-29T18:30:00,1,1,57.00,59.87,0,57.64,9527.78,100.00,1,0,0,0,
2014-04-29T18:45:00,1,1,57.00,59.59,0,57.41,9864.30,100.00,1,0,0,0,
2014-04-29T19:00:00,1,1,57.00,59.29,0,57.07,10409.00,100.00,1,0,0,0,
2014-04-29T19:15:00,1,1,57.00,59.08,0,56.92,10713.44,100.00,1,0,0,0,
2014-04-29T19:30:00,1,1,57.00,58.36,0,55.53,11029.04,100.00,1,0,0,0,
2014-04-29T19:45:00,1,1,57.00,56.65,0,54.20,11774.29,97.52,1,0,0,0,
2014-04-29T20:00:00,1,1,57.00,55.89,0,53.61,10729.91,0,1,0,0,0,
2014-04-29T20:15:00,1,1,57.00,55.93,0,53.53,9250.49,0,1,0,0,0,
2014-04-29T20:30:00,1,1,57.00,55.49,0,53.19,8564.54,0,1,0,0,0,
2014-04-29T20:45:00,1,1,57.00,56.41,0,54.59,8203.83,0,1,0,0,0,
2014-04-29T21:00:00,1,1,57.00,56.99,0,54.78,7399.44,0,1,0,0,0,
2014-04-29T21:15:00,0,0,57.00,59.67,0,56.69,0,0,1,0,0,0,
2014-04-29T21:30:00,0,0,57.00,61.76,0,57.48,0,0,1,0,0,0,
2014-04-29T21:45:00,0,0,57.00,62.63,0,57.89,0,0,1,0,0,0,
2014-04-29T22:00:00,0,0,57.00,62.70,0,58.02,0,0,1,0,0,0,
2014-04-29T22:15:00,0,0,57.00,62.34,0,58.05,0,0,1,0,0,0,
2014-04-29T22:30:00,0,0,57.00,62.13,0,57.94,0,0,1,0,0,0,
2014-04-29T22:45:00,0,0,57.00,61.82,0,57.80,0,0,1,0,0,0,
2014-04-29T23:00:00,0,0,57.00,61.77,0,57.63,0,0,1,0,0,0,
2014-04-29T23:15:00,0,0,57.00,61.85,0,57.67,0,0,1,0,0,0,
2014-04-29T23:30:00,0,0,57.00,61.92,0,57.69,0,0,1,0,0,0,
2014-04-29T23:45:00,0,0,57.00,61.97,0,57.72,0,0,1,0,0,0,
2014-04-30T00:00:00,0,0,57.00,62.03,0,57.72,0,0,1,0,0,0,
2014-04-30T00:15:00,0,0,57.00,62.04,0,57.69,0,0,1,0,0,0,
2014-04-30T00:30:00,0,0,57.00,62.04,0,57.65,0,0,1,0,0,0,
2014-04-30T00:45:00,0,0,57.00,62.08,0,57.64,0,0,1,0,0,0,
2014-04-30T01:00:00,0,0,57.00,62.16,0,57.66,0,0,1,0,0,0,
2014-04-30T01:15:00,0,0,57.00,62.17,0,57.65,0,0,1,0,0,0,
2014-04-30T01:30:00,0,0,57.00,62.20,0,57.64,0,0,1,0,0,0,
2014-04-30T01:45:00,0,0,57.00,62.24,0,57.63,0,0,1,0,0,0,
2014-04-30T02:00:00,0,0,57.00,62.25,0,57.59,0,0,1,0,0,0,
2014-04-30T02:15:00,0,0,57.00,62.30,0,57.55,0,0,1,0,0,0,
2014-04-30T02:30:00,0,0,57.00,62.29,0,57.43,0,0,1,0,0,0,
2014-04-30T02:45:00,0,0,57.00,62.28,0,57.30,0,0,1,0,0,0,
2014-04-30T03:00:00,0,0,57.00,62.28,0,57.23,0,0,1,0,0,0,
2014-04-30T03:15:00,0,0,57.00,62.24,0,57.15,0,0,1,0,0,0,
2014-04-30T03:30:00,0,0,57.00,62.22,0,57.14,0,0,1,0,0,0,
2014-04-30T03:45:00,0,0,57.00,62.24,0,57.25,0,0,1,0,0,0,
2014-04-30T04:00:00,0,0,57.00,62.27,0,57.38,0,0,1,0,0,0,
2014-04-30T04:15:00,0,0,57.00,62.32,0,57.43,0,0,1,0,0,0,
2014-04-30T04:30:00,0,0,57.00,62.34,0,57.44,0,0,1,0,0,0,
2014-04-30T04:45:00,0,0,57.00,62.34,0,57.45,0,0,1,0,0,0,
2014-04-30T05:00:00,0,0,57.00,62.34,0,57.49,0,0,1,0,0,0,
2014-04-30T05:15:00,0,0,57.00,62.01,0,57.13,0,0,1,0,0,0,
2014-04-30T05:30:00,0,0,57.00,61.83,0,57.04,0,0,1,0,0,0,
2014-04-30T05:45:00,0,0,57.00,61.77,0,56.89,0,0,1,0,0,0,
2014-04-30T06:00:00,0,0,57.00,61.70,0,56.75,0,0,1,0,0,0,
2014-04-30T06:15:00,1,1,57.00,61.16,0,59.92,30187.47,0,1,0,0,0,
2014-04-30T06:30:00,1,1,57.00,58.17,0,56.54,29443.22,0,1,0,0,0,
2014-04-30T06:45:00,1,1,57.00,57.51,0,55.62,24469.31,0,1,0,0,0,
2014-04-30T07:00:00,1,1,57.00,57.09,0,55.16,21087.24,0,1,0,0,0,
2014-04-30T07:15:00,1,1,57.00,56.90,0,55.17,18431.69,0,1,0,0,0,
2014-04-30T07:30:00,1,1,57.00,57.20,0,55.23,15395.09,0,1,0,0,0,
2014-04-30T07:45:00,1,1,57.00,57.22,0,55.20,13298.72,0,1,0,0,0,
2014-04-30T08:00:00,1,1,57.00,57.17,0,54.99,12939.70,0,1,0,0,0,
2014-04-30T08:15:00,1,1,57.00,56.71,0,54.40,11712.33,0,1,0,0,0,
2014-04-30T08:30:00,1,1,57.00,56.80,0,55.00,9881.63,0,1,0,0,0,
2014-04-30T08:45:00,1,1,57.00,57.22,0,55.36,9636.13,0,1,0,0,0,
2014-04-30T09:00:00,1,1,57.00,57.57,0,55.48,8869.89,0,1,0,0,0,
2014-04-30T09:15:00,1,1,57.00,57.69,0,55.54,9350.68,0,1,0,0,0,
2014-04-30T09:30:00,1,1,57.00,57.53,0,55.30,9114.36,0,1,0,0,0,
2014-04-30T09:45:00,1,1,57.00,57.32,0,55.13,8128.15,0,1,0,0,0,
2014-04-30T10:00:00,1,1,57.00,56.74,0,54.53,8433.12,0,1,0,0,0,
2014-04-30T10:15:00,1,1,57.00,56.48,0,54.02,8239.58,0,1,0,0,0,
2014-04-30T10:30:00,1,1,57.00,56.28,0,54.41,8802.74,0,1,0,0,0,
2014-04-30T10:45:00,1,1,57.00,56.64,0,54.71,8682.18,0,1,0,0,0,
2014-04-30T11:00:00,1,1,57.00,57.17,0,55.50,9213.21,0,1,0,0,0,
2014-04-30T11:15:00,1,1,57.00,57.60,0,55.35,8492.72,0,1,0,0,0,
2014-04-30T11:30:00,1,1,57.00,57.25,0,54.85,8830.86,0,1,0,0,0,
2014-04-30T11:45:00,1,1,57.00,57.20,0,54.89,9409.33,0,1,0,0,0,
2014-04-30T12:00:00,1,1,57.00,57.33,0,54.96,8039.60,0,1,0,0,0,
2014-04-30T12:15:00,1,1,57.00,57.41,0,54.86,9531.42,0,1,0,0,0,
2014-04-30T12:30:00,1,1,57.00,56.68,0,54.31,9283.99,0,1,0,0,0,
2014-04-30T12:45:00,1,1,57.00,56.52,0,54.50,9238.75,0,1,0,0,0,
2014-04-30T13:00:00,1,1,57.00,56.74,0,54.97,8847.00,0,1,0,0,0,
2014-04-30T13:15:00,1,1,57.00,56.97,0,55.50,8728.34,0,1,0,0,0,
2014-04-30T13:30:00,1,1,57.00,57.07,0,54.93,9617.74,0,1,0,0,0,
2014-04-30T13:45:00,1,1,57.00,56.82,0,55.15,8594.75,0,1,0,0,0,
2014-04-30T14:00:00,1,1,57.00,56.56,0,54.51,8317.33,0,1,0,0,0,
2014-04-30T14:15:00,1,1,57.00,56.92,0,55.80,7891.75,0,1,0,0,0,
2014-04-30T14:30:00,1,1,57.00,57.47,0,55.52,8039.82,0,1,0,0,0,
2014-04-30T14:45:00,1,1,57.00,57.27,0,55.34,7824.59,0,1,0,0,0,
2014-04-30T15:00:00,1,1,57.00,56.81,0,54.58,8135.95,0,1,0,0,0,
2014-04-30T15:15:00,1,1,57.00,56.56,0,54.34,8444.75,0,1,0,0,0,
2014-04-30T15:30:00,1,1,57.00,56.73,0,55.31,6982.76,0,1,0,0,0,
2014-04-30T15:45:00,1,1,57.00,56.93,0,54.78,7765.81,0,1,0,0,0,
2014-04-30T16:00:00,1,1,57.00,56.76,0,54.71,6482.81,0,1,0,0,0,
2014-04-30T16:15:00,1,1,57.00,56.96,0,55.13,6856.87,0,1,0,0,0,
2014-04-30T16:30:00,1,1,57.00,56.81,0,55.01,6305.26,0,1,0,0,0,
2014-04-30T16:45:00,1,1,57.00,56.96,0,55.16,5309.55,0,1,0,0,0,
2014-04-30T17:00:00,1,1,57.00,56.83,0,54.96,5444.51,0,1,0,0,0,
2014-04-30T17:15:00,1,1,57.00,56.86,0,55.70,4921.16,0,1,0,0,0,
2014-04-30T17:30:00,1,1,57.00,56.93,0,54.80,4788.84,0,1,0,0,0,
2014-04-30T17:45:00,1,1,57.00,56.91,0,55.16,5526.40,0,1,0,0,0,
2014-04-30T18:00:00,1,1,57.00,57.11,0,55.62,3905.92,0,1,0,0,0,
2014-04-30T18:15:00,1,1,57.00,56.84,0,54.65,4681.95,0,1,0,0,0,
2014-04-30T18:30:00,1,1,57.00,56.83,0,55.61,5244.72,0,1,0,0,0,
2014-04-30T18:45:00,1,1,57.00,56.61,0,54.61,4166.91,0,1,0,0,0,
2014-04-30T19:00:00,1,1,57.00,56.66,0,55.38,6067.17,0,1,0,0,0,
2014-04-30T19:15:00,1,1,57.00,56.74,0,54.99,4714.37,0,1,0,0,0,
2014-04-30T19:30:00,1,1,57.00,56.64,0,54.85,5213.57,0,1,0,0,0,
2014-04-30T19:45:00,1,1,57.00,57.15,0,55.62,4253.32,0,1,0,0,0,
2014-04-30T20:00:00,1,1,57.00,56.73,0,54.73,4516.81,0,1,0,0,0,
2014-04-30T20:15:00,1,1,57.00,56.76,0,54.78,3861.83,0,1,0,0,0,
2014-04-30T20:30:00,1,1,57.00,56.70,0,54.31,4906.86,0,1,0,0,0,
2014-04-30T20:45:00,1,1,57.00,57.00,0,55.09,3684.68,0,1,0,0,0,
2014-04-30T21:00:00,1,1,57.00,56.71,0,54.79,6314.17,0,1,0,0,0,
2014-04-30T21:15:00,0,0,57.00,58.97,0,55.79,0,0,1,0,0,0,
2014-04-30T21:30:00,0,0,57.00,60.70,0,56.10,0,0,1,0,0,0,
2014-04-30T21:45:00,0,0,57.00,61.21,0,56.26,0,0,1,0,0,0,
2014-04-30T22:00:00,0,0,57.00,60.99,0,56.30,0,0,1,0,0,0,
2014-04-30T22:15:00,0,0,57.00,60.75,0,56.30,0,0,1,0,0,0,
2014-04-30T22:30:00,0,0,57.00,60.59,0,56.29,0,0,1,0,0,0,
2014-04-30T22:45:00,0,0,57.00,60.47,0,56.15,0,0,1,0,0,0,
2014-04-30T23:00:00,0,0,57.00,60.49,0,56.10,0,0,1,0,0,0,
2014-04-30T23:15:00,0,0,57.00,60.49,0,56.03,0,0,1,0,0,0,
2014-04-30T23:30:00,0,0,57.00,60.53,0,56.02,0,0,1,0,0,0,
2014-04-30T23:45:00,0,0,57.00,60.55,0,56.09,0,0,1,0,0,0,
2014-05-01T00:00:00,0,0,57.00,60.53,0,56.06,0,0,1,0,0,0,
2014-05-01T00:15:00,0,0,57.00,60.52,0,56.06,0,0,1,0,0,0,
2014-05-01T00:30:00,0,0,57.00,60.46,0,56.11,0,0,1,0,0,0,
2014-05-01T00:45:00,0,0,57.00,60.58,0,56.20,0,0,1,0,0,0,
2014-05-01T01:00:00,0,0,57.00,60.54,0,56.01,0,0,1,0,0,0,
2014-05-01T01:15:00,0,0,57.00,60.64,0,55.99,0,0,1,0,0,0,
2014-05-01T01:30:00,0,0,57.00,60.55,0,55.90,0,0,1,0,0,0,
2014-05-01T01:45:00,0,0,57.00,60.54,0,55.83,0,0,1,0,0,0,
2014-05-01T02:00:00,0,0,57.00,60.47,0,55.91,0,0,1,0,0,0,
2014-05-01T02:15:00,0,0,57.00,60.55,0,55.94,0,0,1,0,0,0,
2014-05-01T02:30:00,0,0,57.00,60.55,0,55.87,0,0,1,0,0,0,
2014-05-01T02:45:00,0,0,57.00,60.59,0,55.79,0,0,1,0,0,0,
2014-05-01T03:00:00,0,0,57.00,60.58,0,55.74,0,0,1,0,0,0,
2014-05-01T03:15:00,0,0,57.00,60.53,0,55.77,0,0,1,0,0,0,
2014-05-01T03:30:00,0,0,57.00,60.52,0,55.73,0,0,1,0,0,0,
2014-05-01T03:45:00,0,0,57.00,60.49,0,55.62,0,0,1,0,0,0,
2014-05-01T04:00:00,0,0,57.00,60.48,0,55.55,0,0,1,0,0,0,
2014-05-01T04:15:00,0,0,57.00,60.47,0,55.51,0,0,1,0,0,0,
2014-05-01T04:30:00,0,0,57.00,60.47,0,55.46,0,0,1,0,0,0,
2014-05-01T04:45:00,0,0,57.00,60.45,0,55.42,0,0,1,0,0,0,
2014-05-01T05:00:00,0,0,57.00,60.45,0,55.49,0,0,1,0,0,0,
2014-05-01T05:15:00,0,0,57.00,60.01,0,54.94,0,0,1,0,0,0,
2014-05-01T05:30:00,0,0,57.00,59.80,0,54.55,0,0,1,0,0,0,
2014-05-01T05:45:00,0,0,57.00,59.75,0,54.32,0,0,1,0,0,0,
2014-05-01T06:00:00,0,0,57.00,59.61,0,54.04,0,0,1,0,0,0,
2014-05-01T06:15:00,1,1,57.00,60.25,0,59.70,25225.02,0,1,0,0,0,
2014-05-01T06:30:00,1,1,57.00,56.73,0,55.93,21886.00,0,1,0,0,0,
2014-05-01T06:45:00,1,1,57.00,56.46,0,55.35,18572.29,0,1,0,0,0,
2014-05-01T07:00:00,1,1,57.00,56.56,0,55.23,16236.83,0,1,0,0,0,
2014-05-01T07:15:00,1,1,57.00,56.50,0,55.18,13578.98,0,1,0,0,0,
2014-05-01T07:30:00,1,1,57.00,56.61,0,55.50,10178.21,0,1,0,0,0,
2014-05-01T07:45:00,1,1,57.00,56.59,0,55.34,9008.65,0,1,0,0,0,
2014-05-01T08:00:00,1,1,57.00,56.80,0,55.09,8317.84,0,1,0,0,0,
2014-05-01T08:15:00,1,1,57.00,56.80,0,55.15,7435.82,0,1,0,0,0,
2014-05-01T08:30:00,1,1,57.00,56.63,0,55.10,6202.83,0,1,0,0,0,
2014-05-01T08:45:00,1,1,57.00,56.88,0,55.16,6199.05,0,1,0,0,0,
2014-05-01T09:00:00,1,1,57.00,56.80,0,55.74,5302.57,0,1,0,0,0,
2014-05-01T09:15:00,1,1,57.00,56.60,0,54.40,7081.48,0,1,0,0,0,
2014-05-01T09:30:00,1,1,57.00,56.51,0,55.22,6185.83,0,1,0,0,0,
2014-05-01T09:45:00,1,1,57.00,56.77,0,55.43,5839.14,0,1,0,0,0,
2014-05-01T10:00:00,1,1,57.00,56.48,0,54.96,5699.55,0,1,0,0,0,
2014-05-01T10:15:00,1,1,57.00,56.61,0,54.71,5635.16,0,1,0,0,0,
2014-05-01T10:30:00,1,1,57.00,56.38,0,54.49,5775.60,0,1,0,0,0,
2014-05-01T10:45:00,1,1,57.00,56.23,0,54.65,5858.82,0,1,0,0,0,
2014-05-01T11:00:00,1,1,57.00,56.60,0,55.20,5669.27,0,1,0,0,0,
2014-05-01T11:15:00,1,1,57.00,56.58,0,56.52,6168.21,0,1,0,0,0,
2014-05-01T11:30:00,1,1,57.00,63.94,0,59.48,7901.50,0,1,0,0,0,
2014-05-01T11:45:00,1,1,57.00,58.11,0,55.62,9169.18,0,1,0,0,0,
2014-05-01T12:00:00,1,1,57.00,56.95,0,55.56,8698.00,0,1,0,0,0,
2014-05-01T12:15:00,1,1,57.00,56.32,0,55.21,8198.11,0,1,0,0,0,
2014-05-01T12:30:00,1,1,57.00,56.41,0,55.17,8479.55,0,1,0,0,0,
2014-05-01T12:45:00,1,1,57.00,56.34,0,54.55,8101.75,0,1,0,0,0,
2014-05-01T13:00:00,1,1,57.00,56.47,0,54.46,8180.92,0,1,0,0,0,
2014-05-01T13:15:00,1,1,57.00,56.25,0,55.10,7557.69,0,1,0,0,0,
2014-05-01T13:30:00,1,1,57.00,56.58,0,55.23,8562.63,0,1,0,0,0,
2014-05-01T13:45:00,1,1,57.00,56.57,0,55.01,8191.32,0,1,0,0,0,
2014-05-01T14:00:00,1,1,57.00,56.45,0,55.61,7727.23,0,1,0,0,0,
2014-05-01T14:15:00,1,1,57.00,56.06,0,54.28,9443.54,0,1,0,0,0,
2014-05-01T14:30:00,1,1,57.00,56.26,0,55.15,8511.51,0,1,0,0,0,
2014-05-01T14:45:00,1,1,57.00,56.51,0,55.35,8588.45,0,1,0,0,0,
2014-05-01T15:00:00,1,1,57.00,56.15,0,54.43,8577.00,0,1,0,0,0,
2014-05-01T15:15:00,1,1,57.00,56.43,0,55.01,7777.23,0,1,0,0,0,
2014-05-01T15:30:00,1,1,57.00,56.90,0,55.69,6774.75,0,1,0,0,0,
2014-05-01T15:45:00,1,1,57.00,56.46,0,55.30,7433.36,0,1,0,0,0,
2014-05-01T16:00:00,1,1,57.00,56.55,0,54.80,6236.30,0,1,0,0,0,
2014-05-01T16:15:00,1,1,57.00,56.60,0,54.93,6645.04,0,1,0,0,0,
2014-05-01T16:30:00,1,1,57.00,56.78,0,54.92,6052.89,0,1,0,0,0,
2014-05-01T16:45:00,1,1,57.00,57.94,0,66.25,5794.16,0,1,0,0,0,
2014-05-01T17:00:00,1,1,57.00,63.33,0,59.19,6235.17,0,1,0,0,0,
2014-05-01T17:15:00,1,1,57.00,57.91,0,55.60,9016.23,0,1,0,0,0,
2014-05-01T17:30:00,1,1,57.00,56.42,0,54.39,7591.81,0,1,0,0,0,
2014-05-01T17:45:00,1,1,57.00,56.48,0,55.36,8194.28,0,1,0,0,0,
2014-05-01T18:00:00,1,1,57.00,56.81,0,55.56,6987.81,0,1,0,0,0,
2014-05-01T18:15:00,1,1,57.00,56.11,0,54.16,7766.64,0,1,0,0,0,
2014-05-01T18:30:00,1,1,57.00,56.01,0,55.16,7591.85,0,1,0,0,0,
2014-05-01T18:45:00,1,1,57.00,56.56,0,55.25,8460.88,0,1,0,0,0,
2014-05-01T19:00:00,1,1,57.00,56.27,0,54.60,8265.03,0,1,0,0,0,
2014-05-01T19:15:00,1,1,57.00,56.37,0,55.47,8166.54,0,1,0,0,0,
2014-05-01T19:30:00,1,1,57.00,56.48,0,55.17,7872.79,0,1,0,0,0,
2014-05-01T19:45:00,1,1,57.00,56.14,0,54.17,8525.70,0,1,0,0,0,
2014-05-01T20:00:00,1,1,57.00,55.94,0,55.11,8514.50,0,1,0,0,0,
2014-05-01T20:15:00,1,1,57.00,56.65,0,55.22,8784.16,0,1,0,0,0,
2014-05-01T20:30:00,1,1,57.00,56.40,0,54.80,8397.58,0,1,0,0,0,
2014-05-01T20:45:00,1,1,57.00,56.47,0,55.21,8913.95,0,1,0,0,0,
2014-05-01T21:00:00,1,1,57.00,56.20,0,54.78,7231.03,0,1,0,0,0,
2014-05-01T21:15:00,0,0,57.00,58.69,0,56.66,0,0,1,0,0,0,
2014-05-01T21:30:00,0,0,57.00,60.12,0,56.60,0,0,1,0,0,0,
2014-05-01T21:45:00,0,0,57.00,60.55,0,56.63,0,0,1,0,0,0,
2014-05-01T22:00:00,0,0,57.00,60.47,0,56.55,0,0,1,0,0,0,
2014-05-01T22:15:00,0,0,57.00,60.28,0,56.43,0,0,1,0,0,0,
2014-05-01T22:30:00,0,0,57.00,60.20,0,56.30,0,0,1,0,0,0,
2014-05-01T22:45:00,0,0,57.00,60.17,0,56.16,0,0,1,0,0,0,
2014-05-01T23:00:00,0,0,57.00,60.17,0,56.18,0,0,1,0,0,0,
2014-05-01T23:15:00,0,0,57.00,60.17,0,55.99,0,0,1,0,0,0,
2014-05-01T23:30:00,0,0,57.00,60.18,0,55.97,0,0,1,0,0,0,
2014-05-01T23:45:00,0,0,57.00,60.23,0,56.09,0,0,1,0,0,0,
2014-05-02T00:00:00,0,0,57.00,60.27,0,56.21,0,0,1,0,0,0,
2014-05-02T00:15:00,0,0,57.00,60.30,0,56.19,0,0,1,0,0,0,
2014-05-02T00:30:00,0,0,57.00,60.31,0,56.29,0,0,1,0,0,0,
2014-05-02T00:45:00,0,0,57.00,60.43,0,56.30,0,0,1,0,0,0,
2014-05-02T01:00:00,0,0,57.00,60.41,0,56.25,0,0,1,0,0,0,
2014-05-02T01:15:00,0,0,57.00,60.46,0,56.38,0,0,1,0,0,0,
2014-05-02T01:30:00,0,0,57.00,60.50,0,56.40,0,0,1,0,0,0,
2014-05-02T01:45:00,0,0,57.00,60.53,0,56.35,0,0,1,0,0,0,
2014-05-02T02:00:00,0,0,57.00,60.59,0,56.30,0,0,1,0,0,0,
2014-05-02T02:15:00,0,0,57.00,60.59,0,56.30,0,0,1,0,0,0,
2014-05-02T02:30:00,0,0,57.00,60.60,0,56.28,0,0,1,0,0,0,
2014-05-02T02:45:00,0,0,57.00,60.61,0,56.30,0,0,1,0,0,0,
2014-05-02T03:00:00,0,0,57.00,60.64,0,56.37,0,0,1,0,0,0,
2014-05-02T03:15:00,0,0,57.00,60.62,0,56.45,0,0,1,0,0,0,
2014-05-02T03:30:00,0,0,57.00,60.70,0,56.43,0,0,1,0,0,0,
2014-05-02T03:45:00,0,0,57.00,60.77,0,56.68,0,0,1,0,0,0,
2014-05-02T04:00:00,0,0,57.00,60.81,0,56.79,0,0,1,0,0,0,
2014-05-02T04:15:00,0,0,57.00,60.80,0,56.86,0,0,1,0,0,0,
2014-05-02T04:30:00,0,0,57.00,60.86,0,56.86,0,0,1,0,0,0,
2014-05-02T04:45:00,0,0,57.00,60.89,0,56.83,0,0,1,0,0,0,
2014-05-02T05:00:00,0,0,57.00,60.91,0,56.81,0,0,1,0,0,0,
2014-05-02T05:15:00,0,0,57.00,60.60,0,56.26,0,0,1,0,0,0,
2014-05-02T05:30:00,0,0,57.00,60.41,0,55.85,0,0,1,0,0,0,
2014-05-02T05:45:00,0,0,57.00,60.27,0,55.52,0,0,1,0,0,0,
2014-05-02T06:00:00,0,0,57.00,60.18,0,55.31,0,0,1,0,0,0,
2014-05-02T06:15:00,1,1,57.00,60.43,0,59.78,28885.42,0,1,0,0,0,
2014-05-02T06:30:00,1,1,57.00,56.98,0,56.23,26348.19,0,1,0,0,0,
2014-05-02T06:45:00,1,1,57.00,56.49,0,55.54,21444.38,0,1,0,0,0,
2014-05-02T07:00:00,1,1,57.00,56.44,0,55.43,17572.07,0,1,0,0,0,
2014-05-02T07:15:00,1,1,57.00,56.64,0,55.53,14538.01,0,1,0,0,0,
2014-05-02T07:30:00,1,1,57.00,56.40,0,54.91,11188.53,0,1,0,0,0,
2014-05-02T07:45:00,1,1,57.00,56.65,0,55.49,9170.20,0,1,0,0,0,
2014-05-02T08:00:00,1,1,57.00,56.75,0,54.81,8827.58,0,1,0,0,0,
2014-05-02T08:15:00,1,1,57.00,56.80,0,54.67,7642.56,0,1,0,0,0,
2014-05-02T08:30:00,1,1,57.00,56.87,0,55.39,6963.71,0,1,0,0,0,
2014-05-02T08:45:00,1,1,57.00,56.79,0,54.40,7009.17,0,1,0,0,0,
2014-05-02T09:00:00,1,1,57.00,56.84,0,55.16,6012.62,0,1,0,0,0,
2014-05-02T09:15:00,1,1,57.00,56.74,0,55.03,6005.34,0,1,0,0,0,
2014-05-02T09:30:00,1,1,57.00,56.76,0,54.40,6287.28,0,1,0,0,0,
2014-05-02T09:45:00,1,1,57.00,56.72,0,54.80,5364.04,0,1,0,0,0,
2014-05-02T10:00:00,1,1,57.00,57.14,0,55.67,5719.32,0,1,0,0,0,
2014-05-02T10:15:00,1,1,57.00,57.24,0,54.89,6181.52,0,1,0,0,0,
2014-05-02T10:30:00,1,1,57.00,57.42,0,55.17,5429.57,0,1,0,0,0,
2014-05-02T10:45:00,1,1,57.00,57.02,0,54.75,5802.75,0,1,0,0,0,
2014-05-02T11:00:00,1,1,57.00,56.91,0,54.91,5890.57,0,1,0,0,0,
2014-05-02T11:15:00,1,1,57.00,57.00,0,54.87,5638.08,0,1,0,0,0,
2014-05-02T11:30:00,1,1,57.00,57.10,0,55.40,5844.75,0,1,0,0,0,
2014-05-02T11:45:00,1,1,57.00,57.13,0,54.77,5459.11,0,1,0,0,0,
2014-05-02T12:00:00,1,1,57.00,56.87,0,54.78,5059.92,0,1,0,0,0,
2014-05-02T12:15:00,1,1,57.00,56.93,0,55.02,4996.42,0,1,0,0,0,
2014-05-02T12:30:00,1,1,57.00,57.02,0,55.07,5323.69,0,1,0,0,0,
2014-05-02T12:45:00,1,1,57.00,57.10,0,54.82,6192.04,0,1,0,0,0,
2014-05-02T13:00:00,1,1,57.00,56.99,0,55.03,5996.53,0,1,0,0,0,
2014-05-02T13:15:00,1,1,57.00,57.14,0,54.93,5429.83,0,1,0,0,0,
2014-05-02T13:30:00,1,1,57.00,56.93,0,54.82,5046.91,0,1,0,0,0,
2014-05-02T13:45:00,1,1,57.00,57.36,0,55.75,4857.92,0,1,0,0,0,
2014-05-02T14:00:00,1,1,57.00,57.10,0,54.62,6122.29,0,1,0,0,0,
2014-05-02T14:15:00,1,1,57.00,56.76,0,54.39,5548.45,0,1,0,0,0,
2014-05-02T14:30:00,1,1,57.00,57.47,0,55.31,6034.50,0,1,0,0,0,
2014-05-02T14:45:00,1,1,57.00,56.81,0,54.29,5872.71,0,1,0,0,0,
2014-05-02T15:00:00,1,1,57.00,56.88,0,55.00,5400.97,0,1,0,0,0,
2014-05-02T15:15:00,1,1,57.00,56.97,0,55.01,5931.09,0,1,0,0,0,
2014-05-02T15:30:00,1,1,57.00,57.11,0,55.14,5038.94,0,1,0,0,0,
2014-05-02T15:45:00,1,1,57.00,57.19,0,55.27,5432.41,0,1,0,0,0,
2014-05-02T16:00:00,1,1,57.00,57.51,0,55.16,4084.40,0,1,0,0,0,
2014-05-02T16:15:00,1,1,57.00,57.28,0,55.02,5461.89,0,1,0,0,0,
2014-05-02T16:30:00,1,1,57.00,57.35,0,54.80,5341.48,0,1,0,0,0,
2014-05-02T16:45:00,1,1,57.00,57.05,0,54.93,5261.56,0,1,0,0,0,
2014-05-02T17:00:00,1,1,57.00,57.21,0,55.24,5233.54,0,1,0,0,0,
2014-05-02T17:15:00,1,1,57.00,56.42,0,54.50,6694.17,0,1,0,0,0,
2014-05-02T17:30:00,1,1,57.00,56.94,0,55.17,7566.55,0,1,0,0,0,
2014-05-02T17:45:00,1,1,57.00,57.10,0,54.82,6059.56,0,1,0,0,0,
2014-05-02T18:00:00,1,1,57.00,56.89,0,54.93,5437.22,0,1,0,0,0,
2014-05-02T18:15:00,1,1,57.00,57.23,0,54.91,4955.56,0,1,0,0,0,
2014-05-02T18:30:00,1,1,57.00,57.17,0,55.01,5840.05,0,1,0,0,0,
2014-05-02T18:45:00,1,1,57.00,57.21,0,55.16,6883.21,0,1,0,0,0,
2014-05-02T19:00:00,1,1,57.00,57.22,0,54.98,5781.05,0,1,0,0,0,
2014-05-02T19:15:00,1,1,57.00,57.03,0,54.78,8312.82,0,1,0,0,0,
2014-05-02T19:30:00,1,1,57.00,56.95,0,54.81,5363.55,0,1,0,0,0,
2014-05-02T19:45:00,1,1,57.00,56.75,0,54.68,6602.06,0,1,0,0,0,
2014-05-02T20:00:00,1,1,57.00,56.99,0,55.05,6433.84,0,1,0,0,0,
2014-05-02T20:15:00,1,1,57.00,57.20,0,55.28,6370.02,0,1,0,0,0,
2014-05-02T20:30:00,1,1,57.00,57.33,0,55.17,5400.73,0,1,0,0,0,
2014-05-02T20:45:00,1,1,57.00,57.39,0,55.26,5341.47,0,1,0,0,0,
2014-05-02T21:00:00,1,1,57.00,57.30,0,54.99,5673.86,0,1,0,0,0,
2014-05-02T21:15:00,0,0,57.00,57.47,0,56.30,0,0,1,0,0,0,
2014-05-02T21:30:00,0,0,57.00,57.80,0,55.34,0,0,1,0,0,0,
2014-05-02T21:45:00,0,0,57.00,58.03,0,54.53,0,0,1,0,0,0,
2014-05-02T22:00:00,0,0,57.00,58.10,0,54.02,0,0,1,0,0,0,
2014-05-02T22:15:00,0,0,57.00,58.44,0,54.00,0,0,1,0,0,0,
2014-05-02T22:30:00,0,0,57.00,58.42,0,53.65,0,0,1,0,0,0,
2014-05-02T22:45:00,0,0,57.00,58.35,0,53.56,0,0,1,0,0,0,
2014-05-02T23:00:00,0,0,57.00,58.15,0,53.35,0,0,1,0,0,0,
2014-05-02T23:15:00,0,0,57.00,60.04,0,54.99,0,0,1,0,0,0,
2014-05-02T23:30:00,0,0,57.00,60.73,0,55.61,0,0,1,0,0,0,
2014-05-02T23:45:00,0,0,57.00,60.57,0,55.93,0,0,1,0,0,0,
2014-05-03T00:00:00,0,0,57.00,60.64,0,56.22,0,0,1,0,0,0,
2014-05-03T00:15:00,0,0,57.00,60.79,0,56.33,0,0,1,0,0,0,
2014-05-03T00:30:00,0,0,57.00,60.75,0,56.41,0,0,1,0,0,0,
2014-05-03T00:45:00,0,0,57.00,60.82,0,56.38,0,0,1,0,0,0,
2014-05-03T01:00:00,0,0,57.00,60.81,0,56.30,0,0,1,0,0,0,
2014-05-03T01:15:00,0,0,57.00,60.83,0,56.30,0,0,1,0,0,0,
2014-05-03T01:30:00,0,0,57.00,60.86,0,56.28,0,0,1,0,0,0,
2014-05-03T01:45:00,0,0,57.00,60.95,0,56.32,0,0,1,0,0,0,
2014-05-03T02:00:00,0,0,57.00,60.93,0,56.58,0,0,1,0,0,0,
2014-05-03T02:15:00,0,0,57.00,61.02,0,56.99,0,0,1,0,0,0,
2014-05-03T02:30:00,0,0,57.00,61.10,0,57.31,0,0,1,0,0,0,
2014-05-03T02:45:00,0,0,57.00,61.16,0,57.46,0,0,1,0,0,0,
2014-05-03T03:00:00,0,0,57.00,61.23,0,57.66,0,0,1,0,0,0,
2014-05-03T03:15:00,0,0,57.00,61.38,0,58.00,0,0,1,0,0,0,
2014-05-03T03:30:00,0,0,57.00,61.44,0,58.21,0,0,1,0,0,0,
2014-05-03T03:45:00,0,0,57.00,61.52,0,58.44,0,0,1,0,0,0,
2014-05-03T04:00:00,0,0,57.00,61.63,0,58.54,0,0,1,0,0,0,
2014-05-03T04:15:00,0,0,57.00,61.68,0,58.51,0,0,1,0,0,0,
2014-05-03T04:30:00,0,0,57.00,61.74,0,58.55,0,0,1,0,0,0,
2014-05-03T04:45:00,0,0,57.00,61.75,0,58.35,0,0,1,0,0,0,
2014-05-03T05:00:00,0,0,57.00,61.76,0,58.22,0,0,1,0,0,0,
2014-05-03T05:15:00,0,0,57.00,61.81,0,58.30,0,0,1,0,0,0,
2014-05-03T05:30:00,0,0,57.00,61.82,0,58.10,0,0,1,0,0,0,
2014-05-03T05:45:00,0,0,57.00,61.84,0,58.06,0,0,1,0,0,0,
2014-05-03T06:00:00,0,0,57.00,61.91,0,58.06,0,0,1,0,0,0,
2014-05-03T06:15:00,0,0,57.00,61.66,0,57.47,0,0,1,0,0,0,
2014-05-03T06:30:00,0,0,57.00,61.50,0,57.01,0,0,1,0,0,0,
2014-05-03T06:45:00,0,0,57.00,61.35,0,56.60,0,0,1,0,0,0,
2014-05-03T07:00:00,0,0,57.00,61.21,0,56.44,0,0,1,0,0,0,
2014-05-03T07:15:00,0,0,57.00,61.09,0,56.16,0,0,1,0,0,0,
2014-05-03T07:30:00,0,0,57.00,61.00,0,56.08,0,0,1,0,0,0,
2014-05-03T07:45:00,0,0,57.00,60.86,0,55.97,0,0,1,0,0,0,
2014-05-03T08:00:00,0,0,57.00,60.88,0,55.92,0,0,1,0,0,0,
2014-05-03T08:15:00,0,0,57.00,60.80,0,56.07,0,0,1,0,0,0,
2014-05-03T08:30:00,0,0,57.00,60.78,0,56.30,0,0,1,0,0,0,
2014-05-03T08:45:00,0,0,57.00,60.79,0,56.37,0,0,1,0,0,0,
2014-05-03T09:00:00,0,0,57.00,60.82,0,56.61,0,0,1,0,0,0,
2014-05-03T09:15:00,0,0,57.00,61.05,0,56.87,0,0,1,0,0,0,
2014-05-03T09:30:00,0,0,57.00,61.01,0,57.07,0,0,1,0,0,0,
2014-05-03T09:45:00,0,0,57.00,61.12,0,57.42,0,0,1,0,0,0,
2014-05-03T10:00:00,0,0,57.00,61.20,0,57.79,0,0,1,0,0,0,
2014-05-03T10:15:00,0,0,57.00,61.31,0,57.98,0,0,1,0,0,0,
2014-05-03T10:30:00,0,0,57.00,61.38,0,58.25,0,0,1,0,0,0,
2014-05-03T10:45:00,0,0,57.00,61.55,0,58.76,0,0,1,0,0,0,
2014-05-03T11:00:00,0,0,57.00,61.63,0,58.97,0,0,1,0,0,0,
2014-05-03T11:15:00,0,0,57.00,61.77,0,59.38,0,0,1,0,0,0,
2014-05-03T11:30:00,0,0,57.00,61.85,0,59.57,0,0,1,0,0,0,
2014-05-03T11:45:00,0,0,57.00,62.06,0,59.72,0,0,1,0,0,0,
2014-05-03T12:00:00,0,0,57.00,64.85,0,60.03,0,0,1,0,0,0,
2014-05-03T12:15:00,0,0,57.00,64.30,0,60.34,0,0,1,0,0,0,
2014-05-03T12:30:00,0,0,57.00,63.39,0,60.14,0,0,1,0,0,0,
2014-05-03T12:45:00,0,0,57.00,62.94,0,60.45,0,0,1,0,0,0,
2014-05-03T13:00:00,0,0,57.00,63.03,0,61.04,0,0,1,0,0,0,
2014-05-03T13:15:00,0,0,57.00,63.13,0,61.40,0,0,1,0,0,0,
2014-05-03T13:30:00,0,0,57.00,63.28,0,61.52,0,0,1,0,0,0,
2014-05-03T13:45:00,0,0,57.00,63.45,0,61.63,0,0,1,0,0,0,
2014-05-03T14:00:00,0,0,57.00,63.59,0,61.82,0,0,1,0,0,0,
2014-05-03T14:15:00,0,0,57.00,64.05,0,62.40,0,0,1,0,0,0,
2014-05-03T14:30:00,0,0,57.00,64.33,0,62.52,0,0,1,0,0,0,
2014-05-03T14:45:00,0,0,57.00,64.40,0,62.74,0,0,1,0,0,0,
2014-05-03T15:00:00,0,0,57.00,64.60,0,62.79,0,0,1,0,0,0,
2014-05-03T15:15:00,0,0,57.00,64.74,0,62.90,0,0,1,0,0,0,
2014-05-03T15:30:00,0,0,57.00,64.75,0,62.80,0,0,1,0,0,0,
2014-05-03T15:45:00,0,0,57.00,64.79,0,63.19,0,0,1,0,0,0,
2014-05-03T16:00:00,0,0,57.00,65.03,0,63.38,0,0,1,0,0,0,
2014-05-03T16:15:00,0,0,57.00,65.08,0,63.52,0,0,1,0,0,0,
2014-05-03T16:30:00,0,0,57.00,65.19,0,63.65,0,0,1,0,0,0,
2014-05-03T16:45:00,0,0,57.00,65.33,0,63.67,0,0,1,0,0,0,
2014-05-03T17:00:00,0,0,57.00,65.34,0,63.81,0,0,1,0,0,0,
2014-05-03T17:15:00,0,0,57.00,65.37,0,63.76,0,0,1,0,0,0,
2014-05-03T17:30:00,0,0,57.00,65.51,0,63.96,0,0,1,0,0,0,
2014-05-03T17:45:00,0,0,57.00,65.65,0,64.34,0,0,1,0,0,0,
2014-05-03T18:00:00,0,0,57.00,65.71,0,64.51,0,0,1,0,0,0,
2014-05-03T18:15:00,0,0,57.00,65.79,0,64.58,0,0,1,0,0,0,
2014-05-03T18:30:00,0,0,57.00,65.90,0,64.66,0,0,1,0,0,0,
2014-05-03T18:45:00,0,0,57.00,66.03,0,64.70,0,0,1,0,0,0,
2014-05-03T19:00:00,0,0,57.00,66.04,0,64.65,0,0,1,0,0,0,
2014-05-03T19:15:00,0,0,57.00,66.13,0,64.50,0,0,1,0,0,0,
2014-05-03T19:30:00,0,0,57.00,66.20,0,64.43,0,0,1,0,0,0,
2014-05-03T19:45:00,0,0,57.00,66.27,0,64.30,0,0,1,0,0,0,
2014-05-03T20:00:00,0,0,57.00,66.30,0,64.17,0,0,1,0,0,0,
2014-05-03T20:15:00,0,0,57.00,66.29,0,63.99,0,0,1,0,0,0,
2014-05-03T20:30:00,0,0,57.00,66.31,0,63.84,0,0,1,0,0,0,
2014-05-03T20:45:00,0,0,57.00,66.31,0,63.62,0,0,1,0,0,0,
2014-05-03T21:00:00,0,0,57.00,66.32,0,63.45,0,0,1,0,0,0,
2014-05-03T21:15:00,0,0,57.00,66.30,0,63.27,0,0,1,0,0,0,
2014-05-03T21:30:00,0,0,57.00,66.30,0,63.06,0,0,1,0,0,0,
2014-05-03T21:45:00,0,0,57.00,66.26,0,62.89,0,0,1,0,0,0,
2014-05-03T22:00:00,0,0,57.00,66.22,0,62.70,0,0,1,0,0,0,
2014-05-03T22:15:00,0,0,57.00,66.18,0,62.54,0,0,1,0,0,0,
2014-05-03T22:30:00,0,0,57.00,66.14,0,62.48,0,0,1,0,0,0,
2014-05-03T22:45:00,0,0,57.00,66.13,0,62.39,0,0,1,0,0,0,
2014-05-03T23:00:00,0,0,57.00,66.09,0,62.30,0,0,1,0,0,0,
2014-05-03T23:15:00,0,0,57.00,66.04,0,62.20,0,0,1,0,0,0,
2014-05-03T23:30:00,0,0,57.00,65.99,0,62.09,0,0,1,0,0,0,
2014-05-03T23:45:00,0,0,57.00,65.98,0,62.02,0,0,1,0,0,0,
2014-05-04T00:00:00,0,0,57.00,65.94,0,62.02,0,0,1,0,0,0,
2014-05-04T00:15:00,0,0,57.00,65.92,0,62.01,0,0,1,0,0,0,
2014-05-04T00:30:00,0,0,57.00,65.87,0,62.00,0,0,1,0,0,0,
2014-05-04T00:45:00,0,0,57.00,65.82,0,61.96,0,0,1,0,0,0,
2014-05-04T01:00:00,0,0,57.00,65.78,0,62.16,0,0,1,0,0,0,
2014-05-04T01:15:00,0,0,57.00,65.73,0,62.39,0,0,1,0,0,0,
2014-05-04T01:30:00,0,0,57.00,65.74,0,62.52,0,0,1,0,0,0,
2014-05-04T01:45:00,0,0,57.00,65.73,0,62.55,0,0,1,0,0,0,
2014-05-04T02:00:00,0,0,57.00,65.72,0,62.50,0,0,1,0,0,0,
2014-05-04T02:15:00,0,0,57.00,65.70,0,62.44,0,0,1,0,0,0,
2014-05-04T02:30:00,0,0,57.00,65.69,0,62.19,0,0,1,0,0,0,
2014-05-04T02:45:00,0,0,57.00,65.66,0,61.99,0,0,1,0,0,0,
2014-05-04T03:00:00,0,0,57.00,65.63,0,61.75,0,0,1,0,0,0,
2014-05-04T03:15:00,0,0,57.00,65.56,0,61.39,0,0,1,0,0,0,
2014-05-04T03:30:00,0,0,57.00,65.48,0,60.98,0,0,1,0,0,0,
2014-05-04T03:45:00,0,0,57.00,65.42,0,60.78,0,0,1,0,0,0,
2014-05-04T04:00:00,0,0,57.00,65.41,0,60.69,0,0,1,0,0,0,
2014-05-04T04:15:00,0,0,57.00,65.36,0,60.50,0,0,1,0,0,0,
2014-05-04T04:30:00,0,0,57.00,65.28,0,60.30,0,0,1,0,0,0,
2014-05-04T04:45:00,0,0,57.00,65.19,0,60.08,0,0,1,0,0,0,
2014-05-04T05:00:00,0,0,57.00,65.10,0,59.84,0,0,1,0,0,0,
2014-05-04T05:15:00,0,0,57.00,65.05,0,59.73,0,0,1,0,0,0,
2014-05-04T05:30:00,0,0,57.00,64.93,0,59.48,0,0,1,0,0,0,
2014-05-04T05:45:00,0,0,57.00,64.81,0,59.16,0,0,1,0,0,0,
2014-05-04T06:00:00,0,0,57.00,64.72,0,58.97,0,0,1,0,0,0,
2014-05-04T06:15:00,0,0,57.00,64.63,0,58.92,0,0,1,0,0,0,
2014-05-04T06:30:00,0,0,57.00,64.54,0,58.82,0,0,1,0,0,0,
2014-05-04T06:45:00,0,0,57.00,64.42,0,58.65,0,0,1,0,0,0,
2014-05-04T07:00:00,0,0,57.00,64.39,0,58.72,0,0,1,0,0,0,
2014-05-04T07:15:00,0,0,57.00,64.36,0,58.80,0,0,1,0,0,0,
2014-05-04T07:30:00,0,0,57.00,64.17,0,58.58,0,0,1,0,0,0,
2014-05-04T07:45:00,0,0,57.00,64.12,0,58.55,0,0,1,0,0,0,
2014-05-04T08:00:00,0,0,57.00,64.03,0,58.49,0,0,1,0,0,0,
2014-05-04T08:15:00,0,0,57.00,63.99,0,58.45,0,0,1,0,0,0,
2014-05-04T08:30:00,0,0,57.00,63.97,0,58.49,0,0,1,0,0,0,
2014-05-04T08:45:00,0,0,57.00,63.94,0,58.55,0,0,1,0,0,0,
2014-05-04T09:00:00,0,0,57.00,63.95,0,58.59,0,0,1,0,0,0,
2014-05-04T09:15:00,0,0,57.00,63.83,0,58.43,0,0,1,0,0,0,
2014-05-04T09:30:00,0,0,57.00,63.88,0,58.59,0,0,1,0,0,0,
2014-05-04T09:45:00,0,0,57.00,63.87,0,58.58,0,0,1,0,0,0,
2014-05-04T10:00:00,0,0,57.00,63.85,0,58.59,0,0,1,0,0,0,
2014-05-04T10:15:00,0,0,57.00,63.78,0,58.54,0,0,1,0,0,0,
2014-05-04T10:30:00,0,0,57.00,63.73,0,58.51,0,0,1,0,0,0,
2014-05-04T10:45:00,0,0,57.00,63.75,0,58.61,0,0,1,0,0,0,
2014-05-04T11:00:00,0,0,57.00,63.77,0,58.66,0,0,1,0,0,0,
2014-05-04T11:15:00,0,0,57.00,63.75,0,58.71,0,0,1,0,0,0,
2014-05-04T11:30:00,0,0,57.00,63.67,0,58.64,0,0,1,0,0,0,
2014-05-04T11:45:00,0,0,57.00,63.66,0,58.67,0,0,1,0,0,0,
2014-05-04T12:00:00,0,0,57.00,63.74,0,58.90,0,0,1,0,0,0,
2014-05-04T12:15:00,0,0,57.00,63.73,0,58.93,0,0,1,0,0,0,
2014-05-04T12:30:00,0,0,57.00,63.70,0,58.93,0,0,1,0,0,0,
2014-05-04T12:45:00,0,0,57.00,63.72,0,58.97,0,0,1,0,0,0,
2014-05-04T13:00:00,0,0,57.00,63.77,0,59.08,0,0,1,0,0,0,
2014-05-04T13:15:00,0,0,57.00,63.88,0,59.34,0,0,1,0,0,0,
2014-05-04T13:30:00,0,0,57.00,64.04,0,59.63,0,0,1,0,0,0,
2014-05-04T13:45:00,0,0,57.00,64.04,0,59.73,0,0,1,0,0,0,
2014-05-04T14:00:00,0,0,57.00,64.10,0,59.73,0,0,1,0,0,0,
2014-05-04T14:15:00,0,0,57.00,64.04,0,59.58,0,0,1,0,0,0,
2014-05-04T14:30:00,0,0,57.00,64.09,0,59.58,0,0,1,0,0,0,
2014-05-04T14:45:00,0,0,57.00,64.18,0,59.73,0,0,1,0,0,0,
2014-05-04T15:00:00,0,0,57.00,64.18,0,59.73,0,0,1,0,0,0,
2014-05-04T15:15:00,0,0,57.00,64.26,0,59.80,0,0,1,0,0,0,
2014-05-04T15:30:00,0,0,57.00,64.26,0,59.73,0,0,1,0,0,0,
2014-05-04T15:45:00,0,0,57.00,64.25,0,59.71,0,0,1,0,0,0,
2014-05-04T16:00:00,0,0,57.00,64.32,0,59.73,0,0,1,0,0,0,
2014-05-04T16:15:00,0,0,57.00,64.37,0,59.73,0,0,1,0,0,0,
2014-05-04T16:30:00,0,0,57.00,64.44,0,59.93,0,0,1,0,0,0,
2014-05-04T16:45:00,0,0,57.00,64.44,0,60.00,0,0,1,0,0,0,
2014-05-04T17:00:00,0,0,57.00,64.44,0,59.95,0,0,1,0,0,0,
2014-05-04T17:15:00,0,0,57.00,64.45,0,59.84,0,0,1,0,0,0,
2014-05-04T17:30:00,0,0,57.00,64.45,0,59.83,0,0,1,0,0,0,
2014-05-04T17:45:00,0,0,57.00,64.52,0,59.92,0,0,1,0,0,0,
2014-05-04T18:00:00,0,0,57.00,64.46,0,59.89,0,0,1,0,0,0,
2014-05-04T18:15:00,0,0,57.00,64.42,0,59.75,0,0,1,0,0,0,
2014-05-04T18:30:00,0,0,57.00,64.38,0,59.67,0,0,1,0,0,0,
2014-05-04T18:45:00,0,0,57.00,64.37,0,59.68,0,0,1,0,0,0,
2014-05-04T19:00:00,0,0,57.00,64.34,0,59.69,0,0,1,0,0,0,
2014-05-04T19:15:00,0,0,57.00,64.30,0,59.57,0,0,1,0,0,0,
2014-05-04T19:30:00,0,0,57.00,64.26,0,59.40,0,0,1,0,0,0,
2014-05-04T19:45:00,0,0,57.00,64.24,0,59.35,0,0,1,0,0,0,
2014-05-04T20:00:00,0,0,57.00,64.19,0,59.22,0,0,1,0,0,0,
2014-05-04T20:15:00,0,0,57.00,64.06,0,58.96,0,0,1,0,0,0,
2014-05-04T20:30:00,0,0,57.00,64.01,0,58.68,0,0,1,0,0,0,
2014-05-04T20:45:00,0,0,57.00,63.89,0,58.47,0,0,1,0,0,0,
2014-05-04T21:00:00,0,0,57.00,63.77,0,58.26,0,0,1,0,0,0,
2014-05-04T21:15:00,0,0,57.00,63.67,0,58.13,0,0,1,0,0,0,
2014-05-04T21:30:00,0,0,57.00,63.62,0,57.92,0,0,1,0,0,0,
2014-05-04T21:45:00,0,0,57.00,63.51,0,57.78,0,0,1,0,0,0,
2014-05-04T22:00:00,0,0,57.00,63.42,0,57.65,0,0,1,0,0,0,
2014-05-04T22:15:00,0,0,57.00,63.31,0,57.60,0,0,1,0,0,0,
2014-05-04T22:30:00,0,0,57.00,63.25,0,57.49,0,0,1,0,0,0,
2014-05-04T22:45:00,0,0,57.00,63.18,0,57.44,0,0,1,0,0,0,
2014-05-04T23:00:00,0,0,57.00,63.11,0,57.39,0,0,1,0,0,0,
2014-05-04T23:15:00,0,0,57.00,63.08,0,57.38,0,0,1,0,0,0,
2014-05-04T23:30:00,0,0,57.00,63.03,0,57.33,0,0,1,0,0,0,
2014-05-04T23:45:00,0,0,57.00,62.93,0,57.30,0,0,1,0,0,0,
2014-05-05T00:00:00,0,0,57.00,62.88,0,57.27,0,0,1,0,0,0,
2014-05-05T00:15:00,0,0,57.00,62.85,0,57.25,0,0,1,0,0,0,
2014-05-05T00:30:00,0,0,57.00,62.80,0,57.25,0,0,1,0,0,0,
2014-05-05T00:45:00,0,0,57.00,62.75,0,57.12,0,0,1,0,0,0,
2014-05-05T01:00:00,0,0,57.00,62.70,0,57.07,0,0,1,0,0,0,
2014-05-05T01:15:00,0,0,57.00,62.67,0,57.06,0,0,1,0,0,0,
2014-05-05T01:30:00,0,0,57.00,62.64,0,57.08,0,0,1,0,0,0,
2014-05-05T01:45:00,0,0,57.00,62.60,0,57.06,0,0,1,0,0,0,
2014-05-05T02:00:00,0,0,57.00,62.57,0,57.08,0,0,1,0,0,0,
2014-05-05T02:15:00,0,0,57.00,62.53,0,57.18,0,0,1,0,0,0,
2014-05-05T02:30:00,0,0,57.00,62.53,0,57.16,0,0,1,0,0,0,
2014-05-05T02:45:00,0,0,57.00,62.53,0,57.13,0,0,1,0,0,0,
2014-05-05T03:00:00,0,0,57.00,62.52,0,57.16,0,0,1,0,0,0,
2014-05-05T03:15:00,0,0,57.00,62.55,0,57.18,0,0,1,0,0,0,
2014-05-05T03:30:00,0,0,57.00,62.52,0,57.06,0,0,1,0,0,0,
2014-05-05T03:45:00,0,0,57.00,62.50,0,57.06,0,0,1,0,0,0,
2014-05-05T04:00:00,0,0,57.00,62.47,0,57.08,0,0,1,0,0,0,
2014-05-05T04:15:00,0,0,57.00,62.41,0,56.96,0,0,1,0,0,0,
2014-05-05T04:30:00,0,0,57.00,62.37,0,56.87,0,0,1,0,0,0,
2014-05-05T04:45:00,0,0,57.00,62.38,0,56.87,0,0,1,0,0,0,
2014-05-05T05:00:00,0,0,57.00,62.37,0,56.88,0,0,1,0,0,0,
2014-05-05T05:15:00,0,0,57.00,62.02,0,56.37,0,0,1,0,0,0,
2014-05-05T05:30:00,0,0,57.00,61.76,0,55.93,0,0,1,0,0,0,
2014-05-05T05:45:00,0,0,57.00,61.57,0,55.61,0,0,1,0,0,0,
2014-05-05T06:00:00,0,0,57.00,61.49,0,55.79,0,0,1,0,0,0,
2014-05-05T06:15:00,1,1,57.00,60.47,0,59.64,32670.85,0,1,0,0,0,
2014-05-05T06:30:00,1,1,57.00,57.42,0,56.03,35899.02,0,1,0,0,0,
2014-05-05T06:45:00,1,1,57.00,56.58,0,55.32,32258.34,0,1,0,0,0,
2014-05-05T07:00:00,1,1,57.00,56.34,0,55.30,27549.80,0,1,0,0,0,
2014-05-05T07:15:00,1,1,57.00,56.14,0,55.12,23134.23,0,1,0,0,0,
2014-05-05T07:30:00,1,1,57.00,56.43,0,55.35,18919.97,0,1,0,0,0,
2014-05-05T07:45:00,1,1,57.00,56.42,0,55.24,16292.36,0,1,0,0,0,
2014-05-05T08:00:00,1,1,57.00,56.17,0,54.84,14350.02,0,1,0,0,0,
2014-05-05T08:15:00,1,1,57.00,56.67,0,55.39,13591.20,0,1,0,0,0,
2014-05-05T08:30:00,1,1,57.00,56.57,0,55.01,12897.11,0,1,0,0,0,
2014-05-05T08:45:00,1,1,57.00,56.46,0,54.97,12419.59,0,1,0,0,0,
2014-05-05T09:00:00,1,1,57.00,56.99,0,55.23,12178.55,0,1,0,0,0,
2014-05-05T09:15:00,1,1,57.00,56.97,0,55.31,11848.11,0,1,0,0,0,
2014-05-05T09:30:00,1,1,57.00,57.30,0,55.52,11874.22,0,1,0,0,0,
2014-05-05T09:45:00,1,1,57.00,57.18,0,55.06,12460.92,0,1,0,0,0,
2014-05-05T10:00:00,1,1,57.00,57.07,0,54.95,12617.99,0,1,0,0,0,
2014-05-05T10:15:00,1,1,57.00,57.21,0,55.19,12040.07,0,1,0,0,0,
2014-05-05T10:30:00,1,1,57.00,57.36,0,55.30,12153.33,0,1,0,0,0,
2014-05-05T10:45:00,1,1,57.00,57.47,0,55.11,11845.67,0,1,0,0,0,
2014-05-05T11:00:00,1,1,57.00,57.09,0,54.81,10987.09,0,1,0,0,0,
2014-05-05T11:15:00,1,1,57.00,56.75,0,54.60,11852.19,0,1,0,0,0,
2014-05-05T11:30:00,1,1,57.00,57.24,0,55.21,11201.70,0,1,0,0,0,
2014-05-05T11:45:00,1,1,57.00,57.72,0,55.53,10944.31,0,1,0,0,0,
2014-05-05T12:00:00,1,1,57.00,57.42,0,54.90,10723.65,0,1,0,0,0,
2014-05-05T12:15:00,1,1,57.00,57.67,0,55.33,10645.31,0,1,0,0,0,
2014-05-05T12:30:00,1,1,57.00,57.68,0,55.54,10584.76,0,1,0,0,0,
2014-05-05T12:45:00,1,1,57.00,57.66,0,55.99,10078.72,0,1,0,0,0,
2014-05-05T13:00:00,1,1,57.00,57.92,0,55.56,10550.20,0,1,0,0,0,
2014-05-05T13:15:00,1,1,57.00,58.05,0,55.73,9707.53,58.07,1,0,0,0,
2014-05-05T13:30:00,1,1,57.00,58.26,0,56.31,10319.48,73.52,1,0,0,0,
2014-05-05T13:45:00,1,1,57.00,58.47,0,56.48,10431.67,91.88,1,0,0,0,
2014-05-05T14:00:00,1,1,57.00,58.76,0,56.64,9228.54,100.00,1,0,0,0,
2014-05-05T14:15:00,1,1,57.00,58.74,0,56.36,8798.61,100.00,1,0,0,0,
2014-05-05T14:30:00,1,1,57.00,58.03,0,55.77,8630.22,100.00,1,0,0,0,
2014-05-05T14:45:00,1,1,57.00,57.63,0,55.31,8110.48,100.00,1,0,0,0,
2014-05-05T15:00:00,1,1,57.00,57.43,0,55.39,8270.50,100.00,1,0,0,0,
2014-05-05T15:15:00,1,1,57.00,57.43,0,55.35,7628.76,100.00,1,0,0,0,
2014-05-05T15:30:00,1,1,57.00,57.87,0,55.92,7829.71,100.00,1,0,0,0,
2014-05-05T15:45:00,1,1,57.00,58.47,0,56.62,8928.61,100.00,1,0,0,0,
2014-05-05T16:00:00,1,1,57.00,58.41,0,56.45,9223.16,100.00,1,0,0,0,
2014-05-05T16:15:00,1,1,57.00,58.66,0,56.91,8598.96,100.00,1,0,0,0,
2014-05-05T16:30:00,1,1,57.00,58.72,0,56.91,9512.75,100.00,1,0,0,0,
2014-05-05T16:45:00,1,1,57.00,58.31,0,56.29,9662.41,100.00,1,0,0,0,
2014-05-05T17:00:00,1,1,57.00,57.66,0,55.16,9807.10,100.00,1,0,0,0,
2014-05-05T17:15:00,1,1,57.00,57.27,0,55.18,9356.81,100.00,1,0,0,0,
2014-05-05T17:30:00,1,1,57.00,57.33,0,55.30,9262.57,100.00,1,0,0,0,
2014-05-05T17:45:00,1,1,57.00,57.16,0,55.01,9034.96,100.00,1,0,0,0,
2014-05-05T18:00:00,1,1,57.00,56.08,0,53.63,9229.88,92.06,1,0,0,0,
2014-05-05T18:15:00,0,0,57.00,58.53,0,55.78,0,0,1,0,0,0,
2014-05-05T18:30:00,0,0,57.00,59.88,0,56.48,0,0,1,0,0,0,
2014-05-05T18:45:00,0,0,57.00,59.83,0,56.71,0,0,1,0,0,0,
2014-05-05T19:00:00,0,0,57.00,59.87,0,56.70,0,0,1,0,0,0,
2014-05-05T19:15:00,0,0,57.00,59.74,0,56.54,0,0,1,0,0,0,
2014-05-05T19:30:00,0,0,57.00,59.80,0,56.30,0,0,1,0,0,0,
2014-05-05T19:45:00,0,0,57.00,59.70,0,55.93,0,0,1,0,0,0,
2014-05-05T20:00:00,0,0,57.00,59.83,0,55.67,0,0,1,0,0,0,
2014-05-05T20:15:00,0,0,57.00,59.63,0,55.33,0,0,1,0,0,0,
2014-05-05T20:30:00,0,0,57.00,59.57,0,55.03,0,0,1,0,0,0,
2014-05-05T20:45:00,0,0,57.00,59.47,0,54.67,0,0,1,0,0,0,
2014-05-05T21:00:00,0,0,57.00,59.42,0,54.38,0,0,1,0,0,0,
2014-05-05T21:15:00,0,0,57.00,59.99,0,54.80,0,0,1,0,0,0,
2014-05-05T21:30:00,0,0,57.00,60.14,0,54.92,0,0,1,0,0,0,
2014-05-05T21:45:00,0,0,57.00,60.14,0,54.86,0,0,1,0,0,0,
2014-05-05T22:00:00,0,0,57.00,60.13,0,54.78,0,0,1,0,0,0,
2014-05-05T22:15:00,0,0,57.00,60.10,0,54.65,0,0,1,0,0,0,
2014-05-05T22:30:00,0,0,57.00,60.10,0,54.58,0,0,1,0,0,0,
2014-05-05T22:45:00,0,0,57.00,60.05,0,54.43,0,0,1,0,0,0,
2014-05-05T23:00:00,0,0,57.00,60.12,0,54.51,0,0,1,0,0,0,
2014-05-05T23:15:00,0,0,57.00,60.05,0,54.49,0,0,1,0,0,0,
2014-05-05T23:30:00,0,0,57.00,60.07,0,54.49,0,0,1,0,0,0,
2014-05-05T23:45:00,0,0,57.00,60.08,0,54.51,0,0,1,0,0,0,
2014-05-06T00:00:00,0,0,57.00,60.04,0,54.45,0,0,1,0,0,0,
