FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-06T00:15:00,0,0,57.00,60.01,0,54.43,0,0,1,0,0,0,
2014-05-06T00:30:00,0,0,57.00,60.03,0,54.44,0,0,1,0,0,0,
2014-05-06T00:45:00,0,0,57.00,60.03,0,54.50,0,0,1,0,0,0,
2014-05-06T01:00:00,0,0,57.00,60.01,0,54.47,0,0,1,0,0,0,
2014-05-06T01:15:00,0,0,57.00,60.01,0,54.46,0,0,1,0,0,0,
2014-05-06T01:30:00,0,0,57.00,59.99,0,54.43,0,0,1,0,0,0,
2014-05-06T01:45:00,0,0,57.00,60.00,0,54.45,0,0,1,0,0,0,
2014-05-06T02:00:00,0,0,57.00,59.99,0,54.43,0,0,1,0,0,0,
2014-05-06T02:15:00,0,0,57.00,59.99,0,54.40,0,0,1,0,0,0,
2014-05-06T02:30:00,0,0,57.00,59.94,0,54.33,0,0,1,0,0,0,
2014-05-06T02:45:00,0,0,57.00,59.94,0,54.27,0,0,1,0,0,0,
2014-05-06T03:00:00,0,0,57.00,59.93,0,54.26,0,0,1,0,0,0,
2014-05-06T03:15:00,0,0,57.00,59.90,0,54.26,0,0,1,0,0,0,
2014-05-06T03:30:00,0,0,57.00,59.89,0,54.27,0,0,1,0,0,0,
2014-05-06T03:45:00,0,0,57.00,59.87,0,54.29,0,0,1,0,0,0,
2014-05-06T04:00:00,0,0,57.00,59.88,0,54.36,0,0,1,0,0,0,
2014-05-06T04:15:00,0,0,57.00,59.91,0,54.40,0,0,1,0,0,0,
2014-05-06T04:30:00,0,0,57.00,59.89,0,54.40,0,0,1,0,0,0,
2014-05-06T04:45:00,0,0,57.00,59.87,0,54.39,0,0,1,0,0,0,
2014-05-06T05:00:00,0,0,57.00,59.89,0,54.39,0,0,1,0,0,0,
2014-05-06T05:15:00,0,0,57.00,59.53,0,53.82,0,0,1,0,0,0,
2014-05-06T05:30:00,0,0,57.00,59.30,0,53.43,0,0,1,0,0,0,
2014-05-06T05:45:00,0,0,57.00,59.11,0,53.21,0,0,1,0,0,0,
2014-05-06T06:00:00,0,0,57.00,59.02,0,53.02,0,0,1,0,0,0,
2014-05-06T06:15:00,1,1,57.00,60.05,0,59.70,31465.68,0,1,0,0,0,
2014-05-06T06:30:00,1,1,57.00,56.64,0,56.13,33613.27,0,1,0,0,0,
2014-05-06T06:45:00,1,1,57.00,56.22,0,54.93,31274.11,0,1,0,0,0,
2014-05-06T07:00:00,1,1,57.00,56.45,0,55.31,28157.85,0,1,0,0,0,
2014-05-06T07:15:00,1,1,57.00,56.44,0,55.74,25500.12,0,1,0,0,0,
2014-05-06T07:30:00,1,1,57.00,56.67,0,55.63,23010.36,0,1,0,0,0,
2014-05-06T07:45:00,1,1,57.00,56.96,0,55.73,19510.71,0,1,0,0,0,
2014-05-06T08:00:00,1,1,57.00,57.13,0,55.51,18736.28,0,1,0,0,0,
2014-05-06T08:15:00,1,1,57.00,57.14,0,55.22,17031.97,0,1,0,0,0,
2014-05-06T08:30:00,1,1,57.00,57.52,0,55.34,16127.19,0,1,0,0,0,
2014-05-06T08:45:00,1,1,57.00,57.50,0,55.47,16366.40,0,1,0,0,0,
2014-05-06T09:00:00,1,1,57.00,57.95,0,55.95,16170.67,0,1,0,0,0,
2014-05-06T09:15:00,1,1,57.00,57.76,0,55.56,15943.12,0,1,0,0,0,
2014-05-06T09:30:00,1,1,57.00,58.59,0,56.50,15730.13,0,1,0,0,0,
2014-05-06T09:45:00,1,1,57.00,58.81,0,56.54,15220.21,64.32,1,0,0,0,
2014-05-06T10:00:00,1,1,57.00,58.91,0,56.68,14529.01,88.47,1,0,0,0,
2014-05-06T10:15:00,1,1,57.00,59.14,0,57.28,13714.75,100.00,1,0,0,0,
2014-05-06T10:30:00,1,1,57.00,59.56,0,57.62,13265.87,100.00,1,0,0,0,
2014-05-06T10:45:00,1,1,57.00,59.84,0,58.07,12642.59,100.00,1,0,0,0,
2014-05-06T11:00:00,1,1,57.00,59.69,0,57.63,11654.53,100.00,1,0,0,0,
2014-05-06T11:15:00,1,1,57.00,60.40,0,58.55,11295.55,100.00,1,0,0,0,
2014-05-06T11:30:00,1,1,57.00,60.71,0,58.56,11549.48,100.00,1,0,0,0,
2014-05-06T11:45:00,1,1,57.00,60.90,0,58.74,10815.24,100.00,1,0,0,0,
2014-05-06T12:00:00,1,1,57.00,61.02,0,58.74,10720.53,100.00,1,0,0,0,
2014-05-06T12:15:00,1,1,57.00,61.39,0,59.59,10643.31,100.00,1,0,0,0,
2014-05-06T12:30:00,1,1,57.00,62.24,0,60.03,10736.46,100.00,1,0,0,0,
2014-05-06T12:45:00,1,1,57.00,62.59,0,60.53,11175.53,100.00,1,0,0,0,
2014-05-06T13:00:00,1,1,57.00,62.69,0,60.67,11123.64,100.00,1,0,0,0,
2014-05-06T13:15:00,1,1,57.00,62.87,0,60.56,10857.11,100.00,1,0,0,0,
2014-05-06T13:30:00,1,1,57.00,62.96,0,60.67,11247.12,100.00,1,0,0,0,
2014-05-06T13:45:00,1,1,57.00,63.10,0,60.91,11496.69,100.00,1,0,0,0,
2014-05-06T14:00:00,1,1,57.00,63.58,0,61.59,11713.05,100.00,1,0,0,0,
2014-05-06T14:15:00,1,1,57.00,63.66,0,61.36,11960.96,100.00,1,0,0,0,
2014-05-06T14:30:00,1,1,57.00,63.62,0,61.63,12617.72,100.00,1,0,0,0,
2014-05-06T14:45:00,1,1,57.00,63.91,0,61.50,12523.44,100.00,1,0,0,0,
2014-05-06T15:00:00,1,1,57.00,64.43,0,62.19,13022.81,100.00,1,0,0,0,
2014-05-06T15:15:00,1,1,57.00,64.20,0,61.82,14760.58,100.00,1,0,0,0,
2014-05-06T15:30:00,1,1,57.00,64.12,0,61.99,14015.35,100.00,1,0,0,0,
2014-05-06T15:45:00,1,1,57.00,64.39,0,62.36,14554.17,100.00,1,0,0,0,
2014-05-06T16:00:00,1,1,57.00,64.11,0,62.10,15026.21,100.00,1,0,0,0,
2014-05-06T16:15:00,1,1,57.00,64.41,0,62.25,15648.65,100.00,1,0,0,0,
2014-05-06T16:30:00,1,1,57.00,63.83,0,61.35,16282.45,100.00,1,0,0,0,
2014-05-06T16:45:00,1,1,57.00,63.69,0,61.42,14958.29,100.00,1,0,0,0,
2014-05-06T17:00:00,1,1,57.00,64.05,0,61.92,15323.23,100.00,1,0,0,0,
2014-05-06T17:15:00,1,1,57.00,63.59,0,61.38,14923.76,100.00,1,0,0,0,
2014-05-06T17:30:00,1,1,57.00,63.58,0,61.36,14829.57,100.00,1,0,0,0,
2014-05-06T17:45:00,1,1,57.00,63.39,0,61.25,14168.54,100.00,1,0,0,0,
2014-05-06T18:00:00,1,1,57.00,63.44,0,61.13,14390.06,100.00,1,0,0,0,
2014-05-06T18:15:00,0,0,57.00,64.42,0,62.57,0,0,1,0,0,0,
2014-05-06T18:30:00,0,0,57.00,65.21,0,62.77,0,0,1,0,0,0,
2014-05-06T18:45:00,0,0,57.00,65.39,0,62.61,0,0,1,0,0,0,
2014-05-06T19:00:00,0,0,57.00,65.38,0,62.24,0,0,1,0,0,0,
2014-05-06T19:15:00,0,0,57.00,65.35,0,61.82,0,0,1,0,0,0,
2014-05-06T19:30:00,0,0,57.00,65.29,0,61.26,0,0,1,0,0,0,
2014-05-06T19:45:00,0,0,57.00,65.17,0,60.71,0,0,1,0,0,0,
2014-05-06T20:00:00,0,0,57.00,65.18,0,60.43,0,0,1,0,0,0,
2014-05-06T20:15:00,0,0,57.00,65.05,0,59.93,0,0,1,0,0,0,
2014-05-06T20:30:00,0,0,57.00,64.92,0,59.60,0,0,1,0,0,0,
2014-05-06T20:45:00,0,0,57.00,64.82,0,59.33,0,0,1,0,0,0,
2014-05-06T21:00:00,0,0,57.00,64.75,0,59.10,0,0,1,0,0,0,
2014-05-06T21:15:00,0,0,57.00,65.01,0,59.50,0,0,1,0,0,0,
2014-05-06T21:30:00,0,0,57.00,65.06,0,59.58,0,0,1,0,0,0,
2014-05-06T21:45:00,0,0,57.00,65.08,0,59.66,0,0,1,0,0,0,
2014-05-06T22:00:00,0,0,57.00,65.07,0,59.71,0,0,1,0,0,0,
2014-05-06T22:15:00,0,0,57.00,65.09,0,59.73,0,0,1,0,0,0,
2014-05-06T22:30:00,0,0,57.00,65.09,0,59.80,0,0,1,0,0,0,
2014-05-06T22:45:00,0,0,57.00,65.34,0,60.10,0,0,1,0,0,0,
2014-05-06T23:00:00,0,0,57.00,65.54,0,60.49,0,0,1,0,0,0,
2014-05-06T23:15:00,0,0,57.00,65.65,0,60.69,0,0,1,0,0,0,
2014-05-06T23:30:00,0,0,57.00,65.69,0,60.88,0,0,1,0,0,0,
2014-05-06T23:45:00,0,0,57.00,65.75,0,61.06,0,0,1,0,0,0,
2014-05-07T00:00:00,0,0,57.00,65.87,0,61.28,0,0,1,0,0,0,
2014-05-07T00:15:00,0,0,57.00,65.82,0,61.36,0,0,1,0,0,0,
2014-05-07T00:30:00,0,0,57.00,65.80,0,61.36,0,0,1,0,0,0,
2014-05-07T00:45:00,0,0,57.00,65.82,0,61.39,0,0,1,0,0,0,
2014-05-07T01:00:00,0,0,57.00,65.81,0,61.37,0,0,1,0,0,0,
2014-05-07T01:15:00,0,0,57.00,65.71,0,61.25,0,0,1,0,0,0,
2014-05-07T01:30:00,0,0,57.00,65.68,0,61.16,0,0,1,0,0,0,
2014-05-07T01:45:00,0,0,57.00,65.71,0,61.13,0,0,1,0,0,0,
2014-05-07T02:00:00,0,0,57.00,65.71,0,61.07,0,0,1,0,0,0,
2014-05-07T02:15:00,0,0,57.00,65.78,0,61.13,0,0,1,0,0,0,
2014-05-07T02:30:00,0,0,57.00,66.02,0,61.44,0,0,1,0,0,0,
2014-05-07T02:45:00,0,0,57.00,65.88,0,61.35,0,0,1,0,0,0,
2014-05-07T03:00:00,0,0,57.00,65.84,0,61.26,0,0,1,0,0,0,
2014-05-07T03:15:00,0,0,57.00,65.88,0,61.30,0,0,1,0,0,0,
2014-05-07T03:30:00,0,0,57.00,65.94,0,61.41,0,0,1,0,0,0,
2014-05-07T03:45:00,0,0,57.00,66.01,0,61.53,0,0,1,0,0,0,
2014-05-07T04:00:00,0,0,57.00,66.27,0,61.95,0,0,1,0,0,0,
2014-05-07T04:15:00,0,0,57.00,66.23,0,62.11,0,0,1,0,0,0,
2014-05-07T04:30:00,0,0,57.00,66.08,0,62.01,0,0,1,0,0,0,
2014-05-07T04:45:00,0,0,57.00,66.05,0,61.87,0,0,1,0,0,0,
2014-05-07T05:00:00,0,0,57.00,66.05,0,61.77,0,0,1,0,0,0,
2014-05-07T05:15:00,0,0,57.00,65.69,0,61.19,0,0,1,0,0,0,
2014-05-07T05:30:00,0,0,57.00,65.53,0,60.82,0,0,1,0,0,0,
2014-05-07T05:45:00,0,0,57.00,65.40,0,60.50,0,0,1,0,0,0,
2014-05-07T06:00:00,0,0,57.00,65.34,0,60.34,0,0,1,0,0,0,
2014-05-07T06:15:00,1,1,57.00,62.10,0,60.64,29886.87,0,1,0,0,0,
2014-05-07T06:30:00,1,1,57.00,58.70,0,56.49,29148.45,0,1,0,0,0,
2014-05-07T06:45:00,1,1,57.00,57.85,0,55.79,24458.31,0,1,0,0,0,
2014-05-07T07:00:00,1,1,57.00,57.74,0,55.54,18334.40,0,1,0,0,0,
2014-05-07T07:15:00,1,1,57.00,57.70,0,55.45,14860.91,0,1,0,0,0,
2014-05-07T07:30:00,1,1,57.00,57.92,0,55.56,11431.52,0,1,0,0,0,
2014-05-07T07:45:00,1,1,57.00,57.89,0,55.60,10432.68,0,1,0,0,0,
2014-05-07T08:00:00,1,1,57.00,58.17,0,56.30,8844.70,0,1,0,0,0,
2014-05-07T08:15:00,0,1,57.00,59.41,0,58.02,0,0,1,0,0,0,
2014-05-07T08:30:00,0,1,57.00,61.06,0,58.95,0,0,1,0,0,0,
2014-05-07T08:45:00,1,1,57.00,67.54,0,65.22,11764.39,0,1,0,0,0,
2014-05-07T09:00:00,1,1,57.00,62.85,0,59.98,11490.98,0,1,0,0,0,
2014-05-07T09:15:00,1,1,57.00,62.72,0,60.87,11825.44,100.00,1,0,0,0,
2014-05-07T09:30:00,1,1,57.00,63.53,0,61.99,12211.01,100.00,1,0,0,0,
2014-05-07T09:45:00,1,1,57.00,65.47,0,64.09,13158.39,100.00,1,0,0,0,
2014-05-07T10:00:00,1,1,57.00,65.91,0,64.16,14520.64,100.00,1,0,0,0,
2014-05-07T10:15:00,1,1,57.00,66.65,0,64.97,15547.05,100.00,1,0,0,0,
2014-05-07T10:30:00,1,1,57.00,67.96,0,66.31,17561.95,100.00,1,0,0,0,
2014-05-07T10:45:00,1,1,57.00,68.04,0,66.14,19439.17,100.00,1,0,0,0,
2014-05-07T11:00:00,1,1,57.00,68.80,0,66.80,21137.97,100.00,1,0,0,0,
2014-05-07T11:15:00,1,1,57.00,69.32,0,67.21,23088.88,100.00,1,0,0,0,
2014-05-07T11:30:00,1,1,57.00,60.38,0,68.36,25678.97,100.00,1,0,0,0,
2014-05-07T11:45:00,1,1,57.00,53.29,0,68.94,19089.45,46.47,1,5.73679887835317,0,0,
2014-05-07T12:00:00,1,1,57.00,55.30,0,69.88,16967.83,23.80,1,0,0,0,
2014-05-07T12:15:00,1,1,57.00,56.71,0,69.50,16079.93,21.60,1,0,0,0,
2014-05-07T12:30:00,1,1,57.00,57.19,0,69.91,13211.79,22.31,1,0,0,0,
2014-05-07T12:45:00,1,1,57.00,57.15,0,71.14,12810.57,27.26,1,0,0,0,
2014-05-07T13:00:00,1,1,57.00,57.30,0,73.31,12846.27,24.10,1,0,0,0,
2014-05-07T13:15:00,1,1,57.00,57.10,0,73.33,11665.42,24.30,1,0,0,0,
2014-05-07T13:30:00,1,1,57.00,57.17,0,73.31,11173.89,27.32,1,0,0,0,
2014-05-07T13:45:00,1,1,57.00,56.62,0,73.33,10571.12,23.18,1,0,0,0,
2014-05-07T14:00:00,1,1,57.00,57.38,0,73.37,10803.46,28.64,1,0,0,0,
2014-05-07T14:15:00,1,1,57.00,56.95,0,73.44,10448.49,28.56,1,0,0,0,
2014-05-07T14:30:00,1,1,57.00,57.08,0,73.59,10589.47,29.23,1,0,0,0,
2014-05-07T14:45:00,1,1,57.00,56.74,0,73.48,10930.25,23.85,1,0,0,0,
2014-05-07T15:00:00,1,1,57.00,56.84,0,73.71,10333.56,21.92,1,0,0,0,
2014-05-07T15:15:00,1,1,57.00,56.90,0,73.61,10833.49,22.39,1,0,0,0,
2014-05-07T15:30:00,1,1,57.00,56.82,0,73.69,10145.87,20.74,1,0,0,0,
2014-05-07T15:45:00,1,1,57.00,57.59,0,73.37,10754.92,28.42,1,0,0,0,
2014-05-07T16:00:00,1,1,57.00,56.51,0,73.33,10674.78,22.07,1,0,0,0,
2014-05-07T16:15:00,1,1,57.00,57.17,0,73.43,10675.56,25.33,1,0,0,0,
2014-05-07T16:30:00,1,1,57.00,57.35,0,73.48,11652.54,29.67,1,0,0,0,
2014-05-07T16:45:00,1,1,57.00,56.61,0,73.27,11322.67,22.81,1,0,0,0,
2014-05-07T17:00:00,1,1,57.00,57.23,0,72.89,10971.39,24.72,1,0,0,0,
2014-05-07T17:15:00,1,1,57.00,57.02,0,71.98,11021.35,25.50,1,0,0,0,
2014-05-07T17:30:00,1,1,57.00,56.51,0,71.46,10056.21,19.44,1,0,0,0,
2014-05-07T17:45:00,1,1,57.00,66.58,0,65.68,9639.25,0,1,0,0,0,
2014-05-07T18:00:00,1,1,57.00,62.78,0,60.67,11512.03,0,1,0,0,0,
2014-05-07T18:15:00,0,0,57.00,63.81,0,62.87,0,0,1,0,0,0,
2014-05-07T18:30:00,0,0,57.00,64.74,0,63.49,0,0,1,0,0,0,
2014-05-07T18:45:00,0,0,57.00,64.88,0,63.76,0,0,1,0,0,0,
2014-05-07T19:00:00,0,0,57.00,64.92,0,63.88,0,0,1,0,0,0,
2014-05-07T19:15:00,0,0,57.00,64.98,0,63.90,0,0,1,0,0,0,
2014-05-07T19:30:00,0,0,57.00,65.00,0,63.82,0,0,1,0,0,0,
2014-05-07T19:45:00,0,0,57.00,65.02,0,63.66,0,0,1,0,0,0,
2014-05-07T20:00:00,0,0,57.00,65.03,0,63.38,0,0,1,0,0,0,
2014-05-07T20:15:00,0,0,57.00,65.03,0,63.13,0,0,1,0,0,0,
2014-05-07T20:30:00,0,0,57.00,65.02,0,62.77,0,0,1,0,0,0,
2014-05-07T20:45:00,0,0,57.00,65.01,0,62.61,0,0,1,0,0,0,
2014-05-07T21:00:00,0,0,57.00,65.01,0,62.40,0,0,1,0,0,0,
2014-05-07T21:15:00,0,0,57.00,65.35,0,62.64,0,0,1,0,0,0,
2014-05-07T21:30:00,0,0,57.00,65.46,0,62.74,0,0,1,0,0,0,
2014-05-07T21:45:00,0,0,57.00,65.49,0,62.70,0,0,1,0,0,0,
2014-05-07T22:00:00,0,0,57.00,65.50,0,62.60,0,0,1,0,0,0,
2014-05-07T22:15:00,0,0,57.00,65.53,0,62.58,0,0,1,0,0,0,
2014-05-07T22:30:00,0,0,57.00,65.51,0,62.44,0,0,1,0,0,0,
2014-05-07T22:45:00,0,0,57.00,65.52,0,62.37,0,0,1,0,0,0,
2014-05-07T23:00:00,0,0,57.00,65.53,0,62.25,0,0,1,0,0,0,
2014-05-07T23:15:00,0,0,57.00,65.50,0,62.17,0,0,1,0,0,0,
2014-05-07T23:30:00,0,0,57.00,65.53,0,62.14,0,0,1,0,0,0,
2014-05-07T23:45:00,0,0,57.00,65.53,0,62.09,0,0,1,0,0,0,
2014-05-08T00:00:00,0,0,57.00,65.49,0,62.01,0,0,1,0,0,0,
2014-05-08T00:15:00,0,0,57.00,65.47,0,61.88,0,0,1,0,0,0,
2014-05-08T00:30:00,0,0,57.00,65.46,0,61.81,0,0,1,0,0,0,
2014-05-08T00:45:00,0,0,57.00,65.48,0,61.92,0,0,1,0,0,0,
2014-05-08T01:00:00,0,0,57.00,65.81,0,62.15,0,0,1,0,0,0,
2014-05-08T01:15:00,0,0,57.00,66.33,0,63.00,0,0,1,0,0,0,
2014-05-08T01:30:00,0,0,57.00,66.82,0,63.83,0,0,1,0,0,0,
2014-05-08T01:45:00,0,0,57.00,67.10,0,64.43,0,0,1,0,0,0,
2014-05-08T02:00:00,0,0,57.00,67.31,0,64.78,0,0,1,0,0,0,
2014-05-08T02:15:00,0,0,57.00,67.47,0,64.98,0,0,1,0,0,0,
2014-05-08T02:30:00,0,0,57.00,67.50,0,65.15,0,0,1,0,0,0,
2014-05-08T02:45:00,0,0,57.00,67.40,0,65.21,0,0,1,0,0,0,
2014-05-08T03:00:00,0,0,57.00,67.35,0,65.24,0,0,1,0,0,0,
2014-05-08T03:15:00,0,0,57.00,67.37,0,65.27,0,0,1,0,0,0,
2014-05-08T03:30:00,0,0,57.00,67.36,0,65.27,0,0,1,0,0,0,
2014-05-08T03:45:00,0,0,57.00,67.35,0,65.24,0,0,1,0,0,0,
2014-05-08T04:00:00,0,0,57.00,67.32,0,65.17,0,0,1,0,0,0,
2014-05-08T04:15:00,0,0,57.00,67.35,0,65.12,0,0,1,0,0,0,
2014-05-08T04:30:00,0,0,57.00,67.37,0,65.08,0,0,1,0,0,0,
2014-05-08T04:45:00,0,0,57.00,67.42,0,65.04,0,0,1,0,0,0,
2014-05-08T05:00:00,0,0,57.00,67.43,0,65.03,0,0,1,0,0,0,
2014-05-08T05:15:00,0,0,57.00,67.01,0,64.94,0,0,1,0,0,0,
2014-05-08T05:30:00,0,0,57.00,66.90,0,64.93,0,0,1,0,0,0,
2014-05-08T05:45:00,0,0,57.00,66.87,0,64.96,0,0,1,0,0,0,
2014-05-08T06:00:00,0,0,57.00,66.87,0,64.93,0,0,1,0,0,0,
2014-05-08T06:15:00,1,1,57.00,68.82,0,66.46,27206.58,0,1,0,0,0,
2014-05-08T06:30:00,1,1,57.00,68.77,0,66.31,30063.78,100.00,1,0,0,0,
2014-05-08T06:45:00,1,1,57.00,69.42,0,66.78,30949.89,100.00,1,0,0,0,
2014-05-08T07:00:00,1,1,57.00,70.35,0,67.41,33493.55,100.00,1,0,0,0,
2014-05-08T07:15:00,1,1,57.00,70.77,0,67.61,34003.90,100.00,1,0,0,0,
2014-05-08T07:30:00,1,1,57.00,71.05,0,67.94,34521.84,100.00,1,0,0,0,
2014-05-08T07:45:00,1,1,57.00,58.41,0,68.64,33768.05,100.00,1,0,0,0,
2014-05-08T08:00:00,1,1,57.00,55.75,0,68.83,27002.41,88.94,1,0,0,0,
2014-05-08T08:15:00,1,1,57.00,54.15,0,72.06,20721.73,55.86,1,4.78380171098701,0,0,
2014-05-08T08:30:00,1,1,57.00,55.22,0,72.37,16757.47,32.38,1,0,0,0,
2014-05-08T08:45:00,1,1,57.00,56.36,0,72.54,14618.59,24.88,1,0,0,0,
2014-05-08T09:00:00,1,1,57.00,56.81,0,72.80,13481.03,23.06,1,0,0,0,
2014-05-08T09:15:00,1,1,57.00,56.99,0,73.12,12895.60,23.59,1,0,0,0,
2014-05-08T09:30:00,1,1,57.00,57.23,0,73.29,12768.06,24.06,1,0,0,0,
2014-05-08T09:45:00,1,1,57.00,57.08,0,73.34,12529.85,26.59,1,0,0,0,
2014-05-08T10:00:00,1,1,57.00,57.15,0,73.31,11752.98,28.55,1,0,0,0,
2014-05-08T10:15:00,1,1,57.00,56.79,0,73.32,11400.33,26.22,1,0,0,0,
2014-05-08T10:30:00,1,1,57.00,56.80,0,73.42,11647.47,23.43,1,0,0,0,
2014-05-08T10:45:00,1,1,57.00,56.86,0,73.56,10922.89,21.16,1,0,0,0,
2014-05-08T11:00:00,1,1,57.00,56.90,0,73.58,11486.82,20.82,1,0,0,0,
2014-05-08T11:15:00,1,1,57.00,57.30,0,73.81,10923.29,23.93,1,0,0,0,
2014-05-08T11:30:00,1,1,57.00,57.25,0,73.93,10876.79,26.65,1,0,0,0,
2014-05-08T11:45:00,1,1,57.00,57.25,0,73.97,10984.12,30.43,1,0,0,0,
2014-05-08T12:00:00,1,1,57.00,56.89,0,74.00,10927.51,28.78,1,0,0,0,
2014-05-08T12:15:00,1,1,57.00,57.00,0,74.18,11797.09,30.05,1,0,0,0,
2014-05-08T12:30:00,1,1,57.00,56.85,0,74.23,11254.58,30.23,1,0,0,0,
2014-05-08T12:45:00,1,1,57.00,56.51,0,74.18,10966.45,25.10,1,0,0,0,
2014-05-08T13:00:00,1,1,57.00,56.85,0,74.23,10778.51,22.75,1,0,0,0,
2014-05-08T13:15:00,1,1,57.00,57.09,0,74.18,10387.62,23.33,1,0,0,0,
2014-05-08T13:30:00,1,1,57.00,57.28,0,74.17,10866.09,28.38,1,0,0,0,
2014-05-08T13:45:00,1,1,57.00,56.99,0,74.39,10777.60,29.59,1,0,0,0,
2014-05-08T14:00:00,1,1,57.00,56.96,0,74.59,10787.24,29.27,1,0,0,0,
2014-05-08T14:15:00,1,1,57.00,56.83,0,74.65,10967.71,27.47,1,0,0,0,
2014-05-08T14:30:00,1,1,57.00,56.89,0,74.72,11237.63,26.11,1,0,0,0,
2014-05-08T14:45:00,1,1,57.00,56.92,0,74.83,11328.12,25.67,1,0,0,0,
2014-05-08T15:00:00,1,1,57.00,56.99,0,74.73,11287.95,24.49,1,0,0,0,
2014-05-08T15:15:00,1,1,57.00,57.10,0,74.74,11445.76,25.26,1,0,0,0,
2014-05-08T15:30:00,1,1,57.00,57.13,0,74.85,11541.31,25.82,1,0,0,0,
2014-05-08T15:45:00,1,1,57.00,57.23,0,74.97,12042.72,28.12,1,0,0,0,
2014-05-08T16:00:00,1,1,57.00,57.03,0,75.11,12157.86,30.62,1,0,0,0,
2014-05-08T16:15:00,1,1,57.00,56.86,0,75.34,12437.77,28.36,1,0,0,0,
2014-05-08T16:30:00,1,1,57.00,57.00,0,75.47,12893.38,29.52,1,0,0,0,
2014-05-08T16:45:00,1,1,57.00,56.80,0,75.45,13064.60,28.37,1,0,0,0,
2014-05-08T17:00:00,1,1,57.00,56.65,0,75.33,12466.94,24.49,1,0,0,0,
2014-05-08T17:15:00,1,1,57.00,57.15,0,75.34,11984.93,24.68,1,0,0,0,
2014-05-08T17:30:00,1,1,57.00,56.76,0,75.16,11499.86,21.64,1,0,0,0,
2014-05-08T17:45:00,1,1,57.00,57.12,0,75.16,11406.68,24.17,1,0,0,0,
2014-05-08T18:00:00,1,1,57.00,66.84,0,74.87,11101.37,99.66,1,0,0,0,
2014-05-08T18:15:00,0,0,57.00,67.83,0,73.91,0,0,1,0,0,0,
2014-05-08T18:30:00,0,0,57.00,68.34,0,73.43,0,0,1,0,0,0,
2014-05-08T18:45:00,0,0,57.00,69.09,0,73.02,0,0,1,0,0,0,
2014-05-08T19:00:00,0,0,57.00,69.34,0,72.68,0,0,1,0,0,0,
2014-05-08T19:15:00,0,0,57.00,69.40,0,72.54,0,0,1,0,0,0,
2014-05-08T19:30:00,0,0,57.00,69.33,0,72.48,0,0,1,0,0,0,
2014-05-08T19:45:00,0,0,57.00,69.25,0,72.30,0,0,1,0,0,0,
2014-05-08T20:00:00,0,0,57.00,69.16,0,72.22,0,0,1,0,0,0,
2014-05-08T20:15:00,0,0,57.00,69.14,0,72.15,0,0,1,0,0,0,
2014-05-08T20:30:00,0,0,57.00,69.07,0,72.10,0,0,1,0,0,0,
2014-05-08T20:45:00,0,0,57.00,69.06,0,72.15,0,0,1,0,0,0,
2014-05-08T21:00:00,0,0,57.00,69.07,0,72.18,0,0,1,0,0,0,
2014-05-08T21:15:00,0,0,57.00,69.95,0,71.23,0,0,1,0,0,0,
2014-05-08T21:30:00,0,0,57.00,70.15,0,70.92,0,0,1,0,0,0,
2014-05-08T21:45:00,0,0,57.00,70.31,0,70.70,0,0,1,0,0,0,
2014-05-08T22:00:00,0,0,57.00,70.45,0,70.52,0,0,1,0,0,0,
2014-05-08T22:15:00,0,0,57.00,70.30,0,70.44,0,0,1,0,0,0,
2014-05-08T22:30:00,0,0,57.00,70.24,0,70.36,0,0,1,0,0,0,
2014-05-08T22:45:00,0,0,57.00,70.24,0,70.33,0,0,1,0,0,0,
2014-05-08T23:00:00,0,0,57.00,70.09,0,70.37,0,0,1,0,0,0,
2014-05-08T23:15:00,0,0,57.00,69.85,0,70.64,0,0,1,0,0,0,
2014-05-08T23:30:00,0,0,57.00,69.51,0,71.14,0,0,1,0,0,0,
2014-05-08T23:45:00,0,0,57.00,69.55,0,71.55,0,0,1,0,0,0,
2014-05-09T00:00:00,0,0,57.00,69.66,0,71.65,0,0,1,0,0,0,
2014-05-09T00:15:00,0,0,57.00,69.74,0,71.37,0,0,1,0,0,0,
2014-05-09T00:30:00,0,0,57.00,69.70,0,71.16,0,0,1,0,0,0,
2014-05-09T00:45:00,0,0,57.00,69.72,0,70.98,0,0,1,0,0,0,
2014-05-09T01:00:00,0,0,57.00,69.79,0,70.77,0,0,1,0,0,0,
2014-05-09T01:15:00,0,0,57.00,69.75,0,70.57,0,0,1,0,0,0,
2014-05-09T01:30:00,0,0,57.00,69.75,0,70.41,0,0,1,0,0,0,
2014-05-09T01:45:00,0,0,57.00,69.78,0,70.23,0,0,1,0,0,0,
2014-05-09T02:00:00,0,0,57.00,69.81,0,70.06,0,0,1,0,0,0,
2014-05-09T02:15:00,0,0,57.00,69.82,0,69.91,0,0,1,0,0,0,
2014-05-09T02:30:00,0,0,57.00,69.91,0,69.80,0,0,1,0,0,0,
2014-05-09T02:45:00,0,0,57.00,69.95,0,69.68,0,0,1,0,0,0,
2014-05-09T03:00:00,0,0,57.00,69.93,0,69.59,0,0,1,0,0,0,
2014-05-09T03:15:00,0,0,57.00,69.90,0,69.46,0,0,1,0,0,0,
2014-05-09T03:30:00,0,0,57.00,69.87,0,69.30,0,0,1,0,0,0,
2014-05-09T03:45:00,0,0,57.00,69.84,0,69.19,0,0,1,0,0,0,
2014-05-09T04:00:00,0,0,57.00,69.82,0,69.00,0,0,1,0,0,0,
2014-05-09T04:15:00,0,0,57.00,69.77,0,68.82,0,0,1,0,0,0,
2014-05-09T04:30:00,0,0,57.00,69.75,0,68.66,0,0,1,0,0,0,
2014-05-09T04:45:00,0,0,57.00,69.71,0,68.50,0,0,1,0,0,0,
2014-05-09T05:00:00,0,0,57.00,69.71,0,68.39,0,0,1,0,0,0,
2014-05-09T05:15:00,0,0,57.00,69.52,0,68.26,0,0,1,0,0,0,
2014-05-09T05:30:00,0,0,57.00,69.38,0,68.30,0,0,1,0,0,0,
2014-05-09T05:45:00,0,0,57.00,69.32,0,68.16,0,0,1,0,0,0,
2014-05-09T06:00:00,0,0,57.00,69.22,0,68.02,0,0,1,0,0,0,
2014-05-09T06:15:00,1,1,57.00,69.01,0,66.27,32828.38,0,1,0,0,0,
2014-05-09T06:30:00,1,1,57.00,68.66,0,65.69,35778.63,100.00,1,0,0,0,
2014-05-09T06:45:00,1,1,57.00,68.93,0,65.91,35669.38,100.00,1,0,0,0,
2014-05-09T07:00:00,1,1,57.00,60.09,0,66.07,35700.19,100.00,1,0,0,0,
2014-05-09T07:15:00,1,1,57.00,58.15,0,66.02,34184.04,100.00,1,0,0,0,
2014-05-09T07:30:00,1,1,57.00,56.76,0,65.97,28389.11,98.65,1,0,0,0,
2014-05-09T07:45:00,1,1,57.00,54.63,0,65.78,20095.82,71.64,1,3.85794806752203,0,0,
2014-05-09T08:00:00,1,1,57.00,54.39,0,65.73,13871.92,36.47,1,2.9327792982072,0,0,
2014-05-09T08:15:00,1,1,57.00,56.01,0,65.08,10786.17,25.16,1,0,0,0,
2014-05-09T08:30:00,1,1,57.00,56.72,0,65.75,9147.00,23.25,1,0,0,0,
2014-05-09T08:45:00,1,1,57.00,57.08,0,65.82,8557.18,24.90,1,0,0,0,
2014-05-09T09:00:00,1,1,57.00,56.72,0,65.43,7759.18,21.43,1,0,0,0,
2014-05-09T09:15:00,1,1,57.00,57.50,0,65.66,8263.11,28.11,1,0,0,0,
2014-05-09T09:30:00,1,1,57.00,56.84,0,66.39,8438.30,25.10,1,0,0,0,
2014-05-09T09:45:00,1,1,57.00,56.87,0,66.43,8061.85,22.85,1,0,0,0,
2014-05-09T10:00:00,1,1,57.00,57.38,0,66.77,8220.05,27.27,1,0,0,0,
2014-05-09T10:15:00,1,1,57.00,57.16,0,66.82,8174.31,29.23,1,0,0,0,
2014-05-09T10:30:00,1,1,57.00,56.40,0,67.59,8402.92,24.36,1,0,0,0,
2014-05-09T10:45:00,1,1,57.00,56.89,0,68.34,8327.67,23.72,1,0,0,0,
2014-05-09T11:00:00,1,1,57.00,57.18,0,73.22,8454.80,26.11,1,0,0,0,
2014-05-09T11:15:00,1,1,57.00,57.09,0,73.44,8591.29,26.92,1,0,0,0,
2014-05-09T11:30:00,1,1,57.00,56.88,0,73.61,8591.13,27.08,1,0,0,0,
2014-05-09T11:45:00,1,1,57.00,56.87,0,73.58,8347.75,25.78,1,0,0,0,
2014-05-09T12:00:00,1,1,57.00,56.92,0,73.59,8746.30,24.57,1,0,0,0,
2014-05-09T12:15:00,1,1,57.00,56.80,0,73.61,8876.36,22.19,1,0,0,0,
2014-05-09T12:30:00,1,1,57.00,57.08,0,73.62,9310.48,21.82,1,0,0,0,
2014-05-09T12:45:00,1,1,57.00,57.20,0,73.62,8860.67,25.67,1,0,0,0,
2014-05-09T13:00:00,1,1,57.00,57.29,0,73.60,9341.43,29.37,1,0,0,0,
2014-05-09T13:15:00,1,1,57.00,56.72,0,73.63,8550.76,20.42,1,0,0,0,
2014-05-09T13:30:00,1,1,57.00,57.19,0,73.66,8691.19,24.01,1,0,0,0,
2014-05-09T13:45:00,1,1,57.00,57.15,0,73.62,8834.19,25.25,1,0,0,0,
2014-05-09T14:00:00,1,1,57.00,56.93,0,73.64,8486.62,24.47,1,0,0,0,
2014-05-09T14:15:00,1,1,57.00,56.86,0,73.66,8469.99,22.42,1,0,0,0,
2014-05-09T14:30:00,1,1,57.00,56.80,0,73.65,8808.64,20.15,1,0,0,0,
2014-05-09T14:45:00,1,1,57.00,56.78,0,73.60,8341.59,18.77,1,0,0,0,
2014-05-09T15:00:00,1,1,57.00,57.16,0,73.66,8838.92,21.73,1,0,0,0,
2014-05-09T15:15:00,1,1,57.00,57.07,0,73.62,8846.61,22.96,1,0,0,0,
2014-05-09T15:30:00,1,1,57.00,56.95,0,73.61,7725.58,22.39,1,0,0,0,
2014-05-09T15:45:00,1,1,57.00,56.93,0,73.61,7869.44,21.68,1,0,0,0,
2014-05-09T16:00:00,1,1,57.00,56.90,0,73.54,8056.96,20.43,1,0,0,0,
2014-05-09T16:15:00,1,1,57.00,56.99,0,73.47,8280.18,20.60,1,0,0,0,
2014-05-09T16:30:00,1,1,57.00,57.11,0,73.37,8624.62,21.94,1,0,0,0,
2014-05-09T16:45:00,1,1,57.00,57.18,0,73.36,10179.61,23.68,1,0,0,0,
2014-05-09T17:00:00,1,1,57.00,57.40,0,73.29,9876.39,28.29,1,0,0,0,
2014-05-09T17:15:00,1,1,57.00,57.01,0,73.29,9738.51,25.69,1,0,0,0,
2014-05-09T17:30:00,1,1,57.00,56.47,0,73.26,9689.22,20.62,1,0,0,0,
2014-05-09T17:45:00,1,1,57.00,57.33,0,73.17,9660.67,27.19,1,0,0,0,
2014-05-09T18:00:00,1,1,57.00,56.21,0,73.06,9897.33,20.60,1,0,0,0,
2014-05-09T18:15:00,1,1,57.00,57.01,0,73.16,10262.38,24.89,1,0,0,0,
2014-05-09T18:30:00,1,1,57.00,57.35,0,72.93,10297.97,24.97,1,0,0,0,
2014-05-09T18:45:00,0,0,57.00,63.95,0,72.07,0,0,1,0,0,0,
2014-05-09T19:00:00,0,0,57.00,64.95,0,71.14,0,0,1,0,0,0,
2014-05-09T19:15:00,0,0,57.00,65.75,0,70.31,0,0,1,0,0,0,
2014-05-09T19:30:00,0,0,57.00,66.24,0,69.54,0,0,1,0,0,0,
2014-05-09T19:45:00,0,0,57.00,66.55,0,68.95,0,0,1,0,0,0,
2014-05-09T20:00:00,0,0,57.00,66.71,0,68.36,0,0,1,0,0,0,
2014-05-09T20:15:00,0,0,57.00,66.81,0,67.82,0,0,1,0,0,0,
2014-05-09T20:30:00,0,0,57.00,66.82,0,67.41,0,0,1,0,0,0,
2014-05-09T20:45:00,0,0,57.00,66.78,0,66.99,0,0,1,0,0,0,
2014-05-09T21:00:00,0,0,57.00,66.74,0,66.68,0,0,1,0,0,0,
2014-05-09T21:15:00,0,0,57.00,66.81,0,66.67,0,0,1,0,0,0,
2014-05-09T21:30:00,0,0,57.00,66.83,0,66.65,0,0,1,0,0,0,
2014-05-09T21:45:00,0,0,57.00,66.90,0,66.55,0,0,1,0,0,0,
2014-05-09T22:00:00,0,0,57.00,66.87,0,66.43,0,0,1,0,0,0,
2014-05-09T22:15:00,0,0,57.00,66.89,0,66.21,0,0,1,0,0,0,
2014-05-09T22:30:00,0,0,57.00,66.85,0,66.05,0,0,1,0,0,0,
2014-05-09T22:45:00,0,0,57.00,66.82,0,65.89,0,0,1,0,0,0,
2014-05-09T23:00:00,0,0,57.00,66.79,0,65.74,0,0,1,0,0,0,
2014-05-09T23:15:00,0,0,57.00,66.73,0,65.56,0,0,1,0,0,0,
2014-05-09T23:30:00,0,0,57.00,66.67,0,65.36,0,0,1,0,0,0,
2014-05-09T23:45:00,0,0,57.00,66.64,0,65.28,0,0,1,0,0,0,
2014-05-10T00:00:00,0,0,57.00,66.62,0,65.23,0,0,1,0,0,0,
2014-05-10T00:15:00,0,0,57.00,66.59,0,65.12,0,0,1,0,0,0,
2014-05-10T00:30:00,0,0,57.00,66.55,0,64.99,0,0,1,0,0,0,
2014-05-10T00:45:00,0,0,57.00,66.49,0,64.91,0,0,1,0,0,0,
2014-05-10T01:00:00,0,0,57.00,66.42,0,64.74,0,0,1,0,0,0,
2014-05-10T01:15:00,0,0,57.00,66.36,0,64.57,0,0,1,0,0,0,
2014-05-10T01:30:00,0,0,57.00,66.31,0,64.38,0,0,1,0,0,0,
2014-05-10T01:45:00,0,0,57.00,66.26,0,64.25,0,0,1,0,0,0,
2014-05-10T02:00:00,0,0,57.00,66.16,0,64.02,0,0,1,0,0,0,
2014-05-10T02:15:00,0,0,57.00,66.07,0,63.75,0,0,1,0,0,0,
2014-05-10T02:30:00,0,0,57.00,65.99,0,63.53,0,0,1,0,0,0,
2014-05-10T02:45:00,0,0,57.00,65.95,0,63.39,0,0,1,0,0,0,
2014-05-10T03:00:00,0,0,57.00,65.88,0,63.35,0,0,1,0,0,0,
2014-05-10T03:15:00,0,0,57.00,65.80,0,63.15,0,0,1,0,0,0,
2014-05-10T03:30:00,0,0,57.00,65.71,0,62.82,0,0,1,0,0,0,
2014-05-10T03:45:00,0,0,57.00,65.60,0,62.50,0,0,1,0,0,0,
2014-05-10T04:00:00,0,0,57.00,65.50,0,62.24,0,0,1,0,0,0,
2014-05-10T04:15:00,0,0,57.00,65.39,0,61.99,0,0,1,0,0,0,
2014-05-10T04:30:00,0,0,57.00,65.31,0,61.67,0,0,1,0,0,0,
2014-05-10T04:45:00,0,0,57.00,65.23,0,61.45,0,0,1,0,0,0,
2014-05-10T05:00:00,0,0,57.00,65.15,0,61.30,0,0,1,0,0,0,
2014-05-10T05:15:00,0,0,57.00,65.06,0,61.12,0,0,1,0,0,0,
2014-05-10T05:30:00,0,0,57.00,64.94,0,60.86,0,0,1,0,0,0,
2014-05-10T05:45:00,0,0,57.00,64.86,0,60.75,0,0,1,0,0,0,
2014-05-10T06:00:00,0,0,57.00,64.77,0,60.68,0,0,1,0,0,0,
2014-05-10T06:15:00,0,0,57.00,64.70,0,60.54,0,0,1,0,0,0,
2014-05-10T06:30:00,0,0,57.00,64.58,0,60.41,0,0,1,0,0,0,
2014-05-10T06:45:00,0,0,57.00,64.52,0,60.29,0,0,1,0,0,0,
2014-05-10T07:00:00,0,0,57.00,64.48,0,60.47,0,0,1,0,0,0,
2014-05-10T07:15:00,0,0,57.00,64.41,0,60.65,0,0,1,0,0,0,
2014-05-10T07:30:00,0,0,57.00,64.48,0,60.92,0,0,1,0,0,0,
2014-05-10T07:45:00,0,0,57.00,64.48,0,61.14,0,0,1,0,0,0,
2014-05-10T08:00:00,0,0,57.00,64.43,0,61.25,0,0,1,0,0,0,
2014-05-10T08:15:00,0,0,57.00,64.39,0,61.31,0,0,1,0,0,0,
2014-05-10T08:30:00,0,0,57.00,64.40,0,61.49,0,0,1,0,0,0,
2014-05-10T08:45:00,0,0,57.00,64.41,0,61.67,0,0,1,0,0,0,
2014-05-10T09:00:00,0,0,57.00,64.43,0,61.88,0,0,1,0,0,0,
2014-05-10T09:15:00,0,0,57.00,64.51,0,62.15,0,0,1,0,0,0,
2014-05-10T09:30:00,0,0,57.00,64.56,0,62.44,0,0,1,0,0,0,
2014-05-10T09:45:00,0,0,57.00,64.64,0,62.74,0,0,1,0,0,0,
2014-05-10T10:00:00,0,0,57.00,64.74,0,63.00,0,0,1,0,0,0,
2014-05-10T10:15:00,0,0,57.00,64.76,0,63.21,0,0,1,0,0,0,
2014-05-10T10:30:00,0,0,57.00,64.87,0,63.56,0,0,1,0,0,0,
2014-05-10T10:45:00,0,0,57.00,65.04,0,63.92,0,0,1,0,0,0,
2014-05-10T11:00:00,0,0,57.00,65.07,0,64.12,0,0,1,0,0,0,
2014-05-10T11:15:00,0,0,57.00,65.21,0,64.40,0,0,1,0,0,0,
2014-05-10T11:30:00,0,0,57.00,65.24,0,64.54,0,0,1,0,0,0,
2014-05-10T11:45:00,0,0,57.00,65.39,0,64.65,0,0,1,0,0,0,
2014-05-10T12:00:00,0,0,57.00,65.40,0,64.81,0,0,1,0,0,0,
2014-05-10T12:15:00,0,0,57.00,65.53,0,64.97,0,0,1,0,0,0,
2014-05-10T12:30:00,0,0,57.00,65.68,0,65.18,0,0,1,0,0,0,
2014-05-10T12:45:00,0,0,57.00,65.70,0,65.42,0,0,1,0,0,0,
2014-05-10T13:00:00,0,0,57.00,65.75,0,65.66,0,0,1,0,0,0,
2014-05-10T13:15:00,0,0,57.00,65.97,0,65.85,0,0,1,0,0,0,
2014-05-10T13:30:00,0,0,57.00,66.11,0,66.08,0,0,1,0,0,0,
2014-05-10T13:45:00,0,0,57.00,66.32,0,66.27,0,0,1,0,0,0,
2014-05-10T14:00:00,0,0,57.00,66.44,0,66.40,0,0,1,0,0,0,
2014-05-10T14:15:00,0,0,57.00,66.57,0,66.46,0,0,1,0,0,0,
2014-05-10T14:30:00,0,0,57.00,66.76,0,66.52,0,0,1,0,0,0,
2014-05-10T14:45:00,0,0,57.00,66.79,0,66.71,0,0,1,0,0,0,
2014-05-10T15:00:00,0,0,57.00,66.95,0,66.82,0,0,1,0,0,0,
2014-05-10T15:15:00,0,0,57.00,67.00,0,66.97,0,0,1,0,0,0,
2014-05-10T15:30:00,0,0,57.00,67.08,0,67.12,0,0,1,0,0,0,
2014-05-10T15:45:00,0,0,57.00,67.15,0,67.13,0,0,1,0,0,0,
2014-05-10T16:00:00,0,0,57.00,67.03,0,67.14,0,0,1,0,0,0,
2014-05-10T16:15:00,0,0,57.00,67.37,0,67.14,0,0,1,0,0,0,
2014-05-10T16:30:00,0,0,57.00,67.37,0,67.24,0,0,1,0,0,0,
2014-05-10T16:45:00,0,0,57.00,67.48,0,67.30,0,0,1,0,0,0,
2014-05-10T17:00:00,0,0,57.00,67.56,0,67.30,0,0,1,0,0,0,
2014-05-10T17:15:00,0,0,57.00,67.64,0,67.26,0,0,1,0,0,0,
2014-05-10T17:30:00,0,0,57.00,67.67,0,67.17,0,0,1,0,0,0,
2014-05-10T17:45:00,0,0,57.00,67.73,0,67.13,0,0,1,0,0,0,
2014-05-10T18:00:00,0,0,57.00,67.81,0,67.13,0,0,1,0,0,0,
2014-05-10T18:15:00,0,0,57.00,67.83,0,67.13,0,0,1,0,0,0,
2014-05-10T18:30:00,0,0,57.00,67.87,0,67.11,0,0,1,0,0,0,
2014-05-10T18:45:00,0,0,57.00,67.87,0,67.10,0,0,1,0,0,0,
2014-05-10T19:00:00,0,0,57.00,67.97,0,67.12,0,0,1,0,0,0,
2014-05-10T19:15:00,0,0,57.00,67.99,0,67.13,0,0,1,0,0,0,
2014-05-10T19:30:00,0,0,57.00,67.99,0,67.13,0,0,1,0,0,0,
2014-05-10T19:45:00,0,0,57.00,67.94,0,67.06,0,0,1,0,0,0,
2014-05-10T20:00:00,0,0,57.00,67.92,0,66.98,0,0,1,0,0,0,
2014-05-10T20:15:00,0,0,57.00,67.84,0,66.82,0,0,1,0,0,0,
2014-05-10T20:30:00,0,0,57.00,67.83,0,66.62,0,0,1,0,0,0,
2014-05-10T20:45:00,0,0,57.00,67.79,0,66.42,0,0,1,0,0,0,
2014-05-10T21:00:00,0,0,57.00,67.73,0,66.23,0,0,1,0,0,0,
2014-05-10T21:15:00,0,0,57.00,67.67,0,66.07,0,0,1,0,0,0,
2014-05-10T21:30:00,0,0,57.00,67.63,0,66.03,0,0,1,0,0,0,
2014-05-10T21:45:00,0,0,57.00,67.59,0,65.86,0,0,1,0,0,0,
2014-05-10T22:00:00,0,0,57.00,67.55,0,65.71,0,0,1,0,0,0,
2014-05-10T22:15:00,0,0,57.00,67.52,0,65.54,0,0,1,0,0,0,
2014-05-10T22:30:00,0,0,57.00,67.47,0,65.44,0,0,1,0,0,0,
2014-05-10T22:45:00,0,0,57.00,67.45,0,65.41,0,0,1,0,0,0,
2014-05-10T23:00:00,0,0,57.00,67.40,0,65.25,0,0,1,0,0,0,
2014-05-10T23:15:00,0,0,57.00,67.31,0,64.97,0,0,1,0,0,0,
2014-05-10T23:30:00,0,0,57.00,67.23,0,64.70,0,0,1,0,0,0,
2014-05-10T23:45:00,0,0,57.00,67.19,0,64.48,0,0,1,0,0,0,
2014-05-11T00:00:00,0,0,57.00,67.15,0,64.33,0,0,1,0,0,0,
2014-05-11T00:15:00,0,0,57.00,67.09,0,64.19,0,0,1,0,0,0,
2014-05-11T00:30:00,0,0,57.00,67.01,0,64.09,0,0,1,0,0,0,
2014-05-11T00:45:00,0,0,57.00,66.96,0,64.02,0,0,1,0,0,0,
2014-05-11T01:00:00,0,0,57.00,66.93,0,63.86,0,0,1,0,0,0,
2014-05-11T01:15:00,0,0,57.00,66.91,0,63.90,0,0,1,0,0,0,
2014-05-11T01:30:00,0,0,57.00,66.90,0,63.90,0,0,1,0,0,0,
2014-05-11T01:45:00,0,0,57.00,66.84,0,63.69,0,0,1,0,0,0,
2014-05-11T02:00:00,0,0,57.00,66.76,0,63.61,0,0,1,0,0,0,
2014-05-11T02:15:00,0,0,57.00,66.72,0,63.77,0,0,1,0,0,0,
2014-05-11T02:30:00,0,0,57.00,66.70,0,63.83,0,0,1,0,0,0,
2014-05-11T02:45:00,0,0,57.00,66.63,0,63.88,0,0,1,0,0,0,
2014-05-11T03:00:00,0,0,57.00,66.60,0,63.77,0,0,1,0,0,0,
2014-05-11T03:15:00,0,0,57.00,66.58,0,63.70,0,0,1,0,0,0,
2014-05-11T03:30:00,0,0,57.00,66.58,0,63.63,0,0,1,0,0,0,
2014-05-11T03:45:00,0,0,57.00,66.48,0,63.56,0,0,1,0,0,0,
2014-05-11T04:00:00,0,0,57.00,66.46,0,63.60,0,0,1,0,0,0,
2014-05-11T04:15:00,0,0,57.00,66.41,0,63.68,0,0,1,0,0,0,
2014-05-11T04:30:00,0,0,57.00,66.41,0,63.74,0,0,1,0,0,0,
2014-05-11T04:45:00,0,0,57.00,66.40,0,63.85,0,0,1,0,0,0,
2014-05-11T05:00:00,0,0,57.00,66.39,0,63.92,0,0,1,0,0,0,
2014-05-11T05:15:00,0,0,57.00,66.41,0,64.03,0,0,1,0,0,0,
2014-05-11T05:30:00,0,0,57.00,66.39,0,64.15,0,0,1,0,0,0,
2014-05-11T05:45:00,0,0,57.00,66.43,0,64.34,0,0,1,0,0,0,
2014-05-11T06:00:00,0,0,57.00,66.48,0,64.56,0,0,1,0,0,0,
2014-05-11T06:15:00,0,0,57.00,66.51,0,64.66,0,0,1,0,0,0,
2014-05-11T06:30:00,0,0,57.00,66.58,0,64.75,0,0,1,0,0,0,
2014-05-11T06:45:00,0,0,57.00,66.60,0,64.83,0,0,1,0,0,0,
2014-05-11T07:00:00,0,0,57.00,66.67,0,64.92,0,0,1,0,0,0,
2014-05-11T07:15:00,0,0,57.00,66.71,0,64.97,0,0,1,0,0,0,
2014-05-11T07:30:00,0,0,57.00,66.78,0,65.03,0,0,1,0,0,0,
2014-05-11T07:45:00,0,0,57.00,66.88,0,65.18,0,0,1,0,0,0,
2014-05-11T08:00:00,0,0,57.00,66.96,0,65.31,0,0,1,0,0,0,
2014-05-11T08:15:00,0,0,57.00,67.07,0,65.47,0,0,1,0,0,0,
2014-05-11T08:30:00,0,0,57.00,67.11,0,65.59,0,0,1,0,0,0,
2014-05-11T08:45:00,0,0,57.00,67.20,0,65.78,0,0,1,0,0,0,
2014-05-11T09:00:00,0,0,57.00,67.28,0,65.92,0,0,1,0,0,0,
2014-05-11T09:15:00,0,0,57.00,67.38,0,66.06,0,0,1,0,0,0,
2014-05-11T09:30:00,0,0,57.00,67.53,0,66.20,0,0,1,0,0,0,
2014-05-11T09:45:00,0,0,57.00,67.54,0,66.27,0,0,1,0,0,0,
2014-05-11T10:00:00,0,0,57.00,67.67,0,66.36,0,0,1,0,0,0,
2014-05-11T10:15:00,0,0,57.00,67.74,0,66.48,0,0,1,0,0,0,
2014-05-11T10:30:00,0,0,57.00,67.87,0,66.56,0,0,1,0,0,0,
2014-05-11T10:45:00,0,0,57.00,67.85,0,66.66,0,0,1,0,0,0,
2014-05-11T11:00:00,0,0,57.00,67.94,0,66.73,0,0,1,0,0,0,
2014-05-11T11:15:00,0,0,57.00,68.09,0,66.81,0,0,1,0,0,0,
2014-05-11T11:30:00,0,0,57.00,68.14,0,66.88,0,0,1,0,0,0,
2014-05-11T11:45:00,0,0,57.00,68.16,0,67.02,0,0,1,0,0,0,
2014-05-11T12:00:00,0,0,57.00,68.15,0,67.13,0,0,1,0,0,0,
2014-05-11T12:15:00,0,0,57.00,68.16,0,67.29,0,0,1,0,0,0,
2014-05-11T12:30:00,0,0,57.00,68.47,0,67.29,0,0,1,0,0,0,
2014-05-11T12:45:00,0,0,57.00,68.48,0,67.37,0,0,1,0,0,0,
2014-05-11T13:00:00,0,0,57.00,68.57,0,67.44,0,0,1,0,0,0,
2014-05-11T13:15:00,0,0,57.00,68.60,0,67.56,0,0,1,0,0,0,
2014-05-11T13:30:00,0,0,57.00,68.71,0,67.70,0,0,1,0,0,0,
2014-05-11T13:45:00,0,0,57.00,68.81,0,67.76,0,0,1,0,0,0,
2014-05-11T14:00:00,0,0,57.00,68.94,0,67.88,0,0,1,0,0,0,
2014-05-11T14:15:00,0,0,57.00,68.96,0,67.97,0,0,1,0,0,0,
2014-05-11T14:30:00,0,0,57.00,69.04,0,68.05,0,0,1,0,0,0,
2014-05-11T14:45:00,0,0,57.00,69.10,0,68.14,0,0,1,0,0,0,
2014-05-11T15:00:00,0,0,57.00,69.09,0,68.22,0,0,1,0,0,0,
2014-05-11T15:15:00,0,0,57.00,69.18,0,68.21,0,0,1,0,0,0,
2014-05-11T15:30:00,0,0,57.00,69.20,0,68.20,0,0,1,0,0,0,
2014-05-11T15:45:00,0,0,57.00,69.29,0,68.19,0,0,1,0,0,0,
2014-05-11T16:00:00,0,0,57.00,69.35,0,68.11,0,0,1,0,0,0,
2014-05-11T16:15:00,0,0,57.00,69.39,0,68.05,0,0,1,0,0,0,
2014-05-11T16:30:00,0,0,57.00,69.43,0,68.04,0,0,1,0,0,0,
2014-05-11T16:45:00,0,0,57.00,69.38,0,68.00,0,0,1,0,0,0,
2014-05-11T17:00:00,0,0,57.00,69.16,0,68.19,0,0,1,0,0,0,
2014-05-11T17:15:00,0,0,57.00,69.30,0,68.71,0,0,1,0,0,0,
2014-05-11T17:30:00,0,0,57.00,69.32,0,69.03,0,0,1,0,0,0,
2014-05-11T17:45:00,0,0,57.00,69.24,0,69.42,0,0,1,0,0,0,
2014-05-11T18:00:00,0,0,57.00,69.34,0,68.98,0,0,1,0,0,0,
2014-05-11T18:15:00,0,0,57.00,69.38,0,68.67,0,0,1,0,0,0,
2014-05-11T18:30:00,0,0,57.00,69.40,0,68.43,0,0,1,0,0,0,
2014-05-11T18:45:00,0,0,57.00,69.45,0,68.35,0,0,1,0,0,0,
2014-05-11T19:00:00,0,0,57.00,69.46,0,68.27,0,0,1,0,0,0,
2014-05-11T19:15:00,0,0,57.00,69.49,0,68.17,0,0,1,0,0,0,
2014-05-11T19:30:00,0,0,57.00,69.45,0,68.05,0,0,1,0,0,0,
2014-05-11T19:45:00,0,0,57.00,69.51,0,67.95,0,0,1,0,0,0,
2014-05-11T20:00:00,0,0,57.00,69.46,0,67.85,0,0,1,0,0,0,
2014-05-11T20:15:00,0,0,57.00,69.46,0,67.74,0,0,1,0,0,0,
2014-05-11T20:30:00,0,0,57.00,69.49,0,67.64,0,0,1,0,0,0,
2014-05-11T20:45:00,0,0,57.00,69.44,0,67.60,0,0,1,0,0,0,
2014-05-11T21:00:00,0,0,57.00,69.42,0,67.60,0,0,1,0,0,0,
2014-05-11T21:15:00,0,0,57.00,69.48,0,67.53,0,0,1,0,0,0,
2014-05-11T21:30:00,0,0,57.00,69.43,0,67.44,0,0,1,0,0,0,
2014-05-11T21:45:00,0,0,57.00,69.42,0,67.41,0,0,1,0,0,0,
2014-05-11T22:00:00,0,0,57.00,69.38,0,67.29,0,0,1,0,0,0,
2014-05-11T22:15:00,0,0,57.00,69.37,0,67.26,0,0,1,0,0,0,
2014-05-11T22:30:00,0,0,57.00,69.36,0,67.18,0,0,1,0,0,0,
2014-05-11T22:45:00,0,0,57.00,69.36,0,67.13,0,0,1,0,0,0,
2014-05-11T23:00:00,0,0,57.00,69.36,0,67.08,0,0,1,0,0,0,
2014-05-11T23:15:00,0,0,57.00,69.32,0,67.00,0,0,1,0,0,0,
2014-05-11T23:30:00,0,0,57.00,69.31,0,66.96,0,0,1,0,0,0,
2014-05-11T23:45:00,0,0,57.00,69.32,0,66.92,0,0,1,0,0,0,
2014-05-12T00:00:00,0,0,57.00,69.31,0,66.83,0,0,1,0,0,0,
2014-05-12T00:15:00,0,0,57.00,69.25,0,66.81,0,0,1,0,0,0,
2014-05-12T00:30:00,0,0,57.00,69.24,0,66.76,0,0,1,0,0,0,
2014-05-12T00:45:00,0,0,57.00,69.21,0,66.69,0,0,1,0,0,0,
2014-05-12T01:00:00,0,0,57.00,69.18,0,66.65,0,0,1,0,0,0,
2014-05-12T01:15:00,0,0,57.00,69.15,0,66.59,0,0,1,0,0,0,
2014-05-12T01:30:00,0,0,57.00,69.14,0,66.53,0,0,1,0,0,0,
2014-05-12T01:45:00,0,0,57.00,69.12,0,66.51,0,0,1,0,0,0,
2014-05-12T02:00:00,0,0,57.00,69.11,0,66.51,0,0,1,0,0,0,
2014-05-12T02:15:00,0,0,57.00,69.08,0,66.50,0,0,1,0,0,0,
2014-05-12T02:30:00,0,0,57.00,69.07,0,66.42,0,0,1,0,0,0,
2014-05-12T02:45:00,0,0,57.00,69.04,0,66.36,0,0,1,0,0,0,
2014-05-12T03:00:00,0,0,57.00,69.01,0,66.34,0,0,1,0,0,0,
2014-05-12T03:15:00,0,0,57.00,68.98,0,66.29,0,0,1,0,0,0,
2014-05-12T03:30:00,0,0,57.00,68.97,0,66.26,0,0,1,0,0,0,
2014-05-12T03:45:00,0,0,57.00,68.92,0,66.21,0,0,1,0,0,0,
2014-05-12T04:00:00,0,0,57.00,68.93,0,66.21,0,0,1,0,0,0,
2014-05-12T04:15:00,0,0,57.00,68.91,0,66.23,0,0,1,0,0,0,
2014-05-12T04:30:00,0,0,57.00,68.92,0,66.25,0,0,1,0,0,0,
2014-05-12T04:45:00,0,0,57.00,68.88,0,66.25,0,0,1,0,0,0,
2014-05-12T05:00:00,0,0,57.00,68.91,0,66.31,0,0,1,0,0,0,
2014-05-12T05:15:00,0,0,57.00,68.74,0,66.20,0,0,1,0,0,0,
2014-05-12T05:30:00,0,0,57.00,68.65,0,66.21,0,0,1,0,0,0,
2014-05-12T05:45:00,0,0,57.00,68.62,0,66.37,0,0,1,0,0,0,
2014-05-12T06:00:00,0,0,57.00,68.64,0,66.51,0,0,1,0,0,0,
2014-05-12T06:15:00,1,1,57.00,70.32,0,67.51,32759.38,0,1,0,0,0,
2014-05-12T06:30:00,1,1,57.00,72.31,0,67.50,35747.61,100.00,1,0,0,0,
2014-05-12T06:45:00,1,1,57.00,59.11,0,67.85,35533.05,100.00,1,0,0,0,
2014-05-12T07:00:00,1,1,57.00,58.61,0,68.07,35279.00,100.00,1,0,0,0,
2014-05-12T07:15:00,1,1,57.00,58.81,0,68.48,34970.15,100.00,1,0,0,0,
2014-05-12T07:30:00,1,1,57.00,58.69,0,68.94,33985.75,100.00,1,0,0,0,
2014-05-12T07:45:00,1,1,57.00,58.19,0,69.51,31069.14,100.00,1,0,0,0,
2014-05-12T08:00:00,1,1,57.00,55.54,0,72.34,25370.58,85.25,1,0,0,0,
2014-05-12T08:15:00,1,1,57.00,54.51,0,72.61,19431.21,53.69,1,3.91923668560668,0,0,
2014-05-12T08:30:00,1,1,57.00,55.27,0,72.89,15717.16,33.60,1,0,0,0,
2014-05-12T08:45:00,1,1,57.00,56.61,0,73.20,14814.43,27.68,1,0,0,0,
2014-05-12T09:00:00,1,1,57.00,56.98,0,73.51,14735.41,27.31,1,0,0,0,
2014-05-12T09:15:00,1,1,57.00,56.97,0,73.63,14115.66,27.50,1,0,0,0,
2014-05-12T09:30:00,1,1,57.00,56.80,0,73.76,12645.88,24.67,1,0,0,0,
2014-05-12T09:45:00,1,1,57.00,57.04,0,73.92,12365.49,24.73,1,0,0,0,
2014-05-12T10:00:00,1,1,57.00,57.19,0,73.92,12482.65,27.31,1,0,0,0,
2014-05-12T10:15:00,1,1,57.00,57.37,0,74.08,13152.23,31.93,1,0,0,0,
2014-05-12T10:30:00,1,1,57.00,56.82,0,74.12,12521.71,32.01,1,0,0,0,
2014-05-12T10:45:00,1,1,57.00,57.07,0,74.24,12610.77,32.36,1,0,0,0,
2014-05-12T11:00:00,1,1,57.00,56.43,0,74.14,11824.76,24.59,1,0,0,0,
2014-05-12T11:15:00,1,1,57.00,56.89,0,74.11,11986.90,24.55,1,0,0,0,
2014-05-12T11:30:00,1,1,57.00,57.60,0,74.25,12436.85,30.05,1,0,0,0,
2014-05-12T11:45:00,1,1,57.00,57.30,0,74.24,12215.67,34.20,1,0,0,0,
2014-05-12T12:00:00,1,1,57.00,56.97,0,74.36,12467.18,32.34,1,0,0,0,
2014-05-12T12:15:00,1,1,57.00,56.97,0,74.38,12715.98,32.36,1,0,0,0,
2014-05-12T12:30:00,1,1,57.00,56.59,0,74.28,12188.83,27.90,1,0,0,0,
2014-05-12T12:45:00,1,1,57.00,56.81,0,74.38,12278.47,25.13,1,0,0,0,
2014-05-12T13:00:00,1,1,57.00,56.89,0,74.45,12158.39,24.90,1,0,0,0,
2014-05-12T13:15:00,1,1,57.00,57.03,0,74.43,12283.92,26.03,1,0,0,0,
2014-05-12T13:30:00,1,1,57.00,57.54,0,74.60,12573.30,32.22,1,0,0,0,
2014-05-12T13:45:00,1,1,57.00,57.19,0,74.84,14061.41,35.33,1,0,0,0,
2014-05-12T14:00:00,1,1,57.00,56.88,0,74.76,14981.20,34.84,1,0,0,0,
2014-05-12T14:15:00,1,1,57.00,56.65,0,74.65,14022.76,30.58,1,0,0,0,
2014-05-12T14:30:00,1,1,57.00,56.74,0,74.76,13113.18,27.20,1,0,0,0,
2014-05-12T14:45:00,1,1,57.00,56.89,0,74.84,14057.00,27.25,1,0,0,0,
2014-05-12T15:00:00,1,1,57.00,57.01,0,75.03,13050.41,27.50,1,0,0,0,
2014-05-12T15:15:00,1,1,57.00,57.21,0,74.98,12988.31,28.47,1,0,0,0,
2014-05-12T15:30:00,1,1,57.00,57.25,0,75.02,14007.34,30.87,1,0,0,0,
2014-05-12T15:45:00,1,1,57.00,57.29,0,75.10,13837.82,34.97,1,0,0,0,
2014-05-12T16:00:00,1,1,57.00,57.15,0,75.15,13611.12,36.36,1,0,0,0,
2014-05-12T16:15:00,1,1,57.00,57.00,0,74.84,14234.36,35.18,1,0,0,0,
2014-05-12T16:30:00,1,1,57.00,56.89,0,74.96,13907.92,34.42,1,0,0,0,
2014-05-12T16:45:00,1,1,57.00,57.07,0,74.97,14005.12,35.62,1,0,0,0,
2014-05-12T17:00:00,1,1,57.00,56.96,0,75.11,14086.99,35.58,1,0,0,0,
2014-05-12T17:15:00,1,1,57.00,56.57,0,74.89,13234.77,31.46,1,0,0,0,
2014-05-12T17:30:00,1,1,57.00,56.48,0,74.84,11818.54,25.25,1,0,0,0,
2014-05-12T17:45:00,1,1,57.00,56.86,0,74.66,11056.65,24.84,1,0,0,0,
2014-05-12T18:00:00,1,1,57.00,56.95,0,74.47,10236.80,23.50,1,0,0,0,
2014-05-12T18:15:00,1,1,57.00,56.98,0,74.49,10220.86,23.00,1,0,0,0,
2014-05-12T18:30:00,1,1,57.00,56.93,0,74.52,10223.08,22.88,1,0,0,0,
2014-05-12T18:45:00,1,1,57.00,57.27,0,74.66,10045.48,25.70,1,0,0,0,
2014-05-12T19:00:00,1,1,57.00,56.91,0,74.58,9320.18,24.34,1,0,0,0,
2014-05-12T19:15:00,1,1,57.00,57.34,0,74.57,10018.57,25.41,1,0,0,0,
2014-05-12T19:30:00,1,1,57.00,59.08,0,74.50,8661.22,40.00,1,0,0,0,
2014-05-12T19:45:00,1,1,57.00,69.58,0,74.75,10857.21,100.00,1,0,0,0,
2014-05-12T20:00:00,1,1,57.00,73.53,0,75.14,13954.60,100.00,1,0,0,0,
2014-05-12T20:15:00,1,1,57.00,75.69,0,75.62,18589.15,100.00,1,0,0,0,
2014-05-12T20:30:00,1,1,57.00,76.86,0,75.97,24299.55,100.00,1,0,0,0,
2014-05-12T20:45:00,1,1,57.00,77.74,0,76.20,29636.27,100.00,1,0,0,0,
2014-05-12T21:00:00,1,1,57.00,78.47,0,76.40,33835.75,100.00,1,0,0,0,
2014-05-12T21:15:00,1,1,57.00,78.64,0,76.59,34992.66,100.00,1,0,0,0,
2014-05-12T21:30:00,1,1,57.00,78.77,0,76.77,35459.53,100.00,1,0,0,0,
2014-05-12T21:45:00,1,1,57.00,78.83,0,76.77,35622.05,100.00,1,0,0,0,
2014-05-12T22:00:00,1,1,57.00,78.92,0,76.81,35699.05,100.00,1,0,0,0,
2014-05-12T22:15:00,1,1,57.00,79.03,0,76.84,35674.86,100.00,1,0,0,0,
2014-05-12T22:30:00,1,1,57.00,79.05,0,76.75,35886.42,100.00,1,0,0,0,
2014-05-12T22:45:00,1,1,57.00,79.14,0,76.75,35818.33,100.00,1,0,0,0,
2014-05-12T23:00:00,1,1,57.00,79.23,0,76.78,35819.53,100.00,1,0,0,0,
2014-05-12T23:15:00,1,1,57.00,79.23,0,76.71,35838.20,100.00,1,0,0,0,
2014-05-12T23:30:00,1,1,57.00,77.08,0,74.10,36041.02,100.00,1,0,0,0,
2014-05-12T23:45:00,1,1,57.00,76.48,0,73.61,36113.82,100.00,1,0,0,0,
2014-05-13T00:00:00,1,1,57.00,69.69,0,66.16,36550.06,0,1,0,0,0,
2014-05-13T00:15:00,0,0,57.00,70.02,0,67.75,0,0,1,0,0,0,
2014-05-13T00:30:00,0,0,57.00,71.02,0,68.43,0,0,1,0,0,0,
2014-05-13T00:45:00,0,0,57.00,71.14,0,68.74,0,0,1,0,0,0,
2014-05-13T01:00:00,0,0,57.00,70.94,0,68.85,0,0,1,0,0,0,
2014-05-13T01:15:00,0,0,57.00,70.90,0,68.89,0,0,1,0,0,0,
2014-05-13T01:30:00,0,0,57.00,70.92,0,68.92,0,0,1,0,0,0,
2014-05-13T01:45:00,0,0,57.00,70.92,0,68.91,0,0,1,0,0,0,
2014-05-13T02:00:00,0,0,57.00,70.93,0,68.87,0,0,1,0,0,0,
2014-05-13T02:15:00,0,0,57.00,70.92,0,68.83,0,0,1,0,0,0,
2014-05-13T02:30:00,0,0,57.00,70.86,0,68.78,0,0,1,0,0,0,
2014-05-13T02:45:00,0,0,57.00,70.84,0,68.71,0,0,1,0,0,0,
2014-05-13T03:00:00,0,0,57.00,70.81,0,68.67,0,0,1,0,0,0,
2014-05-13T03:15:00,0,0,57.00,70.78,0,68.66,0,0,1,0,0,0,
2014-05-13T03:30:00,0,0,57.00,70.80,0,68.65,0,0,1,0,0,0,
2014-05-13T03:45:00,0,0,57.00,70.78,0,68.62,0,0,1,0,0,0,
2014-05-13T04:00:00,0,0,57.00,70.72,0,68.59,0,0,1,0,0,0,
2014-05-13T04:15:00,0,0,57.00,70.78,0,68.62,0,0,1,0,0,0,
2014-05-13T04:30:00,0,0,57.00,70.82,0,68.64,0,0,1,0,0,0,
2014-05-13T04:45:00,0,0,57.00,70.76,0,68.58,0,0,1,0,0,0,
2014-05-13T05:00:00,0,0,57.00,70.75,0,68.56,0,0,1,0,0,0,
2014-05-13T05:15:00,0,0,57.00,70.48,0,68.36,0,0,1,0,0,0,
2014-05-13T05:30:00,0,0,57.00,70.38,0,68.25,0,0,1,0,0,0,
2014-05-13T05:45:00,0,0,57.00,70.32,0,68.17,0,0,1,0,0,0,
2014-05-13T06:00:00,0,0,57.00,70.28,0,68.06,0,0,1,0,0,0,
2014-05-13T06:15:00,1,1,57.00,68.92,0,65.89,34323.95,0,1,0,0,0,
2014-05-13T06:30:00,1,1,57.00,66.28,0,65.00,36483.65,100.00,1,0,0,0,
2014-05-13T06:45:00,1,1,57.00,58.07,0,65.00,36378.47,100.00,1,0,0,0,
2014-05-13T07:00:00,1,1,57.00,57.77,0,64.97,35512.53,100.00,1,0,0,0,
2014-05-13T07:15:00,1,1,57.00,57.56,0,65.14,33043.48,100.00,1,0,0,0,
2014-05-13T07:30:00,1,1,57.00,56.05,0,65.50,26423.04,91.99,1,0,0,0,
2014-05-13T07:45:00,1,1,57.00,54.47,0,65.59,19257.91,62.07,1,3.94668052895715,0,0,
2014-05-13T08:00:00,1,1,57.00,55.11,0,65.66,15240.95,35.26,1,0,0,0,
2014-05-13T08:15:00,1,1,57.00,56.43,0,65.68,13723.81,28.50,1,0,0,0,
2014-05-13T08:30:00,1,1,57.00,56.82,0,65.88,11793.35,26.61,1,0,0,0,
2014-05-13T08:45:00,1,1,57.00,56.93,0,65.59,11191.28,25.15,1,0,0,0,
2014-05-13T09:00:00,1,1,57.00,56.86,0,65.62,10366.09,23.99,1,0,0,0,
2014-05-13T09:15:00,1,1,57.00,56.79,0,63.15,9931.66,22.44,1,0,0,0,
2014-05-13T09:30:00,1,1,57.00,57.01,0,61.29,9829.48,21.91,1,0,0,0,
2014-05-13T09:45:00,1,1,57.00,56.79,0,60.77,10011.81,19.83,1,0,0,0,
2014-05-13T10:00:00,1,1,57.00,57.19,0,60.42,9977.50,20.42,1,0,0,0,
2014-05-13T10:15:00,1,1,57.00,56.80,0,59.52,10184.10,17.27,1,0,0,0,
2014-05-13T10:30:00,1,1,57.00,57.06,0,59.48,9855.26,17.84,1,0,0,0,
2014-05-13T10:45:00,1,1,57.00,57.27,0,59.31,10291.17,22.18,1,0,0,0,
2014-05-13T11:00:00,1,1,57.00,56.53,0,58.58,9648.15,17.05,1,0,0,0,
2014-05-13T11:15:00,1,1,57.00,57.27,0,59.87,10519.32,18.60,1,0,0,0,
2014-05-13T11:30:00,1,1,57.00,56.91,0,59.92,10987.95,15.70,1,0,0,0,
2014-05-13T11:45:00,1,1,57.00,57.05,0,59.68,10563.79,18.25,1,0,0,0,
2014-05-13T12:00:00,1,1,57.00,57.01,0,60.11,10602.13,19.31,1,0,0,0,
2014-05-13T12:15:00,1,1,57.00,56.67,0,59.54,10988.10,12.72,1,0,0,0,
2014-05-13T12:30:00,1,1,57.00,57.11,0,59.75,10866.50,13.98,1,0,0,0,
2014-05-13T12:45:00,1,1,57.00,57.20,0,59.41,10502.20,13.16,1,0,0,0,
2014-05-13T13:00:00,1,1,57.00,57.00,0,60.37,11006.94,19.40,1,0,0,0,
2014-05-13T13:15:00,1,1,57.00,56.69,0,60.77,10669.59,13.55,1,0,0,0,
2014-05-13T13:30:00,1,1,57.00,56.73,0,59.16,10403.82,12.08,1,0,0,0,
2014-05-13T13:45:00,1,1,57.00,57.82,0,59.27,10531.98,20.36,1,0,0,0,
2014-05-13T14:00:00,1,1,57.00,57.07,0,58.35,10411.91,21.16,1,0,0,0,
2014-05-13T14:15:00,1,1,57.00,56.64,0,57.81,10397.48,17.83,1,0,0,0,
2014-05-13T14:30:00,1,1,57.00,56.68,0,57.82,9954.75,13.73,1,0,0,0,
2014-05-13T14:45:00,1,1,57.00,56.83,0,57.78,9782.74,10.93,1,0,0,0,
2014-05-13T15:00:00,1,1,57.00,57.40,0,57.62,9702.05,18.20,1,0,0,0,
2014-05-13T15:15:00,1,1,57.00,56.60,0,57.49,9007.49,16.62,1,0,0,0,
2014-05-13T15:30:00,1,1,57.00,57.21,0,56.92,9049.22,14.70,1,0,0,0,
2014-05-13T15:45:00,1,1,57.00,57.32,0,56.99,9153.91,20.20,1,0,0,0,
2014-05-13T16:00:00,1,1,57.00,56.95,0,57.20,9171.40,18.82,1,0,0,0,
2014-05-13T16:15:00,1,1,57.00,56.77,0,57.16,9764.89,16.03,1,0,0,0,
2014-05-13T16:30:00,1,1,57.00,57.21,0,57.07,10590.07,16.98,1,0,0,0,
2014-05-13T16:45:00,1,1,57.00,56.80,0,56.67,10265.81,16.56,1,0,0,0,
2014-05-13T17:00:00,1,1,57.00,56.82,0,56.79,10288.98,11.94,1,0,0,0,
2014-05-13T17:15:00,1,1,57.00,56.70,0,56.34,8704.85,10.12,1,0,0,0,
2014-05-13T17:30:00,1,1,57.00,57.18,0,55.53,6780.59,16.59,1,0,0,0,
2014-05-13T17:45:00,1,1,57.00,57.15,0,55.94,5817.02,17.76,1,0,0,0,
2014-05-13T18:00:00,1,1,57.00,56.94,0,55.82,4925.82,17.95,1,0,0,0,
2014-05-13T18:15:00,1,1,57.00,56.85,0,55.57,3821.50,15.57,1,0,0,0,
2014-05-13T18:30:00,1,1,57.00,57.29,0,55.86,3183.29,20.30,1,0,0,0,
2014-05-13T18:45:00,1,1,57.00,57.30,0,55.68,3482.37,23.21,1,0,0,0,
2014-05-13T19:00:00,1,1,57.00,57.36,0,55.64,3313.23,27.19,1,0,0,0,
2014-05-13T19:15:00,1,1,57.00,57.33,0,55.65,395.18,31.21,1,0,0,0,
2014-05-13T19:30:00,1,1,57.00,57.40,0,55.69,1719.53,36.09,1,0,0,0,
2014-05-13T19:45:00,1,1,57.00,57.42,0,55.72,2443.36,41.54,1,0,0,0,
2014-05-13T20:00:00,1,1,57.00,57.18,0,55.34,2403.80,44.13,1,0,0,0,
2014-05-13T20:15:00,1,1,57.00,57.18,0,55.53,2637.93,46.14,1,0,0,0,
2014-05-13T20:30:00,1,1,57.00,57.31,0,55.55,3107.38,49.86,1,0,0,0,
2014-05-13T20:45:00,1,1,57.00,57.32,0,55.56,2684.86,54.04,1,0,0,0,
2014-05-13T21:00:00,1,1,57.00,57.33,0,55.61,2078.81,57.94,1,0,0,0,
2014-05-13T21:15:00,1,1,57.00,57.47,0,55.77,3061.80,63.48,1,0,0,0,
2014-05-13T21:30:00,1,1,57.00,57.57,0,55.60,3680.36,70.96,1,0,0,0,
2014-05-13T21:45:00,1,1,57.00,57.54,0,55.54,3545.37,77.99,1,0,0,0,
2014-05-13T22:00:00,1,1,57.00,57.42,0,55.33,3879.03,83.22,1,0,0,0,
2014-05-13T22:15:00,1,1,57.00,57.19,0,55.13,4052.55,85.70,1,0,0,0,
2014-05-13T22:30:00,1,1,57.00,56.64,0,54.76,4042.76,82.25,1,0,0,0,
2014-05-13T22:45:00,1,1,57.00,56.24,0,54.40,5504.63,73.53,1,0,0,0,
2014-05-13T23:00:00,1,1,57.00,56.06,0,54.20,4603.67,62.25,1,0,0,0,
2014-05-13T23:15:00,1,1,57.00,55.87,0,54.05,4086.58,0,1,0,0,0,
2014-05-13T23:30:00,1,1,57.00,55.63,0,53.96,3868.21,0,1,0,0,0,
2014-05-13T23:45:00,1,1,57.00,55.71,0,53.99,4987.94,0,1,0,0,0,
2014-05-14T00:00:00,1,1,57.00,56.36,0,54.70,3167.72,0,1,0,0,0,
2014-05-14T00:15:00,0,0,57.00,59.23,0,56.68,0,0,1,0,0,0,
2014-05-14T00:30:00,0,0,57.00,60.98,0,57.63,0,0,1,0,0,0,
2014-05-14T00:45:00,0,0,57.00,61.56,0,58.21,0,0,1,0,0,0,
2014-05-14T01:00:00,0,0,57.00,61.70,0,58.58,0,0,1,0,0,0,
2014-05-14T01:15:00,0,0,57.00,61.22,0,58.70,0,0,1,0,0,0,
2014-05-14T01:30:00,0,0,57.00,60.97,0,58.79,0,0,1,0,0,0,
2014-05-14T01:45:00,0,0,57.00,60.81,0,58.87,0,0,1,0,0,0,
2014-05-14T02:00:00,0,0,57.00,60.92,0,58.97,0,0,1,0,0,0,
2014-05-14T02:15:00,0,0,57.00,60.96,0,59.02,0,0,1,0,0,0,
2014-05-14T02:30:00,0,0,57.00,61.05,0,59.10,0,0,1,0,0,0,
