FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-14T02:45:00,0,0,57.00,61.09,0,59.11,0,0,1,0,0,0,
2014-05-14T03:00:00,0,0,57.00,61.11,0,59.10,0,0,1,0,0,0,
2014-05-14T03:15:00,0,0,57.00,61.21,0,59.14,0,0,1,0,0,0,
2014-05-14T03:30:00,0,0,57.00,61.33,0,59.20,0,0,1,0,0,0,
2014-05-14T03:45:00,0,0,57.00,61.39,0,59.28,0,0,1,0,0,0,
2014-05-14T04:00:00,0,0,57.00,61.38,0,59.16,0,0,1,0,0,0,
2014-05-14T04:15:00,0,0,57.00,61.52,0,59.19,0,0,1,0,0,0,
2014-05-14T04:30:00,0,0,57.00,61.59,0,59.22,0,0,1,0,0,0,
2014-05-14T04:45:00,0,0,57.00,61.70,0,59.29,0,0,1,0,0,0,
2014-05-14T05:00:00,0,0,57.00,61.74,0,59.32,0,0,1,0,0,0,
2014-05-14T05:15:00,0,0,57.00,61.44,0,58.91,0,0,1,0,0,0,
2014-05-14T05:30:00,0,0,57.00,61.36,0,58.70,0,0,1,0,0,0,
2014-05-14T05:45:00,0,0,57.00,61.28,0,58.55,0,0,1,0,0,0,
2014-05-14T06:00:00,0,0,57.00,61.24,0,58.37,0,0,1,0,0,0,
2014-05-14T06:15:00,1,1,57.00,62.02,0,61.13,21913.21,0,1,0,0,0,
2014-05-14T06:30:00,1,1,57.00,58.71,0,57.06,17411.02,0,1,0,0,0,
2014-05-14T06:45:00,1,1,57.00,57.91,0,55.81,12338.46,0,1,0,0,0,
2014-05-14T07:00:00,1,1,57.00,57.29,0,55.19,12005.10,0,1,0,0,0,
2014-05-14T07:15:00,1,1,57.00,57.11,0,55.16,8904.74,0,1,0,0,0,
2014-05-14T07:30:00,1,1,57.00,57.33,0,55.30,8131.45,0,1,0,0,0,
2014-05-14T07:45:00,1,1,57.00,57.17,0,54.97,6972.97,0,1,0,0,0,
2014-05-14T08:00:00,1,1,57.00,57.25,0,54.96,6841.96,0,1,0,0,0,
2014-05-14T08:15:00,1,1,57.00,56.83,0,54.98,7642.82,0,1,0,0,0,
2014-05-14T08:30:00,1,1,57.00,56.74,0,54.90,7522.70,0,1,0,0,0,
2014-05-14T08:45:00,1,1,57.00,57.00,0,55.22,7236.81,0,1,0,0,0,
2014-05-14T09:00:00,1,1,57.00,57.17,0,55.18,7432.57,0,1,0,0,0,
2014-05-14T09:15:00,1,1,57.00,57.06,0,55.38,7516.24,0,1,0,0,0,
2014-05-14T09:30:00,1,1,57.00,57.16,0,55.29,7159.51,0,1,0,0,0,
2014-05-14T09:45:00,1,1,57.00,56.80,0,54.67,5909.43,0,1,0,0,0,
2014-05-14T10:00:00,1,1,57.00,57.09,0,55.30,6851.63,0,1,0,0,0,
2014-05-14T10:15:00,1,1,57.00,57.40,0,55.36,5879.82,0,1,0,0,0,
2014-05-14T10:30:00,1,1,57.00,57.11,0,55.17,7471.77,0,1,0,0,0,
2014-05-14T10:45:00,1,1,57.00,57.36,0,55.61,7947.48,0,1,0,0,0,
2014-05-14T11:00:00,1,1,57.00,57.46,0,55.65,6801.49,0,1,0,0,0,
2014-05-14T11:15:00,1,1,57.00,57.80,0,56.25,7888.88,100.00,1,0,0,0,
2014-05-14T11:30:00,1,1,57.00,57.76,0,56.17,8417.86,100.00,1,0,0,0,
2014-05-14T11:45:00,1,1,57.00,58.13,0,56.15,9067.98,100.00,1,0,0,0,
2014-05-14T12:00:00,1,1,57.00,58.23,0,56.30,9044.97,100.00,1,0,0,0,
2014-05-14T12:15:00,1,1,57.00,57.70,0,55.40,8946.22,100.00,1,0,0,0,
2014-05-14T12:30:00,1,1,57.00,57.43,0,55.73,8483.28,100.00,1,0,0,0,
2014-05-14T12:45:00,1,1,57.00,57.49,0,55.57,8537.17,100.00,1,0,0,0,
2014-05-14T13:00:00,1,1,57.00,57.33,0,55.18,9050.67,100.00,1,0,0,0,
2014-05-14T13:15:00,1,1,57.00,57.21,0,55.35,9711.91,100.00,1,0,0,0,
2014-05-14T13:30:00,1,1,57.00,56.93,0,55.31,9717.84,99.44,1,0,0,0,
2014-05-14T13:45:00,1,1,57.00,57.15,0,55.22,10229.47,100.00,1,0,0,0,
2014-05-14T14:00:00,1,1,57.00,56.66,0,54.65,10853.78,97.11,1,0,0,0,
2014-05-14T14:15:00,1,1,57.00,56.46,0,54.40,10610.92,90.68,1,0,0,0,
2014-05-14T14:30:00,1,1,57.00,56.33,0,54.42,10707.46,82.82,1,0,0,0,
2014-05-14T14:45:00,1,1,57.00,56.08,0,54.20,10373.22,0,1,0,0,0,
2014-05-14T15:00:00,1,1,57.00,56.00,0,53.99,10280.98,0,1,0,0,0,
2014-05-14T15:15:00,1,1,57.00,55.74,0,53.79,9992.97,0,1,0,0,0,
2014-05-14T15:30:00,1,1,57.00,55.69,0,54.21,11263.55,0,1,0,0,0,
2014-05-14T15:45:00,1,1,57.00,56.84,0,55.23,9607.72,0,1,0,0,0,
2014-05-14T16:00:00,1,1,57.00,57.57,0,55.74,12374.53,0,1,0,0,0,
2014-05-14T16:15:00,1,1,57.00,57.16,0,55.53,13794.75,0,1,0,0,0,
2014-05-14T16:30:00,1,1,57.00,57.15,0,55.47,14016.36,0,1,0,0,0,
2014-05-14T16:45:00,1,1,57.00,56.40,0,54.70,15077.18,0,1,0,0,0,
2014-05-14T17:00:00,1,1,57.00,56.49,0,54.84,16151.66,0,1,0,0,0,
2014-05-14T17:15:00,1,1,57.00,56.39,0,54.55,14995.67,0,1,0,0,0,
2014-05-14T17:30:00,1,1,57.00,56.18,0,54.44,14708.32,0,1,0,0,0,
2014-05-14T17:45:00,1,1,57.00,56.26,0,54.78,13541.68,0,1,0,0,0,
2014-05-14T18:00:00,1,1,57.00,56.81,0,55.40,12174.33,0,1,0,0,0,
2014-05-14T18:15:00,1,1,57.00,56.88,0,55.36,10632.08,0,1,0,0,0,
2014-05-14T18:30:00,1,1,57.00,56.82,0,55.20,9990.73,0,1,0,0,0,
2014-05-14T18:45:00,1,1,57.00,57.44,0,55.54,6462.34,0,1,0,0,0,
2014-05-14T19:00:00,1,1,57.00,57.35,0,55.34,5541.38,0,1,0,0,0,
2014-05-14T19:15:00,1,1,57.00,57.01,0,54.95,4775.75,0,1,0,0,0,
2014-05-14T19:30:00,1,1,57.00,56.86,0,55.16,4851.70,0,1,0,0,0,
2014-05-14T19:45:00,1,1,57.00,56.75,0,54.80,4984.57,0,1,0,0,0,
2014-05-14T20:00:00,1,1,57.00,56.51,0,54.72,3955.83,0,1,0,0,0,
2014-05-14T20:15:00,1,1,57.00,56.47,0,54.60,5615.68,0,1,0,0,0,
2014-05-14T20:30:00,1,1,57.00,56.10,0,54.19,4950.16,0,1,0,0,0,
2014-05-14T20:45:00,1,1,57.00,56.14,0,54.44,3599.53,0,1,0,0,0,
2014-05-14T21:00:00,1,1,57.00,56.92,0,55.32,2711.48,0,1,0,0,0,
2014-05-14T21:15:00,1,1,57.00,57.50,0,55.81,3194.97,0,1,0,0,0,
2014-05-14T21:30:00,1,1,57.00,57.07,0,54.57,4768.98,0,1,0,0,0,
2014-05-14T21:45:00,1,1,57.00,56.93,0,55.05,4994.79,0,1,0,0,0,
2014-05-14T22:00:00,1,1,57.00,57.11,0,55.02,5852.70,0,1,0,0,0,
2014-05-14T22:15:00,1,1,57.00,56.55,0,54.44,5743.73,0,1,0,0,0,
2014-05-14T22:30:00,1,1,57.00,56.61,0,54.78,5751.90,0,1,0,0,0,
2014-05-14T22:45:00,1,1,57.00,57.18,0,55.15,5684.58,0,1,0,0,0,
2014-05-14T23:00:00,1,1,57.00,56.91,0,54.40,6384.93,0,1,0,0,0,
2014-05-14T23:15:00,1,1,57.00,56.79,0,54.78,5836.98,0,1,0,0,0,
2014-05-14T23:30:00,1,1,57.00,56.72,0,54.45,6166.62,0,1,0,0,0,
2014-05-14T23:45:00,1,1,57.00,57.22,0,55.16,4620.61,0,1,0,0,0,
2014-05-15T00:00:00,1,1,57.00,56.93,0,54.97,3940.40,0,1,0,0,0,
2014-05-15T00:15:00,0,0,57.00,59.06,0,55.73,0,0,1,0,0,0,
2014-05-15T00:30:00,0,0,57.00,60.21,0,56.20,0,0,1,0,0,0,
2014-05-15T00:45:00,0,0,57.00,60.40,0,56.39,0,0,1,0,0,0,
2014-05-15T01:00:00,0,0,57.00,60.22,0,56.49,0,0,1,0,0,0,
2014-05-15T01:15:00,0,0,57.00,59.81,0,56.35,0,0,1,0,0,0,
2014-05-15T01:30:00,0,0,57.00,59.69,0,56.22,0,0,1,0,0,0,
2014-05-15T01:45:00,0,0,57.00,59.52,0,55.92,0,0,1,0,0,0,
2014-05-15T02:00:00,0,0,57.00,59.53,0,55.78,0,0,1,0,0,0,
2014-05-15T02:15:00,0,0,57.00,59.42,0,55.57,0,0,1,0,0,0,
2014-05-15T02:30:00,0,0,57.00,59.44,0,55.46,0,0,1,0,0,0,
2014-05-15T02:45:00,0,0,57.00,59.46,0,55.36,0,0,1,0,0,0,
2014-05-15T03:00:00,0,0,57.00,59.43,0,55.22,0,0,1,0,0,0,
2014-05-15T03:15:00,0,0,57.00,59.37,0,55.08,0,0,1,0,0,0,
2014-05-15T03:30:00,0,0,57.00,59.25,0,54.95,0,0,1,0,0,0,
2014-05-15T03:45:00,0,0,57.00,59.25,0,54.72,0,0,1,0,0,0,
2014-05-15T04:00:00,0,0,57.00,59.14,0,54.58,0,0,1,0,0,0,
2014-05-15T04:15:00,0,0,57.00,59.11,0,54.50,0,0,1,0,0,0,
2014-05-15T04:30:00,0,0,57.00,59.15,0,54.65,0,0,1,0,0,0,
2014-05-15T04:45:00,0,0,57.00,59.16,0,54.60,0,0,1,0,0,0,
2014-05-15T05:00:00,0,0,57.00,59.14,0,54.61,0,0,1,0,0,0,
2014-05-15T05:15:00,0,0,57.00,58.69,0,53.72,0,0,1,0,0,0,
2014-05-15T05:30:00,0,0,57.00,58.46,0,53.37,0,0,1,0,0,0,
2014-05-15T05:45:00,0,0,57.00,58.29,0,53.90,0,0,1,0,0,0,
2014-05-15T06:00:00,0,0,57.00,58.10,0,52.86,0,0,1,0,0,0,
2014-05-15T06:15:00,1,1,57.00,60.26,0,59.73,27497.42,0,1,0,0,0,
2014-05-15T06:30:00,1,1,57.00,57.11,0,56.49,23553.12,0,1,0,0,0,
2014-05-15T06:45:00,1,1,57.00,56.60,0,55.17,18970.35,0,1,0,0,0,
2014-05-15T07:00:00,1,1,57.00,56.50,0,55.22,15670.31,0,1,0,0,0,
2014-05-15T07:15:00,1,1,57.00,56.90,0,55.46,13019.65,0,1,0,0,0,
2014-05-15T07:30:00,1,1,57.00,56.52,0,54.80,11736.77,0,1,0,0,0,
2014-05-15T07:45:00,1,1,57.00,56.81,0,55.25,9882.82,0,1,0,0,0,
2014-05-15T08:00:00,1,1,57.00,56.42,0,54.86,10391.48,0,1,0,0,0,
2014-05-15T08:15:00,1,1,57.00,56.06,0,54.41,10142.49,0,1,0,0,0,
2014-05-15T08:30:00,1,1,57.00,55.85,0,54.69,10562.54,0,1,0,0,0,
2014-05-15T08:45:00,1,1,57.00,56.16,0,55.34,11433.62,0,1,0,0,0,
2014-05-15T09:00:00,1,1,57.00,56.27,0,55.90,11421.77,0,1,0,0,0,
2014-05-15T09:15:00,1,1,57.00,57.42,0,62.76,11437.25,0,1,0,0,0,
2014-05-15T09:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T09:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T10:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T11:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T12:45:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T13:00:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T13:15:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T13:30:00,0,0,0,0,0,0,0,0,1,0,0,0,
2014-05-15T13:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
FKE-0116928,AHU5,DAT Below Set Point - Cooling Control Logic Failure
TT,SFS,SCH,SATSP,SAT,PHV1,PHT,MAT,CFM,CCV1,activePercentage,Realized Savings elec,Realized Savings gas,Realized Savings steam,
2014-02-28T22:30:00,0,0,57.00,133.89,0,75.67,93.43,0,0,1,0,0,0,
2014-02-28T22:45:00,0,0,57.00,134.71,0,75.67,94.01,0,0,1,0,0,0,
2014-02-28T23:00:00,0,0,57.00,135.00,0,75.67,93.97,0,0,1,0,0,0,
2014-02-28T23:15:00,0,0,57.00,135.18,100.00,75.67,94.18,0,0,1,0,0,0,
2014-02-28T23:30:00,0,0,57.00,135.86,100.00,75.67,93.51,0,0,1,0,0,0,
2014-02-28T23:45:00,0,0,57.00,136.30,0,75.67,93.65,0,0,1,0,0,0,
2014-03-01T00:00:00,0,0,57.00,136.42,0,75.67,93.43,0,0,1,0,0,0,
2014-03-01T00:15:00,0,0,57.00,136.76,0,75.67,92.58,0,0,1,0,0,0,
2014-03-01T00:30:00,0,0,57.00,136.70,0,75.67,92.97,0,0,1,0,0,0,
2014-03-01T00:45:00,0,0,57.00,136.94,NULL,75.67,92.17,0,0,0.888888888888889,0,0,0,
2014-03-01T01:00:00,0,0,57.00,137.13,0,75.67,92.31,0,0,1,0,0,0,
2014-03-01T01:15:00,0,0,57.00,136.88,NULL,NULL,91.72,0,0,0,0,0,0,
2014-03-01T01:30:00,0,0,57.00,137.04,0,75.67,91.56,0,0,1,0,0,0,
2014-03-01T01:45:00,0,0,57.00,137.22,0,75.67,91.50,0,0,1,0,0,0,
2014-03-01T02:00:00,0,0,57.00,137.13,0,75.67,91.22,0,0,1,0,0,0,
2014-03-01T02:15:00,0,0,57.00,137.24,0,75.67,91.43,0,0,1,0,0,0,
2014-03-01T02:30:00,0,0,57.00,137.19,100.00,75.67,91.27,0,0,1,0,0,0,
2014-03-01T02:45:00,0,0,57.00,137.10,100.00,75.67,91.30,0,0,1,0,0,0,
2014-03-01T03:00:00,0,0,57.00,137.31,0,75.67,91.21,0,0,1,0,0,0,
2014-03-01T03:15:00,0,0,57.00,137.32,0,75.67,91.92,0,0,1,0,0,0,
2014-03-01T03:30:00,0,0,57.00,137.15,0,75.67,91.47,0,0,1,0,0,0,
2014-03-01T03:45:00,0,0,57.00,137.34,0,75.67,91.54,0,0,1,0,0,0,
2014-03-01T04:00:00,0,0,57.00,137.28,NULL,75.67,91.65,0,0,0.888888888888889,0,0,0,
2014-03-01T04:15:00,0,0,57.00,137.28,0,75.67,92.09,0,0,1,0,0,0,
2014-03-01T04:30:00,0,0,57.00,137.56,NULL,75.67,92.07,0,0,0.888888888888889,0,0,0,
2014-03-01T04:45:00,0,0,57.00,137.21,0,75.67,91.06,0,0,1,0,0,0,
2014-03-01T05:00:00,0,0,57.00,137.18,0,75.67,92.53,0,0,1,0,0,0,
2014-03-01T05:15:00,0,0,57.00,137.18,0,75.67,91.06,0,0,1,0,0,0,
2014-03-01T05:30:00,0,0,57.00,137.14,0,75.67,90.20,0,0,1,0,0,0,
2014-03-01T05:45:00,0,0,57.00,137.05,100.00,NULL,90.93,0,0,0,0,0,0,
2014-03-01T06:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-01T06:15:00,1,1,57.00,61.72,0,75.67,56.89,23407.55,0,1,0,0,0,
2014-03-01T06:30:00,1,1,57.00,56.99,0,75.67,55.64,20320.09,0,1,0,0,0,
2014-03-01T06:45:00,1,1,57.00,56.29,0,75.67,55.35,18309.64,0,1,0,0,0,
2014-03-01T07:00:00,1,1,57.00,56.74,0,75.67,55.26,16299.26,0,1,0,0,0,
2014-03-01T07:15:00,1,1,57.00,56.83,NULL,75.67,55.10,14748.08,0,0.888888888888889,0,0,0,
2014-03-01T07:30:00,1,1,57.00,56.85,0,75.67,55.04,12481.84,0,1,0,0,0,
2014-03-01T07:45:00,1,1,57.00,57.30,NULL,75.67,54.37,11151.49,0,0.888888888888889,0,0,0,
2014-03-01T08:00:00,1,1,57.00,57.74,0,75.67,55.35,9970.21,0,1,0,0,0,
2014-03-01T08:15:00,1,1,57.00,58.13,0,75.67,55.16,8409.08,0,1,0,0,0,
2014-03-01T08:30:00,1,1,57.00,57.79,0,75.67,56.22,7267.50,0,1,0,0,0,
2014-03-01T08:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-01T09:00:00,1,1,57.00,57.39,100.00,75.67,53.86,6464.69,0,1,0,0,0,
2014-03-01T09:15:00,1,1,57.00,58.32,100.00,75.67,55.25,5407.04,0,1,0,0,0,
2014-03-01T09:30:00,1,1,57.00,59.00,0,75.67,55.76,5724.09,0,1,0,0,0,
2014-03-01T09:45:00,1,1,57.00,58.09,0,75.67,55.03,5425.63,0,1,0,0,0,
2014-03-01T10:00:00,1,1,57.00,57.83,0,75.67,53.68,4814.15,0,1,0,0,0,
2014-03-01T10:15:00,1,1,57.00,58.16,0,NULL,55.60,4928.21,0,0,0,0,0,
2014-03-01T10:30:00,1,1,57.00,58.17,NULL,75.67,54.96,4401.10,0,0.888888888888889,0,0,0,
2014-03-01T10:45:00,1,1,57.00,57.83,0,75.67,54.99,3598.27,0,1,0,0,0,
2014-03-01T11:00:00,1,1,57.00,57.85,NULL,75.67,55.16,4566.43,0,0.888888888888889,0,0,0,
2014-03-01T11:15:00,1,1,57.00,58.17,0,75.67,55.68,5207.26,0,1,0,0,0,
2014-03-01T11:30:00,1,1,57.00,58.45,0,75.67,54.78,5025.10,0,1,0,0,0,
2014-03-01T11:45:00,1,1,57.00,57.72,0,75.67,54.80,5444.89,0,1,0,0,0,
2014-03-01T12:00:00,1,1,57.00,58.33,0,75.67,55.31,5807.11,0,1,0,0,0,
2014-03-01T12:15:00,1,1,57.00,57.63,100.00,75.67,54.65,6340.20,0,1,0,0,0,
2014-03-01T12:30:00,1,1,57.00,58.25,100.00,75.67,55.05,6373.45,0,1,0,0,0,
2014-03-01T12:45:00,1,1,57.00,57.84,0,75.67,55.30,6497.45,0,1,0,0,0,
2014-03-01T13:00:00,1,1,57.00,58.15,0,75.67,54.61,7968.19,0,1,0,0,0,
2014-03-01T13:15:00,1,1,57.00,58.02,0,75.67,54.11,6728.51,0,1,0,0,0,
2014-03-01T13:30:00,1,1,57.00,57.96,0,75.67,54.76,6008.95,0,1,0,0,0,
2014-03-01T13:45:00,1,1,57.00,58.33,NULL,75.67,54.28,6760.19,0,0.888888888888889,0,0,0,
2014-03-01T14:00:00,1,1,57.00,57.76,0,75.67,54.80,6987.02,0,1,0,0,0,
2014-03-01T14:15:00,1,1,57.00,57.92,NULL,75.67,54.84,6985.81,0,0.888888888888889,0,0,0,
2014-03-01T14:30:00,1,1,57.00,58.40,0,75.67,54.97,6804.11,0,1,0,0,0,
2014-03-01T14:45:00,1,1,57.00,58.20,0,NULL,54.80,6751.81,0,0,0,0,0,
2014-03-01T15:00:00,1,1,57.00,58.42,0,75.67,55.85,6359.32,0,1,0,0,0,
2014-03-01T15:15:00,1,1,57.00,57.87,0,75.67,56.32,5085.23,0,1,0,0,0,
2014-03-01T15:30:00,1,1,57.00,57.84,100.00,75.67,56.35,4442.27,0,1,0,0,0,
2014-03-01T15:45:00,1,1,57.00,58.73,100.00,75.67,55.25,4440.68,0,1,0,0,0,
2014-03-01T16:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-01T16:15:00,1,1,57.00,57.75,0,75.67,56.21,2857.20,0,1,0,0,0,
2014-03-01T16:30:00,1,1,57.00,58.79,0,75.67,56.68,2969.79,0,1,0,0,0,
2014-03-01T16:45:00,1,1,57.00,58.70,0,75.67,54.42,2968.23,0,1,0,0,0,
2014-03-01T17:00:00,1,1,57.00,58.65,NULL,75.67,55.46,2456.14,0,0.888888888888889,0,0,0,
2014-03-01T17:15:00,1,1,57.00,57.37,0,75.67,55.60,3210.72,0,1,0,0,0,
2014-03-01T17:30:00,1,1,57.00,58.69,NULL,75.67,56.46,3343.49,0,0.888888888888889,0,0,0,
2014-03-01T17:45:00,0,0,57.00,62.37,0,75.67,94.34,0,0,1,0,0,0,
2014-03-01T18:00:00,0,0,57.00,68.81,0,75.67,100.80,0,0,1,0,0,0,
2014-03-01T18:15:00,0,0,57.00,75.85,0,75.67,103.92,0,0,1,0,0,0,
2014-03-01T18:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-01T18:45:00,0,0,57.00,86.23,100.00,75.67,103.70,0,0,1,0,0,0,
2014-03-01T19:00:00,0,0,57.00,89.90,100.00,75.67,105.10,0,0,1,0,0,0,
2014-03-01T19:15:00,0,0,57.00,92.78,0,NULL,102.86,0,0,0,0,0,0,
2014-03-01T19:30:00,0,0,57.00,99.37,0,75.67,100.03,0,0,1,0,0,0,
2014-03-01T19:45:00,0,0,57.00,104.64,0,75.67,96.46,0,0,1,0,0,0,
2014-03-01T20:00:00,0,0,57.00,111.81,0,75.67,93.42,0,0,1,0,0,0,
2014-03-01T20:15:00,0,0,57.00,117.25,NULL,75.67,90.30,0,0,0.888888888888889,0,0,0,
2014-03-01T20:30:00,0,0,57.00,122.47,0,75.67,89.86,0,0,1,0,0,0,
2014-03-01T20:45:00,0,0,57.00,126.69,NULL,75.67,89.78,0,0,0.888888888888889,0,0,0,
2014-03-01T21:00:00,0,0,57.00,128.93,0,75.67,87.64,0,0,1,0,0,0,
2014-03-01T21:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-01T21:30:00,0,0,57.00,131.69,0,75.67,85.74,0,0,1,0,0,0,
2014-03-01T21:45:00,0,0,57.00,132.49,0,75.67,86.31,0,0,1,0,0,0,
2014-03-01T22:00:00,0,0,57.00,133.45,100.00,75.67,84.69,0,0,1,0,0,0,
2014-03-01T22:15:00,0,0,57.00,134.16,100.00,75.67,85.27,0,0,1,0,0,0,
2014-03-01T22:30:00,0,0,57.00,134.48,0,75.67,84.25,0,0,1,0,0,0,
2014-03-01T22:45:00,0,0,57.00,134.68,0,75.67,84.12,0,0,1,0,0,0,
2014-03-01T23:00:00,0,0,57.00,134.81,0,75.67,82.60,0,0,1,0,0,0,
2014-03-01T23:15:00,0,0,57.00,134.73,0,75.67,83.73,0,0,1,0,0,0,
2014-03-01T23:30:00,0,0,57.00,134.67,NULL,75.67,83.70,0,0,0.888888888888889,0,0,0,
2014-03-01T23:45:00,0,0,57.00,134.86,0,NULL,82.70,0,0,0,0,0,0,
2014-03-02T00:00:00,0,0,57.00,134.95,NULL,75.67,83.49,0,0,0.888888888888889,0,0,0,
2014-03-02T00:15:00,0,0,57.00,135.00,0,75.67,84.25,0,0,1,0,0,0,
2014-03-02T00:30:00,0,0,57.00,135.09,0,75.67,83.39,0,0,1,0,0,0,
2014-03-02T00:45:00,0,0,57.00,135.25,0,75.67,83.64,0,0,1,0,0,0,
2014-03-02T01:00:00,0,0,57.00,135.15,0,75.67,83.11,0,0,1,0,0,0,
2014-03-02T01:15:00,0,0,57.00,135.07,100.00,75.67,84.15,0,0,1,0,0,0,
2014-03-02T01:30:00,0,0,57.00,135.34,100.00,75.67,83.22,0,0,1,0,0,0,
2014-03-02T01:45:00,0,0,57.00,134.97,0,75.67,84.46,0,0,1,0,0,0,
2014-03-02T02:00:00,0,0,57.00,134.99,0,75.67,84.59,0,0,1,0,0,0,
2014-03-02T02:15:00,0,0,57.00,135.10,0,75.67,83.99,0,0,1,0,0,0,
2014-03-02T02:30:00,0,0,57.00,135.28,0,75.67,84.45,0,0,1,0,0,0,
2014-03-02T02:45:00,0,0,57.00,135.00,NULL,75.67,83.25,0,0,0.888888888888889,0,0,0,
2014-03-02T03:00:00,0,0,57.00,134.88,0,75.67,84.68,0,0,1,0,0,0,
2014-03-02T03:15:00,0,0,57.00,135.13,NULL,75.67,84.38,0,0,0.888888888888889,0,0,0,
2014-03-02T03:30:00,0,0,57.00,135.03,0,75.67,84.83,0,0,1,0,0,0,
2014-03-02T03:45:00,0,0,57.00,135.09,0,75.67,84.89,0,0,1,0,0,0,
2014-03-02T04:00:00,0,0,57.00,135.35,0,75.67,83.24,0,0,1,0,0,0,
2014-03-02T04:15:00,0,0,57.00,135.47,0,NULL,82.83,0,0,0,0,0,0,
2014-03-02T04:30:00,0,0,57.00,135.12,100.00,75.67,83.00,0,0,1,0,0,0,
2014-03-02T04:45:00,0,0,57.00,134.94,100.00,75.67,82.79,0,0,1,0,0,0,
2014-03-02T05:00:00,0,0,57.00,135.11,0,75.67,83.08,0,0,1,0,0,0,
2014-03-02T05:15:00,0,0,57.00,135.00,0,75.67,82.39,0,0,1,0,0,0,
2014-03-02T05:30:00,0,0,57.00,134.93,0,75.67,82.40,0,0,1,0,0,0,
2014-03-02T05:45:00,0,0,57.00,134.47,0,75.67,82.78,0,0,1,0,0,0,
2014-03-02T06:00:00,0,0,57.00,134.56,NULL,75.67,82.38,0,0,0.888888888888889,0,0,0,
2014-03-02T06:15:00,0,0,57.00,134.73,0,75.67,82.99,0,0,1,0,0,0,
2014-03-02T06:30:00,0,0,57.00,134.81,NULL,75.67,81.92,0,0,0.888888888888889,0,0,0,
2014-03-02T06:45:00,0,0,57.00,134.40,0,75.67,82.87,0,0,1,0,0,0,
2014-03-02T07:00:00,0,0,57.00,134.38,0,75.67,82.08,0,0,1,0,0,0,
2014-03-02T07:15:00,1,1,57.00,60.58,0,75.67,54.92,23943.03,0,1,0,0,0,
2014-03-02T07:30:00,1,1,57.00,58.94,0,75.67,56.16,20318.63,0,1,0,0,0,
2014-03-02T07:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-02T08:00:00,1,1,57.00,57.63,100.00,75.67,54.86,15603.55,0,1,0,0,0,
2014-03-02T08:15:00,1,1,57.00,57.59,0,75.67,55.92,13501.31,0,1,0,0,0,
2014-03-02T08:30:00,1,1,57.00,57.62,0,75.67,55.60,13093.22,0,1,0,0,0,
2014-03-02T08:45:00,1,1,57.00,57.46,0,NULL,55.60,10335.90,0,0,0,0,0,
2014-03-02T09:00:00,1,1,57.00,56.40,0,75.67,55.31,9533.47,0,1,0,0,0,
2014-03-02T09:15:00,1,1,57.00,57.65,NULL,75.67,55.08,7795.38,0,0.888888888888889,0,0,0,
2014-03-02T09:30:00,1,1,57.00,58.86,0,75.67,54.71,7626.59,0,1,0,0,0,
2014-03-02T09:45:00,1,1,57.00,57.93,NULL,75.67,52.90,7210.09,0,0.888888888888889,0,0,0,
2014-03-02T10:00:00,1,1,57.00,57.60,0,75.67,56.35,7873.19,0,1,0,0,0,
2014-03-02T10:15:00,1,1,57.00,58.84,0,75.67,53.74,6973.38,0,1,0,0,0,
2014-03-02T10:30:00,1,1,57.00,58.22,0,75.67,55.30,6855.59,0,1,0,0,0,
2014-03-02T10:45:00,1,1,57.00,57.98,0,75.67,53.40,7311.08,0,1,0,0,0,
2014-03-02T11:00:00,1,1,57.00,57.79,100.00,75.67,53.98,7638.61,0,1,0,0,0,
2014-03-02T11:15:00,1,1,57.00,57.41,100.00,75.67,55.64,8498.21,0,1,0,0,0,
2014-03-02T11:30:00,1,1,57.00,57.85,0,75.67,54.65,9858.73,0,1,0,0,0,
2014-03-02T11:45:00,1,1,57.00,57.37,0,75.67,55.16,8727.37,0,1,0,0,0,
2014-03-02T12:00:00,1,1,57.00,56.53,0,75.67,52.99,8778.05,0,1,0,0,0,
2014-03-02T12:15:00,1,1,57.00,57.54,0,75.67,55.87,9205.55,0,1,0,0,0,
2014-03-02T12:30:00,1,1,57.00,57.59,NULL,75.67,53.98,8101.29,0,0.888888888888889,0,0,0,
2014-03-02T12:45:00,1,1,57.00,57.71,0,75.67,55.16,8434.49,0,1,0,0,0,
2014-03-02T13:00:00,1,1,57.00,57.57,NULL,75.67,53.91,8429.66,0,0.888888888888889,0,0,0,
2014-03-02T13:15:00,1,1,57.00,57.86,0,NULL,55.78,8385.89,0,0,0,0,0,
2014-03-02T13:30:00,1,1,57.00,57.72,0,75.67,55.15,9135.11,0,1,0,0,0,
2014-03-02T13:45:00,1,1,57.00,57.19,0,75.67,55.64,9359.27,0,1,0,0,0,
2014-03-02T14:00:00,1,1,57.00,56.88,0,75.67,53.95,9056.87,0,1,0,0,0,
2014-03-02T14:15:00,1,1,57.00,57.65,100.00,75.67,55.54,8537.75,0,1,0,0,0,
2014-03-02T14:30:00,1,1,57.00,57.71,100.00,75.67,55.68,8737.89,0,1,0,0,0,
2014-03-02T14:45:00,1,1,57.00,56.81,0,75.67,54.08,8583.61,0,1,0,0,0,
2014-03-02T15:00:00,1,1,57.00,58.23,0,75.67,56.27,8711.23,0,1,0,0,0,
2014-03-02T15:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-02T15:30:00,0,0,57.00,68.00,0,75.67,100.67,0,0,1,0,0,0,
2014-03-02T15:45:00,0,0,57.00,75.22,NULL,75.67,103.56,0,0,0.888888888888889,0,0,0,
2014-03-02T16:00:00,0,0,57.00,81.40,0,75.67,103.78,0,0,1,0,0,0,
2014-03-02T16:15:00,0,0,57.00,85.95,NULL,75.67,102.11,0,0,0.888888888888889,0,0,0,
2014-03-02T16:30:00,0,0,57.00,89.18,0,75.67,104.94,0,0,1,0,0,0,
2014-03-02T16:45:00,0,0,57.00,94.73,0,75.67,100.97,0,0,1,0,0,0,
2014-03-02T17:00:00,0,0,57.00,101.78,0,75.67,98.73,0,0,1,0,0,0,
2014-03-02T17:15:00,0,0,57.00,106.52,0,75.67,97.75,0,0,1,0,0,0,
2014-03-02T17:30:00,0,0,57.00,113.81,100.00,75.67,91.87,0,0,1,0,0,0,
2014-03-02T17:45:00,0,0,57.00,117.77,100.00,NULL,90.21,0,0,0,0,0,0,
2014-03-02T18:00:00,0,0,57.00,121.27,0,75.67,90.22,0,0,1,0,0,0,
2014-03-02T18:15:00,0,0,57.00,125.39,0,75.67,88.34,0,0,1,0,0,0,
2014-03-02T18:30:00,0,0,57.00,127.65,0,75.67,87.12,0,0,1,0,0,0,
2014-03-02T18:45:00,0,0,57.00,128.97,0,75.67,86.70,0,0,1,0,0,0,
2014-03-02T19:00:00,0,0,57.00,130.12,NULL,75.67,86.16,0,0,0.888888888888889,0,0,0,
2014-03-02T19:15:00,0,0,57.00,130.75,0,75.67,85.75,0,0,1,0,0,0,
2014-03-02T19:30:00,0,0,57.00,131.74,NULL,75.67,86.07,0,0,0.888888888888889,0,0,0,
2014-03-02T19:45:00,0,0,57.00,131.88,0,75.67,85.45,0,0,1,0,0,0,
2014-03-02T20:00:00,0,0,57.00,132.58,0,75.67,86.13,0,0,1,0,0,0,
2014-03-02T20:15:00,0,0,57.00,132.87,0,75.67,85.79,0,0,1,0,0,0,
2014-03-02T20:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-02T20:45:00,0,0,57.00,132.96,100.00,75.67,85.05,0,0,1,0,0,0,
2014-03-02T21:00:00,0,0,57.00,132.94,100.00,75.67,85.40,0,0,1,0,0,0,
2014-03-02T21:15:00,0,0,57.00,133.26,0,75.67,84.08,0,0,1,0,0,0,
2014-03-02T21:30:00,0,0,57.00,133.03,0,75.67,85.32,0,0,1,0,0,0,
2014-03-02T21:45:00,0,0,57.00,133.08,0,75.67,84.71,0,0,1,0,0,0,
2014-03-02T22:00:00,0,0,57.00,133.07,0,75.67,84.70,0,0,1,0,0,0,
2014-03-02T22:15:00,0,0,57.00,132.85,NULL,NULL,85.11,0,0,0,0,0,0,
2014-03-02T22:30:00,0,0,57.00,133.02,0,75.67,84.48,0,0,1,0,0,0,
2014-03-02T22:45:00,0,0,57.00,133.05,NULL,75.67,84.86,0,0,0.888888888888889,0,0,0,
2014-03-02T23:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-02T23:15:00,0,0,57.00,133.52,0,75.67,85.16,0,0,1,0,0,0,
2014-03-02T23:30:00,0,0,57.00,132.73,0,75.67,84.40,0,0,1,0,0,0,
2014-03-02T23:45:00,0,0,57.00,132.69,0,75.67,83.87,0,0,1,0,0,0,
2014-03-03T00:00:00,0,0,57.00,132.84,100.00,75.67,82.80,0,0,1,0,0,0,
2014-03-03T00:15:00,0,0,57.00,132.87,100.00,75.67,83.46,0,0,1,0,0,0,
2014-03-03T00:30:00,0,0,57.00,132.74,0,75.67,84.07,0,0,1,0,0,0,
2014-03-03T00:45:00,0,0,57.00,132.97,0,75.67,83.86,0,0,1,0,0,0,
2014-03-03T01:00:00,0,0,57.00,132.44,0,75.67,83.07,0,0,1,0,0,0,
2014-03-03T01:15:00,0,0,57.00,132.60,0,75.67,83.77,0,0,1,0,0,0,
2014-03-03T01:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-03T01:45:00,0,0,57.00,132.51,0,75.67,83.20,0,0,1,0,0,0,
2014-03-03T02:00:00,0,0,57.00,132.65,NULL,75.67,82.68,0,0,0.888888888888889,0,0,0,
2014-03-03T02:15:00,0,0,57.00,132.37,0,75.67,83.58,0,0,1,0,0,0,
2014-03-03T02:30:00,0,0,57.00,132.08,0,75.67,82.75,0,0,1,0,0,0,
2014-03-03T02:45:00,0,0,57.00,132.24,0,NULL,83.32,0,0,0,0,0,0,
2014-03-03T03:00:00,0,0,57.00,132.30,0,75.67,82.91,0,0,1,0,0,0,
2014-03-03T03:15:00,0,0,57.00,132.76,100.00,75.67,83.30,0,0,1,0,0,0,
2014-03-03T03:30:00,0,0,57.00,132.34,100.00,75.67,83.22,0,0,1,0,0,0,
2014-03-03T03:45:00,0,0,57.00,132.41,0,75.67,83.07,0,0,1,0,0,0,
2014-03-03T04:00:00,0,0,57.00,132.56,0,75.67,82.87,0,0,1,0,0,0,
2014-03-03T04:15:00,0,0,57.00,132.39,0,75.67,82.67,0,0,1,0,0,0,
2014-03-03T04:30:00,0,0,57.00,132.46,0,75.67,82.19,0,0,1,0,0,0,
2014-03-03T04:45:00,0,0,57.00,132.36,NULL,75.67,82.66,0,0,0.888888888888889,0,0,0,
2014-03-03T05:00:00,0,0,57.00,132.30,0,75.67,83.02,0,0,1,0,0,0,
2014-03-03T05:15:00,0,0,57.00,132.37,NULL,75.67,83.16,0,0,0.888888888888889,0,0,0,
2014-03-03T05:30:00,0,0,57.00,132.29,0,75.67,83.19,0,0,1,0,0,0,
2014-03-03T05:45:00,0,0,57.00,132.22,0,75.67,81.97,0,0,1,0,0,0,
2014-03-03T06:00:00,0,0,57.00,132.06,0,75.67,81.93,0,0,1,0,0,0,
2014-03-03T06:15:00,1,1,57.00,60.61,0,75.67,54.56,24432.12,0,1,0,0,0,
2014-03-03T06:30:00,1,1,57.00,57.32,100.00,75.67,55.10,22305.32,0,1,0,0,0,
2014-03-03T06:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-03T07:00:00,1,1,57.00,58.74,0,75.67,55.86,17829.68,0,1,0,0,0,
2014-03-03T07:15:00,1,1,57.00,57.89,0,NULL,55.17,16702.15,0,0,0,0,0,
2014-03-03T07:30:00,1,1,57.00,57.91,0,75.67,55.93,14415.80,0,1,0,0,0,
2014-03-03T07:45:00,1,1,57.00,57.32,0,75.67,55.44,12966.95,0,1,0,0,0,
2014-03-03T08:00:00,1,1,57.00,56.83,NULL,75.67,55.43,11590.69,0,0.888888888888889,0,0,0,
2014-03-03T08:15:00,1,1,57.00,56.16,0,75.67,55.03,11124.99,0,1,0,0,0,
2014-03-03T08:30:00,1,1,57.00,55.61,NULL,75.67,54.45,10988.94,0,0.888888888888889,0,0,0,
2014-03-03T08:45:00,1,1,57.00,56.05,0,75.67,54.90,10428.29,0,1,0,0,0,
2014-03-03T09:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-03T09:15:00,1,1,57.00,56.18,0,75.67,55.01,10643.24,0,1,0,0,0,
2014-03-03T09:30:00,1,1,57.00,55.96,0,75.67,55.08,10217.65,0,1,0,0,0,
2014-03-03T09:45:00,1,1,57.00,56.29,100.00,75.67,55.09,10662.55,0,1,0,0,0,
2014-03-03T10:00:00,1,1,57.00,56.15,100.00,75.67,55.12,10858.04,0,1,0,0,0,
2014-03-03T10:15:00,1,1,57.00,56.40,0,75.67,55.40,11520.11,0,1,0,0,0,
2014-03-03T10:30:00,1,1,57.00,56.92,0,75.67,55.86,12100.85,0,1,0,0,0,
2014-03-03T10:45:00,1,1,57.00,56.77,0,75.67,55.89,12375.85,0,1,0,0,0,
2014-03-03T11:00:00,1,1,57.00,56.77,0,75.67,55.33,12013.33,0,1,0,0,0,
2014-03-03T11:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-03T11:30:00,NULL,1,57.00,55.75,0,75.67,53.95,12626.58,0,0,0,0,0,
2014-03-03T11:45:00,1,1,57.00,55.57,NULL,NULL,54.63,12603.79,0,0,0,0,0,
2014-03-03T12:00:00,1,1,57.00,56.51,0,75.67,55.96,11100.95,0,1,0,0,0,
2014-03-03T12:15:00,1,1,57.00,56.53,0,75.67,55.51,11090.90,0,1,0,0,0,
2014-03-03T12:30:00,1,1,57.00,56.18,0,75.67,54.86,11034.92,0,1,0,0,0,
2014-03-03T12:45:00,1,1,57.00,55.85,0,75.67,54.81,11606.90,0,1,0,0,0,
2014-03-03T13:00:00,1,1,57.00,56.03,100.00,75.67,56.93,11225.25,0,1,0,0,0,
2014-03-03T13:15:00,1,1,57.00,59.81,100.00,75.67,57.67,12038.18,0,1,0,0,0,
2014-03-03T13:30:00,1,1,57.00,57.42,0,75.67,55.77,13129.73,0,1,0,0,0,
2014-03-03T13:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-03T14:00:00,1,1,57.00,56.49,0,75.67,55.13,12621.58,0,1,0,0,0,
2014-03-03T14:15:00,1,1,57.00,56.24,0,75.67,54.77,11701.53,0,1,0,0,0,
2014-03-03T14:30:00,1,1,57.00,56.33,NULL,75.67,55.15,11921.61,0,0.888888888888889,0,0,0,
2014-03-03T14:45:00,1,1,57.00,55.87,0,75.67,54.23,11529.64,0,1,0,0,0,
2014-03-03T15:00:00,1,1,57.00,56.00,NULL,75.67,54.84,12538.60,0,0.888888888888889,0,0,0,
2014-03-03T15:15:00,1,1,57.00,56.98,0,75.67,55.16,11781.58,0,1,0,0,0,
2014-03-03T15:30:00,1,1,57.00,56.77,0,75.67,55.34,12876.81,0,1,0,0,0,
2014-03-03T15:45:00,1,1,57.00,61.18,0,75.67,58.77,13394.95,0,1,0,0,0,
2014-03-03T16:00:00,1,1,57.00,57.89,0,75.67,55.95,12539.38,0,1,0,0,0,
2014-03-03T16:15:00,1,1,57.00,57.14,100.00,NULL,55.00,12665.66,0,0,0,0,0,
2014-03-03T16:30:00,1,1,57.00,56.66,100.00,75.67,55.02,12270.36,0,1,0,0,0,
2014-03-03T16:45:00,1,1,57.00,57.12,0,75.67,56.31,11444.28,0,1,0,0,0,
2014-03-03T17:00:00,1,1,57.00,56.17,0,75.67,55.01,10729.48,0,1,0,0,0,
2014-03-03T17:15:00,1,1,57.00,56.41,0,75.67,54.73,10310.47,0,1,0,0,0,
2014-03-03T17:30:00,1,1,57.00,56.50,0,75.67,54.78,10285.58,0,1,0,0,0,
2014-03-03T17:45:00,1,1,57.00,56.26,NULL,75.67,54.01,11413.16,0,0.888888888888889,0,0,0,
2014-03-03T18:00:00,1,1,57.00,56.49,0,75.67,55.50,9111.37,0,1,0,0,0,
2014-03-03T18:15:00,0,0,57.00,59.94,NULL,75.67,91.44,0,0,0.888888888888889,0,0,0,
2014-03-03T18:30:00,0,0,57.00,68.25,0,75.67,98.00,0,0,1,0,0,0,
2014-03-03T18:45:00,0,0,57.00,76.03,0,75.67,99.61,0,0,1,0,0,0,
2014-03-03T19:00:00,0,0,57.00,81.16,0,75.67,101.28,0,0,1,0,0,0,
2014-03-03T19:15:00,0,0,57.00,85.07,0,75.67,99.75,0,0,1,0,0,0,
2014-03-03T19:30:00,0,0,57.00,93.78,100.00,75.67,97.10,0,0,1,0,0,0,
2014-03-03T19:45:00,0,0,57.00,102.44,100.00,75.67,93.05,0,0,1,0,0,0,
2014-03-03T20:00:00,0,0,57.00,109.92,0,75.67,88.47,0,0,1,0,0,0,
2014-03-03T20:15:00,0,0,57.00,115.77,0,75.67,86.57,0,0,1,0,0,0,
2014-03-03T20:30:00,0,0,57.00,120.99,0,75.67,85.01,0,0,1,0,0,0,
2014-03-03T20:45:00,0,0,57.00,124.35,0,NULL,84.03,0,0,0,0,0,0,
2014-03-03T21:00:00,0,0,57.00,126.47,NULL,75.67,83.71,0,0,0.888888888888889,0,0,0,
2014-03-03T21:15:00,0,0,57.00,128.94,0,75.67,82.94,0,0,1,0,0,0,
2014-03-03T21:30:00,0,0,57.00,130.39,NULL,75.67,83.33,0,0,0.888888888888889,0,0,0,
2014-03-03T21:45:00,0,0,57.00,131.51,0,75.67,83.21,0,0,1,0,0,0,
2014-03-03T22:00:00,0,0,57.00,132.20,0,75.67,82.03,0,0,1,0,0,0,
2014-03-03T22:15:00,0,0,57.00,131.92,0,75.67,88.61,0,0,1,0,0,0,
2014-03-03T22:30:00,0,0,57.00,132.98,0,75.67,89.24,0,0,1,0,0,0,
2014-03-03T22:45:00,0,0,57.00,132.97,100.00,75.67,89.37,0,0,1,0,0,0,
2014-03-03T23:00:00,0,0,57.00,133.99,100.00,75.67,88.10,0,0,1,0,0,0,
2014-03-03T23:15:00,0,0,57.00,133.83,0,75.67,89.47,0,0,1,0,0,0,
2014-03-03T23:30:00,0,0,57.00,134.55,0,75.67,89.51,0,0,1,0,0,0,
2014-03-03T23:45:00,0,0,57.00,135.07,0,75.67,88.62,0,0,1,0,0,0,
2014-03-04T00:00:00,0,0,57.00,135.11,0,75.67,87.60,0,0,1,0,0,0,
2014-03-04T00:15:00,0,0,57.00,134.89,NULL,75.67,88.10,0,0,0.888888888888889,0,0,0,
2014-03-04T00:30:00,0,0,57.00,135.17,0,75.67,88.15,0,0,1,0,0,0,
2014-03-04T00:45:00,0,0,57.00,135.07,NULL,75.67,88.63,0,0,0.888888888888889,0,0,0,
2014-03-04T01:00:00,0,0,57.00,135.28,0,75.67,88.72,0,0,1,0,0,0,
2014-03-04T01:15:00,0,0,57.00,135.20,0,NULL,88.89,0,0,0,0,0,0,
2014-03-04T01:30:00,0,0,57.00,135.58,0,75.67,88.97,0,0,1,0,0,0,
2014-03-04T01:45:00,0,0,57.00,135.38,0,75.67,87.16,0,0,1,0,0,0,
2014-03-04T02:00:00,0,0,57.00,135.46,100.00,75.67,88.84,0,0,1,0,0,0,
2014-03-04T02:15:00,0,0,57.00,135.65,100.00,75.67,89.49,0,0,1,0,0,0,
2014-03-04T02:30:00,0,0,57.00,135.18,0,75.67,89.40,0,0,1,0,0,0,
2014-03-04T02:45:00,0,0,57.00,135.63,0,75.67,89.62,0,0,1,0,0,0,
2014-03-04T03:00:00,0,0,57.00,135.16,0,75.67,90.10,0,0,1,0,0,0,
2014-03-04T03:15:00,0,0,57.00,135.32,0,75.67,89.97,0,0,1,0,0,0,
2014-03-04T03:30:00,0,0,57.00,135.51,NULL,75.67,89.41,0,0,0.888888888888889,0,0,0,
2014-03-04T03:45:00,0,0,57.00,135.49,0,75.67,89.51,0,0,1,0,0,0,
2014-03-04T04:00:00,0,0,57.00,136.02,NULL,75.67,89.54,0,0,0.888888888888889,0,0,0,
2014-03-04T04:15:00,0,0,57.00,136.20,0,75.67,88.84,0,0,1,0,0,0,
2014-03-04T04:30:00,0,0,57.00,135.89,0,75.67,88.10,0,0,1,0,0,0,
2014-03-04T04:45:00,0,0,57.00,135.69,0,75.67,88.99,0,0,1,0,0,0,
2014-03-04T05:00:00,0,0,57.00,135.48,0,75.67,90.34,0,0,1,0,0,0,
2014-03-04T05:15:00,0,0,57.00,135.74,100.00,75.67,90.05,0,0,1,0,0,0,
2014-03-04T05:30:00,0,0,57.00,135.97,100.00,75.67,88.11,0,0,1,0,0,0,
2014-03-04T05:45:00,0,0,57.00,135.76,0,NULL,89.28,0,0,0,0,0,0,
2014-03-04T06:00:00,0,0,57.00,136.01,0,75.67,89.02,0,0,1,0,0,0,
2014-03-04T06:15:00,1,1,57.00,58.80,0,75.67,54.94,27179.26,0,1,0,0,0,
2014-03-04T06:30:00,1,1,57.00,56.08,0,75.67,54.75,26211.28,0,1,0,0,0,
2014-03-04T06:45:00,1,1,57.00,57.07,NULL,75.67,55.35,22788.44,0,0.888888888888889,0,0,0,
2014-03-04T07:00:00,1,1,57.00,58.28,0,75.67,56.22,18433.38,0,1,0,0,0,
2014-03-04T07:15:00,1,1,57.00,58.34,NULL,75.67,55.52,17402.36,0,0.888888888888889,0,0,0,
2014-03-04T07:30:00,1,1,57.00,56.91,0,75.67,55.11,15027.94,0,1,0,0,0,
2014-03-04T07:45:00,1,1,57.00,57.42,0,75.67,55.20,14596.08,0,1,0,0,0,
2014-03-04T08:00:00,1,1,57.00,57.44,0,75.67,55.07,12637.81,0,1,0,0,0,
2014-03-04T08:15:00,1,1,57.00,56.80,0,75.67,54.96,11581.51,0,1,0,0,0,
2014-03-04T08:30:00,1,1,57.00,56.81,100.00,75.67,55.53,11785.90,0,1,0,0,0,
2014-03-04T08:45:00,1,1,57.00,56.17,100.00,75.67,53.66,11052.78,0,1,0,0,0,
2014-03-04T09:00:00,1,1,57.00,55.66,0,75.67,54.78,10166.42,0,1,0,0,0,
2014-03-04T09:15:00,1,1,57.00,56.48,0,75.67,54.42,10815.25,0,1,0,0,0,
2014-03-04T09:30:00,1,1,57.00,56.71,0,75.67,55.33,10427.61,0,1,0,0,0,
2014-03-04T09:45:00,1,1,57.00,56.56,0,75.67,55.04,11705.33,0,1,0,0,0,
2014-03-04T10:00:00,1,1,57.00,56.60,NULL,75.67,55.27,9627.59,0,0.888888888888889,0,0,0,
2014-03-04T10:15:00,1,1,57.00,56.20,0,NULL,54.53,10160.66,0,0,0,0,0,
2014-03-04T10:30:00,1,1,57.00,56.23,NULL,75.67,54.92,11451.21,0,0.888888888888889,0,0,0,
2014-03-04T10:45:00,1,1,57.00,57.14,0,75.67,55.30,9586.72,0,1,0,0,0,
2014-03-04T11:00:00,1,1,57.00,56.46,0,75.67,55.21,9616.43,0,1,0,0,0,
2014-03-04T11:15:00,1,1,57.00,56.29,0,75.67,54.85,10135.24,0,1,0,0,0,
2014-03-04T11:30:00,1,1,57.00,56.62,0,75.67,55.16,11041.08,0,1,0,0,0,
2014-03-04T11:45:00,1,1,57.00,56.84,100.00,75.67,55.68,10793.94,0,1,0,0,0,
2014-03-04T12:00:00,1,1,57.00,56.90,100.00,75.67,55.22,11130.06,0,1,0,0,0,
2014-03-04T12:15:00,1,1,57.00,56.73,0,75.67,54.98,11468.86,0,1,0,0,0,
2014-03-04T12:30:00,1,1,57.00,56.63,0,75.67,54.93,11268.89,0,1,0,0,0,
2014-03-04T12:45:00,1,1,57.00,56.18,0,75.67,54.71,11789.79,0,1,0,0,0,
2014-03-04T13:00:00,1,1,57.00,56.92,0,75.67,55.21,11749.60,0,1,0,0,0,
2014-03-04T13:15:00,1,1,57.00,56.75,NULL,75.67,54.63,13311.68,0,0.888888888888889,0,0,0,
2014-03-04T13:30:00,1,1,57.00,56.81,0,75.67,55.44,11572.90,0,1,0,0,0,
2014-03-04T13:45:00,1,1,57.00,56.17,NULL,75.67,54.99,11689.93,0,0.888888888888889,0,0,0,
2014-03-04T14:00:00,1,1,57.00,56.10,0,75.67,54.84,12022.13,0,1,0,0,0,
2014-03-04T14:15:00,1,1,57.00,56.19,0,75.67,54.61,12464.63,0,1,0,0,0,
2014-03-04T14:30:00,1,1,57.00,56.30,0,75.67,54.51,14260.74,0,1,0,0,0,
2014-03-04T14:45:00,1,1,57.00,55.98,0,NULL,54.67,13232.82,0,0,0,0,0,
2014-03-04T15:00:00,1,1,57.00,56.53,100.00,75.67,54.85,13223.66,0,1,0,0,0,
2014-03-04T15:15:00,1,1,57.00,61.39,100.00,75.67,58.31,14130.90,0,1,0,0,0,
2014-03-04T15:30:00,1,1,57.00,58.12,0,75.67,55.69,14339.41,0,1,0,0,0,
2014-03-04T15:45:00,1,1,57.00,57.08,0,75.67,54.81,13657.18,0,1,0,0,0,
2014-03-04T16:00:00,1,1,57.00,55.93,0,75.67,54.12,13806.53,0,1,0,0,0,
2014-03-04T16:15:00,1,1,57.00,56.53,0,75.67,55.37,13729.66,0,1,0,0,0,
2014-03-04T16:30:00,1,1,57.00,56.41,NULL,75.67,55.12,13654.60,0,0.888888888888889,0,0,0,
2014-03-04T16:45:00,1,1,57.00,56.33,0,75.67,55.31,13456.57,0,1,0,0,0,
2014-03-04T17:00:00,1,1,57.00,56.42,NULL,75.67,55.29,13131.30,0,0.888888888888889,0,0,0,
2014-03-04T17:15:00,1,1,57.00,56.08,0,75.67,55.16,12505.76,0,1,0,0,0,
2014-03-04T17:30:00,1,1,57.00,56.14,0,75.67,54.79,12475.02,0,1,0,0,0,
2014-03-04T17:45:00,1,1,57.00,55.80,0,75.67,54.70,11721.68,0,1,0,0,0,
2014-03-04T18:00:00,1,1,57.00,56.00,0,75.67,54.85,11168.38,0,1,0,0,0,
2014-03-04T18:15:00,0,0,57.00,59.51,100.00,75.67,93.43,0,0,1,0,0,0,
2014-03-04T18:30:00,0,0,57.00,67.38,100.00,75.67,100.19,0,0,1,0,0,0,
2014-03-04T18:45:00,0,0,57.00,75.17,0,75.67,103.45,0,0,1,0,0,0,
2014-03-04T19:00:00,0,0,57.00,81.59,0,75.67,102.80,0,0,1,0,0,0,
2014-03-04T19:15:00,0,0,57.00,85.79,0,NULL,103.84,0,0,0,0,0,0,
2014-03-04T19:30:00,0,0,57.00,89.61,0,75.67,103.57,0,0,1,0,0,0,
2014-03-04T19:45:00,0,0,57.00,95.92,NULL,75.67,101.82,0,0,0.888888888888889,0,0,0,
2014-03-04T20:00:00,0,0,57.00,104.42,0,75.67,96.36,0,0,1,0,0,0,
2014-03-04T20:15:00,0,0,57.00,110.98,NULL,75.67,94.30,0,0,0.888888888888889,0,0,0,
2014-03-04T20:30:00,0,0,57.00,116.93,0,75.67,89.94,0,0,1,0,0,0,
2014-03-04T20:45:00,0,0,57.00,121.97,0,75.67,90.18,0,0,1,0,0,0,
2014-03-04T21:00:00,0,0,57.00,125.33,0,75.67,89.52,0,0,1,0,0,0,
2014-03-04T21:15:00,0,0,57.00,127.90,0,75.67,87.63,0,0,1,0,0,0,
2014-03-04T21:30:00,0,0,57.00,129.52,100.00,75.67,88.37,0,0,1,0,0,0,
2014-03-04T21:45:00,0,0,57.00,131.74,100.00,75.67,87.46,0,0,1,0,0,0,
2014-03-04T22:00:00,0,0,57.00,132.64,0,75.67,85.92,0,0,1,0,0,0,
2014-03-04T22:15:00,0,0,57.00,132.56,0,75.67,92.84,0,0,1,0,0,0,
2014-03-04T22:30:00,0,0,57.00,133.09,0,75.67,94.82,0,0,1,0,0,0,
2014-03-04T22:45:00,0,0,57.00,133.36,0,75.67,93.47,0,0,1,0,0,0,
2014-03-04T23:00:00,0,0,57.00,133.83,NULL,75.67,94.78,0,0,0.888888888888889,0,0,0,
2014-03-04T23:15:00,0,0,57.00,134.38,0,75.67,94.49,0,0,1,0,0,0,
2014-03-04T23:30:00,0,0,57.00,134.35,NULL,75.67,95.23,0,0,0.888888888888889,0,0,0,
2014-03-04T23:45:00,0,0,57.00,134.87,0,NULL,93.54,0,0,0,0,0,0,
2014-03-05T00:00:00,0,0,57.00,134.98,0,75.67,94.35,0,0,1,0,0,0,
2014-03-05T00:15:00,0,0,57.00,135.39,0,75.67,95.38,0,0,1,0,0,0,
2014-03-05T00:30:00,0,0,57.00,135.21,0,75.67,94.42,0,0,1,0,0,0,
2014-03-05T00:45:00,0,0,57.00,136.08,100.00,75.67,93.90,0,0,1,0,0,0,
2014-03-05T01:00:00,0,0,57.00,135.57,100.00,75.67,94.94,0,0,1,0,0,0,
2014-03-05T01:15:00,0,0,57.00,136.16,0,75.67,94.58,0,0,1,0,0,0,
2014-03-05T01:30:00,0,0,57.00,136.08,0,75.67,93.97,0,0,1,0,0,0,
2014-03-05T01:45:00,0,0,57.00,136.06,0,75.67,94.01,0,0,1,0,0,0,
2014-03-05T02:00:00,0,0,57.00,136.06,0,75.67,93.44,0,0,1,0,0,0,
2014-03-05T02:15:00,0,0,57.00,135.96,NULL,75.67,92.87,0,0,0.888888888888889,0,0,0,
2014-03-05T02:30:00,0,0,57.00,135.97,0,75.67,94.07,0,0,1,0,0,0,
2014-03-05T02:45:00,0,0,57.00,136.07,NULL,75.67,92.75,0,0,0.888888888888889,0,0,0,
2014-03-05T03:00:00,0,0,57.00,135.87,0,75.67,92.39,0,0,1,0,0,0,
2014-03-05T03:15:00,0,0,57.00,135.72,0,75.67,93.45,0,0,1,0,0,0,
2014-03-05T03:30:00,0,0,57.00,135.77,0,75.67,92.16,0,0,1,0,0,0,
2014-03-05T03:45:00,0,0,57.00,135.94,0,75.67,92.57,0,0,1,0,0,0,
2014-03-05T04:00:00,0,0,57.00,135.69,100.00,75.67,93.62,0,0,1,0,0,0,
2014-03-05T04:15:00,0,0,57.00,136.26,100.00,NULL,92.11,0,0,0,0,0,0,
2014-03-05T04:30:00,0,0,57.00,136.16,0,75.67,92.43,0,0,1,0,0,0,
2014-03-05T04:45:00,0,0,57.00,136.55,0,75.67,91.68,0,0,1,0,0,0,
2014-03-05T05:00:00,0,0,57.00,136.20,0,75.67,91.43,0,0,1,0,0,0,
2014-03-05T05:15:00,0,0,57.00,135.93,0,75.67,92.16,0,0,1,0,0,0,
2014-03-05T05:30:00,0,0,57.00,136.35,NULL,75.67,91.40,0,0,0.888888888888889,0,0,0,
2014-03-05T05:45:00,0,0,57.00,136.41,0,75.67,92.13,0,0,1,0,0,0,
2014-03-05T06:00:00,0,0,57.00,135.78,NULL,75.67,92.49,0,0,0.888888888888889,0,0,0,
2014-03-05T06:15:00,1,1,57.00,59.42,0,75.67,56.23,29068.42,0,1,0,0,0,
2014-03-05T06:30:00,1,1,57.00,56.26,0,75.67,55.42,29683.44,0,1,0,0,0,
2014-03-05T06:45:00,1,1,57.00,56.04,0,75.67,55.23,25449.92,0,1,0,0,0,
2014-03-05T07:00:00,1,1,57.00,56.17,0,75.67,55.20,21339.78,0,1,0,0,0,
2014-03-05T07:15:00,1,1,57.00,56.77,100.00,75.67,55.15,18020.14,0,1,0,0,0,
2014-03-05T07:30:00,1,1,57.00,57.22,100.00,75.67,55.17,16085.96,0,1,0,0,0,
2014-03-05T07:45:00,1,1,57.00,57.50,0,75.67,55.53,12925.83,0,1,0,0,0,
2014-03-05T08:00:00,1,1,57.00,57.10,0,75.67,55.41,12608.61,0,1,0,0,0,
2014-03-05T08:15:00,1,1,57.00,56.42,0,75.67,54.01,11310.83,0,1,0,0,0,
2014-03-05T08:30:00,1,1,57.00,57.00,0,75.67,55.30,10962.62,0,1,0,0,0,
2014-03-05T08:45:00,1,1,57.00,56.53,NULL,NULL,54.69,11488.52,0,0,0,0,0,
2014-03-05T09:00:00,1,1,57.00,56.36,0,75.67,55.08,11149.36,0,1,0,0,0,
2014-03-05T09:15:00,1,1,57.00,56.11,NULL,75.67,55.23,11175.28,0,0.888888888888889,0,0,0,
2014-03-05T09:30:00,1,1,57.00,56.05,0,75.67,54.28,11925.17,0,1,0,0,0,
2014-03-05T09:45:00,1,1,57.00,56.64,0,75.67,54.71,12284.75,0,1,0,0,0,
2014-03-05T10:00:00,1,1,57.00,56.50,0,75.67,54.93,12717.19,0,1,0,0,0,
2014-03-05T10:15:00,1,1,57.00,56.29,0,75.67,55.01,13141.44,0,1,0,0,0,
2014-03-05T10:30:00,1,1,57.00,55.90,100.00,75.67,54.68,13448.96,0,1,0,0,0,
2014-03-05T10:45:00,1,1,57.00,55.42,100.00,75.67,54.72,13917.63,0,1,0,0,0,
2014-03-05T11:00:00,1,1,57.00,55.62,0,75.67,55.21,12828.41,0,1,0,0,0,
2014-03-05T11:15:00,1,1,57.00,55.70,0,75.67,55.70,12002.57,0,1,0,0,0,
2014-03-05T11:30:00,1,1,57.00,55.60,0,75.67,54.41,13322.77,0,1,0,0,0,
2014-03-05T11:45:00,1,1,57.00,60.93,0,75.67,59.18,12729.57,0,1,0,0,0,
2014-03-05T12:00:00,1,1,57.00,58.38,NULL,75.67,56.11,13773.16,0,0.888888888888889,0,0,0,
2014-03-05T12:15:00,1,1,57.00,56.61,0,75.67,55.22,13358.25,0,1,0,0,0,
2014-03-05T12:30:00,1,1,57.00,56.44,NULL,75.67,54.86,12900.62,0,0.888888888888889,0,0,0,
2014-03-05T12:45:00,1,1,57.00,56.42,0,75.67,55.30,11989.24,0,1,0,0,0,
2014-03-05T13:00:00,1,1,57.00,56.35,0,75.67,55.22,12117.36,0,1,0,0,0,
2014-03-05T13:15:00,1,1,57.00,56.91,0,NULL,55.64,11893.10,0,0,0,0,0,
2014-03-05T13:30:00,1,1,57.00,56.07,0,75.67,54.71,11990.89,0,1,0,0,0,
2014-03-05T13:45:00,1,1,57.00,56.40,100.00,75.67,54.59,12477.54,0,1,0,0,0,
2014-03-05T14:00:00,1,1,57.00,56.16,100.00,75.67,55.29,12400.95,0,1,0,0,0,
2014-03-05T14:15:00,1,1,57.00,60.60,0,75.67,58.57,12858.92,0,1,0,0,0,
2014-03-05T14:30:00,1,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T14:45:00,1,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:00:00,1,1,57.00,55.67,0,75.67,54.92,13084.01,0,1,0,0,0,
2014-03-05T15:15:00,1,1,57.00,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:30:00,1,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T15:45:00,1,1,57.00,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:00:00,1,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:15:00,1,1,57.00,60.44,0,75.67,57.97,13513.67,0,1,0,0,0,
2014-03-05T16:30:00,1,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T16:45:00,1,1,57.00,56.83,0,75.67,55.00,12532.06,0,1,0,0,0,
2014-03-05T17:00:00,1,1,57.00,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T17:15:00,1,1,57.00,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T17:30:00,1,1,57.00,56.50,0,75.67,55.54,10244.27,0,1,0,0,0,
2014-03-05T17:45:00,1,1,57.00,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:00:00,1,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:15:00,0,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:30:00,0,1,57.00,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T18:45:00,0,1,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T19:00:00,0,0,57.00,82.29,NULL,75.67,102.04,0,0,0.888888888888889,0,0,0,
2014-03-05T19:15:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T19:30:00,0,0,57.00,90.39,0,75.67,101.00,0,0,1,0,0,0,
2014-03-05T19:45:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:00:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:15:00,0,0,57.00,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:30:00,0,0,57.00,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T20:45:00,0,0,57.00,122.32,0,75.67,89.71,0,0,1,0,0,0,
2014-03-05T21:00:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T21:15:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T21:30:00,0,0,57.00,129.63,0,75.67,86.95,0,0,1,0,0,0,
2014-03-05T21:45:00,0,0,57.00,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:00:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
