FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-05T22:15:00,0,0,57.00,132.94,NULL,NULL,92.46,0,0,0,0,0,0,
2014-03-05T22:30:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T22:45:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:00:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:15:00,0,0,57.00,134.76,0,75.67,93.95,0,0,1,0,0,0,
2014-03-05T23:30:00,0,0,57.00,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-05T23:45:00,0,0,57.00,135.28,100.00,75.67,92.75,0,0,1,0,0,0,
2014-03-06T00:00:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T00:15:00,0,0,57.00,135.49,0,75.67,91.69,0,0,1,0,0,0,
2014-03-06T00:30:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T00:45:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:00:00,0,0,57.00,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:15:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:30:00,0,0,57.00,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T01:45:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:00:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:15:00,0,0,57.00,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T02:30:00,0,0,57.00,135.80,0,75.67,91.12,0,0,1,0,0,0,
2014-03-06T02:45:00,0,0,57.00,NULL,100.00,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T03:00:00,0,0,57.00,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T03:15:00,0,0,57.00,135.76,0,75.67,91.97,0,0,1,0,0,0,
2014-03-06T03:30:00,0,0,57.00,NULL,0,75.67,91.97,NULL,0,0,0,0,0,
2014-03-06T03:45:00,0,0,57.00,NULL,0,75.67,91.97,NULL,0,0,0,0,0,
2014-03-06T04:00:00,0,0,57.00,NULL,0,75.67,91.97,NULL,0,0,0,0,0,
2014-03-06T04:15:00,0,0,57.00,NULL,NULL,75.67,91.97,NULL,0,0,0,0,0,
2014-03-06T04:30:00,0,0,57.00,136.08,0,75.67,91.44,0,0,1,0,0,0,
2014-03-06T04:45:00,0,0,57.00,NULL,NULL,75.67,91.44,NULL,0,0,0,0,0,
2014-03-06T05:00:00,0,0,57.00,135.52,0,75.67,91.72,0,0,1,0,0,0,
2014-03-06T05:15:00,0,0,57.00,NULL,0,75.67,91.72,NULL,0,0,0,0,0,
2014-03-06T05:30:00,0,0,57.00,135.93,0,75.67,91.20,0,0,1,0,0,0,
2014-03-06T05:45:00,0,0,57.00,NULL,0,75.67,91.20,NULL,0,0,0,0,0,
2014-03-06T06:00:00,0,0,57.00,NULL,100.00,75.67,91.20,NULL,0,0,0,0,0,
2014-03-06T06:15:00,1,0,57.00,NULL,100.00,75.67,91.20,NULL,0,0,0,0,0,
2014-03-06T06:30:00,1,0,57.00,NULL,0,75.67,91.20,NULL,0,0,0,0,0,
2014-03-06T06:45:00,1,1,57.00,56.76,0,75.67,55.18,23750.22,0,1,0,0,0,
2014-03-06T07:00:00,1,1,57.00,NULL,0,75.67,55.18,23750.22,0,0,0,0,0,
2014-03-06T07:15:00,1,1,57.00,58.48,0,NULL,55.83,18404.64,0,0,0,0,0,
2014-03-06T07:30:00,1,1,57.00,NULL,NULL,75.67,55.83,18404.64,0,0,0,0,0,
2014-03-06T07:45:00,1,1,57.00,57.84,0,75.67,55.43,13544.34,0,1,0,0,0,
2014-03-06T08:00:00,1,1,57.00,NULL,NULL,75.67,55.43,13544.34,0,0,0,0,0,
2014-03-06T08:15:00,1,1,57.00,57.46,0,75.67,55.50,11939.84,0,1,0,0,0,
2014-03-06T08:30:00,1,1,57.00,NULL,0,75.67,55.50,11939.84,0,0,0,0,0,
2014-03-06T08:45:00,1,1,57.00,NULL,0,75.67,55.50,11939.84,0,0,0,0,0,
2014-03-06T09:00:00,1,1,57.00,NULL,0,75.67,55.50,11939.84,0,0,0,0,0,
2014-03-06T09:15:00,1,1,57.00,57.04,100.00,75.67,55.50,11939.84,0,1,0,0,0,
2014-03-06T09:30:00,1,1,57.00,57.46,100.00,75.67,55.50,11939.84,0,1,0,0,0,
2014-03-06T09:45:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T10:00:00,1,1,57.00,56.83,0,75.67,55.16,12793.66,0,1,0,0,0,
2014-03-06T10:15:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T10:30:00,1,1,57.00,56.93,0,75.67,55.02,12552.88,0,1,0,0,0,
2014-03-06T10:45:00,1,1,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:00:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:15:00,1,1,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:30:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T11:45:00,1,1,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:00:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:15:00,1,1,57.00,56.90,0,75.67,54.86,12129.14,0,1,0,0,0,
2014-03-06T12:30:00,1,1,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T12:45:00,1,1,57.00,55.80,100.00,75.67,55.15,11516.27,0,1,0,0,0,
2014-03-06T13:00:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:15:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:30:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T13:45:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T14:00:00,1,1,57.00,56.19,NULL,75.67,55.75,12084.86,0,0.888888888888889,0,0,0,
2014-03-06T14:15:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T14:30:00,1,1,57.00,56.09,NULL,75.67,54.39,13002.90,0,0.888888888888889,0,0,0,
2014-03-06T14:45:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:00:00,1,1,57.00,56.29,0,75.67,54.85,13223.45,0,1,0,0,0,
2014-03-06T15:15:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:30:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T15:45:00,1,1,57.00,56.31,100.00,75.67,55.11,11745.60,0,1,0,0,0,
2014-03-06T16:00:00,1,1,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T16:15:00,1,1,57.00,59.51,0,NULL,64.42,11329.22,0,0,0,0,0,
2014-03-06T16:30:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T16:45:00,1,1,57.00,57.25,0,75.67,55.39,12387.01,0,1,0,0,0,
2014-03-06T17:00:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:15:00,1,1,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:30:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T17:45:00,1,1,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:00:00,1,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:15:00,0,1,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T18:30:00,0,0,57.00,67.20,0,75.67,101.73,0,0,1,0,0,0,
2014-03-06T18:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:00:00,0,0,57.00,81.24,100.00,75.67,103.76,0,0,1,0,0,0,
2014-03-06T19:15:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T19:45:00,0,0,57.00,94.44,0,75.67,102.01,0,0,1,0,0,0,
2014-03-06T20:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T20:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T20:30:00,0,0,57.00,115.69,NULL,75.67,92.06,0,0,0.888888888888889,0,0,0,
2014-03-06T20:45:00,0,0,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:00:00,0,0,57.00,124.66,NULL,75.67,90.43,0,0,0.888888888888889,0,0,0,
2014-03-06T21:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T21:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:15:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:30:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T22:45:00,0,0,57.00,133.74,0,75.67,94.67,0,0,1,0,0,0,
2014-03-06T23:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T23:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-06T23:30:00,0,0,57.00,135.00,0,75.67,92.21,0,0,1,0,0,0,
2014-03-06T23:45:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:00:00,0,0,57.00,135.65,0,75.67,92.73,0,0,1,0,0,0,
2014-03-07T00:15:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T00:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:15:00,0,0,57.00,135.43,0,NULL,93.82,0,0,0,0,0,0,
2014-03-07T01:30:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T01:45:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T02:00:00,0,0,57.00,135.97,0,75.67,91.91,0,0,1,0,0,0,
2014-03-07T02:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-03-07T02:30:00,0,0,57.00,135.99,0,75.67,94.08,0,0,1,0,0,0,
2014-03-07T02:45:00,0,0,NULL,NULL,0,75.67,94.80,NULL,0,0,0,0,0,
2014-03-07T03:00:00,0,0,NULL,NULL,NULL,75.67,94.80,NULL,0,0,0,0,0,
2014-03-07T03:15:00,0,0,57.00,136.18,0,75.67,93.20,0,0,1,0,0,0,
2014-03-07T03:30:00,0,0,NULL,NULL,NULL,75.67,93.20,NULL,0,0,0,0,0,
2014-03-07T03:45:00,0,0,57.00,136.35,0,75.67,92.52,0,0,1,0,0,0,
2014-03-07T04:00:00,0,0,NULL,NULL,0,75.67,92.52,NULL,0,0,0,0,0,
2014-03-07T04:15:00,0,0,NULL,NULL,0,75.67,92.52,NULL,0,0,0,0,0,
2014-03-07T04:30:00,0,0,57.00,136.23,0,75.67,90.75,0,0,1,0,0,0,
2014-03-07T04:45:00,0,0,57.00,136.23,100.00,75.67,90.75,0,0,1,0,0,0,
2014-03-07T05:00:00,0,0,57.00,136.23,100.00,75.67,90.75,0,0,1,0,0,0,
2014-03-07T05:15:00,0,0,57.00,136.23,0,75.67,90.75,0,0,1,0,0,0,
2014-03-07T05:30:00,0,0,57.00,135.79,0,75.67,92.12,0,0,1,0,0,0,
2014-03-07T05:45:00,0,0,57.00,135.79,0,NULL,92.12,0,0,0,0,0,0,
2014-03-07T06:00:00,0,0,57.00,135.79,0,75.67,92.12,0,0,1,0,0,0,
2014-03-07T06:15:00,1,1,57.00,62.82,NULL,75.67,57.00,28802.20,0,0.888888888888889,0,0,0,
2014-03-07T06:30:00,1,1,57.00,62.82,0,75.67,57.00,28802.20,0,1,0,0,0,
2014-03-07T06:45:00,1,1,57.00,62.82,NULL,75.67,57.00,28802.20,0,0.888888888888889,0,0,0,
2014-03-07T07:00:00,1,1,57.00,56.90,0,75.67,55.42,23681.43,0,1,0,0,0,
2014-03-07T07:15:00,1,1,57.00,56.90,0,75.67,55.42,23681.43,0,1,0,0,0,
2014-03-07T07:30:00,1,1,57.00,56.90,0,75.67,55.42,23681.43,0,1,0,0,0,
2014-03-07T07:45:00,1,1,57.00,56.73,0,75.67,55.35,15509.44,0,1,0,0,0,
2014-03-07T08:00:00,1,1,57.00,56.73,100.00,75.67,55.35,15509.44,0,1,0,0,0,
2014-03-07T08:15:00,1,1,57.00,57.11,100.00,75.67,55.44,14226.27,0,1,0,0,0,
2014-03-07T08:30:00,1,1,57.00,57.11,0,75.67,55.44,14226.27,0,1,0,0,0,
2014-03-07T08:45:00,1,1,57.00,56.73,0,75.67,55.40,14259.00,0,1,0,0,0,
2014-03-07T09:00:00,1,1,57.00,56.41,0,75.67,55.15,13462.63,0,1,0,0,0,
2014-03-07T09:15:00,1,1,57.00,56.41,0,75.67,55.15,13462.63,0,1,0,0,0,
2014-03-07T09:30:00,1,1,57.00,56.78,NULL,75.67,55.38,13203.81,0,0.888888888888889,0,0,0,
2014-03-07T09:45:00,1,1,57.00,56.72,0,75.67,55.15,13175.90,0,1,0,0,0,
2014-03-07T10:00:00,1,1,57.00,56.28,NULL,75.67,54.64,13069.13,0,0.888888888888889,0,0,0,
2014-03-07T10:15:00,1,1,57.00,56.28,0,NULL,54.64,13069.13,0,0,0,0,0,
2014-03-07T10:30:00,1,1,57.00,56.89,0,75.67,55.07,13668.21,0,1,0,0,0,
2014-03-07T10:45:00,1,1,57.00,56.64,0,75.67,54.74,13859.84,0,1,0,0,0,
2014-03-07T11:00:00,1,1,57.00,56.89,0,75.67,55.40,13800.39,0,1,0,0,0,
2014-03-07T11:15:00,1,1,57.00,57.06,100.00,75.67,55.52,13757.28,0,1,0,0,0,
2014-03-07T11:30:00,1,1,57.00,57.12,100.00,75.67,55.62,13813.14,0,1,0,0,0,
2014-03-07T11:45:00,1,1,57.00,57.37,0,75.67,54.92,13816.71,0,1,0,0,0,
2014-03-07T12:00:00,1,1,57.00,57.37,0,75.67,55.09,13289.82,0,1,0,0,0,
2014-03-07T12:15:00,1,1,57.00,57.39,0,75.67,55.15,13160.97,0,1,0,0,0,
2014-03-07T12:30:00,1,1,57.00,56.83,0,75.67,55.23,13148.86,0,1,0,0,0,
2014-03-07T12:45:00,1,1,57.00,57.04,NULL,75.67,55.35,11456.24,0,0.888888888888889,0,0,0,
2014-03-07T13:00:00,1,1,57.00,56.84,0,75.67,54.73,11762.10,0,1,0,0,0,
2014-03-07T13:15:00,1,1,57.00,56.84,NULL,75.67,54.79,11603.07,0,0.888888888888889,0,0,0,
2014-03-07T13:30:00,1,1,57.00,56.80,0,75.67,54.71,11878.64,0,1,0,0,0,
2014-03-07T13:45:00,1,1,57.00,56.74,0,75.67,54.87,11450.72,0,1,0,0,0,
2014-03-07T14:00:00,1,1,57.00,56.73,0,75.67,54.78,11579.00,0,1,0,0,0,
2014-03-07T14:15:00,1,1,57.00,57.19,0,75.67,55.54,11173.45,0,1,0,0,0,
2014-03-07T14:30:00,1,1,57.00,56.60,100.00,75.67,54.43,11891.20,0,1,0,0,0,
2014-03-07T14:45:00,1,1,57.00,56.15,100.00,NULL,54.58,11491.17,0,0,0,0,0,
2014-03-07T15:00:00,1,1,57.00,56.76,0,75.67,54.89,11289.39,0,1,0,0,0,
2014-03-07T15:15:00,1,1,57.00,56.91,0,75.67,55.35,11115.94,0,1,0,0,0,
2014-03-07T15:30:00,1,1,57.00,57.15,0,75.67,55.19,10971.20,0,1,0,0,0,
2014-03-07T15:45:00,1,1,57.00,56.89,0,75.67,55.16,10257.85,0,1,0,0,0,
2014-03-07T16:00:00,1,1,57.00,56.91,NULL,75.67,55.21,10745.11,0,0.888888888888889,0,0,0,
2014-03-07T16:15:00,1,1,57.00,56.53,0,75.67,54.87,10553.84,0,1,0,0,0,
2014-03-07T16:30:00,1,1,57.00,55.08,NULL,75.67,53.87,9938.88,0,0.888888888888889,0,0,0,
2014-03-07T16:45:00,1,1,57.00,56.15,0,75.67,54.38,10082.09,0,1,0,0,0,
2014-03-07T17:00:00,1,1,57.00,56.43,0,75.67,54.80,10047.84,0,1,0,0,0,
2014-03-07T17:15:00,1,1,57.00,56.79,0,75.67,55.19,9203.84,0,1,0,0,0,
2014-03-07T17:30:00,1,1,57.00,56.55,0,75.67,54.49,10527.15,0,1,0,0,0,
2014-03-07T17:45:00,1,1,57.00,57.11,100.00,75.67,55.29,9482.98,0,1,0,0,0,
2014-03-07T18:00:00,1,1,57.00,56.69,100.00,75.67,54.57,9512.56,0,1,0,0,0,
2014-03-07T18:15:00,0,0,57.00,57.91,0,75.67,55.26,0,0,1,0,0,0,
2014-03-07T18:30:00,0,0,57.00,57.94,0,75.67,51.81,0,0,1,0,0,0,
2014-03-07T18:45:00,0,0,57.00,58.27,0,75.67,51.22,0,0,1,0,0,0,
2014-03-07T19:00:00,0,0,57.00,58.11,0,75.67,50.40,0,0,1,0,0,0,
2014-03-07T19:15:00,0,0,57.00,57.82,NULL,NULL,49.52,0,0,0,0,0,0,
2014-03-07T19:30:00,0,0,57.00,57.52,0,75.67,48.75,0,0,1,0,0,0,
2014-03-07T19:45:00,0,0,57.00,57.18,NULL,75.67,48.22,0,0,0.888888888888889,0,0,0,
2014-03-07T20:00:00,0,0,57.00,56.90,0,75.67,47.82,0,0,1,0,0,0,
2014-03-07T20:15:00,0,0,57.00,56.53,0,75.67,47.42,0,0,1,0,0,0,
2014-03-07T20:30:00,0,0,57.00,56.19,0,75.67,47.07,0,0,1,0,0,0,
2014-03-07T20:45:00,0,0,57.00,55.90,0,75.67,46.77,0,0,1,0,0,0,
2014-03-07T21:00:00,0,0,57.00,55.63,100.00,75.67,46.57,0,0,1,0,0,0,
2014-03-07T21:15:00,0,0,57.00,55.42,100.00,75.67,46.50,0,0,1,0,0,0,
2014-03-07T21:30:00,0,0,57.00,55.23,0,75.67,46.39,0,0,1,0,0,0,
2014-03-07T21:45:00,0,0,57.00,55.04,0,75.67,46.32,0,0,1,0,0,0,
2014-03-07T22:00:00,0,0,57.00,54.84,0,75.67,46.23,0,0,1,0,0,0,
2014-03-07T22:15:00,0,0,57.00,55.41,0,75.67,47.48,0,0,1,0,0,0,
2014-03-07T22:30:00,0,0,57.00,55.48,NULL,75.67,47.87,0,0,0.888888888888889,0,0,0,
2014-03-07T22:45:00,0,0,57.00,55.33,0,75.67,47.85,0,0,1,0,0,0,
2014-03-07T23:00:00,0,0,57.00,55.34,NULL,75.67,47.91,0,0,0.888888888888889,0,0,0,
2014-03-07T23:15:00,0,0,57.00,55.38,0,75.67,48.06,0,0,1,0,0,0,
2014-03-07T23:30:00,0,0,57.00,55.36,0,75.67,48.11,0,0,1,0,0,0,
2014-03-07T23:45:00,0,0,57.00,55.35,0,NULL,48.15,0,0,0,0,0,0,
2014-03-08T00:00:00,0,0,57.00,55.33,0,75.67,48.11,0,0,1,0,0,0,
2014-03-08T00:15:00,0,0,57.00,55.34,100.00,75.67,48.20,0,0,1,0,0,0,
2014-03-08T00:30:00,0,0,57.00,55.31,100.00,75.67,48.17,0,0,1,0,0,0,
2014-03-08T00:45:00,0,0,57.00,55.31,0,75.67,48.15,0,0,1,0,0,0,
2014-03-08T01:00:00,0,0,57.00,55.26,0,75.67,47.99,0,0,1,0,0,0,
2014-03-08T01:15:00,0,0,57.00,55.50,0,75.67,50.51,0,0,1,0,0,0,
2014-03-08T01:30:00,0,0,57.00,56.40,0,75.67,53.63,0,0,1,0,0,0,
2014-03-08T01:45:00,0,0,57.00,56.81,NULL,75.67,53.58,0,0,0.888888888888889,0,0,0,
2014-03-08T02:00:00,0,0,57.00,57.15,0,75.67,53.39,0,0,1,0,0,0,
2014-03-08T02:15:00,0,0,57.00,57.44,NULL,75.67,53.13,0,0,0.888888888888889,0,0,0,
2014-03-08T02:30:00,0,0,57.00,57.70,0,75.67,52.91,0,0,1,0,0,0,
2014-03-08T02:45:00,0,0,57.00,57.97,0,75.67,52.72,0,0,1,0,0,0,
2014-03-08T03:00:00,0,0,57.00,58.19,0,75.67,52.50,0,0,1,0,0,0,
2014-03-08T03:15:00,0,0,57.00,58.36,0,75.67,52.25,0,0,1,0,0,0,
2014-03-08T03:30:00,0,0,57.00,58.57,100.00,75.67,52.16,0,0,1,0,0,0,
2014-03-08T03:45:00,0,0,57.00,58.69,100.00,75.67,51.94,0,0,1,0,0,0,
2014-03-08T04:00:00,0,0,57.00,58.82,0,75.67,51.82,0,0,1,0,0,0,
2014-03-08T04:15:00,0,0,57.00,59.00,0,NULL,51.80,0,0,0,0,0,0,
2014-03-08T04:30:00,0,0,57.00,59.07,0,75.67,51.57,0,0,1,0,0,0,
2014-03-08T04:45:00,0,0,57.00,59.16,0,75.67,51.45,0,0,1,0,0,0,
2014-03-08T05:00:00,0,0,57.00,59.28,NULL,75.67,51.55,0,0,0.888888888888889,0,0,0,
2014-03-08T05:15:00,0,0,57.00,59.29,0,75.67,51.08,0,0,1,0,0,0,
2014-03-08T05:30:00,0,0,57.00,59.28,NULL,75.67,50.71,0,0,0.888888888888889,0,0,0,
2014-03-08T05:45:00,0,0,57.00,59.31,0,75.67,50.80,0,0,1,0,0,0,
2014-03-08T06:00:00,0,0,57.00,59.24,0,75.67,50.29,0,0,1,0,0,0,
2014-03-08T06:15:00,0,0,57.00,62.42,0,75.67,91.21,0,0,1,0,0,0,
2014-03-08T06:30:00,0,0,57.00,70.81,0,75.67,100.63,0,0,1,0,0,0,
2014-03-08T06:45:00,0,0,57.00,77.99,100.00,75.67,103.03,0,0,1,0,0,0,
2014-03-08T07:00:00,0,0,57.00,83.32,100.00,75.67,105.16,0,0,1,0,0,0,
2014-03-08T07:15:00,0,0,57.00,87.05,0,75.67,104.14,0,0,1,0,0,0,
2014-03-08T07:30:00,0,0,57.00,90.52,0,75.67,102.96,0,0,1,0,0,0,
2014-03-08T07:45:00,0,0,57.00,92.95,0,75.67,104.32,0,0,1,0,0,0,
2014-03-08T08:00:00,0,0,57.00,95.73,0,75.67,109.78,0,0,1,0,0,0,
2014-03-08T08:15:00,0,0,57.00,98.89,NULL,75.67,111.16,0,0,0.888888888888889,0,0,0,
2014-03-08T08:30:00,0,0,57.00,102.38,0,75.67,113.67,0,0,1,0,0,0,
2014-03-08T08:45:00,0,0,57.00,105.30,NULL,NULL,110.75,0,0,0,0,0,0,
2014-03-08T09:00:00,0,0,57.00,108.34,0,75.67,111.13,0,0,1,0,0,0,
2014-03-08T09:15:00,0,0,57.00,111.04,0,75.67,109.26,0,0,1,0,0,0,
2014-03-08T09:30:00,0,0,57.00,114.06,0,75.67,110.03,0,0,1,0,0,0,
2014-03-08T09:45:00,0,0,57.00,116.62,0,75.67,109.75,0,0,1,0,0,0,
2014-03-08T10:00:00,0,0,57.00,119.07,100.00,75.67,108.90,0,0,1,0,0,0,
2014-03-08T10:15:00,0,0,57.00,120.83,100.00,75.67,111.29,0,0,1,0,0,0,
2014-03-08T10:30:00,0,0,57.00,121.93,0,75.67,108.43,0,0,1,0,0,0,
2014-03-08T10:45:00,0,0,57.00,123.37,0,75.67,104.18,0,0,1,0,0,0,
2014-03-08T11:00:00,0,0,57.00,123.81,0,75.67,106.81,0,0,1,0,0,0,
2014-03-08T11:15:00,0,0,57.00,125.96,0,75.67,103.94,0,0,1,0,0,0,
2014-03-08T11:30:00,0,0,57.00,125.57,NULL,75.67,105.89,0,0,0.888888888888889,0,0,0,
2014-03-08T11:45:00,0,0,57.00,127.39,0,75.67,105.92,0,0,1,0,0,0,
2014-03-08T12:00:00,0,0,57.00,128.81,NULL,75.67,101.59,0,0,0.888888888888889,0,0,0,
2014-03-08T12:15:00,0,0,57.00,129.52,0,75.67,102.03,0,0,1,0,0,0,
2014-03-08T12:30:00,0,0,57.00,129.38,0,75.67,102.66,0,0,1,0,0,0,
2014-03-08T12:45:00,0,0,57.00,134.27,0,75.67,91.32,0,0,1,0,0,0,
2014-03-08T13:00:00,0,0,57.00,137.57,0,75.67,73.99,0,0,1,0,0,0,
2014-03-08T13:15:00,0,0,57.00,137.90,100.00,NULL,78.84,0,0,0,0,0,0,
2014-03-08T13:30:00,0,0,57.00,136.88,100.00,75.67,92.77,0,0,1,0,0,0,
2014-03-08T13:45:00,0,0,57.00,136.57,0,75.67,95.52,0,0,1,0,0,0,
2014-03-08T14:00:00,0,0,57.00,136.74,0,75.67,96.15,0,0,1,0,0,0,
2014-03-08T14:15:00,0,0,57.00,137.13,0,75.67,96.51,0,0,1,0,0,0,
2014-03-08T14:30:00,0,0,57.00,136.79,0,75.67,95.95,0,0,1,0,0,0,
2014-03-08T14:45:00,0,0,57.00,137.50,NULL,75.67,96.54,0,0,0.888888888888889,0,0,0,
2014-03-08T15:00:00,0,0,57.00,137.56,0,75.67,96.49,0,0,1,0,0,0,
2014-03-08T15:15:00,0,0,57.00,137.67,NULL,75.67,97.04,0,0,0.888888888888889,0,0,0,
2014-03-08T15:30:00,0,0,57.00,137.54,0,75.67,96.73,0,0,1,0,0,0,
2014-03-08T15:45:00,0,0,57.00,137.73,0,75.67,96.22,0,0,1,0,0,0,
2014-03-08T16:00:00,0,0,57.00,138.08,0,75.67,96.03,0,0,1,0,0,0,
2014-03-08T16:15:00,0,0,57.00,138.57,0,75.67,96.59,0,0,1,0,0,0,
2014-03-08T16:30:00,0,0,57.00,138.57,100.00,75.67,96.71,0,0,1,0,0,0,
2014-03-08T16:45:00,0,0,57.00,138.12,100.00,75.67,96.67,0,0,1,0,0,0,
2014-03-08T17:00:00,0,0,57.00,138.15,0,75.67,96.69,0,0,1,0,0,0,
2014-03-08T17:15:00,0,0,57.00,138.24,0,75.67,97.02,0,0,1,0,0,0,
2014-03-08T17:30:00,0,0,57.00,138.86,0,75.67,95.44,0,0,1,0,0,0,
2014-03-08T17:45:00,0,0,57.00,138.52,0,NULL,96.61,0,0,0,0,0,0,
2014-03-08T18:00:00,0,0,57.00,138.42,NULL,75.67,96.54,0,0,0.888888888888889,0,0,0,
2014-03-08T18:15:00,0,0,57.00,138.67,0,75.67,96.77,0,0,1,0,0,0,
2014-03-08T18:30:00,0,0,57.00,139.02,NULL,75.67,96.11,0,0,0.888888888888889,0,0,0,
2014-03-08T18:45:00,0,0,57.00,138.67,0,75.67,96.04,0,0,1,0,0,0,
2014-03-08T19:00:00,0,0,57.00,138.50,0,75.67,96.09,0,0,1,0,0,0,
2014-03-08T19:15:00,0,0,57.00,138.77,0,75.67,95.51,0,0,1,0,0,0,
2014-03-08T19:30:00,0,0,57.00,138.49,0,75.67,96.06,0,0,1,0,0,0,
2014-03-08T19:45:00,0,0,57.00,138.33,100.00,75.67,96.34,0,0,1,0,0,0,
2014-03-08T20:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T20:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-08T21:00:00,0,0,57.00,138.65,100.00,75.67,97.71,0,0,1,0,0,0,
2014-03-08T21:15:00,0,0,57.00,138.46,0,75.67,96.38,0,0,1,0,0,0,
2014-03-08T21:30:00,0,0,57.00,138.51,0,75.67,96.15,0,0,1,0,0,0,
2014-03-08T21:45:00,0,0,57.00,138.70,0,75.67,95.76,0,0,1,0,0,0,
2014-03-08T22:00:00,0,0,57.00,138.51,0,75.67,94.47,0,0,1,0,0,0,
2014-03-08T22:15:00,0,0,57.00,138.27,NULL,75.67,96.25,0,0,0.888888888888889,0,0,0,
2014-03-08T22:30:00,0,0,57.00,138.48,0,75.67,94.57,0,0,1,0,0,0,
2014-03-08T22:45:00,0,0,57.00,138.29,NULL,75.67,94.37,0,0,0.888888888888889,0,0,0,
2014-03-08T23:00:00,0,0,57.00,138.30,0,75.67,93.60,0,0,1,0,0,0,
2014-03-08T23:15:00,0,0,57.00,138.06,0,NULL,95.70,0,0,0,0,0,0,
2014-03-08T23:30:00,0,0,57.00,138.25,0,75.67,94.58,0,0,1,0,0,0,
2014-03-08T23:45:00,0,0,57.00,138.44,0,75.67,93.43,0,0,1,0,0,0,
2014-03-09T00:00:00,0,0,57.00,138.28,100.00,75.67,94.54,0,0,1,0,0,0,
2014-03-09T00:15:00,0,0,57.00,138.38,100.00,75.67,94.44,0,0,1,0,0,0,
2014-03-09T00:30:00,0,0,57.00,138.10,0,75.67,93.21,0,0,1,0,0,0,
2014-03-09T00:45:00,0,0,57.00,138.22,0,75.67,94.18,0,0,1,0,0,0,
2014-03-09T01:00:00,0,0,57.00,137.61,0,75.67,95.33,0,0,1,0,0,0,
2014-03-09T01:15:00,0,0,57.00,138.53,0,75.67,93.63,0,0,1,0,0,0,
2014-03-09T01:30:00,0,0,57.00,138.24,NULL,75.67,93.66,0,0,0.888888888888889,0,0,0,
2014-03-09T01:45:00,0,0,57.00,138.17,0,75.67,94.82,0,0,1,0,0,0,
2014-03-09T03:00:00,0,0,57.00,138.24,NULL,75.67,95.90,0,0,0.888888888888889,0,0,0,
2014-03-09T03:15:00,0,0,57.00,138.82,0,75.67,93.10,0,0,1,0,0,0,
2014-03-09T03:30:00,0,0,57.00,138.33,0,75.67,95.29,0,0,1,0,0,0,
2014-03-09T03:45:00,0,0,57.00,138.87,0,75.67,93.81,0,0,1,0,0,0,
2014-03-09T04:00:00,0,0,57.00,138.30,0,75.67,93.91,0,0,1,0,0,0,
2014-03-09T04:15:00,0,0,57.00,138.49,100.00,75.67,95.56,0,0,1,0,0,0,
2014-03-09T04:30:00,0,0,57.00,138.34,100.00,75.67,94.17,0,0,1,0,0,0,
2014-03-09T04:45:00,0,0,57.00,138.47,0,NULL,93.18,0,0,0,0,0,0,
2014-03-09T05:00:00,0,0,57.00,138.25,0,75.67,95.07,0,0,1,0,0,0,
2014-03-09T05:15:00,0,0,57.00,138.67,0,75.67,93.49,0,0,1,0,0,0,
2014-03-09T05:30:00,0,0,57.00,138.39,0,75.67,93.37,0,0,1,0,0,0,
2014-03-09T05:45:00,0,0,57.00,138.22,NULL,75.67,95.93,0,0,0.888888888888889,0,0,0,
2014-03-09T06:00:00,0,0,57.00,138.67,0,75.67,94.38,0,0,1,0,0,0,
2014-03-09T06:15:00,0,0,57.00,138.09,NULL,75.67,94.31,0,0,0.888888888888889,0,0,0,
2014-03-09T06:30:00,0,0,57.00,138.19,0,75.67,96.54,0,0,1,0,0,0,
2014-03-09T06:45:00,0,0,57.00,138.23,0,75.67,95.62,0,0,1,0,0,0,
2014-03-09T07:00:00,0,0,57.00,138.72,0,75.67,96.46,0,0,1,0,0,0,
2014-03-09T07:15:00,0,0,57.00,138.43,0,75.67,95.45,0,0,1,0,0,0,
2014-03-09T07:30:00,0,0,57.00,138.37,100.00,75.67,97.15,0,0,1,0,0,0,
2014-03-09T07:45:00,0,0,57.00,138.67,100.00,75.67,95.38,0,0,1,0,0,0,
2014-03-09T08:00:00,0,0,57.00,138.44,0,75.67,96.29,0,0,1,0,0,0,
2014-03-09T08:15:00,0,0,57.00,139.15,0,75.67,96.01,0,0,1,0,0,0,
2014-03-09T08:30:00,0,0,57.00,139.25,0,75.67,97.42,0,0,1,0,0,0,
2014-03-09T08:45:00,0,0,57.00,139.17,0,75.67,96.25,0,0,1,0,0,0,
2014-03-09T09:00:00,0,0,57.00,138.96,NULL,75.67,97.34,0,0,0.888888888888889,0,0,0,
2014-03-09T09:15:00,0,0,57.00,139.08,0,NULL,97.47,0,0,0,0,0,0,
2014-03-09T09:30:00,0,0,57.00,139.03,NULL,75.67,97.74,0,0,0.888888888888889,0,0,0,
2014-03-09T09:45:00,0,0,57.00,139.37,0,75.67,97.27,0,0,1,0,0,0,
2014-03-09T10:00:00,0,0,57.00,139.05,0,75.67,98.35,0,0,1,0,0,0,
2014-03-09T10:15:00,0,0,57.00,139.19,0,75.67,99.11,0,0,1,0,0,0,
2014-03-09T10:30:00,0,0,57.00,139.34,0,75.67,97.84,0,0,1,0,0,0,
2014-03-09T10:45:00,0,0,57.00,139.49,100.00,75.67,98.13,0,0,1,0,0,0,
2014-03-09T11:00:00,0,0,57.00,139.52,100.00,75.67,94.83,0,0,1,0,0,0,
2014-03-09T11:15:00,0,0,57.00,135.21,0,75.67,84.45,0,0,1,0,0,0,
2014-03-09T11:30:00,0,0,57.00,128.12,0,75.67,78.38,0,0,1,0,0,0,
2014-03-09T11:45:00,0,0,57.00,120.05,0,75.67,73.61,0,0,1,0,0,0,
2014-03-09T12:00:00,0,0,57.00,111.59,0,75.67,70.80,0,0,1,0,0,0,
2014-03-09T12:15:00,0,0,57.00,105.43,NULL,75.67,69.18,0,0,0.888888888888889,0,0,0,
2014-03-09T12:30:00,0,0,57.00,100.13,0,75.67,68.39,0,0,1,0,0,0,
2014-03-09T12:45:00,0,0,57.00,94.78,NULL,75.67,67.47,0,0,0.888888888888889,0,0,0,
2014-03-09T13:00:00,0,0,57.00,90.95,0,75.67,67.02,0,0,1,0,0,0,
2014-03-09T13:15:00,0,0,57.00,87.73,0,75.67,66.37,0,0,1,0,0,0,
2014-03-09T13:30:00,0,0,57.00,85.64,0,75.67,65.89,0,0,1,0,0,0,
2014-03-09T13:45:00,0,0,57.00,83.70,0,NULL,65.14,0,0,0,0,0,0,
2014-03-09T14:00:00,0,0,57.00,82.11,100.00,75.67,64.57,0,0,1,0,0,0,
2014-03-09T14:15:00,0,0,57.00,80.45,100.00,75.67,64.79,0,0,1,0,0,0,
2014-03-09T14:30:00,0,0,57.00,78.95,0,75.67,63.63,0,0,1,0,0,0,
2014-03-09T14:45:00,0,0,57.00,77.31,0,75.67,62.92,0,0,1,0,0,0,
2014-03-09T15:00:00,0,0,57.00,75.51,0,75.67,62.29,0,0,1,0,0,0,
2014-03-09T15:15:00,0,0,57.00,73.95,0,75.67,61.44,0,0,1,0,0,0,
2014-03-09T15:30:00,0,0,57.00,72.79,NULL,75.67,60.74,0,0,0.888888888888889,0,0,0,
2014-03-09T15:45:00,0,0,57.00,71.78,0,75.67,59.89,0,0,1,0,0,0,
2014-03-09T16:00:00,0,0,57.00,70.95,NULL,75.67,59.55,0,0,0.888888888888889,0,0,0,
2014-03-09T16:15:00,0,0,57.00,70.14,0,75.67,59.07,0,0,1,0,0,0,
2014-03-09T16:30:00,0,0,57.00,69.50,0,75.67,58.56,0,0,1,0,0,0,
2014-03-09T16:45:00,0,0,57.00,68.82,0,75.67,58.26,0,0,1,0,0,0,
2014-03-09T17:00:00,0,0,57.00,68.30,0,75.67,57.91,0,0,1,0,0,0,
2014-03-09T17:15:00,0,0,57.00,67.79,100.00,75.67,57.58,0,0,1,0,0,0,
2014-03-09T17:30:00,0,0,57.00,67.41,100.00,75.67,57.44,0,0,1,0,0,0,
2014-03-09T17:45:00,0,0,57.00,67.07,0,75.67,57.44,0,0,1,0,0,0,
2014-03-09T18:00:00,0,0,57.00,66.74,0,75.67,57.25,0,0,1,0,0,0,
2014-03-09T18:15:00,0,0,57.00,66.34,0,NULL,56.97,0,0,0,0,0,0,
2014-03-09T18:30:00,0,0,57.00,66.01,0,75.67,56.87,0,0,1,0,0,0,
2014-03-09T18:45:00,0,0,57.00,65.75,NULL,75.67,56.68,0,0,0.888888888888889,0,0,0,
2014-03-09T19:00:00,0,0,57.00,65.52,0,75.67,56.88,0,0,1,0,0,0,
2014-03-09T19:15:00,0,0,57.00,65.36,NULL,75.67,56.79,0,0,0.888888888888889,0,0,0,
2014-03-09T19:30:00,0,0,57.00,65.15,0,75.67,56.74,0,0,1,0,0,0,
2014-03-09T19:45:00,0,0,57.00,64.91,0,75.67,56.52,0,0,1,0,0,0,
2014-03-09T20:00:00,0,0,57.00,64.70,0,75.67,56.55,0,0,1,0,0,0,
2014-03-09T20:15:00,0,0,57.00,64.50,0,75.67,56.42,0,0,1,0,0,0,
2014-03-09T20:30:00,0,0,57.00,64.30,100.00,75.67,56.30,0,0,1,0,0,0,
2014-03-09T20:45:00,0,0,57.00,64.18,100.00,75.67,56.69,0,0,1,0,0,0,
2014-03-09T21:00:00,0,0,57.00,64.06,0,75.67,56.81,0,0,1,0,0,0,
2014-03-09T21:15:00,0,0,57.00,63.85,0,75.67,56.77,0,0,1,0,0,0,
2014-03-09T21:30:00,0,0,57.00,63.87,0,75.67,57.06,0,0,1,0,0,0,
2014-03-09T21:45:00,0,0,57.00,63.83,0,75.67,57.16,0,0,1,0,0,0,
2014-03-09T22:00:00,0,0,57.00,63.75,NULL,75.67,57.33,0,0,0.888888888888889,0,0,0,
2014-03-09T22:15:00,0,0,57.00,63.67,0,75.67,57.28,0,0,1,0,0,0,
2014-03-09T22:30:00,0,0,57.00,63.51,NULL,75.67,56.87,0,0,0.888888888888889,0,0,0,
2014-03-09T22:45:00,0,0,57.00,63.48,0,NULL,56.68,0,0,0,0,0,0,
2014-03-09T23:00:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:30:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-09T23:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-03-10T00:00:00,0,0,57.00,63.31,0,75.67,56.40,0,0,1,0,0,0,
2014-03-10T00:15:00,0,0,57.00,63.20,0,75.67,56.32,0,0,1,0,0,0,
2014-03-10T00:30:00,0,0,57.00,63.07,0,75.67,56.23,0,0,1,0,0,0,
2014-03-10T00:45:00,0,0,57.00,63.06,100.00,75.67,56.58,0,0,1,0,0,0,
2014-03-10T01:00:00,0,0,57.00,63.13,100.00,75.67,57.07,0,0,1,0,0,0,
2014-03-10T01:15:00,0,0,57.00,63.20,0,75.67,57.62,0,0,1,0,0,0,
2014-03-10T01:30:00,0,0,57.00,63.09,0,75.67,57.53,0,0,1,0,0,0,
2014-03-10T01:45:00,0,0,57.00,63.03,0,75.67,57.45,0,0,1,0,0,0,
2014-03-10T02:00:00,0,0,57.00,63.06,0,75.67,57.45,0,0,1,0,0,0,
2014-03-10T02:15:00,0,0,57.00,63.05,NULL,75.67,57.47,0,0,0.888888888888889,0,0,0,
2014-03-10T02:30:00,0,0,57.00,62.90,0,75.67,56.90,0,0,1,0,0,0,
2014-03-10T02:45:00,0,0,57.00,62.75,NULL,75.67,56.48,0,0,0.888888888888889,0,0,0,
2014-03-10T03:00:00,0,0,57.00,62.70,0,75.67,56.44,0,0,1,0,0,0,
2014-03-10T03:15:00,0,0,57.00,62.65,0,75.67,56.60,0,0,1,0,0,0,
2014-03-10T03:30:00,0,0,57.00,62.52,0,75.67,56.40,0,0,1,0,0,0,
2014-03-10T03:45:00,0,0,57.00,62.36,0,75.67,55.96,0,0,1,0,0,0,
2014-03-10T04:00:00,0,0,57.00,62.32,100.00,75.67,55.85,0,0,1,0,0,0,
2014-03-10T04:15:00,0,0,57.00,62.24,100.00,NULL,55.64,0,0,0,0,0,0,
2014-03-10T04:30:00,0,0,57.00,62.16,0,75.67,55.60,0,0,1,0,0,0,
2014-03-10T04:45:00,0,0,57.00,62.05,0,75.67,55.33,0,0,1,0,0,0,
2014-03-10T05:00:00,0,0,57.00,61.91,0,75.67,55.11,0,0,1,0,0,0,
2014-03-10T05:15:00,1,1,57.00,59.64,0,75.67,58.88,33885.05,0,1,0,0,0,
2014-03-10T05:30:00,1,1,57.00,56.42,NULL,75.67,55.92,35873.70,0,0.888888888888889,0,0,0,
2014-03-10T05:45:00,1,1,57.00,55.48,0,75.67,54.92,33737.25,0,1,0,0,0,
2014-03-10T06:00:00,1,1,57.00,55.26,NULL,75.67,54.90,29769.20,0,0.888888888888889,0,0,0,
2014-03-10T06:15:00,1,1,57.00,55.12,0,75.67,55.01,25557.75,0,1,0,0,0,
2014-03-10T06:30:00,1,1,57.00,55.98,0,75.67,55.17,21508.56,0,1,0,0,0,
2014-03-10T06:45:00,1,1,57.00,56.59,0,75.67,55.12,18188.76,0,1,0,0,0,
2014-03-10T07:00:00,1,1,57.00,56.48,0,75.67,54.83,17041.52,0,1,0,0,0,
2014-03-10T07:15:00,1,1,57.00,62.50,100.00,75.67,60.30,18287.83,0,1,0,0,0,
2014-03-10T07:30:00,1,1,57.00,57.70,100.00,75.67,56.24,17657.93,0,1,0,0,0,
2014-03-10T07:45:00,1,1,57.00,56.86,0,75.67,55.16,16676.25,0,1,0,0,0,
2014-03-10T08:00:00,1,1,57.00,56.74,0,75.67,55.01,18408.50,0,1,0,0,0,
2014-03-10T08:15:00,1,1,57.00,56.61,0,75.67,54.87,18441.33,0,1,0,0,0,
2014-03-10T08:30:00,1,1,57.00,57.04,0,75.67,55.64,18264.97,0,1,0,0,0,
2014-03-10T08:45:00,1,1,57.00,56.78,NULL,NULL,54.89,18434.12,0,0,0,0,0,
2014-03-10T09:00:00,1,1,57.00,56.90,0,75.67,55.53,18483.76,0,1,0,0,0,
2014-03-10T09:15:00,1,1,57.00,56.65,NULL,75.67,55.16,19313.34,0,0.888888888888889,0,0,0,
2014-03-10T09:30:00,1,1,57.00,56.72,0,75.67,55.16,18331.77,0,1,0,0,0,
2014-03-10T09:45:00,1,1,57.00,56.51,0,75.67,55.18,17762.26,0,1,0,0,0,
2014-03-10T10:00:00,1,1,57.00,56.42,0,75.67,55.03,17229.25,0,1,0,0,0,
2014-03-10T10:15:00,1,1,57.00,56.49,0,75.67,55.11,16617.72,0,1,0,0,0,
2014-03-10T10:30:00,1,1,57.00,56.55,100.00,75.67,55.28,16440.78,0,1,0,0,0,
2014-03-10T10:45:00,1,1,57.00,56.39,100.00,75.67,54.78,16015.98,0,1,0,0,0,
2014-03-10T11:00:00,1,1,57.00,56.60,0,75.67,54.93,15764.34,0,1,0,0,0,
2014-03-10T11:15:00,1,1,57.00,56.67,0,75.67,55.25,15325.47,0,1,0,0,0,
2014-03-10T11:30:00,1,1,57.00,56.82,0,75.67,55.06,14569.97,0,1,0,0,0,
2014-03-10T11:45:00,1,1,57.00,56.89,0,75.67,55.17,14453.97,0,1,0,0,0,
2014-03-10T12:00:00,1,1,57.00,57.20,NULL,75.67,55.16,14174.64,0,0.888888888888889,0,0,0,
2014-03-10T12:15:00,1,1,57.00,57.19,0,75.67,55.15,14123.38,0,1,0,0,0,
2014-03-10T12:30:00,1,1,57.00,57.17,NULL,75.67,55.03,14024.29,0,0.888888888888889,0,0,0,
2014-03-10T12:45:00,1,1,57.00,57.13,0,75.67,54.95,14877.59,0,1,0,0,0,
2014-03-10T13:00:00,1,1,57.00,57.00,0,75.67,54.78,14812.99,0,1,0,0,0,
2014-03-10T13:15:00,1,1,57.00,56.97,0,NULL,54.89,15810.08,0,0,0,0,0,
2014-03-10T13:30:00,1,1,57.00,56.82,0,75.67,54.71,15805.15,0,1,0,0,0,
2014-03-10T13:45:00,1,1,57.00,57.34,100.00,75.67,55.30,15606.67,0,1,0,0,0,
2014-03-10T14:00:00,1,1,57.00,57.07,100.00,75.67,55.12,16636.52,0,1,0,0,0,
2014-03-10T14:15:00,1,1,57.00,57.21,0,75.67,55.14,16479.55,0,1,0,0,0,
2014-03-10T14:30:00,1,1,57.00,57.19,0,75.67,55.00,15090.29,0,1,0,0,0,
2014-03-10T14:45:00,1,1,57.00,57.19,0,75.67,55.00,15990.33,0,1,0,0,0,
2014-03-10T15:00:00,1,1,57.00,56.90,0,75.67,54.63,15369.10,0,1,0,0,0,
2014-03-10T15:15:00,1,1,57.00,56.59,NULL,75.67,54.21,16132.00,0,0.888888888888889,0,0,0,
2014-03-10T15:30:00,1,1,57.00,56.99,0,75.67,54.89,15536.63,0,1,0,0,0,
2014-03-10T15:45:00,1,1,57.00,56.69,NULL,75.67,54.72,16333.61,0,0.888888888888889,0,0,0,
2014-03-10T16:00:00,1,1,57.00,56.81,0,75.67,54.90,15957.64,0,1,0,0,0,
2014-03-10T16:15:00,1,1,57.00,57.05,0,75.67,55.15,15315.22,0,1,0,0,0,
2014-03-10T16:30:00,1,1,57.00,56.85,0,75.67,54.81,14442.80,0,1,0,0,0,
2014-03-10T16:45:00,1,1,57.00,56.83,0,75.67,54.78,12518.66,0,1,0,0,0,
2014-03-10T17:00:00,1,1,57.00,56.97,100.00,75.67,54.91,11658.37,0,1,0,0,0,
2014-03-10T17:15:00,0,0,57.00,58.55,100.00,75.67,56.99,0,0,1,0,0,0,
2014-03-10T17:30:00,0,0,57.00,59.59,0,75.67,56.94,0,0,1,0,0,0,
2014-03-10T17:45:00,0,0,57.00,59.83,0,NULL,56.44,0,0,0,0,0,0,
2014-03-10T18:00:00,0,0,57.00,59.86,0,75.67,55.74,0,0,1,0,0,0,
2014-03-10T18:15:00,0,0,57.00,59.81,0,75.67,55.01,0,0,1,0,0,0,
2014-03-10T18:30:00,0,0,57.00,59.70,NULL,75.67,54.40,0,0,0.888888888888889,0,0,0,
2014-03-10T18:45:00,0,0,57.00,59.65,0,75.67,53.85,0,0,1,0,0,0,
2014-03-10T19:00:00,0,0,57.00,59.56,NULL,75.67,53.39,0,0,0.888888888888889,0,0,0,
2014-03-10T19:15:00,0,0,57.00,59.42,0,75.67,52.94,0,0,1,0,0,0,
2014-03-10T19:30:00,0,0,57.00,59.24,0,75.67,52.56,0,0,1,0,0,0,
2014-03-10T19:45:00,0,0,57.00,59.08,0,75.67,52.27,0,0,1,0,0,0,
2014-03-10T20:00:00,0,0,57.00,58.93,0,75.67,51.97,0,0,1,0,0,0,
2014-03-10T20:15:00,0,0,57.00,58.77,100.00,75.67,51.81,0,0,1,0,0,0,
2014-03-10T20:30:00,0,0,57.00,58.63,100.00,75.67,51.66,0,0,1,0,0,0,
2014-03-10T20:45:00,0,0,57.00,58.52,0,75.67,51.71,0,0,1,0,0,0,
2014-03-10T21:00:00,0,0,57.00,58.41,0,75.67,51.68,0,0,1,0,0,0,
2014-03-10T21:15:00,0,0,57.00,58.35,0,75.67,51.64,0,0,1,0,0,0,
2014-03-10T21:30:00,0,0,57.00,58.21,0,75.67,51.24,0,0,1,0,0,0,
2014-03-10T21:45:00,0,0,57.00,58.01,NULL,75.67,50.90,0,0,0.888888888888889,0,0,0,
2014-03-10T22:00:00,0,0,57.00,57.88,0,75.67,50.73,0,0,1,0,0,0,
2014-03-10T22:15:00,0,0,57.00,58.32,NULL,NULL,51.69,0,0,0,0,0,0,
2014-03-10T22:30:00,0,0,57.00,58.35,0,75.67,51.88,0,0,1,0,0,0,
2014-03-10T22:45:00,0,0,57.00,58.39,0,75.67,52.04,0,0,1,0,0,0,
2014-03-10T23:00:00,0,0,57.00,58.44,0,75.67,52.11,0,0,1,0,0,0,
2014-03-10T23:15:00,0,0,57.00,58.53,0,75.67,52.31,0,0,1,0,0,0,
2014-03-10T23:30:00,0,0,57.00,58.50,100.00,75.67,52.28,0,0,1,0,0,0,
2014-03-10T23:45:00,0,0,57.00,58.51,100.00,75.67,52.35,0,0,1,0,0,0,
2014-03-11T00:00:00,0,0,57.00,58.53,0,75.67,52.34,0,0,1,0,0,0,
2014-03-11T00:15:00,0,0,57.00,58.53,0,75.67,52.29,0,0,1,0,0,0,
2014-03-11T00:30:00,0,0,57.00,58.49,0,75.67,52.25,0,0,1,0,0,0,
2014-03-11T00:45:00,0,0,57.00,58.39,0,75.67,52.02,0,0,1,0,0,0,
2014-03-11T01:00:00,0,0,57.00,58.38,NULL,75.67,51.85,0,0,0.888888888888889,0,0,0,
2014-03-11T01:15:00,0,0,57.00,58.37,0,75.67,51.80,0,0,1,0,0,0,
2014-03-11T01:30:00,0,0,57.00,58.32,NULL,75.67,51.66,0,0,0.888888888888889,0,0,0,
2014-03-11T01:45:00,0,0,57.00,58.30,0,75.67,51.62,0,0,1,0,0,0,
2014-03-11T02:00:00,0,0,57.00,58.24,0,75.67,51.59,0,0,1,0,0,0,
2014-03-11T02:15:00,0,0,57.00,58.18,0,75.67,51.45,0,0,1,0,0,0,
2014-03-11T02:30:00,0,0,57.00,58.14,0,75.67,51.41,0,0,1,0,0,0,
2014-03-11T02:45:00,0,0,57.00,58.04,100.00,NULL,51.18,0,0,0,0,0,0,
2014-03-11T03:00:00,0,0,57.00,57.98,100.00,75.67,51.13,0,0,1,0,0,0,
2014-03-11T03:15:00,0,0,57.00,57.94,0,75.67,50.91,0,0,1,0,0,0,
2014-03-11T03:30:00,0,0,57.00,57.90,0,75.67,50.85,0,0,1,0,0,0,
2014-03-11T03:45:00,0,0,57.00,57.81,0,75.67,50.72,0,0,1,0,0,0,
2014-03-11T04:00:00,0,0,57.00,57.63,0,75.67,50.43,0,0,1,0,0,0,
2014-03-11T04:15:00,0,0,57.00,57.55,NULL,75.67,50.19,0,0,0.888888888888889,0,0,0,
2014-03-11T04:30:00,0,0,57.00,57.47,0,75.67,49.76,0,0,1,0,0,0,
2014-03-11T04:45:00,0,0,57.00,57.39,NULL,75.67,49.78,0,0,0.888888888888889,0,0,0,
2014-03-11T05:00:00,0,0,57.00,57.24,0,75.67,49.27,0,0,1,0,0,0,
2014-03-11T05:15:00,1,1,57.00,59.32,0,75.67,59.20,33398.64,0,1,0,0,0,
2014-03-11T05:30:00,1,1,57.00,55.77,0,75.67,55.74,35667.15,0,1,0,0,0,
2014-03-11T05:45:00,1,1,57.00,54.73,0,75.67,54.79,30325.48,0,1,0,0,0,
2014-03-11T06:00:00,1,1,57.00,54.94,100.00,75.67,55.14,25324.70,0,1,0,0,0,
2014-03-11T06:15:00,1,1,57.00,62.95,100.00,75.67,61.54,21296.95,0,1,0,0,0,
2014-03-11T06:30:00,1,1,57.00,57.48,0,75.67,56.61,19268.38,0,1,0,0,0,
2014-03-11T06:45:00,1,1,57.00,56.65,0,75.67,55.95,15891.38,0,1,0,0,0,
2014-03-11T07:00:00,1,1,57.00,55.69,0,75.67,54.97,15254.47,0,1,0,0,0,
2014-03-11T07:15:00,1,1,57.00,55.65,0,NULL,55.18,13683.60,0,0,0,0,0,
2014-03-11T07:30:00,1,1,57.00,56.33,NULL,75.67,54.86,13463.13,0,0.888888888888889,0,0,0,
2014-03-11T07:45:00,1,1,57.00,56.81,0,75.67,55.49,13429.56,0,1,0,0,0,
2014-03-11T08:00:00,1,1,57.00,57.20,NULL,75.67,55.15,12347.38,0,0.888888888888889,0,0,0,
2014-03-11T08:15:00,1,1,57.00,57.18,0,75.67,55.23,12101.60,0,1,0,0,0,
2014-03-11T08:30:00,1,1,57.00,56.97,0,75.67,54.86,12377.60,0,1,0,0,0,
2014-03-11T08:45:00,1,1,57.00,57.10,0,75.67,55.19,12297.62,0,1,0,0,0,
2014-03-11T09:00:00,1,1,57.00,57.35,0,75.67,55.47,12898.87,0,1,0,0,0,
2014-03-11T09:15:00,1,1,57.00,57.50,100.00,75.67,55.33,12578.67,0,1,0,0,0,
2014-03-11T09:30:00,1,1,57.00,57.11,100.00,75.67,55.17,12280.54,0,1,0,0,0,
2014-03-11T09:45:00,1,1,57.00,56.50,0,75.67,54.68,12673.54,0,1,0,0,0,
2014-03-11T10:00:00,1,1,57.00,56.68,0,75.67,54.98,12880.35,0,1,0,0,0,
2014-03-11T10:15:00,1,1,57.00,56.54,0,75.67,54.89,12451.37,0,1,0,0,0,
2014-03-11T10:30:00,1,1,57.00,57.13,0,75.67,55.66,13300.20,0,1,0,0,0,
2014-03-11T10:45:00,1,1,57.00,57.80,NULL,75.67,55.47,13033.57,0,0.888888888888889,0,0,0,
2014-03-11T11:00:00,1,1,57.00,56.74,0,75.67,55.17,12255.85,0,1,0,0,0,
2014-03-11T11:15:00,1,1,57.00,56.93,NULL,75.67,55.22,12646.21,0,0.888888888888889,0,0,0,
2014-03-11T11:30:00,1,1,57.00,56.30,0,75.67,54.76,12067.10,0,1,0,0,0,
2014-03-11T11:45:00,1,1,57.00,56.30,0,NULL,54.76,12067.10,0,0,0,0,0,
2014-03-11T12:00:00,1,1,57.00,58.82,0,75.67,56.16,12850.43,0,1,0,0,0,
2014-03-11T12:15:00,1,1,57.00,58.82,0,75.67,56.16,12850.43,0,1,0,0,0,
2014-03-11T12:30:00,1,1,57.00,56.79,100.00,75.67,55.12,12641.77,0,1,0,0,0,
2014-03-11T12:45:00,1,1,57.00,56.10,100.00,75.67,54.41,12476.54,0,1,0,0,0,
2014-03-11T13:00:00,1,1,57.00,56.05,0,75.67,54.61,13433.02,0,1,0,0,0,
2014-03-11T13:15:00,1,1,57.00,56.19,0,75.67,54.97,13152.71,0,1,0,0,0,
2014-03-11T13:30:00,1,1,57.00,56.05,0,75.67,54.78,13001.04,0,1,0,0,0,
2014-03-11T13:45:00,1,1,57.00,56.42,0,75.67,54.79,12328.12,0,1,0,0,0,
2014-03-11T14:00:00,1,1,57.00,55.97,NULL,75.67,54.73,12484.47,0,0.888888888888889,0,0,0,
2014-03-11T14:15:00,1,1,57.00,55.86,0,75.67,54.75,12071.92,0,1,0,0,0,
2014-03-11T14:30:00,1,1,57.00,55.63,NULL,75.67,54.06,11752.86,0,0.888888888888889,0,0,0,
2014-03-11T14:45:00,1,1,57.00,57.88,0,75.67,64.00,11667.97,0,1,0,0,0,
2014-03-11T15:00:00,1,1,57.00,60.59,0,75.67,58.61,13274.27,0,1,0,0,0,
2014-03-11T15:15:00,1,1,57.00,57.37,0,75.67,56.11,14940.07,0,1,0,0,0,
2014-03-11T15:30:00,1,1,57.00,56.44,0,75.67,55.42,14851.81,0,1,0,0,0,
2014-03-11T15:45:00,1,1,57.00,56.04,100.00,75.67,54.97,15153.74,0,1,0,0,0,
2014-03-11T16:00:00,1,1,57.00,56.09,100.00,75.67,55.16,13836.14,0,1,0,0,0,
2014-03-11T16:15:00,1,1,57.00,55.91,0,NULL,55.05,12063.50,0,0,0,0,0,
2014-03-11T16:30:00,1,1,57.00,56.45,0,75.67,55.40,11109.80,0,1,0,0,0,
2014-03-11T16:45:00,1,1,57.00,56.02,0,75.67,54.46,9818.10,0,1,0,0,0,
2014-03-11T17:00:00,1,1,57.00,56.36,0,75.67,56.06,8332.94,0,1,0,0,0,
2014-03-11T17:15:00,0,0,57.00,57.75,NULL,75.67,54.97,0,0,0.888888888888889,0,0,0,
2014-03-11T17:30:00,0,0,57.00,58.31,0,75.67,53.49,0,0,1,0,0,0,
2014-03-11T17:45:00,0,0,57.00,58.42,NULL,75.67,52.31,0,0,0.888888888888889,0,0,0,
2014-03-11T18:00:00,0,0,57.00,57.91,0,75.67,50.68,0,0,1,0,0,0,
2014-03-11T18:15:00,0,0,57.00,58.20,0,75.67,50.31,0,0,1,0,0,0,
2014-03-11T18:30:00,0,0,57.00,57.84,0,75.67,49.67,0,0,1,0,0,0,
2014-03-11T18:45:00,0,0,57.00,57.22,0,75.67,48.35,0,0,1,0,0,0,
2014-03-11T19:00:00,0,0,57.00,56.99,100.00,75.67,48.17,0,0,1,0,0,0,
2014-03-11T19:15:00,0,0,57.00,56.80,100.00,75.67,47.89,0,0,1,0,0,0,
2014-03-11T19:30:00,0,0,57.00,56.94,0,75.67,48.24,0,0,1,0,0,0,
2014-03-11T19:45:00,0,0,57.00,56.71,0,75.67,48.13,0,0,1,0,0,0,
2014-03-11T20:00:00,0,0,57.00,56.24,0,75.67,47.43,0,0,1,0,0,0,
2014-03-11T20:15:00,0,0,57.00,55.97,0,75.67,46.97,0,0,1,0,0,0,
2014-03-11T20:30:00,0,0,57.00,55.62,NULL,75.67,46.72,0,0,0.888888888888889,0,0,0,
2014-03-11T20:45:00,0,0,57.00,55.29,0,NULL,45.80,0,0,0,0,0,0,
2014-03-11T21:00:00,0,0,57.00,54.97,NULL,75.67,45.71,0,0,0.888888888888889,0,0,0,
2014-03-11T21:15:00,0,0,57.00,55.05,0,75.67,46.69,0,0,1,0,0,0,
2014-03-11T21:30:00,0,0,57.00,54.87,0,75.67,46.62,0,0,1,0,0,0,
2014-03-11T21:45:00,0,0,57.00,55.56,0,75.67,52.30,0,0,1,0,0,0,
2014-03-11T22:00:00,0,0,57.00,56.12,0,75.67,53.06,0,0,1,0,0,0,
2014-03-11T22:15:00,0,0,57.00,57.10,100.00,75.67,54.03,0,0,1,0,0,0,
2014-03-11T22:30:00,0,0,57.00,57.54,100.00,75.67,54.04,0,0,1,0,0,0,
2014-03-11T22:45:00,0,0,57.00,57.92,0,75.67,54.00,0,0,1,0,0,0,
2014-03-11T23:00:00,0,0,57.00,58.19,0,75.67,53.83,0,0,1,0,0,0,
2014-03-11T23:15:00,0,0,57.00,58.37,0,75.67,53.45,0,0,1,0,0,0,
2014-03-11T23:30:00,0,0,57.00,58.59,0,75.67,53.23,0,0,1,0,0,0,
2014-03-11T23:45:00,0,0,57.00,58.80,NULL,75.67,53.08,0,0,0.888888888888889,0,0,0,
2014-03-12T00:00:00,0,0,57.00,59.03,0,75.67,52.93,0,0,1,0,0,0,
2014-03-12T00:15:00,0,0,57.00,59.20,NULL,75.67,52.78,0,0,0.888888888888889,0,0,0,
2014-03-12T00:30:00,0,0,57.00,59.40,0,75.67,52.86,0,0,1,0,0,0,
2014-03-12T00:45:00,0,0,57.00,59.50,0,75.67,52.62,0,0,1,0,0,0,
2014-03-12T01:00:00,0,0,57.00,59.58,0,75.67,52.35,0,0,1,0,0,0,
2014-03-12T01:15:00,0,0,57.00,59.64,0,NULL,52.06,0,0,0,0,0,0,
2014-03-12T01:30:00,0,0,57.00,59.72,100.00,75.67,51.95,0,0,1,0,0,0,
2014-03-12T01:45:00,0,0,57.00,59.71,100.00,75.67,51.63,0,0,1,0,0,0,
2014-03-12T02:00:00,0,0,57.00,59.79,0,75.67,51.70,0,0,1,0,0,0,
2014-03-12T02:15:00,0,0,57.00,59.86,0,75.67,51.84,0,0,1,0,0,0,
2014-03-12T02:30:00,0,0,57.00,59.86,0,75.67,51.69,0,0,1,0,0,0,
2014-03-12T02:45:00,0,0,57.00,59.89,0,75.67,51.80,0,0,1,0,0,0,
2014-03-12T03:00:00,0,0,57.00,59.93,NULL,75.67,51.72,0,0,0.888888888888889,0,0,0,
2014-03-12T03:15:00,0,0,57.00,59.98,0,75.67,51.85,0,0,1,0,0,0,
2014-03-12T03:30:00,0,0,57.00,60.02,NULL,75.67,51.88,0,0,0.888888888888889,0,0,0,
2014-03-12T03:45:00,0,0,57.00,62.71,0,75.67,92.80,0,0,1,0,0,0,
2014-03-12T04:00:00,0,0,57.00,70.80,0,75.67,100.14,0,0,1,0,0,0,
2014-03-12T04:15:00,0,0,57.00,78.00,0,75.67,105.23,0,0,1,0,0,0,
2014-03-12T04:30:00,0,0,57.00,82.76,0,75.67,107.11,0,0,1,0,0,0,
2014-03-12T04:45:00,0,0,57.00,87.51,100.00,75.67,109.45,0,0,1,0,0,0,
2014-03-12T05:00:00,0,0,57.00,91.56,100.00,75.67,110.37,0,0,1,0,0,0,
2014-03-12T05:15:00,1,1,57.00,61.86,0,75.67,57.82,30962.74,0,1,0,0,0,
2014-03-12T05:30:00,1,1,57.00,56.93,0,75.67,55.18,31246.46,0,1,0,0,0,
2014-03-12T05:45:00,1,1,57.00,56.63,0,NULL,55.12,24851.43,0,0,0,0,0,
2014-03-12T06:00:00,1,1,57.00,57.40,0,75.67,55.46,19266.18,0,1,0,0,0,
2014-03-12T06:15:00,1,1,57.00,57.80,NULL,75.67,55.54,15520.66,0,0.888888888888889,0,0,0,
2014-03-12T06:30:00,1,1,57.00,56.81,0,75.67,54.99,12743.73,0,1,0,0,0,
2014-03-12T06:45:00,1,1,57.00,56.59,NULL,75.67,54.69,11414.79,0,0.888888888888889,0,0,0,
2014-03-12T07:00:00,1,1,57.00,56.68,0,75.67,55.27,10989.40,0,1,0,0,0,
2014-03-12T07:15:00,1,1,57.00,56.35,0,75.67,55.11,10473.13,0,1,0,0,0,
2014-03-12T07:30:00,1,1,57.00,56.41,0,75.67,54.98,9802.20,0,1,0,0,0,
2014-03-12T07:45:00,1,1,57.00,56.36,0,75.67,54.91,10095.67,0,1,0,0,0,
2014-03-12T08:00:00,1,1,57.00,55.79,100.00,75.67,52.87,9561.52,0,1,0,0,0,
2014-03-12T08:15:00,1,1,57.00,56.30,100.00,75.67,54.84,9466.50,0,1,0,0,0,
2014-03-12T08:30:00,1,1,57.00,56.52,0,75.67,55.86,8692.66,0,1,0,0,0,
2014-03-12T08:45:00,1,1,57.00,55.90,0,75.67,53.50,9185.90,0,1,0,0,0,
2014-03-12T09:00:00,1,1,57.00,55.67,0,75.67,54.92,9559.68,0,1,0,0,0,
2014-03-12T09:15:00,1,1,57.00,56.51,0,75.67,54.20,9464.43,0,1,0,0,0,
2014-03-12T09:30:00,1,1,57.00,56.50,NULL,75.67,54.70,9865.62,0,0.888888888888889,0,0,0,
2014-03-12T09:45:00,1,1,57.00,55.26,0,75.67,52.70,10557.80,0,1,0,0,0,
2014-03-12T10:00:00,1,1,57.00,56.80,NULL,75.67,55.51,10223.80,0,0.888888888888889,0,0,0,
2014-03-12T10:15:00,1,1,57.00,56.90,0,NULL,54.19,11000.83,0,0,0,0,0,
2014-03-12T10:30:00,1,1,57.00,56.20,0,75.67,55.84,11184.84,0,1,0,0,0,
2014-03-12T10:45:00,1,1,57.00,55.99,0,75.67,55.34,10681.25,0,1,0,0,0,
2014-03-12T11:00:00,1,1,57.00,57.15,0,75.67,56.57,11069.34,0,1,0,0,0,
2014-03-12T11:15:00,1,1,57.00,56.43,100.00,75.67,53.88,10693.97,0,1,0,0,0,
2014-03-12T11:30:00,1,1,57.00,56.84,100.00,75.67,56.34,9671.50,0,1,0,0,0,
2014-03-12T11:45:00,1,1,57.00,60.25,0,75.67,61.71,10168.46,0,1,0,0,0,
2014-03-12T12:00:00,1,1,57.00,59.67,0,75.67,55.78,10836.84,0,1,0,0,0,
2014-03-12T12:15:00,1,1,57.00,56.45,0,75.67,54.55,10961.27,0,1,0,0,0,
2014-03-12T12:30:00,1,1,57.00,56.75,0,75.67,56.64,10238.74,0,1,0,0,0,
2014-03-12T12:45:00,1,1,57.00,57.37,NULL,75.67,55.19,11133.57,0,0.888888888888889,0,0,0,
2014-03-12T13:00:00,1,1,57.00,55.63,0,75.67,53.16,11504.47,0,1,0,0,0,
2014-03-12T13:15:00,1,1,57.00,55.57,NULL,75.67,54.33,11630.21,0,0.888888888888889,0,0,0,
2014-03-12T13:30:00,1,1,57.00,56.38,0,75.67,54.91,11668.20,0,1,0,0,0,
2014-03-12T13:45:00,1,1,57.00,56.99,0,75.67,54.66,11394.35,0,1,0,0,0,
2014-03-12T14:00:00,1,1,57.00,56.99,0,75.67,54.66,11394.35,0,1,0,0,0,
2014-03-12T14:15:00,1,1,57.00,56.42,0,75.67,54.61,12005.92,0,1,0,0,0,
2014-03-12T14:30:00,1,1,57.00,56.42,100.00,75.67,54.61,12005.92,0,1,0,0,0,
2014-03-12T14:45:00,1,1,57.00,56.42,100.00,NULL,54.61,12005.92,0,0,0,0,0,
2014-03-12T15:00:00,1,1,57.00,57.38,0,75.67,55.22,13319.98,0,1,0,0,0,
2014-03-12T15:15:00,1,1,57.00,57.38,0,75.67,55.22,13319.98,0,1,0,0,0,
2014-03-12T15:30:00,1,1,57.00,56.39,0,75.67,55.17,12737.86,0,1,0,0,0,
2014-03-12T15:45:00,1,1,57.00,56.46,0,75.67,54.02,12749.17,0,1,0,0,0,
2014-03-12T16:00:00,1,1,57.00,56.10,NULL,75.67,54.61,13082.96,0,0.888888888888889,0,0,0,
2014-03-12T16:15:00,1,1,57.00,56.97,0,75.67,56.04,11784.25,0,1,0,0,0,
2014-03-12T16:30:00,1,1,57.00,56.84,NULL,75.67,54.28,10838.92,0,0.888888888888889,0,0,0,
2014-03-12T16:45:00,1,1,57.00,56.14,0,75.67,55.15,10005.25,0,1,0,0,0,
2014-03-12T17:00:00,1,1,57.00,56.70,0,75.67,55.55,8795.33,0,1,0,0,0,
2014-03-12T17:15:00,0,0,57.00,60.27,0,75.67,93.65,0,0,1,0,0,0,
2014-03-12T17:30:00,0,0,57.00,68.08,0,75.67,100.61,0,0,1,0,0,0,
2014-03-12T17:45:00,0,0,57.00,76.13,100.00,75.67,101.82,0,0,1,0,0,0,
2014-03-12T18:00:00,0,0,57.00,81.77,100.00,75.67,102.28,0,0,1,0,0,0,
2014-03-12T18:15:00,0,0,57.00,86.28,0,75.67,104.27,0,0,1,0,0,0,
2014-03-12T18:30:00,0,0,57.00,90.22,0,75.67,103.44,0,0,1,0,0,0,
2014-03-12T18:45:00,0,0,57.00,96.38,0,75.67,100.09,0,0,1,0,0,0,
2014-03-12T19:00:00,0,0,57.00,102.26,0,75.67,97.25,0,0,1,0,0,0,
2014-03-12T19:15:00,0,0,57.00,108.64,NULL,NULL,93.95,0,0,0,0,0,0,
2014-03-12T19:30:00,0,0,57.00,115.37,0,75.67,90.77,0,0,1,0,0,0,
2014-03-12T19:45:00,0,0,57.00,121.05,NULL,75.67,91.04,0,0,0.888888888888889,0,0,0,
2014-03-12T20:00:00,0,0,57.00,126.00,0,75.67,88.59,0,0,1,0,0,0,
2014-03-12T20:15:00,0,0,57.00,128.63,0,75.67,88.50,0,0,1,0,0,0,
2014-03-12T20:30:00,0,0,57.00,130.49,0,75.67,88.31,0,0,1,0,0,0,
2014-03-12T20:45:00,0,0,57.00,132.15,0,75.67,86.04,0,0,1,0,0,0,
2014-03-12T21:00:00,0,0,57.00,133.07,100.00,75.67,86.90,0,0,1,0,0,0,
2014-03-12T21:15:00,0,0,57.00,133.87,100.00,75.67,84.83,0,0,1,0,0,0,
2014-03-12T21:30:00,0,0,57.00,134.48,0,75.67,85.31,0,0,1,0,0,0,
2014-03-12T21:45:00,0,0,57.00,135.21,0,75.67,82.19,0,0,1,0,0,0,
2014-03-12T22:00:00,0,0,57.00,135.39,0,75.67,84.75,0,0,1,0,0,0,
2014-03-12T22:15:00,0,0,57.00,135.54,0,75.67,88.89,0,0,1,0,0,0,
2014-03-12T22:30:00,0,0,57.00,135.71,NULL,75.67,90.70,0,0,0.888888888888889,0,0,0,
2014-03-12T22:45:00,0,0,57.00,135.89,0,75.67,89.40,0,0,1,0,0,0,
2014-03-12T23:00:00,0,0,57.00,136.02,NULL,75.67,91.00,0,0,0.888888888888889,0,0,0,
2014-03-12T23:15:00,0,0,57.00,136.26,0,75.67,89.74,0,0,1,0,0,0,
2014-03-12T23:30:00,0,0,57.00,136.26,0,75.67,91.35,0,0,1,0,0,0,
2014-03-12T23:45:00,0,0,57.00,136.21,0,NULL,90.54,0,0,0,0,0,0,
2014-03-13T00:00:00,0,0,57.00,136.11,0,75.67,91.36,0,0,1,0,0,0,
2014-03-13T00:15:00,0,0,57.00,136.73,100.00,75.67,89.15,0,0,1,0,0,0,
2014-03-13T00:30:00,0,0,57.00,136.47,100.00,75.67,91.21,0,0,1,0,0,0,
2014-03-13T00:45:00,0,0,57.00,136.36,0,75.67,90.77,0,0,1,0,0,0,
2014-03-13T01:00:00,0,0,57.00,136.32,0,75.67,91.02,0,0,1,0,0,0,
2014-03-13T01:15:00,0,0,57.00,136.09,0,75.67,90.92,0,0,1,0,0,0,
2014-03-13T01:30:00,0,0,57.00,136.68,0,75.67,89.46,0,0,1,0,0,0,
2014-03-13T01:45:00,0,0,57.00,136.11,NULL,75.67,90.85,0,0,0.888888888888889,0,0,0,
2014-03-13T02:00:00,0,0,57.00,136.29,0,75.67,91.04,0,0,1,0,0,0,
2014-03-13T02:15:00,0,0,57.00,136.22,NULL,75.67,89.62,0,0,0.888888888888889,0,0,0,
2014-03-13T02:30:00,0,0,57.00,136.14,0,75.67,90.33,0,0,1,0,0,0,
2014-03-13T02:45:00,0,0,57.00,136.44,0,75.67,90.70,0,0,1,0,0,0,
2014-03-13T03:00:00,0,0,57.00,136.14,0,75.67,89.29,0,0,1,0,0,0,
2014-03-13T03:15:00,0,0,57.00,135.90,0,75.67,89.71,0,0,1,0,0,0,
2014-03-13T03:30:00,0,0,57.00,136.27,100.00,75.67,90.43,0,0,1,0,0,0,
2014-03-13T03:45:00,0,0,57.00,136.21,100.00,75.67,88.52,0,0,1,0,0,0,
2014-03-13T04:00:00,0,0,57.00,136.20,0,75.67,90.14,0,0,1,0,0,0,
2014-03-13T04:15:00,0,0,57.00,136.45,0,NULL,90.19,0,0,0,0,0,0,
2014-03-13T04:30:00,0,0,57.00,136.19,0,75.67,89.14,0,0,1,0,0,0,
2014-03-13T04:45:00,0,0,57.00,136.42,0,75.67,90.15,0,0,1,0,0,0,
