FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-13T05:00:00,0,0,57.00,136.17,NULL,75.67,90.01,0,0,0.888888888888889,0,0,0,
2014-03-13T05:15:00,1,1,57.00,58.00,0,75.67,54.69,30995.06,0,1,0,0,0,
2014-03-13T05:30:00,1,1,57.00,56.39,NULL,75.67,54.54,32032.80,0,0.888888888888889,0,0,0,
2014-03-13T05:45:00,1,1,57.00,57.07,0,75.67,54.82,27764.27,0,1,0,0,0,
2014-03-13T06:00:00,1,1,57.00,58.06,0,75.67,55.43,22713.12,0,1,0,0,0,
2014-03-13T06:15:00,1,1,57.00,58.91,0,75.67,56.05,18939.89,0,1,0,0,0,
2014-03-13T06:30:00,1,1,57.00,59.07,0,75.67,55.98,16990.98,0,1,0,0,0,
2014-03-13T06:45:00,1,1,57.00,58.02,100.00,75.67,55.35,17747.20,0,1,0,0,0,
2014-03-13T07:00:00,1,1,57.00,57.40,100.00,75.67,55.38,16992.11,0,1,0,0,0,
2014-03-13T07:15:00,1,1,57.00,57.14,0,75.67,55.34,15787.04,0,1,0,0,0,
2014-03-13T07:30:00,1,1,57.00,57.14,0,75.67,55.62,14936.21,0,1,0,0,0,
2014-03-13T07:45:00,1,1,57.00,56.73,0,75.67,55.11,14497.42,0,1,0,0,0,
2014-03-13T08:00:00,1,1,57.00,56.56,0,75.67,55.14,14737.12,0,1,0,0,0,
2014-03-13T08:15:00,1,1,57.00,56.58,NULL,75.67,54.75,14232.92,0,0.888888888888889,0,0,0,
2014-03-13T08:30:00,1,1,57.00,56.55,0,75.67,55.16,14071.01,0,1,0,0,0,
2014-03-13T08:45:00,1,1,57.00,56.45,NULL,NULL,54.88,14131.86,0,0,0,0,0,
2014-03-13T09:00:00,1,1,57.00,56.71,0,75.67,55.10,13651.51,0,1,0,0,0,
2014-03-13T09:15:00,1,1,57.00,56.62,0,75.67,54.61,13669.59,0,1,0,0,0,
2014-03-13T09:30:00,1,1,57.00,56.49,0,75.67,54.62,14102.28,0,1,0,0,0,
2014-03-13T09:45:00,1,1,57.00,56.81,0,75.67,55.20,13697.25,0,1,0,0,0,
2014-03-13T10:00:00,1,1,57.00,56.81,100.00,75.67,55.10,13615.43,0,1,0,0,0,
2014-03-13T10:15:00,1,1,57.00,56.81,100.00,75.67,54.42,13447.26,0,1,0,0,0,
2014-03-13T10:30:00,1,1,57.00,56.82,0,75.67,55.32,13265.98,0,1,0,0,0,
2014-03-13T10:45:00,1,1,57.00,57.03,0,75.67,55.60,13174.89,0,1,0,0,0,
2014-03-13T11:00:00,1,1,57.00,56.56,0,75.67,54.74,13251.34,0,1,0,0,0,
2014-03-13T11:15:00,1,1,57.00,56.96,0,75.67,55.16,12437.64,0,1,0,0,0,
2014-03-13T11:30:00,1,1,57.00,56.83,NULL,75.67,54.72,11932.00,0,0.888888888888889,0,0,0,
2014-03-13T11:45:00,1,1,57.00,56.76,0,75.67,55.09,11773.41,0,1,0,0,0,
2014-03-13T12:00:00,1,1,57.00,56.74,NULL,75.67,55.34,12541.92,0,0.888888888888889,0,0,0,
2014-03-13T12:15:00,1,1,57.00,56.83,0,75.67,54.90,12462.49,0,1,0,0,0,
2014-03-13T12:30:00,1,1,57.00,56.69,0,75.67,55.54,12064.99,0,1,0,0,0,
2014-03-13T12:45:00,1,1,57.00,56.79,0,75.67,54.83,13622.11,0,1,0,0,0,
2014-03-13T13:00:00,1,1,57.00,56.85,0,75.67,55.03,13082.63,0,1,0,0,0,
2014-03-13T13:15:00,1,1,57.00,56.44,100.00,NULL,54.72,14260.03,0,0,0,0,0,
2014-03-13T13:30:00,1,1,57.00,56.78,100.00,75.67,54.92,13953.43,0,1,0,0,0,
2014-03-13T13:45:00,1,1,57.00,56.67,0,75.67,54.78,14367.81,0,1,0,0,0,
2014-03-13T14:00:00,1,1,57.00,56.59,0,75.67,54.87,13830.58,0,1,0,0,0,
2014-03-13T14:15:00,1,1,57.00,56.91,0,75.67,54.97,13912.82,0,1,0,0,0,
2014-03-13T14:30:00,1,1,57.00,56.74,0,75.67,55.07,13785.47,0,1,0,0,0,
2014-03-13T14:45:00,1,1,57.00,56.64,NULL,75.67,54.43,13915.52,0,0.888888888888889,0,0,0,
2014-03-13T15:00:00,1,1,57.00,56.56,0,75.67,55.17,14030.18,0,1,0,0,0,
2014-03-13T15:15:00,1,1,57.00,56.55,NULL,75.67,54.97,14561.83,0,0.888888888888889,0,0,0,
2014-03-13T15:30:00,1,1,57.00,56.55,0,75.67,54.93,14883.99,0,1,0,0,0,
2014-03-13T15:45:00,1,1,57.00,56.80,0,75.67,55.51,15083.02,0,1,0,0,0,
2014-03-13T16:00:00,1,1,57.00,56.51,0,75.67,55.30,16076.99,0,1,0,0,0,
2014-03-13T16:15:00,1,1,57.00,56.49,0,75.67,55.02,14393.68,0,1,0,0,0,
2014-03-13T16:30:00,1,1,57.00,56.44,100.00,75.67,55.09,12983.35,0,1,0,0,0,
2014-03-13T16:45:00,1,1,57.00,55.94,100.00,75.67,54.93,12353.59,0,1,0,0,0,
2014-03-13T17:00:00,1,1,57.00,55.74,0,75.67,55.07,11575.95,0,1,0,0,0,
2014-03-13T17:15:00,0,0,57.00,59.78,0,75.67,93.40,0,0,1,0,0,0,
2014-03-13T17:30:00,0,0,57.00,66.32,0,75.67,102.88,0,0,1,0,0,0,
2014-03-13T17:45:00,0,0,57.00,73.69,0,NULL,105.60,0,0,0,0,0,0,
2014-03-13T18:00:00,0,0,57.00,80.53,NULL,75.67,107.76,0,0,0.888888888888889,0,0,0,
2014-03-13T18:15:00,0,0,57.00,86.36,0,75.67,108.07,0,0,1,0,0,0,
2014-03-13T18:30:00,0,0,57.00,90.45,NULL,75.67,108.48,0,0,0.888888888888889,0,0,0,
2014-03-13T18:45:00,0,0,57.00,94.05,0,75.67,109.63,0,0,1,0,0,0,
2014-03-13T19:00:00,0,0,57.00,98.25,0,75.67,106.42,0,0,1,0,0,0,
2014-03-13T19:15:00,0,0,57.00,103.59,0,75.67,105.87,0,0,1,0,0,0,
2014-03-13T19:30:00,0,0,57.00,110.21,0,75.67,102.18,0,0,1,0,0,0,
2014-03-13T19:45:00,0,0,57.00,114.86,100.00,75.67,101.59,0,0,1,0,0,0,
2014-03-13T20:00:00,0,0,57.00,118.74,100.00,75.67,98.48,0,0,1,0,0,0,
2014-03-13T20:15:00,0,0,57.00,121.65,0,75.67,97.79,0,0,1,0,0,0,
2014-03-13T20:30:00,0,0,57.00,126.50,0,75.67,96.65,0,0,1,0,0,0,
2014-03-13T20:45:00,0,0,57.00,128.68,0,75.67,96.29,0,0,1,0,0,0,
2014-03-13T21:00:00,0,0,57.00,130.82,0,75.67,95.75,0,0,1,0,0,0,
2014-03-13T21:15:00,0,0,57.00,132.37,NULL,75.67,94.78,0,0,0.888888888888889,0,0,0,
2014-03-13T21:30:00,0,0,57.00,133.39,0,75.67,94.22,0,0,1,0,0,0,
2014-03-13T21:45:00,0,0,57.00,134.56,NULL,75.67,93.97,0,0,0.888888888888889,0,0,0,
2014-03-13T22:00:00,0,0,57.00,135.20,0,75.67,93.59,0,0,1,0,0,0,
2014-03-13T22:15:00,0,0,57.00,134.26,0,NULL,99.50,0,0,0,0,0,0,
2014-03-13T22:30:00,0,0,57.00,134.66,0,75.67,100.18,0,0,1,0,0,0,
2014-03-13T22:45:00,0,0,57.00,133.30,0,75.67,102.62,0,0,1,0,0,0,
2014-03-13T23:00:00,0,0,57.00,134.88,100.00,75.67,101.72,0,0,1,0,0,0,
2014-03-13T23:15:00,0,0,57.00,135.00,100.00,75.67,102.12,0,0,1,0,0,0,
2014-03-13T23:30:00,0,0,57.00,135.26,0,75.67,102.40,0,0,1,0,0,0,
2014-03-13T23:45:00,0,0,57.00,134.93,0,75.67,103.67,0,0,1,0,0,0,
2014-03-14T00:00:00,0,0,57.00,133.89,0,75.67,95.47,0,0,1,0,0,0,
2014-03-14T00:15:00,0,0,57.00,128.95,0,75.67,85.20,0,0,1,0,0,0,
2014-03-14T00:30:00,0,0,57.00,121.75,NULL,75.67,79.47,0,0,0.888888888888889,0,0,0,
2014-03-14T00:45:00,0,0,57.00,115.78,0,75.67,75.04,0,0,1,0,0,0,
2014-03-14T01:00:00,0,0,57.00,109.84,NULL,75.67,71.88,0,0,0.888888888888889,0,0,0,
2014-03-14T01:15:00,0,0,57.00,103.85,0,75.67,70.06,0,0,1,0,0,0,
2014-03-14T01:30:00,0,0,57.00,98.92,0,75.67,68.51,0,0,1,0,0,0,
2014-03-14T01:45:00,0,0,57.00,94.37,0,75.67,67.44,0,0,1,0,0,0,
2014-03-14T02:00:00,0,0,57.00,90.81,0,75.67,66.70,0,0,1,0,0,0,
2014-03-14T02:15:00,0,0,57.00,87.90,100.00,75.67,66.02,0,0,1,0,0,0,
2014-03-14T02:30:00,0,0,57.00,85.21,100.00,75.67,65.25,0,0,1,0,0,0,
2014-03-14T02:45:00,0,0,57.00,83.20,0,NULL,64.66,0,0,0,0,0,0,
2014-03-14T03:00:00,0,0,57.00,81.44,0,75.67,63.94,0,0,1,0,0,0,
2014-03-14T03:15:00,0,0,57.00,80.02,0,75.67,63.03,0,0,1,0,0,0,
2014-03-14T03:30:00,0,0,57.00,78.71,0,75.67,62.65,0,0,1,0,0,0,
2014-03-14T03:45:00,0,0,57.00,77.65,NULL,75.67,62.18,0,0,0.888888888888889,0,0,0,
2014-03-14T04:00:00,0,0,57.00,76.52,0,75.67,61.63,0,0,1,0,0,0,
2014-03-14T04:15:00,0,0,57.00,75.56,NULL,75.67,61.64,0,0,0.888888888888889,0,0,0,
2014-03-14T04:30:00,0,0,57.00,74.78,0,75.67,61.39,0,0,1,0,0,0,
2014-03-14T04:45:00,0,0,57.00,74.04,0,75.67,61.24,0,0,1,0,0,0,
2014-03-14T05:00:00,0,0,57.00,73.44,0,75.67,61.11,0,0,1,0,0,0,
2014-03-14T05:15:00,1,1,57.00,60.46,0,75.67,58.79,30833.88,0,1,0,0,0,
2014-03-14T05:30:00,1,1,57.00,56.84,100.00,75.67,55.76,30859.33,0,1,0,0,0,
2014-03-14T05:45:00,1,1,57.00,56.32,100.00,75.67,55.35,26198.78,0,1,0,0,0,
2014-03-14T06:00:00,1,1,57.00,56.42,0,75.67,55.35,21975.69,0,1,0,0,0,
2014-03-14T06:15:00,1,1,57.00,56.83,0,75.67,55.48,18197.26,0,1,0,0,0,
2014-03-14T06:30:00,1,1,57.00,57.06,0,75.67,55.30,15404.82,0,1,0,0,0,
2014-03-14T06:45:00,1,1,57.00,57.24,0,75.67,54.94,15014.41,0,1,0,0,0,
2014-03-14T07:00:00,1,1,57.00,57.29,NULL,75.67,54.60,15010.59,0,0.888888888888889,0,0,0,
2014-03-14T07:15:00,1,1,57.00,57.33,0,NULL,54.81,13861.26,0,0,0,0,0,
2014-03-14T07:30:00,1,1,57.00,57.49,NULL,75.67,55.21,13916.09,0,0.888888888888889,0,0,0,
2014-03-14T07:45:00,1,1,57.00,57.61,0,75.67,55.09,13700.78,0,1,0,0,0,
2014-03-14T08:00:00,1,1,57.00,57.00,0,75.67,55.41,13733.59,0,1,0,0,0,
2014-03-14T08:15:00,1,1,57.00,56.59,0,75.67,54.79,14063.12,0,1,0,0,0,
2014-03-14T08:30:00,1,1,57.00,56.89,0,75.67,55.37,14859.82,0,1,0,0,0,
2014-03-14T08:45:00,1,1,57.00,56.98,100.00,75.67,55.20,14475.59,0,1,0,0,0,
2014-03-14T09:00:00,1,1,57.00,56.64,100.00,75.67,54.91,15463.16,0,1,0,0,0,
2014-03-14T09:15:00,1,1,57.00,56.78,0,75.67,54.93,15019.34,0,1,0,0,0,
2014-03-14T09:30:00,1,1,57.00,56.92,0,75.67,55.27,15697.19,0,1,0,0,0,
2014-03-14T09:45:00,1,1,57.00,56.55,0,75.67,55.04,16523.91,0,1,0,0,0,
2014-03-14T10:00:00,1,1,57.00,56.74,0,75.67,55.17,15633.47,0,1,0,0,0,
2014-03-14T10:15:00,1,1,57.00,56.35,NULL,75.67,54.77,15579.65,0,0.888888888888889,0,0,0,
2014-03-14T10:30:00,1,1,57.00,56.50,0,75.67,54.84,14538.77,0,1,0,0,0,
2014-03-14T10:45:00,1,1,57.00,56.56,NULL,75.67,54.79,14961.72,0,0.888888888888889,0,0,0,
2014-03-14T11:00:00,1,1,57.00,56.77,0,75.67,54.93,14616.00,0,1,0,0,0,
2014-03-14T11:15:00,1,1,57.00,57.16,0,75.67,55.93,13369.09,0,1,0,0,0,
2014-03-14T11:30:00,1,1,57.00,57.16,0,75.67,55.40,12421.58,0,1,0,0,0,
2014-03-14T11:45:00,1,1,57.00,56.78,0,NULL,55.02,11829.66,0,0,0,0,0,
2014-03-14T12:00:00,1,1,57.00,56.70,100.00,75.67,55.18,11529.53,0,1,0,0,0,
2014-03-14T12:15:00,1,1,57.00,56.57,100.00,75.67,54.77,11977.94,0,1,0,0,0,
2014-03-14T12:30:00,1,1,57.00,56.67,0,75.67,55.17,11435.48,0,1,0,0,0,
2014-03-14T12:45:00,1,1,57.00,56.70,0,75.67,54.96,11286.46,0,1,0,0,0,
2014-03-14T13:00:00,1,1,57.00,56.93,0,75.67,55.45,11957.85,0,1,0,0,0,
2014-03-14T13:15:00,1,1,57.00,56.90,0,75.67,55.00,11664.22,0,1,0,0,0,
2014-03-14T13:30:00,1,1,57.00,56.76,NULL,75.67,55.39,10690.21,0,0.888888888888889,0,0,0,
2014-03-14T13:45:00,1,1,57.00,56.80,0,75.67,55.35,10254.94,0,1,0,0,0,
2014-03-14T14:00:00,1,1,57.00,56.79,NULL,75.67,55.23,10101.67,0,0.888888888888889,0,0,0,
2014-03-14T14:15:00,1,1,57.00,56.69,0,75.67,54.69,9419.70,0,1,0,0,0,
2014-03-14T14:30:00,1,1,57.00,56.79,0,75.67,55.15,9495.73,0,1,0,0,0,
2014-03-14T14:45:00,1,1,57.00,56.79,0,75.67,54.74,9824.86,0,1,0,0,0,
2014-03-14T15:00:00,1,1,57.00,56.81,0,75.67,55.16,9875.29,0,1,0,0,0,
2014-03-14T15:15:00,1,1,57.00,56.76,100.00,75.67,54.70,9295.32,0,1,0,0,0,
2014-03-14T15:30:00,1,1,57.00,56.15,100.00,75.67,54.26,9269.44,0,1,0,0,0,
2014-03-14T15:45:00,1,1,57.00,56.53,0,75.67,54.55,8897.64,0,1,0,0,0,
2014-03-14T16:00:00,1,1,57.00,56.35,0,75.67,54.81,8476.39,0,1,0,0,0,
2014-03-14T16:15:00,1,1,57.00,56.86,0,NULL,55.50,8620.53,0,0,0,0,0,
2014-03-14T16:30:00,1,1,57.00,55.88,0,75.67,54.15,9067.41,0,1,0,0,0,
2014-03-14T16:45:00,1,1,57.00,56.25,NULL,75.67,54.60,8418.92,0,0.888888888888889,0,0,0,
2014-03-14T17:00:00,1,1,57.00,56.87,0,75.67,55.30,8905.69,0,1,0,0,0,
2014-03-14T17:15:00,0,0,57.00,57.82,NULL,75.67,56.14,0,0,0.888888888888889,0,0,0,
2014-03-14T17:30:00,0,0,57.00,58.28,0,75.67,54.28,0,0,1,0,0,0,
2014-03-14T17:45:00,0,0,57.00,58.21,0,75.67,52.87,0,0,1,0,0,0,
2014-03-14T18:00:00,0,0,57.00,58.16,0,75.67,52.24,0,0,1,0,0,0,
2014-03-14T18:15:00,0,0,57.00,58.06,0,75.67,51.55,0,0,1,0,0,0,
2014-03-14T18:30:00,0,0,57.00,57.95,100.00,75.67,51.17,0,0,1,0,0,0,
2014-03-14T18:45:00,0,0,57.00,57.81,100.00,75.67,50.78,0,0,1,0,0,0,
2014-03-14T19:00:00,0,0,57.00,57.57,0,75.67,50.42,0,0,1,0,0,0,
2014-03-14T19:15:00,0,0,57.00,57.43,0,75.67,50.19,0,0,1,0,0,0,
2014-03-14T19:30:00,0,0,57.00,57.21,0,75.67,50.04,0,0,1,0,0,0,
2014-03-14T19:45:00,0,0,57.00,57.00,0,75.67,49.74,0,0,1,0,0,0,
2014-03-14T20:00:00,0,0,57.00,56.81,NULL,75.67,49.45,0,0,0.888888888888889,0,0,0,
2014-03-14T20:15:00,0,0,57.00,56.60,0,75.67,49.40,0,0,1,0,0,0,
2014-03-14T20:30:00,0,0,57.00,56.46,NULL,75.67,49.51,0,0,0.888888888888889,0,0,0,
2014-03-14T20:45:00,0,0,57.00,56.33,0,NULL,49.75,0,0,0,0,0,0,
2014-03-14T21:00:00,0,0,57.00,56.17,0,75.67,49.43,0,0,1,0,0,0,
2014-03-14T21:15:00,0,0,57.00,56.04,0,75.67,49.22,0,0,1,0,0,0,
2014-03-14T21:30:00,0,0,57.00,55.95,0,75.67,49.24,0,0,1,0,0,0,
2014-03-14T21:45:00,0,0,57.00,55.83,100.00,75.67,49.12,0,0,1,0,0,0,
2014-03-14T22:00:00,0,0,57.00,55.67,100.00,75.67,48.91,0,0,1,0,0,0,
2014-03-14T22:15:00,0,0,57.00,56.08,0,75.67,49.95,0,0,1,0,0,0,
2014-03-14T22:30:00,0,0,57.00,56.24,0,75.67,50.57,0,0,1,0,0,0,
2014-03-14T22:45:00,0,0,57.00,56.27,0,75.67,50.93,0,0,1,0,0,0,
2014-03-14T23:00:00,0,0,57.00,56.37,0,75.67,51.17,0,0,1,0,0,0,
2014-03-14T23:15:00,0,0,57.00,56.39,NULL,75.67,51.22,0,0,0.888888888888889,0,0,0,
2014-03-14T23:30:00,0,0,57.00,56.42,0,75.67,51.24,0,0,1,0,0,0,
2014-03-14T23:45:00,0,0,57.00,56.47,NULL,75.67,51.22,0,0,0.888888888888889,0,0,0,
2014-03-15T00:00:00,0,0,57.00,56.51,0,75.67,51.06,0,0,1,0,0,0,
2014-03-15T00:15:00,0,0,57.00,56.84,0,75.67,54.55,0,0,1,0,0,0,
2014-03-15T00:30:00,0,0,57.00,57.56,0,75.67,56.03,0,0,1,0,0,0,
2014-03-15T00:45:00,0,0,57.00,58.00,0,75.67,55.97,0,0,1,0,0,0,
2014-03-15T01:00:00,0,0,57.00,58.40,100.00,75.67,55.72,0,0,1,0,0,0,
2014-03-15T01:15:00,0,0,57.00,58.75,100.00,NULL,55.58,0,0,0,0,0,0,
2014-03-15T01:30:00,0,0,57.00,59.06,0,75.67,55.37,0,0,1,0,0,0,
2014-03-15T01:45:00,0,0,57.00,59.43,0,75.67,55.50,0,0,1,0,0,0,
2014-03-15T02:00:00,0,0,57.00,59.79,0,75.67,55.54,0,0,1,0,0,0,
2014-03-15T02:15:00,0,0,57.00,60.06,0,75.67,55.17,0,0,1,0,0,0,
2014-03-15T02:30:00,0,0,57.00,60.29,NULL,75.67,54.91,0,0,0.888888888888889,0,0,0,
2014-03-15T02:45:00,0,0,57.00,60.56,0,75.67,54.91,0,0,1,0,0,0,
2014-03-15T03:00:00,0,0,57.00,60.72,NULL,75.67,54.80,0,0,0.888888888888889,0,0,0,
2014-03-15T03:15:00,0,0,57.00,60.94,0,75.67,54.83,0,0,1,0,0,0,
2014-03-15T03:30:00,0,0,57.00,61.08,0,75.67,54.76,0,0,1,0,0,0,
2014-03-15T03:45:00,0,0,57.00,61.22,0,75.67,54.55,0,0,1,0,0,0,
2014-03-15T04:00:00,0,0,57.00,61.35,0,75.67,54.54,0,0,1,0,0,0,
2014-03-15T04:15:00,0,0,57.00,61.43,100.00,75.67,54.44,0,0,1,0,0,0,
2014-03-15T04:30:00,0,0,57.00,61.52,100.00,75.67,54.24,0,0,1,0,0,0,
2014-03-15T04:45:00,0,0,57.00,61.58,0,75.67,54.07,0,0,1,0,0,0,
2014-03-15T05:00:00,0,0,57.00,61.61,0,75.67,54.00,0,0,1,0,0,0,
2014-03-15T05:15:00,0,0,57.00,61.63,0,75.67,53.81,0,0,1,0,0,0,
2014-03-15T05:30:00,0,0,57.00,61.64,0,75.67,53.68,0,0,1,0,0,0,
2014-03-15T05:45:00,0,0,57.00,61.62,NULL,NULL,53.51,0,0,0,0,0,0,
2014-03-15T06:00:00,0,0,57.00,61.60,0,75.67,53.19,0,0,1,0,0,0,
2014-03-15T06:15:00,0,0,57.00,61.50,NULL,75.67,52.86,0,0,0.888888888888889,0,0,0,
2014-03-15T06:30:00,0,0,57.00,61.40,0,75.67,52.72,0,0,1,0,0,0,
2014-03-15T06:45:00,0,0,57.00,61.34,0,75.67,52.49,0,0,1,0,0,0,
2014-03-15T07:00:00,0,0,57.00,61.21,0,75.67,52.06,0,0,1,0,0,0,
2014-03-15T07:15:00,0,0,57.00,61.05,0,75.67,51.76,0,0,1,0,0,0,
2014-03-15T07:30:00,0,0,57.00,60.97,100.00,75.67,51.41,0,0,1,0,0,0,
2014-03-15T07:45:00,0,0,57.00,60.84,100.00,75.67,50.88,0,0,1,0,0,0,
2014-03-15T08:00:00,0,0,57.00,60.61,0,75.67,51.21,0,0,1,0,0,0,
2014-03-15T08:15:00,0,0,57.00,60.58,0,75.67,51.33,0,0,1,0,0,0,
2014-03-15T08:30:00,0,0,57.00,60.48,0,75.67,51.40,0,0,1,0,0,0,
2014-03-15T08:45:00,0,0,57.00,60.38,0,75.67,51.40,0,0,1,0,0,0,
2014-03-15T09:00:00,0,0,57.00,60.37,NULL,75.67,51.76,0,0,0.888888888888889,0,0,0,
2014-03-15T09:15:00,0,0,57.00,60.38,0,75.67,52.11,0,0,1,0,0,0,
2014-03-15T09:30:00,0,0,57.00,60.38,NULL,75.67,52.13,0,0,0.888888888888889,0,0,0,
2014-03-15T09:45:00,0,0,57.00,60.37,0,75.67,52.25,0,0,1,0,0,0,
2014-03-15T10:00:00,0,0,57.00,60.42,0,75.67,52.53,0,0,1,0,0,0,
2014-03-15T10:15:00,0,0,57.00,60.47,0,NULL,52.67,0,0,0,0,0,0,
2014-03-15T10:30:00,0,0,57.00,60.58,0,75.67,53.08,0,0,1,0,0,0,
2014-03-15T10:45:00,0,0,57.00,60.66,100.00,75.67,53.40,0,0,1,0,0,0,
2014-03-15T11:00:00,0,0,57.00,60.75,100.00,75.67,53.42,0,0,1,0,0,0,
2014-03-15T11:15:00,0,0,57.00,60.86,0,75.67,53.58,0,0,1,0,0,0,
2014-03-15T11:30:00,0,0,57.00,60.71,0,75.67,52.37,0,0,1,0,0,0,
2014-03-15T11:45:00,0,0,57.00,60.45,0,75.67,51.66,0,0,1,0,0,0,
2014-03-15T12:00:00,0,0,57.00,60.22,0,75.67,51.33,0,0,1,0,0,0,
2014-03-15T12:15:00,0,0,57.00,60.03,NULL,75.67,51.43,0,0,0.888888888888889,0,0,0,
2014-03-15T12:30:00,0,0,57.00,59.87,0,75.67,51.58,0,0,1,0,0,0,
2014-03-15T12:45:00,0,0,57.00,59.83,NULL,75.67,51.78,0,0,0.888888888888889,0,0,0,
2014-03-15T13:00:00,0,0,57.00,59.57,0,75.67,51.75,0,0,1,0,0,0,
2014-03-15T13:15:00,0,0,57.00,59.28,0,75.67,51.39,0,0,1,0,0,0,
2014-03-15T13:30:00,0,0,57.00,59.03,0,75.67,51.15,0,0,1,0,0,0,
2014-03-15T13:45:00,0,0,57.00,58.84,0,75.67,51.05,0,0,1,0,0,0,
2014-03-15T14:00:00,0,0,57.00,58.68,100.00,75.67,50.91,0,0,1,0,0,0,
2014-03-15T14:15:00,0,0,57.00,58.56,100.00,75.67,50.91,0,0,1,0,0,0,
2014-03-15T14:30:00,0,0,57.00,58.36,0,75.67,50.76,0,0,1,0,0,0,
2014-03-15T14:45:00,0,0,57.00,58.25,0,NULL,50.67,0,0,0,0,0,0,
2014-03-15T15:00:00,0,0,57.00,58.06,0,75.67,50.55,0,0,1,0,0,0,
2014-03-15T15:15:00,0,0,57.00,58.25,0,75.67,50.80,0,0,1,0,0,0,
2014-03-15T15:30:00,0,0,57.00,57.93,NULL,75.67,50.52,0,0,0.888888888888889,0,0,0,
2014-03-15T15:45:00,0,0,57.00,57.80,0,75.67,50.34,0,0,1,0,0,0,
2014-03-15T16:00:00,0,0,57.00,57.57,NULL,75.67,50.03,0,0,0.888888888888889,0,0,0,
2014-03-15T16:15:00,0,0,57.00,57.45,0,75.67,49.78,0,0,1,0,0,0,
2014-03-15T16:30:00,0,0,57.00,57.26,0,75.67,49.64,0,0,1,0,0,0,
2014-03-15T16:45:00,0,0,57.00,56.94,0,75.67,49.07,0,0,1,0,0,0,
2014-03-15T17:00:00,0,0,57.00,56.81,0,75.67,48.71,0,0,1,0,0,0,
2014-03-15T17:15:00,0,0,57.00,56.55,100.00,75.67,48.46,0,0,1,0,0,0,
2014-03-15T17:30:00,0,0,57.00,56.41,100.00,75.67,49.22,0,0,1,0,0,0,
2014-03-15T17:45:00,0,0,57.00,57.39,0,75.67,53.73,0,0,1,0,0,0,
2014-03-15T18:00:00,0,0,57.00,57.70,0,75.67,53.73,0,0,1,0,0,0,
2014-03-15T18:15:00,0,0,57.00,57.96,0,75.67,53.51,0,0,1,0,0,0,
2014-03-15T18:30:00,0,0,57.00,58.18,0,75.67,53.34,0,0,1,0,0,0,
2014-03-15T18:45:00,0,0,57.00,58.32,NULL,75.67,53.04,0,0,0.888888888888889,0,0,0,
2014-03-15T19:00:00,0,0,57.00,58.52,0,75.67,52.87,0,0,1,0,0,0,
2014-03-15T19:15:00,0,0,57.00,58.69,NULL,NULL,52.76,0,0,0,0,0,0,
2014-03-15T19:30:00,0,0,57.00,58.82,0,75.67,52.58,0,0,1,0,0,0,
2014-03-15T19:45:00,0,0,57.00,58.95,0,75.67,52.29,0,0,1,0,0,0,
2014-03-15T20:00:00,0,0,57.00,59.07,0,75.67,52.11,0,0,1,0,0,0,
2014-03-15T20:15:00,0,0,57.00,59.11,0,75.67,51.78,0,0,1,0,0,0,
2014-03-15T20:30:00,0,0,57.00,59.15,100.00,75.67,51.65,0,0,1,0,0,0,
2014-03-15T20:45:00,0,0,57.00,59.22,100.00,75.67,51.55,0,0,1,0,0,0,
2014-03-15T21:00:00,0,0,57.00,59.23,0,75.67,51.16,0,0,1,0,0,0,
2014-03-15T21:15:00,0,0,57.00,59.83,0,75.67,75.85,0,0,1,0,0,0,
2014-03-15T21:30:00,0,0,57.00,66.85,0,75.67,97.77,0,0,1,0,0,0,
2014-03-15T21:45:00,0,0,57.00,74.92,0,75.67,102.35,0,0,1,0,0,0,
2014-03-15T22:00:00,0,0,57.00,80.79,NULL,75.67,104.27,0,0,0.888888888888889,0,0,0,
2014-03-15T22:15:00,0,0,57.00,85.49,0,75.67,106.22,0,0,1,0,0,0,
2014-03-15T22:30:00,0,0,57.00,90.23,NULL,75.67,108.13,0,0,0.888888888888889,0,0,0,
2014-03-15T22:45:00,0,0,57.00,94.13,0,75.67,109.31,0,0,1,0,0,0,
2014-03-15T23:00:00,0,0,57.00,96.90,0,75.67,109.92,0,0,1,0,0,0,
2014-03-15T23:15:00,0,0,57.00,98.91,0,75.67,109.90,0,0,1,0,0,0,
2014-03-15T23:30:00,0,0,57.00,103.27,0,75.67,110.50,0,0,1,0,0,0,
2014-03-15T23:45:00,0,0,57.00,109.36,100.00,NULL,109.30,0,0,0,0,0,0,
2014-03-16T00:00:00,0,0,57.00,112.64,100.00,75.67,108.74,0,0,1,0,0,0,
2014-03-16T00:15:00,0,0,57.00,115.70,0,75.67,106.16,0,0,1,0,0,0,
2014-03-16T00:30:00,0,0,57.00,118.29,0,75.67,105.70,0,0,1,0,0,0,
2014-03-16T00:45:00,0,0,57.00,120.07,0,75.67,104.72,0,0,1,0,0,0,
2014-03-16T01:00:00,0,0,57.00,122.56,0,75.67,102.82,0,0,1,0,0,0,
2014-03-16T01:15:00,0,0,57.00,124.08,NULL,75.67,102.15,0,0,0.888888888888889,0,0,0,
2014-03-16T01:30:00,0,0,57.00,125.37,0,75.67,100.92,0,0,1,0,0,0,
2014-03-16T01:45:00,0,0,57.00,126.86,NULL,75.67,100.61,0,0,0.888888888888889,0,0,0,
2014-03-16T02:00:00,0,0,57.00,127.69,0,75.67,100.80,0,0,1,0,0,0,
2014-03-16T02:15:00,0,0,57.00,128.22,0,75.67,101.52,0,0,1,0,0,0,
2014-03-16T02:30:00,0,0,57.00,128.82,0,75.67,98.64,0,0,1,0,0,0,
2014-03-16T02:45:00,0,0,57.00,129.25,0,75.67,97.57,0,0,1,0,0,0,
2014-03-16T03:00:00,0,0,57.00,129.82,100.00,75.67,96.08,0,0,1,0,0,0,
2014-03-16T03:15:00,0,0,57.00,130.36,100.00,75.67,96.27,0,0,1,0,0,0,
2014-03-16T03:30:00,0,0,57.00,130.36,0,75.67,98.16,0,0,1,0,0,0,
2014-03-16T03:45:00,0,0,57.00,130.95,0,75.67,95.49,0,0,1,0,0,0,
2014-03-16T04:00:00,0,0,57.00,130.79,0,75.67,96.72,0,0,1,0,0,0,
2014-03-16T04:15:00,0,0,57.00,131.13,0,NULL,97.97,0,0,0,0,0,0,
2014-03-16T04:30:00,0,0,57.00,130.73,NULL,75.67,96.88,0,0,0.888888888888889,0,0,0,
2014-03-16T04:45:00,0,0,57.00,130.50,0,75.67,96.25,0,0,1,0,0,0,
2014-03-16T05:00:00,0,0,57.00,130.71,NULL,75.67,97.43,0,0,0.888888888888889,0,0,0,
2014-03-16T05:15:00,0,0,57.00,131.29,0,75.67,93.58,0,0,1,0,0,0,
2014-03-16T05:30:00,0,0,57.00,130.53,0,75.67,99.14,0,0,1,0,0,0,
2014-03-16T05:45:00,0,0,57.00,131.01,0,75.67,95.10,0,0,1,0,0,0,
2014-03-16T06:00:00,0,0,57.00,131.78,0,75.67,93.50,0,0,1,0,0,0,
2014-03-16T06:15:00,0,0,57.00,131.19,100.00,75.67,95.43,0,0,1,0,0,0,
2014-03-16T06:30:00,0,0,57.00,131.08,100.00,75.67,93.84,0,0,1,0,0,0,
2014-03-16T06:45:00,0,0,57.00,131.39,0,75.67,94.06,0,0,1,0,0,0,
2014-03-16T07:00:00,0,0,57.00,132.07,0,75.67,94.19,0,0,1,0,0,0,
2014-03-16T07:15:00,0,0,57.00,131.91,0,75.67,96.59,0,0,1,0,0,0,
2014-03-16T07:30:00,0,0,57.00,131.92,0,75.67,95.58,0,0,1,0,0,0,
2014-03-16T07:45:00,0,0,57.00,130.37,NULL,75.67,97.89,0,0,0.888888888888889,0,0,0,
2014-03-16T08:00:00,0,0,57.00,130.94,0,75.67,96.72,0,0,1,0,0,0,
2014-03-16T08:15:00,0,0,57.00,130.65,NULL,75.67,98.66,0,0,0.888888888888889,0,0,0,
2014-03-16T08:30:00,0,0,57.00,131.45,0,75.67,96.33,0,0,1,0,0,0,
2014-03-16T08:45:00,0,0,57.00,132.33,0,NULL,92.33,0,0,0,0,0,0,
2014-03-16T09:00:00,0,0,57.00,132.80,0,75.67,91.04,0,0,1,0,0,0,
2014-03-16T09:15:00,0,0,57.00,131.70,0,75.67,98.25,0,0,1,0,0,0,
2014-03-16T09:30:00,0,0,57.00,133.95,100.00,75.67,94.06,0,0,1,0,0,0,
2014-03-16T09:45:00,0,0,57.00,132.68,100.00,75.67,99.34,0,0,1,0,0,0,
2014-03-16T10:00:00,0,0,57.00,134.09,0,75.67,98.09,0,0,1,0,0,0,
2014-03-16T10:15:00,0,0,57.00,134.23,0,75.67,96.25,0,0,1,0,0,0,
2014-03-16T10:30:00,0,0,57.00,134.13,0,75.67,97.25,0,0,1,0,0,0,
2014-03-16T10:45:00,0,0,57.00,134.81,0,75.67,94.93,0,0,1,0,0,0,
2014-03-16T11:00:00,0,0,57.00,134.98,NULL,75.67,93.95,0,0,0.888888888888889,0,0,0,
2014-03-16T11:15:00,0,0,57.00,134.75,0,75.67,94.27,0,0,1,0,0,0,
2014-03-16T11:30:00,0,0,57.00,133.94,NULL,75.67,97.00,0,0,0.888888888888889,0,0,0,
2014-03-16T11:45:00,0,0,57.00,133.72,0,75.67,96.30,0,0,1,0,0,0,
2014-03-16T12:00:00,0,0,57.00,135.04,0,75.67,94.77,0,0,1,0,0,0,
2014-03-16T12:15:00,0,0,57.00,134.71,0,75.67,94.86,0,0,1,0,0,0,
2014-03-16T12:30:00,0,0,57.00,134.45,0,75.67,94.60,0,0,1,0,0,0,
2014-03-16T12:45:00,0,0,57.00,133.74,100.00,75.67,96.63,0,0,1,0,0,0,
2014-03-16T13:00:00,0,0,57.00,134.45,100.00,75.67,96.66,0,0,1,0,0,0,
2014-03-16T13:15:00,0,0,57.00,134.42,0,NULL,97.13,0,0,0,0,0,0,
2014-03-16T13:30:00,0,0,57.00,134.73,0,75.67,98.11,0,0,1,0,0,0,
2014-03-16T13:45:00,0,0,57.00,134.49,0,75.67,96.64,0,0,1,0,0,0,
2014-03-16T14:00:00,0,0,57.00,134.35,0,75.67,95.51,0,0,1,0,0,0,
2014-03-16T14:15:00,0,0,57.00,135.24,NULL,75.67,95.64,0,0,0.888888888888889,0,0,0,
2014-03-16T14:30:00,0,0,57.00,134.90,0,75.67,96.19,0,0,1,0,0,0,
2014-03-16T14:45:00,0,0,57.00,134.81,NULL,75.67,95.08,0,0,0.888888888888889,0,0,0,
2014-03-16T15:00:00,0,0,57.00,134.81,0,75.67,95.38,0,0,1,0,0,0,
2014-03-16T15:15:00,0,0,57.00,134.80,0,75.67,94.50,0,0,1,0,0,0,
2014-03-16T15:30:00,0,0,57.00,134.99,0,75.67,93.48,0,0,1,0,0,0,
2014-03-16T15:45:00,0,0,57.00,135.30,0,75.67,94.24,0,0,1,0,0,0,
2014-03-16T16:00:00,0,0,57.00,134.72,100.00,75.67,94.41,0,0,1,0,0,0,
2014-03-16T16:15:00,0,0,57.00,134.61,100.00,75.67,97.60,0,0,1,0,0,0,
2014-03-16T16:30:00,0,0,57.00,134.65,0,75.67,96.91,0,0,1,0,0,0,
2014-03-16T16:45:00,0,0,57.00,135.10,0,75.67,98.22,0,0,1,0,0,0,
2014-03-16T17:00:00,0,0,57.00,135.29,0,75.67,96.90,0,0,1,0,0,0,
2014-03-16T17:15:00,0,0,57.00,135.53,0,75.67,97.55,0,0,1,0,0,0,
2014-03-16T17:30:00,0,0,57.00,135.89,NULL,75.67,95.81,0,0,0.888888888888889,0,0,0,
2014-03-16T17:45:00,0,0,57.00,134.03,0,NULL,97.01,0,0,0,0,0,0,
2014-03-16T18:00:00,0,0,57.00,134.92,NULL,75.67,96.52,0,0,0.888888888888889,0,0,0,
2014-03-16T18:15:00,0,0,57.00,135.04,0,75.67,94.87,0,0,1,0,0,0,
2014-03-16T18:30:00,0,0,57.00,134.28,0,75.67,95.14,0,0,1,0,0,0,
2014-03-16T18:45:00,0,0,57.00,134.30,0,75.67,97.59,0,0,1,0,0,0,
2014-03-16T19:00:00,0,0,57.00,135.09,0,75.67,95.78,0,0,1,0,0,0,
2014-03-16T19:15:00,0,0,57.00,134.20,100.00,75.67,97.15,0,0,1,0,0,0,
2014-03-16T19:30:00,0,0,57.00,135.58,100.00,75.67,96.46,0,0,1,0,0,0,
2014-03-16T19:45:00,0,0,57.00,134.79,0,75.67,97.18,0,0,1,0,0,0,
2014-03-16T20:00:00,0,0,57.00,136.20,0,75.67,96.06,0,0,1,0,0,0,
2014-03-16T20:15:00,0,0,57.00,135.50,0,75.67,96.94,0,0,1,0,0,0,
2014-03-16T20:30:00,0,0,57.00,135.27,0,75.67,97.52,0,0,1,0,0,0,
2014-03-16T20:45:00,0,0,57.00,136.02,NULL,75.67,96.17,0,0,0.888888888888889,0,0,0,
2014-03-16T21:00:00,0,0,57.00,136.31,0,75.67,96.25,0,0,1,0,0,0,
2014-03-16T21:15:00,0,0,57.00,135.94,NULL,75.67,97.20,0,0,0.888888888888889,0,0,0,
2014-03-16T21:30:00,0,0,57.00,136.30,0,75.67,96.51,0,0,1,0,0,0,
2014-03-16T21:45:00,0,0,57.00,136.82,0,75.67,96.13,0,0,1,0,0,0,
2014-03-16T22:00:00,0,0,57.00,136.27,0,75.67,96.03,0,0,1,0,0,0,
2014-03-16T22:15:00,0,0,57.00,136.26,0,NULL,96.63,0,0,0,0,0,0,
2014-03-16T22:30:00,0,0,57.00,136.69,100.00,75.67,95.09,0,0,1,0,0,0,
2014-03-16T22:45:00,0,0,57.00,136.85,100.00,75.67,96.18,0,0,1,0,0,0,
2014-03-16T23:00:00,0,0,57.00,136.44,0,75.67,96.01,0,0,1,0,0,0,
2014-03-16T23:15:00,0,0,57.00,136.56,0,75.67,94.94,0,0,1,0,0,0,
2014-03-16T23:30:00,0,0,57.00,136.51,0,75.67,96.50,0,0,1,0,0,0,
2014-03-16T23:45:00,0,0,57.00,136.94,0,75.67,94.95,0,0,1,0,0,0,
2014-03-17T00:00:00,0,0,57.00,136.32,NULL,75.67,95.61,0,0,0.888888888888889,0,0,0,
2014-03-17T00:15:00,0,0,57.00,136.28,0,75.67,96.52,0,0,1,0,0,0,
2014-03-17T00:30:00,0,0,57.00,136.84,NULL,75.67,94.94,0,0,0.888888888888889,0,0,0,
2014-03-17T00:45:00,0,0,57.00,136.53,0,75.67,96.44,0,0,1,0,0,0,
2014-03-17T01:00:00,0,0,57.00,136.91,0,75.67,95.46,0,0,1,0,0,0,
2014-03-17T01:15:00,0,0,57.00,136.62,0,75.67,95.78,0,0,1,0,0,0,
2014-03-17T01:30:00,0,0,57.00,136.82,0,75.67,95.40,0,0,1,0,0,0,
2014-03-17T01:45:00,0,0,57.00,137.07,100.00,75.67,94.47,0,0,1,0,0,0,
2014-03-17T02:00:00,0,0,57.00,136.90,100.00,75.67,95.67,0,0,1,0,0,0,
2014-03-17T02:15:00,0,0,57.00,136.66,0,75.67,95.37,0,0,1,0,0,0,
2014-03-17T02:30:00,0,0,57.00,137.08,0,75.67,95.27,0,0,1,0,0,0,
2014-03-17T02:45:00,0,0,57.00,137.28,0,NULL,94.43,0,0,0,0,0,0,
2014-03-17T03:00:00,0,0,57.00,137.13,0,75.67,93.87,0,0,1,0,0,0,
2014-03-17T03:15:00,0,0,57.00,136.71,NULL,75.67,95.50,0,0,0.888888888888889,0,0,0,
2014-03-17T03:30:00,0,0,57.00,136.98,0,75.67,93.92,0,0,1,0,0,0,
2014-03-17T03:45:00,0,0,57.00,136.63,NULL,75.67,94.52,0,0,0.888888888888889,0,0,0,
2014-03-17T04:00:00,0,0,57.00,136.35,0,75.67,96.18,0,0,1,0,0,0,
2014-03-17T04:15:00,0,0,57.00,136.69,0,75.67,94.77,0,0,1,0,0,0,
2014-03-17T04:30:00,0,0,57.00,136.59,0,75.67,95.48,0,0,1,0,0,0,
2014-03-17T04:45:00,0,0,57.00,136.80,0,75.67,94.70,0,0,1,0,0,0,
2014-03-17T05:00:00,0,0,57.00,136.89,100.00,75.67,95.60,0,0,1,0,0,0,
2014-03-17T05:15:00,1,1,57.00,59.08,100.00,75.67,56.49,33051.95,0,1,0,0,0,
2014-03-17T05:30:00,1,1,57.00,56.31,0,75.67,55.34,35999.54,0,1,0,0,0,
2014-03-17T05:45:00,1,1,57.00,56.20,0,75.67,55.00,32217.93,0,1,0,0,0,
2014-03-17T06:00:00,1,1,57.00,56.27,0,75.67,55.04,27626.99,0,1,0,0,0,
2014-03-17T06:15:00,1,1,57.00,56.58,0,75.67,55.35,21555.13,0,1,0,0,0,
2014-03-17T06:30:00,1,1,57.00,56.59,NULL,75.67,55.45,18686.20,0,0.888888888888889,0,0,0,
2014-03-17T06:45:00,1,1,57.00,56.21,0,75.67,55.16,17582.89,0,1,0,0,0,
2014-03-17T07:00:00,1,1,57.00,56.81,NULL,75.67,55.37,15198.69,0,0.888888888888889,0,0,0,
2014-03-17T07:15:00,1,1,57.00,57.22,0,NULL,55.31,13745.79,0,0,0,0,0,
2014-03-17T07:30:00,1,1,57.00,57.34,0,75.67,54.36,12599.99,0,1,0,0,0,
2014-03-17T07:45:00,1,1,57.00,56.69,0,75.67,54.82,12744.92,0,1,0,0,0,
2014-03-17T08:00:00,1,1,57.00,56.48,0,75.67,54.57,12527.00,0,1,0,0,0,
2014-03-17T08:15:00,1,1,57.00,57.09,100.00,75.67,55.21,12290.94,0,1,0,0,0,
2014-03-17T08:30:00,1,1,57.00,56.56,100.00,75.67,54.74,12174.40,0,1,0,0,0,
2014-03-17T08:45:00,1,1,57.00,57.17,0,75.67,55.08,11822.15,0,1,0,0,0,
2014-03-17T09:00:00,1,1,57.00,56.84,0,75.67,55.71,11072.14,0,1,0,0,0,
2014-03-17T09:15:00,1,1,57.00,56.34,0,75.67,55.41,10875.01,0,1,0,0,0,
2014-03-17T09:30:00,1,1,57.00,56.19,0,75.67,54.72,10170.53,0,1,0,0,0,
2014-03-17T09:45:00,1,1,57.00,56.09,NULL,75.67,54.83,9589.84,0,0.888888888888889,0,0,0,
2014-03-17T10:00:00,1,1,57.00,56.18,0,75.67,55.52,9785.83,0,1,0,0,0,
2014-03-17T10:15:00,1,1,57.00,56.21,NULL,75.67,55.54,8368.57,0,0.888888888888889,0,0,0,
2014-03-17T10:30:00,1,1,57.00,56.12,0,75.67,54.85,8194.97,0,1,0,0,0,
2014-03-17T10:45:00,1,1,57.00,57.32,0,75.67,55.39,8507.92,0,1,0,0,0,
2014-03-17T11:00:00,1,1,57.00,56.97,0,75.67,55.44,7775.61,0,1,0,0,0,
2014-03-17T11:15:00,1,1,57.00,57.02,0,75.67,55.10,7550.27,0,1,0,0,0,
2014-03-17T11:30:00,1,1,57.00,57.45,100.00,75.67,56.08,7378.34,0,1,0,0,0,
2014-03-17T11:45:00,1,1,57.00,57.14,100.00,NULL,55.11,7640.91,0,0,0,0,0,
2014-03-17T12:00:00,1,1,57.00,57.88,0,75.67,55.05,7757.19,0,1,0,0,0,
2014-03-17T12:15:00,1,1,57.00,57.94,0,75.67,55.16,9221.72,0,1,0,0,0,
2014-03-17T12:30:00,1,1,57.00,57.22,0,75.67,54.95,8826.55,0,1,0,0,0,
2014-03-17T12:45:00,1,1,57.00,57.78,0,75.67,55.38,7579.70,0,1,0,0,0,
2014-03-17T13:00:00,1,1,57.00,57.42,NULL,75.67,54.73,8805.72,0,0.888888888888889,0,0,0,
2014-03-17T13:15:00,1,1,57.00,57.52,0,75.67,55.32,9691.76,0,1,0,0,0,
2014-03-17T13:30:00,1,1,57.00,57.32,NULL,75.67,55.14,9026.29,0,0.888888888888889,0,0,0,
2014-03-17T13:45:00,1,1,57.00,57.16,0,75.67,54.84,9445.22,0,1,0,0,0,
2014-03-17T14:00:00,1,1,57.00,57.57,0,75.67,55.73,9637.00,0,1,0,0,0,
2014-03-17T14:15:00,1,1,57.00,57.37,0,75.67,55.34,9756.22,0,1,0,0,0,
2014-03-17T14:30:00,1,1,57.00,57.48,0,75.67,55.22,9573.80,0,1,0,0,0,
2014-03-17T14:45:00,1,1,57.00,57.43,100.00,75.67,54.98,10769.82,0,1,0,0,0,
2014-03-17T15:00:00,1,1,57.00,57.43,100.00,75.67,54.84,10330.44,0,1,0,0,0,
2014-03-17T15:15:00,1,1,57.00,57.34,0,75.67,55.51,9914.80,0,1,0,0,0,
2014-03-17T15:30:00,1,1,57.00,57.08,0,75.67,55.00,10431.60,0,1,0,0,0,
2014-03-17T15:45:00,1,1,57.00,56.90,0,75.67,54.74,10392.47,0,1,0,0,0,
2014-03-17T16:00:00,1,1,57.00,57.08,0,75.67,55.33,10347.98,0,1,0,0,0,
2014-03-17T16:15:00,1,1,57.00,57.29,NULL,NULL,55.11,10610.18,0,0,0,0,0,
2014-03-17T16:30:00,1,1,57.00,57.20,0,75.67,54.55,10912.69,0,1,0,0,0,
2014-03-17T16:45:00,1,1,57.00,57.29,NULL,75.67,55.30,10084.28,0,0.888888888888889,0,0,0,
2014-03-17T17:00:00,1,1,57.00,56.86,0,75.67,55.22,10505.13,0,1,0,0,0,
2014-03-17T17:15:00,0,0,57.00,58.55,0,75.67,55.90,0,0,1,0,0,0,
2014-03-17T17:30:00,0,0,57.00,59.38,0,75.67,54.63,0,0,1,0,0,0,
2014-03-17T17:45:00,0,0,57.00,59.50,0,75.67,53.66,0,0,1,0,0,0,
2014-03-17T18:00:00,0,0,57.00,59.55,100.00,75.67,52.93,0,0,1,0,0,0,
2014-03-17T18:15:00,0,0,57.00,59.60,100.00,75.67,52.48,0,0,1,0,0,0,
2014-03-17T18:30:00,0,0,57.00,59.61,0,75.67,51.66,0,0,1,0,0,0,
2014-03-17T18:45:00,0,0,57.00,59.60,0,75.67,51.14,0,0,1,0,0,0,
2014-03-17T19:00:00,0,0,57.00,59.60,0,75.67,50.76,0,0,1,0,0,0,
2014-03-17T19:15:00,0,0,57.00,59.58,0,75.67,50.14,0,0,1,0,0,0,
2014-03-17T19:30:00,0,0,57.00,59.51,NULL,75.67,49.82,0,0,0.888888888888889,0,0,0,
2014-03-17T19:45:00,0,0,57.00,59.44,0,75.67,49.40,0,0,1,0,0,0,
2014-03-17T20:00:00,0,0,57.00,59.38,NULL,75.67,49.40,0,0,0.888888888888889,0,0,0,
2014-03-17T20:15:00,0,0,57.00,59.37,0,75.67,49.86,0,0,1,0,0,0,
2014-03-17T20:30:00,0,0,57.00,59.32,0,75.67,49.68,0,0,1,0,0,0,
2014-03-17T20:45:00,0,0,57.00,59.26,0,NULL,49.68,0,0,0,0,0,0,
2014-03-17T21:00:00,0,0,57.00,59.19,0,75.67,49.55,0,0,1,0,0,0,
2014-03-17T21:15:00,0,0,57.00,59.49,100.00,75.67,51.20,0,0,1,0,0,0,
2014-03-17T21:30:00,0,0,57.00,59.62,100.00,75.67,51.60,0,0,1,0,0,0,
2014-03-17T21:45:00,0,0,57.00,59.77,0,75.67,51.93,0,0,1,0,0,0,
2014-03-17T22:00:00,0,0,57.00,59.83,0,75.67,52.09,0,0,1,0,0,0,
2014-03-17T22:15:00,0,0,57.00,59.90,0,75.67,52.12,0,0,1,0,0,0,
2014-03-17T22:30:00,0,0,57.00,60.00,0,75.67,52.23,0,0,1,0,0,0,
2014-03-17T22:45:00,0,0,57.00,60.08,NULL,75.67,52.32,0,0,0.888888888888889,0,0,0,
2014-03-17T23:00:00,0,0,57.00,62.88,0,75.67,93.20,0,0,1,0,0,0,
2014-03-17T23:15:00,0,0,57.00,71.46,NULL,75.67,103.28,0,0,0.888888888888889,0,0,0,
2014-03-17T23:30:00,0,0,57.00,78.96,0,75.67,106.71,0,0,1,0,0,0,
2014-03-17T23:45:00,0,0,57.00,83.94,0,75.67,108.67,0,0,1,0,0,0,
2014-03-18T00:00:00,0,0,57.00,88.91,0,75.67,110.76,0,0,1,0,0,0,
2014-03-18T00:15:00,0,0,57.00,93.00,0,75.67,111.82,0,0,1,0,0,0,
2014-03-18T00:30:00,0,0,57.00,96.45,100.00,75.67,112.87,0,0,1,0,0,0,
2014-03-18T00:45:00,0,0,57.00,99.46,100.00,75.67,112.99,0,0,1,0,0,0,
2014-03-18T01:00:00,0,0,57.00,102.94,0,75.67,113.07,0,0,1,0,0,0,
2014-03-18T01:15:00,0,0,57.00,109.00,0,NULL,111.25,0,0,0,0,0,0,
2014-03-18T01:30:00,0,0,57.00,112.37,0,75.67,109.84,0,0,1,0,0,0,
2014-03-18T01:45:00,0,0,57.00,116.22,0,75.67,108.89,0,0,1,0,0,0,
2014-03-18T02:00:00,0,0,57.00,118.33,NULL,75.67,107.46,0,0,0.888888888888889,0,0,0,
2014-03-18T02:15:00,0,0,57.00,120.41,0,75.67,106.40,0,0,1,0,0,0,
2014-03-18T02:30:00,0,0,57.00,123.17,NULL,75.67,104.77,0,0,0.888888888888889,0,0,0,
2014-03-18T02:45:00,0,0,57.00,125.39,0,75.67,104.09,0,0,1,0,0,0,
2014-03-18T03:00:00,0,0,57.00,127.76,0,75.67,102.50,0,0,1,0,0,0,
2014-03-18T03:15:00,0,0,57.00,129.43,0,75.67,101.19,0,0,1,0,0,0,
2014-03-18T03:30:00,0,0,57.00,130.17,0,75.67,102.82,0,0,1,0,0,0,
2014-03-18T03:45:00,0,0,57.00,131.64,100.00,75.67,101.41,0,0,1,0,0,0,
2014-03-18T04:00:00,0,0,57.00,131.42,100.00,75.67,100.85,0,0,1,0,0,0,
2014-03-18T04:15:00,0,0,57.00,132.63,0,75.67,100.01,0,0,1,0,0,0,
2014-03-18T04:30:00,0,0,57.00,134.03,0,75.67,98.76,0,0,1,0,0,0,
2014-03-18T04:45:00,0,0,57.00,134.05,0,75.67,99.87,0,0,1,0,0,0,
2014-03-18T05:00:00,0,0,57.00,134.69,0,75.67,98.01,0,0,1,0,0,0,
2014-03-18T05:15:00,1,1,57.00,59.25,NULL,75.67,56.46,33253.96,0,0.888888888888889,0,0,0,
2014-03-18T05:30:00,1,1,57.00,55.47,0,75.67,54.60,35710.63,0,1,0,0,0,
2014-03-18T05:45:00,1,1,57.00,55.61,NULL,NULL,55.09,29563.02,0,0,0,0,0,
2014-03-18T06:00:00,1,1,57.00,55.51,0,75.67,55.09,25630.25,0,1,0,0,0,
2014-03-18T06:15:00,1,1,57.00,56.39,0,75.67,55.57,20892.48,0,1,0,0,0,
2014-03-18T06:30:00,1,1,57.00,56.84,0,75.67,55.68,17454.07,0,1,0,0,0,
2014-03-18T06:45:00,1,1,57.00,56.35,0,75.67,54.77,16717.21,0,1,0,0,0,
2014-03-18T07:00:00,1,1,57.00,57.24,100.00,75.67,55.38,14109.17,0,1,0,0,0,
2014-03-18T07:15:00,1,1,57.00,57.26,100.00,75.67,55.39,13213.86,0,1,0,0,0,
2014-03-18T07:30:00,1,1,57.00,57.21,0,75.67,55.62,11671.82,0,1,0,0,0,
2014-03-18T07:45:00,1,1,57.00,56.60,0,75.67,55.04,11142.61,0,1,0,0,0,
2014-03-18T08:00:00,1,1,57.00,56.67,0,75.67,55.17,10461.69,0,1,0,0,0,
2014-03-18T08:15:00,1,1,57.00,56.49,0,75.67,54.72,9690.89,0,1,0,0,0,
2014-03-18T08:30:00,1,1,57.00,56.56,NULL,75.67,54.57,11963.06,0,0.888888888888889,0,0,0,
2014-03-18T08:45:00,1,1,57.00,56.66,0,75.67,55.70,11662.24,0,1,0,0,0,
2014-03-18T09:00:00,1,1,57.00,57.13,NULL,75.67,55.45,11939.32,0,0.888888888888889,0,0,0,
2014-03-18T09:15:00,1,1,57.00,57.13,0,75.67,55.28,12185.63,0,1,0,0,0,
2014-03-18T09:30:00,1,1,57.00,57.15,0,75.67,54.83,11674.25,0,1,0,0,0,
2014-03-18T09:45:00,1,1,57.00,56.57,0,75.67,54.89,12138.62,0,1,0,0,0,
2014-03-18T10:00:00,1,1,57.00,56.87,0,75.67,54.78,11401.76,0,1,0,0,0,
2014-03-18T10:15:00,1,1,57.00,57.00,100.00,NULL,55.40,12166.06,0,0,0,0,0,
2014-03-18T10:30:00,1,1,57.00,57.16,100.00,75.67,54.93,12331.63,0,1,0,0,0,
2014-03-18T10:45:00,1,1,57.00,57.02,0,75.67,55.40,11965.42,0,1,0,0,0,
2014-03-18T11:00:00,1,1,57.00,56.86,0,75.67,55.37,12287.95,0,1,0,0,0,
2014-03-18T11:15:00,1,1,57.00,57.00,0,75.67,54.88,12090.38,0,1,0,0,0,
2014-03-18T11:30:00,1,1,57.00,57.15,0,75.67,55.28,11921.37,0,1,0,0,0,
2014-03-18T11:45:00,1,1,57.00,57.42,NULL,75.67,55.33,12710.77,0,0.888888888888889,0,0,0,
2014-03-18T12:00:00,1,1,57.00,56.90,0,75.67,55.12,12307.92,0,1,0,0,0,
2014-03-18T12:15:00,1,1,57.00,56.58,NULL,75.67,54.48,12444.60,0,0.888888888888889,0,0,0,
2014-03-18T12:30:00,1,1,57.00,56.57,0,75.67,54.66,12342.35,0,1,0,0,0,
2014-03-18T12:45:00,1,1,57.00,57.06,0,75.67,55.12,12370.12,0,1,0,0,0,
2014-03-18T13:00:00,1,1,57.00,57.18,0,75.67,55.34,13255.38,0,1,0,0,0,
2014-03-18T13:15:00,1,1,57.00,56.76,0,75.67,55.34,12196.53,0,1,0,0,0,
2014-03-18T13:30:00,1,1,57.00,56.85,100.00,75.67,55.72,12250.66,0,1,0,0,0,
2014-03-18T13:45:00,1,1,57.00,56.82,100.00,75.67,54.97,12663.42,0,1,0,0,0,
2014-03-18T14:00:00,1,1,57.00,56.36,0,75.67,54.47,12195.59,0,1,0,0,0,
2014-03-18T14:15:00,1,1,57.00,56.77,0,75.67,55.30,12068.13,0,1,0,0,0,
2014-03-18T14:30:00,1,1,57.00,56.97,0,75.67,55.12,11414.36,0,1,0,0,0,
2014-03-18T14:45:00,1,1,57.00,56.83,0,NULL,54.75,11915.98,0,0,0,0,0,
2014-03-18T15:00:00,1,1,57.00,56.99,NULL,75.67,55.01,10386.68,0,0.888888888888889,0,0,0,
2014-03-18T15:15:00,1,1,57.00,56.48,0,75.67,54.67,10993.09,0,1,0,0,0,
2014-03-18T15:30:00,1,1,57.00,56.43,NULL,75.67,54.75,10835.94,0,0.888888888888889,0,0,0,
2014-03-18T15:45:00,1,1,57.00,56.61,0,75.67,54.99,10637.39,0,1,0,0,0,
2014-03-18T16:00:00,1,1,57.00,56.65,0,75.67,55.16,10636.72,0,1,0,0,0,
2014-03-18T16:15:00,1,1,57.00,56.79,0,75.67,54.92,10290.18,0,1,0,0,0,
2014-03-18T16:30:00,1,1,57.00,56.64,0,75.67,54.99,10438.47,0,1,0,0,0,
2014-03-18T16:45:00,1,1,57.00,56.39,100.00,75.67,54.56,10474.34,0,1,0,0,0,
2014-03-18T17:00:00,1,1,57.00,56.43,100.00,75.67,54.72,10386.86,0,1,0,0,0,
2014-03-18T17:15:00,0,0,57.00,58.67,0,75.67,56.68,0,0,1,0,0,0,
2014-03-18T17:30:00,0,0,57.00,59.62,0,75.67,56.33,0,0,1,0,0,0,
2014-03-18T17:45:00,0,0,57.00,59.73,0,75.67,55.78,0,0,1,0,0,0,
2014-03-18T18:00:00,0,0,57.00,59.68,0,75.67,55.11,0,0,1,0,0,0,
2014-03-18T18:15:00,0,0,57.00,59.50,NULL,75.67,54.35,0,0,0.888888888888889,0,0,0,
2014-03-18T18:30:00,0,0,57.00,59.33,0,75.67,53.64,0,0,1,0,0,0,
2014-03-18T18:45:00,0,0,57.00,59.19,NULL,75.67,53.08,0,0,0.888888888888889,0,0,0,
2014-03-18T19:00:00,0,0,57.00,58.99,0,75.67,52.57,0,0,1,0,0,0,
2014-03-18T19:15:00,0,0,57.00,58.73,0,NULL,52.12,0,0,0,0,0,0,
2014-03-18T19:30:00,0,0,57.00,58.56,0,75.67,51.66,0,0,1,0,0,0,
2014-03-18T19:45:00,0,0,57.00,58.36,0,75.67,51.36,0,0,1,0,0,0,
2014-03-18T20:00:00,0,0,57.00,58.12,100.00,75.67,50.94,0,0,1,0,0,0,
2014-03-18T20:15:00,0,0,57.00,57.91,100.00,75.67,50.59,0,0,1,0,0,0,
2014-03-18T20:30:00,0,0,57.00,57.79,0,75.67,50.48,0,0,1,0,0,0,
2014-03-18T20:45:00,0,0,57.00,57.62,0,75.67,50.37,0,0,1,0,0,0,
2014-03-18T21:00:00,0,0,57.00,57.58,0,75.67,50.44,0,0,1,0,0,0,
2014-03-18T21:15:00,0,0,57.00,58.35,0,75.67,51.58,0,0,1,0,0,0,
2014-03-18T21:30:00,0,0,57.00,58.46,NULL,75.67,52.11,0,0,0.888888888888889,0,0,0,
2014-03-18T21:45:00,0,0,57.00,58.60,0,75.67,52.36,0,0,1,0,0,0,
2014-03-18T22:00:00,0,0,57.00,58.46,NULL,75.67,52.36,0,0,0.888888888888889,0,0,0,
2014-03-18T22:15:00,0,0,57.00,58.46,0,75.67,52.43,0,0,1,0,0,0,
2014-03-18T22:30:00,0,0,57.00,58.60,0,75.67,52.53,0,0,1,0,0,0,
2014-03-18T22:45:00,0,0,57.00,58.54,0,75.67,52.53,0,0,1,0,0,0,
2014-03-18T23:00:00,0,0,57.00,58.51,0,75.67,52.49,0,0,1,0,0,0,
2014-03-18T23:15:00,0,0,57.00,58.50,100.00,75.67,52.49,0,0,1,0,0,0,
2014-03-18T23:30:00,0,0,57.00,58.52,100.00,75.67,52.49,0,0,1,0,0,0,
2014-03-18T23:45:00,0,0,57.00,58.53,0,NULL,52.49,0,0,0,0,0,0,
2014-03-19T00:00:00,0,0,57.00,58.57,0,75.67,52.49,0,0,1,0,0,0,
2014-03-19T00:15:00,0,0,57.00,58.63,0,75.67,52.50,0,0,1,0,0,0,
2014-03-19T00:30:00,0,0,57.00,58.62,0,75.67,52.49,0,0,1,0,0,0,
2014-03-19T00:45:00,0,0,57.00,58.56,NULL,75.67,52.48,0,0,0.888888888888889,0,0,0,
2014-03-19T01:00:00,0,0,57.00,58.54,0,75.67,52.45,0,0,1,0,0,0,
2014-03-19T01:15:00,0,0,57.00,58.54,NULL,75.67,52.47,0,0,0.888888888888889,0,0,0,
2014-03-19T01:30:00,0,0,57.00,58.53,0,75.67,52.48,0,0,1,0,0,0,
2014-03-19T01:45:00,0,0,57.00,58.57,0,75.67,52.50,0,0,1,0,0,0,
2014-03-19T02:00:00,0,0,57.00,58.56,0,75.67,52.50,0,0,1,0,0,0,
2014-03-19T02:15:00,0,0,57.00,58.53,0,75.67,52.49,0,0,1,0,0,0,
2014-03-19T02:30:00,0,0,57.00,58.54,100.00,75.67,52.57,0,0,1,0,0,0,
2014-03-19T02:45:00,0,0,57.00,58.50,100.00,75.67,52.51,0,0,1,0,0,0,
2014-03-19T03:00:00,0,0,57.00,58.50,0,75.67,52.50,0,0,1,0,0,0,
2014-03-19T03:15:00,0,0,57.00,58.50,0,75.67,52.50,0,0,1,0,0,0,
2014-03-19T03:30:00,0,0,57.00,58.44,0,75.67,52.38,0,0,1,0,0,0,
2014-03-19T03:45:00,0,0,57.00,58.43,0,75.67,52.31,0,0,1,0,0,0,
2014-03-19T04:00:00,0,0,57.00,58.41,NULL,75.67,52.25,0,0,0.888888888888889,0,0,0,
2014-03-19T04:15:00,0,0,57.00,58.37,0,NULL,52.18,0,0,0,0,0,0,
2014-03-19T04:30:00,0,0,57.00,58.36,NULL,75.67,52.14,0,0,0.888888888888889,0,0,0,
2014-03-19T04:45:00,0,0,57.00,58.33,0,75.67,52.12,0,0,1,0,0,0,
2014-03-19T05:00:00,0,0,57.00,58.31,0,75.67,52.11,0,0,1,0,0,0,
2014-03-19T05:15:00,1,1,57.00,59.89,0,75.67,59.33,32959.35,0,1,0,0,0,
2014-03-19T05:30:00,1,1,57.00,56.58,0,75.67,56.18,34397.95,0,1,0,0,0,
2014-03-19T05:45:00,1,1,57.00,55.68,100.00,75.67,55.28,31125.46,0,1,0,0,0,
2014-03-19T06:00:00,1,1,57.00,55.30,100.00,75.67,55.01,26118.70,0,1,0,0,0,
2014-03-19T06:15:00,1,1,57.00,55.69,0,75.67,55.18,22454.78,0,1,0,0,0,
2014-03-19T06:30:00,1,1,57.00,56.16,0,75.67,54.89,18987.17,0,1,0,0,0,
2014-03-19T06:45:00,1,1,57.00,56.73,0,75.67,55.03,16216.38,0,1,0,0,0,
2014-03-19T07:00:00,1,1,57.00,56.61,0,75.67,55.16,14732.10,0,1,0,0,0,
2014-03-19T07:15:00,1,1,57.00,56.76,NULL,75.67,55.25,13270.69,0,0.888888888888889,0,0,0,
2014-03-19T07:30:00,1,1,57.00,56.56,0,75.67,55.13,11522.83,0,1,0,0,0,
2014-03-19T07:45:00,1,1,57.00,56.86,NULL,75.67,55.41,10700.75,0,0.888888888888889,0,0,0,
2014-03-19T08:00:00,1,1,57.00,56.60,0,75.67,54.55,10632.56,0,1,0,0,0,
2014-03-19T08:15:00,1,1,57.00,64.04,0,75.67,62.15,10201.62,0,1,0,0,0,
2014-03-19T08:30:00,1,1,57.00,58.55,0,75.67,56.17,12482.88,0,1,0,0,0,
2014-03-19T08:45:00,1,1,57.00,56.61,0,NULL,54.75,12479.57,0,0,0,0,0,
2014-03-19T09:00:00,1,1,57.00,56.55,100.00,75.67,55.49,11673.87,0,1,0,0,0,
2014-03-19T09:15:00,1,1,57.00,56.84,100.00,75.67,55.29,13447.24,0,1,0,0,0,
2014-03-19T09:30:00,1,1,57.00,56.09,0,75.67,54.58,14490.90,0,1,0,0,0,
2014-03-19T09:45:00,1,1,57.00,56.28,0,75.67,54.73,14316.79,0,1,0,0,0,
2014-03-19T10:00:00,1,1,57.00,56.53,0,75.67,55.19,13242.40,0,1,0,0,0,
2014-03-19T10:15:00,1,1,57.00,56.68,0,75.67,54.95,13570.50,0,1,0,0,0,
2014-03-19T10:30:00,1,1,57.00,56.77,NULL,75.67,55.00,12605.59,0,0.888888888888889,0,0,0,
2014-03-19T10:45:00,1,1,57.00,56.63,0,75.67,54.54,11937.83,0,1,0,0,0,
2014-03-19T11:00:00,1,1,57.00,56.41,NULL,75.67,54.96,11343.31,0,0.888888888888889,0,0,0,
2014-03-19T11:15:00,1,1,57.00,56.81,0,75.67,54.58,10447.25,0,1,0,0,0,
2014-03-19T11:30:00,1,1,57.00,55.77,0,75.67,55.08,10354.19,0,1,0,0,0,
2014-03-19T11:45:00,1,1,57.00,56.63,0,75.67,54.41,9901.46,0,1,0,0,0,
2014-03-19T12:00:00,1,1,57.00,56.87,0,75.67,55.03,10293.34,0,1,0,0,0,
2014-03-19T12:15:00,1,1,57.00,56.72,100.00,75.67,55.35,8712.24,0,1,0,0,0,
2014-03-19T12:30:00,1,1,57.00,56.52,100.00,75.67,55.04,9713.57,0,1,0,0,0,
2014-03-19T12:45:00,1,1,57.00,58.64,0,75.67,64.59,10306.29,0,1,0,0,0,
2014-03-19T13:00:00,1,1,57.00,60.49,0,75.67,58.59,9982.42,0,1,0,0,0,
2014-03-19T13:15:00,1,1,57.00,57.42,0,NULL,55.82,10944.36,0,0,0,0,0,
2014-03-19T13:30:00,1,1,57.00,56.46,0,75.67,54.57,9841.26,0,1,0,0,0,
2014-03-19T13:45:00,1,1,57.00,56.87,NULL,75.67,55.18,9621.02,0,0.888888888888889,0,0,0,
2014-03-19T14:00:00,1,1,57.00,56.57,0,75.67,55.52,9555.30,0,1,0,0,0,
2014-03-19T14:15:00,1,1,57.00,56.06,NULL,75.67,54.58,9676.33,0,0.888888888888889,0,0,0,
2014-03-19T14:30:00,1,1,57.00,56.57,0,75.67,54.21,9444.75,0,1,0,0,0,
2014-03-19T14:45:00,1,1,57.00,56.29,0,75.67,54.78,9208.83,0,1,0,0,0,
2014-03-19T15:00:00,1,1,57.00,57.10,0,75.67,56.63,8529.65,0,1,0,0,0,
2014-03-19T15:15:00,1,1,57.00,56.24,0,75.67,55.12,10372.26,0,1,0,0,0,
2014-03-19T15:30:00,1,1,57.00,57.00,100.00,75.67,55.54,9048.79,0,1,0,0,0,
2014-03-19T15:45:00,1,1,57.00,57.01,100.00,75.67,55.20,8466.95,0,1,0,0,0,
2014-03-19T16:00:00,1,1,57.00,56.65,0,75.67,55.81,7636.46,0,1,0,0,0,
2014-03-19T16:15:00,1,1,57.00,56.76,0,75.67,56.19,8339.72,0,1,0,0,0,
2014-03-19T16:30:00,1,1,57.00,57.17,0,75.67,55.92,7412.38,0,1,0,0,0,
2014-03-19T16:45:00,1,1,57.00,56.55,0,75.67,54.52,8273.25,0,1,0,0,0,
2014-03-19T17:00:00,1,1,57.00,56.44,NULL,75.67,54.50,8264.93,0,0.888888888888889,0,0,0,
2014-03-19T17:15:00,0,0,57.00,57.79,0,75.67,54.79,0,0,1,0,0,0,
2014-03-19T17:30:00,0,0,57.00,57.96,NULL,75.67,52.58,0,0,0.888888888888889,0,0,0,
2014-03-19T17:45:00,0,0,57.00,57.71,0,NULL,50.75,0,0,0,0,0,0,
2014-03-19T18:00:00,0,0,57.00,57.33,0,75.67,49.19,0,0,1,0,0,0,
2014-03-19T18:15:00,0,0,57.00,56.97,0,75.67,48.24,0,0,1,0,0,0,
2014-03-19T18:30:00,0,0,57.00,56.64,0,75.67,48.22,0,0,1,0,0,0,
2014-03-19T18:45:00,0,0,57.00,56.26,100.00,75.67,47.60,0,0,1,0,0,0,
2014-03-19T19:00:00,0,0,57.00,55.83,100.00,75.67,47.03,0,0,1,0,0,0,
2014-03-19T19:15:00,0,0,57.00,55.49,0,75.67,46.75,0,0,1,0,0,0,
2014-03-19T19:30:00,0,0,57.00,55.22,0,75.67,46.78,0,0,1,0,0,0,
2014-03-19T19:45:00,0,0,57.00,54.93,0,75.67,46.53,0,0,1,0,0,0,
2014-03-19T20:00:00,0,0,57.00,54.73,0,75.67,46.38,0,0,1,0,0,0,
2014-03-19T20:15:00,0,0,57.00,54.50,NULL,75.67,46.21,0,0,0.888888888888889,0,0,0,
2014-03-19T20:30:00,0,0,57.00,54.89,0,75.67,50.54,0,0,1,0,0,0,
2014-03-19T20:45:00,0,0,57.00,55.33,NULL,75.67,51.29,0,0,0.888888888888889,0,0,0,
2014-03-19T21:00:00,0,0,57.00,55.78,0,75.67,50.65,0,0,1,0,0,0,
2014-03-19T21:15:00,0,0,57.00,56.42,0,75.67,52.59,0,0,1,0,0,0,
2014-03-19T21:30:00,0,0,57.00,56.99,0,75.67,53.26,0,0,1,0,0,0,
2014-03-19T21:45:00,0,0,57.00,57.44,0,75.67,53.28,0,0,1,0,0,0,
2014-03-19T22:00:00,0,0,57.00,57.80,100.00,75.67,53.40,0,0,1,0,0,0,
2014-03-19T22:15:00,0,0,57.00,58.14,100.00,NULL,53.26,0,0,0,0,0,0,
2014-03-19T22:30:00,0,0,57.00,58.42,0,75.67,53.30,0,0,1,0,0,0,
2014-03-19T22:45:00,0,0,57.00,58.66,0,75.67,53.26,0,0,1,0,0,0,
2014-03-19T23:00:00,0,0,57.00,58.87,0,75.67,53.38,0,0,1,0,0,0,
2014-03-19T23:15:00,0,0,57.00,59.12,0,75.67,53.41,0,0,1,0,0,0,
2014-03-19T23:30:00,0,0,57.00,59.31,NULL,75.67,53.34,0,0,0.888888888888889,0,0,0,
2014-03-19T23:45:00,0,0,57.00,59.47,0,75.67,53.14,0,0,1,0,0,0,
2014-03-20T00:00:00,0,0,57.00,59.62,NULL,75.67,52.86,0,0,0.888888888888889,0,0,0,
2014-03-20T00:15:00,0,0,57.00,59.76,0,75.67,53.11,0,0,1,0,0,0,
2014-03-20T00:30:00,0,0,57.00,59.87,0,75.67,52.91,0,0,1,0,0,0,
2014-03-20T00:45:00,0,0,57.00,59.95,0,75.67,52.91,0,0,1,0,0,0,
2014-03-20T01:00:00,0,0,57.00,60.00,0,75.67,52.80,0,0,1,0,0,0,
2014-03-20T01:15:00,0,0,57.00,60.07,100.00,75.67,52.91,0,0,1,0,0,0,
2014-03-20T01:30:00,0,0,57.00,60.19,100.00,75.67,53.07,0,0,1,0,0,0,
2014-03-20T01:45:00,0,0,57.00,60.28,0,75.67,53.25,0,0,1,0,0,0,
2014-03-20T02:00:00,0,0,57.00,60.38,0,75.67,53.29,0,0,1,0,0,0,
2014-03-20T02:15:00,0,0,57.00,60.48,0,75.67,53.39,0,0,1,0,0,0,
2014-03-20T02:30:00,0,0,57.00,60.58,0,75.67,53.35,0,0,1,0,0,0,
2014-03-20T02:45:00,0,0,57.00,60.64,NULL,NULL,53.36,0,0,0,0,0,0,
2014-03-20T03:00:00,0,0,57.00,60.69,0,75.67,53.37,0,0,1,0,0,0,
2014-03-20T03:15:00,0,0,57.00,60.75,NULL,75.67,53.40,0,0,0.888888888888889,0,0,0,
2014-03-20T03:30:00,0,0,57.00,60.82,0,75.67,53.41,0,0,1,0,0,0,
2014-03-20T03:45:00,0,0,57.00,60.85,0,75.67,53.26,0,0,1,0,0,0,
2014-03-20T04:00:00,0,0,57.00,60.87,0,75.67,53.20,0,0,1,0,0,0,
2014-03-20T04:15:00,0,0,57.00,60.98,0,75.67,63.40,0,0,1,0,0,0,
2014-03-20T04:30:00,0,0,57.00,66.54,100.00,75.67,99.23,0,0,1,0,0,0,
2014-03-20T04:45:00,0,0,57.00,74.83,100.00,75.67,104.68,0,0,1,0,0,0,
2014-03-20T05:00:00,0,0,57.00,81.17,0,75.67,107.56,0,0,1,0,0,0,
2014-03-20T05:15:00,1,1,57.00,60.49,0,75.67,58.15,29602.30,0,1,0,0,0,
2014-03-20T05:30:00,1,1,57.00,56.41,0,75.67,55.70,28655.49,0,1,0,0,0,
2014-03-20T05:45:00,1,1,57.00,55.75,0,75.67,55.06,23495.78,0,1,0,0,0,
2014-03-20T06:00:00,1,1,57.00,56.49,NULL,75.67,55.45,19243.36,0,0.888888888888889,0,0,0,
2014-03-20T06:15:00,1,1,57.00,56.78,0,75.67,55.31,16254.27,0,1,0,0,0,
2014-03-20T06:30:00,1,1,57.00,57.02,NULL,75.67,55.38,13811.33,0,0.888888888888889,0,0,0,
2014-03-20T06:45:00,1,1,57.00,56.81,0,75.67,55.22,12063.45,0,1,0,0,0,
2014-03-20T07:00:00,1,1,57.00,56.41,0,75.67,55.40,10581.18,0,1,0,0,0,
2014-03-20T07:15:00,1,1,57.00,56.71,0,NULL,55.53,9085.96,0,0,0,0,0,
2014-03-20T07:30:00,1,1,57.00,56.85,0,75.67,55.11,8809.37,0,1,0,0,0,
2014-03-20T07:45:00,1,1,57.00,56.83,100.00,75.67,54.65,9645.50,0,1,0,0,0,
2014-03-20T08:00:00,1,1,57.00,57.04,100.00,75.67,54.80,8895.82,0,1,0,0,0,
2014-03-20T08:15:00,1,1,57.00,56.83,0,75.67,54.95,9884.22,0,1,0,0,0,
2014-03-20T08:30:00,1,1,57.00,56.63,0,75.67,55.11,9901.23,0,1,0,0,0,
2014-03-20T08:45:00,1,1,57.00,56.96,0,75.67,55.01,10590.27,0,1,0,0,0,
2014-03-20T09:00:00,1,1,57.00,56.86,0,75.67,54.83,10549.93,0,1,0,0,0,
2014-03-20T09:15:00,1,1,57.00,56.64,NULL,75.67,54.99,10665.28,0,0.888888888888889,0,0,0,
2014-03-20T09:30:00,1,1,57.00,56.42,0,75.67,54.78,10676.21,0,1,0,0,0,
