FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-20T09:45:00,1,1,57.00,56.78,NULL,75.67,55.00,10792.99,0,0.888888888888889,0,0,0,
2014-03-20T10:00:00,1,1,57.00,56.73,0,75.67,55.18,10974.29,0,1,0,0,0,
2014-03-20T10:15:00,1,1,57.00,56.71,0,75.67,54.91,11354.77,0,1,0,0,0,
2014-03-20T10:30:00,1,1,57.00,57.06,0,75.67,55.53,10666.96,0,1,0,0,0,
2014-03-20T10:45:00,1,1,57.00,56.88,0,75.67,54.61,11711.06,0,1,0,0,0,
2014-03-20T11:00:00,1,1,57.00,57.02,100.00,75.67,55.35,11425.96,0,1,0,0,0,
2014-03-20T11:15:00,1,1,57.00,56.88,100.00,75.67,55.16,11923.55,0,1,0,0,0,
2014-03-20T11:30:00,1,1,57.00,56.18,0,75.67,54.27,12117.82,0,1,0,0,0,
2014-03-20T11:45:00,1,1,57.00,56.65,0,NULL,54.81,11681.47,0,0,0,0,0,
2014-03-20T12:00:00,1,1,57.00,56.85,0,75.67,55.39,10882.67,0,1,0,0,0,
2014-03-20T12:15:00,1,1,57.00,56.93,0,75.67,55.45,11283.54,0,1,0,0,0,
2014-03-20T12:30:00,1,1,57.00,56.67,NULL,75.67,55.79,11088.43,0,0.888888888888889,0,0,0,
2014-03-20T12:45:00,1,1,57.00,56.81,0,75.67,54.97,10323.16,0,1,0,0,0,
2014-03-20T13:00:00,1,1,57.00,56.28,NULL,75.67,54.98,10084.18,0,0.888888888888889,0,0,0,
2014-03-20T13:15:00,1,1,57.00,56.59,0,75.67,55.29,10169.55,0,1,0,0,0,
2014-03-20T13:30:00,1,1,57.00,56.90,0,75.67,55.08,9826.41,0,1,0,0,0,
2014-03-20T13:45:00,1,1,57.00,56.42,0,75.67,55.01,9761.94,0,1,0,0,0,
2014-03-20T14:00:00,1,1,57.00,56.60,0,75.67,55.12,9465.15,0,1,0,0,0,
2014-03-20T14:15:00,1,1,57.00,56.86,100.00,75.67,55.03,10264.14,0,1,0,0,0,
2014-03-20T14:30:00,1,1,57.00,56.52,100.00,75.67,55.04,10371.24,0,1,0,0,0,
2014-03-20T14:45:00,1,1,57.00,56.49,0,75.67,54.59,10730.88,0,1,0,0,0,
2014-03-20T15:00:00,1,1,57.00,56.79,0,75.67,54.78,10226.71,0,1,0,0,0,
2014-03-20T15:15:00,1,1,57.00,56.80,0,75.67,55.02,9873.60,0,1,0,0,0,
2014-03-20T15:30:00,1,1,57.00,56.80,0,75.67,54.88,9592.14,0,1,0,0,0,
2014-03-20T15:45:00,1,1,57.00,56.50,NULL,75.67,54.73,9937.32,0,0.888888888888889,0,0,0,
2014-03-20T16:00:00,1,1,57.00,56.55,0,75.67,54.85,9513.86,0,1,0,0,0,
2014-03-20T16:15:00,1,1,57.00,57.16,NULL,NULL,55.35,9264.32,0,0,0,0,0,
2014-03-20T16:30:00,1,1,57.00,56.74,0,75.67,54.83,8989.11,0,1,0,0,0,
2014-03-20T16:45:00,1,1,57.00,56.89,0,75.67,55.19,8921.05,0,1,0,0,0,
2014-03-20T17:00:00,1,1,57.00,56.67,0,75.67,54.89,8671.85,0,1,0,0,0,
2014-03-20T17:15:00,0,0,57.00,58.32,0,75.67,55.94,0,0,1,0,0,0,
2014-03-20T17:30:00,0,0,57.00,58.85,100.00,75.67,54.75,0,0,1,0,0,0,
2014-03-20T17:45:00,0,0,57.00,58.77,100.00,75.67,53.75,0,0,1,0,0,0,
2014-03-20T18:00:00,0,0,57.00,58.58,0,75.67,52.77,0,0,1,0,0,0,
2014-03-20T18:15:00,0,0,57.00,58.31,0,75.67,51.81,0,0,1,0,0,0,
2014-03-20T18:30:00,0,0,57.00,57.90,0,75.67,50.68,0,0,1,0,0,0,
2014-03-20T18:45:00,0,0,57.00,57.57,0,75.67,49.88,0,0,1,0,0,0,
2014-03-20T19:00:00,0,0,57.00,57.26,NULL,75.67,49.44,0,0,0.888888888888889,0,0,0,
2014-03-20T19:15:00,0,0,57.00,56.95,0,75.67,48.85,0,0,1,0,0,0,
2014-03-20T19:30:00,0,0,57.00,56.58,NULL,75.67,48.06,0,0,0.888888888888889,0,0,0,
2014-03-20T19:45:00,0,0,57.00,56.20,0,75.67,47.29,0,0,1,0,0,0,
2014-03-20T20:00:00,0,0,57.00,55.80,0,75.67,46.75,0,0,1,0,0,0,
2014-03-20T20:15:00,0,0,57.00,55.96,0,75.67,50.94,0,0,1,0,0,0,
2014-03-20T20:30:00,0,0,57.00,56.42,0,75.67,51.81,0,0,1,0,0,0,
2014-03-20T20:45:00,0,0,57.00,56.69,100.00,NULL,51.12,0,0,0,0,0,0,
2014-03-20T21:00:00,0,0,57.00,56.99,100.00,75.67,50.51,0,0,1,0,0,0,
2014-03-20T21:15:00,0,0,57.00,57.48,0,75.67,51.90,0,0,1,0,0,0,
2014-03-20T21:30:00,0,0,57.00,57.79,0,75.67,52.13,0,0,1,0,0,0,
2014-03-20T21:45:00,0,0,57.00,58.05,0,75.67,52.18,0,0,1,0,0,0,
2014-03-20T22:00:00,0,0,57.00,58.25,0,75.67,52.06,0,0,1,0,0,0,
2014-03-20T22:15:00,0,0,57.00,58.36,NULL,75.67,51.84,0,0,0.888888888888889,0,0,0,
2014-03-20T22:30:00,0,0,57.00,58.53,0,75.67,51.70,0,0,1,0,0,0,
2014-03-20T22:45:00,0,0,57.00,58.67,NULL,75.67,51.68,0,0,0.888888888888889,0,0,0,
2014-03-20T23:00:00,0,0,57.00,58.73,0,75.67,51.40,0,0,1,0,0,0,
2014-03-20T23:15:00,0,0,57.00,58.83,0,75.67,51.62,0,0,1,0,0,0,
2014-03-20T23:30:00,0,0,57.00,58.92,0,75.67,51.70,0,0,1,0,0,0,
2014-03-20T23:45:00,0,0,57.00,59.05,0,75.67,51.89,0,0,1,0,0,0,
2014-03-21T00:00:00,0,0,57.00,59.13,100.00,75.67,51.95,0,0,1,0,0,0,
2014-03-21T00:15:00,0,0,57.00,59.25,100.00,75.67,52.10,0,0,1,0,0,0,
2014-03-21T00:30:00,0,0,57.00,59.36,0,75.67,52.27,0,0,1,0,0,0,
2014-03-21T00:45:00,0,0,57.00,59.44,0,75.67,52.44,0,0,1,0,0,0,
2014-03-21T01:00:00,0,0,57.00,59.58,0,75.67,52.70,0,0,1,0,0,0,
2014-03-21T01:15:00,0,0,57.00,59.70,0,NULL,52.87,0,0,0,0,0,0,
2014-03-21T01:30:00,0,0,57.00,59.84,NULL,75.67,53.15,0,0,0.888888888888889,0,0,0,
2014-03-21T01:45:00,0,0,57.00,59.97,0,75.67,53.44,0,0,1,0,0,0,
2014-03-21T02:00:00,0,0,57.00,60.11,NULL,75.67,53.64,0,0,0.888888888888889,0,0,0,
2014-03-21T02:15:00,0,0,57.00,60.26,0,75.67,53.90,0,0,1,0,0,0,
2014-03-21T02:30:00,0,0,57.00,60.40,0,75.67,54.00,0,0,1,0,0,0,
2014-03-21T02:45:00,0,0,57.00,60.55,0,75.67,54.06,0,0,1,0,0,0,
2014-03-21T03:00:00,0,0,57.00,60.63,0,75.67,54.06,0,0,1,0,0,0,
2014-03-21T03:15:00,0,0,57.00,60.74,100.00,75.67,54.01,0,0,1,0,0,0,
2014-03-21T03:30:00,0,0,57.00,60.83,100.00,75.67,53.99,0,0,1,0,0,0,
2014-03-21T03:45:00,0,0,57.00,60.88,0,75.67,53.81,0,0,1,0,0,0,
2014-03-21T04:00:00,0,0,57.00,60.93,0,75.67,53.64,0,0,1,0,0,0,
2014-03-21T04:15:00,0,0,57.00,60.95,0,75.67,53.42,0,0,1,0,0,0,
2014-03-21T04:30:00,0,0,57.00,60.97,0,75.67,53.24,0,0,1,0,0,0,
2014-03-21T04:45:00,0,0,57.00,60.96,NULL,75.67,53.50,0,0,0.888888888888889,0,0,0,
2014-03-21T05:00:00,0,0,57.00,60.95,0,75.67,52.88,0,0,1,0,0,0,
2014-03-21T05:15:00,1,1,57.00,61.81,NULL,75.67,58.92,31806.68,0,0.888888888888889,0,0,0,
2014-03-21T05:30:00,1,1,57.00,56.08,0,75.67,55.53,30334.02,0,1,0,0,0,
2014-03-21T05:45:00,1,1,57.00,55.58,0,NULL,55.30,24273.35,0,0,0,0,0,
2014-03-21T06:00:00,1,1,57.00,56.20,0,75.67,55.15,19246.73,0,1,0,0,0,
2014-03-21T06:15:00,1,1,57.00,56.76,0,75.67,55.22,15301.90,0,1,0,0,0,
2014-03-21T06:30:00,1,1,57.00,57.14,100.00,75.67,55.15,13419.92,0,1,0,0,0,
2014-03-21T06:45:00,1,1,57.00,57.20,100.00,75.67,55.73,12211.35,0,1,0,0,0,
2014-03-21T07:00:00,1,1,57.00,56.51,0,75.67,55.20,11876.33,0,1,0,0,0,
2014-03-21T07:15:00,1,1,57.00,56.68,0,75.67,55.60,10979.80,0,1,0,0,0,
2014-03-21T07:30:00,1,1,57.00,56.68,0,75.67,55.60,10979.80,0,1,0,0,0,
2014-03-21T07:45:00,1,1,57.00,56.56,0,75.67,55.49,10112.12,0,1,0,0,0,
2014-03-21T08:00:00,1,1,57.00,56.56,NULL,75.67,55.49,10112.12,0,0.888888888888889,0,0,0,
2014-03-21T08:15:00,1,1,57.00,56.53,0,75.67,54.91,10965.76,0,1,0,0,0,
2014-03-21T08:30:00,1,1,57.00,56.53,NULL,75.67,54.91,10965.76,0,0.888888888888889,0,0,0,
2014-03-21T08:45:00,1,1,57.00,56.53,0,75.67,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:00:00,1,1,57.00,56.53,0,75.67,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:15:00,1,1,57.00,56.53,0,75.67,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:30:00,1,1,57.00,56.53,0,75.67,54.91,10965.76,0,1,0,0,0,
2014-03-21T09:45:00,1,1,57.00,56.97,100.00,75.67,55.11,10357.57,0,1,0,0,0,
2014-03-21T10:00:00,1,1,57.00,56.97,100.00,75.67,55.11,10357.57,0,1,0,0,0,
2014-03-21T10:15:00,1,1,57.00,57.80,0,NULL,55.10,10586.69,0,0,0,0,0,
2014-03-21T10:30:00,1,1,57.00,57.80,0,75.67,55.10,10586.69,0,1,0,0,0,
2014-03-21T10:45:00,1,1,57.00,57.80,0,75.67,55.10,10586.69,0,1,0,0,0,
2014-03-21T11:00:00,1,1,57.00,57.10,0,75.67,55.30,10270.45,0,1,0,0,0,
2014-03-21T11:15:00,1,1,57.00,57.10,NULL,75.67,55.30,10270.45,0,0.888888888888889,0,0,0,
2014-03-21T11:30:00,1,1,57.00,57.10,0,75.67,55.30,10270.45,0,1,0,0,0,
2014-03-21T11:45:00,1,1,57.00,56.99,NULL,75.67,55.90,10064.11,0,0.888888888888889,0,0,0,
2014-03-21T12:00:00,1,1,57.00,56.99,0,75.67,55.90,10064.11,0,1,0,0,0,
2014-03-21T12:15:00,1,1,57.00,56.86,0,75.67,55.20,9559.50,0,1,0,0,0,
2014-03-21T12:30:00,1,1,57.00,56.86,0,75.67,55.20,9559.50,0,1,0,0,0,
2014-03-21T12:45:00,1,1,57.00,56.86,0,75.67,55.20,9559.50,0,1,0,0,0,
2014-03-21T13:00:00,1,1,57.00,57.27,100.00,75.67,55.29,8907.82,0,1,0,0,0,
2014-03-21T13:15:00,1,1,57.00,57.27,100.00,75.67,55.29,8907.82,0,1,0,0,0,
2014-03-21T13:30:00,1,1,57.00,57.27,0,75.67,55.29,8907.82,0,1,0,0,0,
2014-03-21T13:45:00,1,1,57.00,57.27,0,75.67,55.29,8907.82,0,1,0,0,0,
2014-03-21T14:00:00,1,1,57.00,57.27,0,75.67,55.29,8907.82,0,1,0,0,0,
2014-03-21T14:15:00,1,1,57.00,57.21,0,75.67,54.94,7456.69,0,1,0,0,0,
2014-03-21T14:30:00,1,1,57.00,57.21,NULL,75.67,54.94,7456.69,0,0.888888888888889,0,0,0,
2014-03-21T14:45:00,1,1,57.00,57.15,0,NULL,54.78,7337.63,0,0,0,0,0,
2014-03-21T15:00:00,1,1,57.00,57.15,NULL,75.67,54.78,7337.63,0,0.888888888888889,0,0,0,
2014-03-21T15:15:00,1,1,57.00,57.15,0,75.67,54.78,7337.63,0,1,0,0,0,
2014-03-21T15:30:00,1,1,57.00,57.15,0,75.67,54.78,7337.63,0,1,0,0,0,
2014-03-21T15:45:00,1,1,57.00,57.15,0,75.67,54.78,7337.63,0,1,0,0,0,
2014-03-21T16:00:00,1,1,57.00,57.57,0,75.67,55.56,4093.55,0,1,0,0,0,
2014-03-21T16:15:00,1,1,57.00,57.57,100.00,75.67,55.56,4093.55,0,1,0,0,0,
2014-03-21T16:30:00,1,1,57.00,57.78,100.00,75.67,55.64,4475.40,0,1,0,0,0,
2014-03-21T16:45:00,1,1,57.00,57.78,0,75.67,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:00:00,1,1,57.00,57.78,0,75.67,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:15:00,1,1,57.00,57.78,0,75.67,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:30:00,1,1,57.00,57.78,0,75.67,55.64,4475.40,0,1,0,0,0,
2014-03-21T17:45:00,1,1,57.00,57.78,NULL,75.67,55.64,4475.40,0,0.888888888888889,0,0,0,
2014-03-21T18:00:00,0,0,57.00,60.43,0,75.67,56.94,0,0,1,0,0,0,
2014-03-21T18:15:00,0,0,57.00,60.43,NULL,75.67,56.94,0,0,0.888888888888889,0,0,0,
2014-03-21T18:30:00,0,0,57.00,60.26,0,75.67,56.50,0,0,1,0,0,0,
2014-03-21T18:45:00,0,0,57.00,60.26,0,75.67,56.50,0,0,1,0,0,0,
2014-03-21T19:00:00,0,0,57.00,60.23,0,75.67,55.64,0,0,1,0,0,0,
2014-03-21T19:15:00,0,0,57.00,60.23,0,NULL,55.64,0,0,0,0,0,0,
2014-03-21T19:30:00,0,0,57.00,60.23,100.00,75.67,55.64,0,0,1,0,0,0,
2014-03-21T19:45:00,0,0,57.00,59.96,100.00,75.67,55.00,0,0,1,0,0,0,
2014-03-21T20:00:00,0,0,57.00,59.96,0,75.67,55.00,0,0,1,0,0,0,
2014-03-21T20:15:00,0,0,57.00,59.96,0,75.67,55.00,0,0,1,0,0,0,
2014-03-21T20:30:00,0,0,57.00,59.59,0,75.67,53.95,0,0,1,0,0,0,
2014-03-21T20:45:00,0,0,57.00,59.59,0,75.67,53.95,0,0,1,0,0,0,
2014-03-21T21:00:00,0,0,57.00,59.11,NULL,75.67,52.96,0,0,0.888888888888889,0,0,0,
2014-03-21T21:15:00,0,0,57.00,59.11,0,75.67,52.96,0,0,1,0,0,0,
2014-03-21T21:30:00,0,0,57.00,59.11,NULL,75.67,52.96,0,0,0.888888888888889,0,0,0,
2014-03-21T21:45:00,0,0,57.00,59.11,0,75.67,52.96,0,0,1,0,0,0,
2014-03-21T22:00:00,0,0,57.00,59.11,0,75.67,52.96,0,0,1,0,0,0,
2014-03-21T22:15:00,0,0,57.00,59.11,0,75.67,52.96,0,0,1,0,0,0,
2014-03-21T22:30:00,0,0,57.00,59.10,0,75.67,53.91,0,0,1,0,0,0,
2014-03-21T22:45:00,0,0,57.00,59.10,100.00,75.67,53.91,0,0,1,0,0,0,
2014-03-21T23:00:00,0,0,57.00,59.10,100.00,75.67,53.91,0,0,1,0,0,0,
2014-03-21T23:15:00,0,0,57.00,59.10,0,75.67,53.91,0,0,1,0,0,0,
2014-03-21T23:30:00,0,0,57.00,59.10,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-21T23:45:00,0,0,57.00,58.31,0,NULL,52.24,0,0,0,0,0,0,
2014-03-22T00:00:00,0,0,57.00,58.31,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T00:15:00,0,0,57.00,58.31,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T00:30:00,0,0,57.00,57.87,0,75.67,51.19,0,0,1,0,0,0,
2014-03-22T00:45:00,0,0,57.00,57.87,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T01:00:00,0,0,57.00,57.39,0,75.67,50.17,0,0,1,0,0,0,
2014-03-22T01:15:00,0,0,57.00,57.39,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T01:30:00,0,0,57.00,56.97,0,75.67,49.44,0,0,1,0,0,0,
2014-03-22T01:45:00,0,0,57.00,56.97,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T02:00:00,0,0,57.00,56.97,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T02:15:00,0,0,57.00,56.97,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T02:30:00,0,0,57.00,56.97,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T02:45:00,0,0,57.00,56.97,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T03:00:00,0,0,57.00,55.84,0,75.67,48.25,0,0,1,0,0,0,
2014-03-22T03:15:00,0,0,57.00,55.84,0,75.67,48.25,0,0,1,0,0,0,
2014-03-22T03:30:00,0,0,57.00,55.84,NULL,75.67,48.25,0,0,0.888888888888889,0,0,0,
2014-03-22T03:45:00,0,0,57.00,55.57,0,75.67,48.28,0,0,1,0,0,0,
2014-03-22T04:00:00,0,0,57.00,55.57,NULL,75.67,48.28,0,0,0.888888888888889,0,0,0,
2014-03-22T04:15:00,0,0,57.00,55.57,0,NULL,48.28,0,0,0,0,0,0,
2014-03-22T04:30:00,0,0,57.00,55.57,0,75.67,48.28,0,0,1,0,0,0,
2014-03-22T04:45:00,0,0,57.00,55.57,0,75.67,48.28,0,0,1,0,0,0,
2014-03-22T05:00:00,0,0,57.00,55.57,0,75.67,48.28,0,0,1,0,0,0,
2014-03-22T05:15:00,0,0,57.00,55.57,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T05:30:00,0,0,57.00,55.57,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T05:45:00,0,0,57.00,55.57,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T06:00:00,0,0,57.00,55.57,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T06:15:00,0,0,57.00,55.57,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T06:30:00,0,0,57.00,55.57,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T06:45:00,0,0,57.00,55.57,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T07:00:00,0,0,57.00,55.57,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T07:15:00,0,0,57.00,54.45,NULL,75.67,47.48,0,0,0.888888888888889,0,0,0,
2014-03-22T07:30:00,0,0,57.00,54.45,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T07:45:00,0,0,57.00,54.45,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T08:00:00,0,0,57.00,54.65,0,75.67,48.29,0,0,1,0,0,0,
2014-03-22T08:15:00,0,0,57.00,54.65,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T08:30:00,0,0,57.00,54.65,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T08:45:00,0,0,57.00,54.22,100.00,NULL,47.57,0,0,0,0,0,0,
2014-03-22T09:00:00,0,0,57.00,54.22,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T09:15:00,0,0,57.00,54.22,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T09:30:00,0,0,57.00,54.52,0,75.67,48.09,0,0,1,0,0,0,
2014-03-22T09:45:00,0,0,57.00,54.52,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T10:00:00,0,0,57.00,54.52,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T10:15:00,0,0,57.00,54.51,0,75.67,48.21,0,0,1,0,0,0,
2014-03-22T10:30:00,0,0,57.00,54.51,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T10:45:00,0,0,57.00,54.61,0,75.67,48.64,0,0,1,0,0,0,
2014-03-22T11:00:00,0,0,57.00,54.61,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T11:15:00,0,0,57.00,54.61,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T11:30:00,0,0,57.00,54.61,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T11:45:00,0,0,57.00,54.61,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T12:00:00,0,0,57.00,54.77,100.00,75.67,49.04,0,0,1,0,0,0,
2014-03-22T12:15:00,0,0,57.00,54.77,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T12:30:00,0,0,57.00,54.74,0,75.67,48.75,0,0,1,0,0,0,
2014-03-22T12:45:00,0,0,57.00,54.74,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T13:00:00,0,0,57.00,54.83,0,75.67,49.00,0,0,1,0,0,0,
2014-03-22T13:15:00,0,0,57.00,54.83,NULL,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T13:30:00,0,0,57.00,54.83,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T13:45:00,0,0,57.00,54.83,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T14:00:00,0,0,57.00,54.98,0,75.67,49.20,0,0,1,0,0,0,
2014-03-22T14:15:00,0,0,57.00,54.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T14:30:00,0,0,57.00,54.89,0,75.67,49.11,0,0,1,0,0,0,
2014-03-22T14:45:00,0,0,57.00,54.89,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T15:00:00,0,0,57.00,54.98,100.00,75.67,49.41,0,0,1,0,0,0,
2014-03-22T15:15:00,0,0,57.00,54.98,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T15:30:00,0,0,57.00,54.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T15:45:00,0,0,57.00,54.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T16:00:00,0,0,57.00,54.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T16:15:00,0,0,57.00,54.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T16:30:00,0,0,57.00,54.98,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T16:45:00,0,0,57.00,54.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T17:00:00,0,0,57.00,54.98,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T17:15:00,0,0,57.00,54.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T17:30:00,0,0,57.00,54.23,0,75.67,46.96,0,0,1,0,0,0,
2014-03-22T17:45:00,0,0,57.00,54.23,0,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T18:00:00,0,0,57.00,54.23,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T18:15:00,0,0,57.00,54.90,100.00,75.67,46.76,0,0,1,0,0,0,
2014-03-22T18:30:00,0,0,57.00,54.90,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T18:45:00,0,0,57.00,54.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T19:00:00,0,0,57.00,54.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T19:15:00,0,0,57.00,54.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T19:30:00,0,0,57.00,54.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T19:45:00,0,0,57.00,55.65,NULL,75.67,52.90,0,0,0.888888888888889,0,0,0,
2014-03-22T20:00:00,0,0,57.00,55.65,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T20:15:00,0,0,57.00,56.29,NULL,75.67,52.45,0,0,0.888888888888889,0,0,0,
2014-03-22T20:30:00,0,0,57.00,56.29,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T20:45:00,0,0,57.00,56.29,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T21:00:00,0,0,57.00,56.29,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T21:15:00,0,0,57.00,56.29,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T21:30:00,0,0,57.00,57.31,100.00,75.67,50.72,0,0,1,0,0,0,
2014-03-22T21:45:00,0,0,57.00,57.31,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T22:00:00,0,0,57.00,57.50,0,75.67,50.12,0,0,1,0,0,0,
2014-03-22T22:15:00,0,0,57.00,57.50,0,NULL,NULL,0,NULL,0,0,0,0,
2014-03-22T22:30:00,0,0,57.00,57.50,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T22:45:00,0,0,57.00,57.69,0,75.67,49.69,0,0,1,0,0,0,
2014-03-22T23:00:00,0,0,57.00,57.69,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T23:15:00,0,0,57.00,57.69,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T23:30:00,0,0,57.00,57.69,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-22T23:45:00,0,0,57.00,57.69,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T00:00:00,0,0,57.00,87.72,0,75.67,104.40,0,0,1,0,0,0,
2014-03-23T00:15:00,0,0,57.00,87.72,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T00:30:00,0,0,57.00,87.72,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T00:45:00,0,0,57.00,99.63,100.00,75.67,101.78,0,0,1,0,0,0,
2014-03-23T01:00:00,0,0,57.00,99.63,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T01:15:00,0,0,57.00,99.63,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T01:30:00,0,0,57.00,99.63,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T01:45:00,0,0,57.00,99.63,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T02:00:00,0,0,57.00,121.79,0,75.67,94.81,0,0,1,0,0,0,
2014-03-23T02:15:00,0,0,57.00,121.79,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T02:30:00,0,0,57.00,126.86,0,75.67,94.72,0,0,1,0,0,0,
2014-03-23T02:45:00,0,0,57.00,126.86,NULL,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T03:00:00,0,0,57.00,126.86,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T03:15:00,0,0,57.00,126.86,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T03:30:00,0,0,57.00,126.86,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T03:45:00,0,0,57.00,134.30,0,75.67,91.27,0,0,1,0,0,0,
2014-03-23T04:00:00,0,0,57.00,134.30,100.00,75.67,91.27,0,0,1,0,0,0,
2014-03-23T04:15:00,0,0,57.00,134.30,100.00,75.67,91.27,0,0,1,0,0,0,
2014-03-23T04:30:00,0,0,57.00,134.30,0,75.67,91.27,0,0,1,0,0,0,
2014-03-23T04:45:00,0,0,57.00,134.30,0,75.67,91.27,0,0,1,0,0,0,
2014-03-23T05:00:00,0,0,57.00,134.30,0,75.67,91.27,0,0,1,0,0,0,
2014-03-23T05:15:00,0,0,57.00,134.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T05:30:00,0,0,57.00,134.30,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T05:45:00,0,0,57.00,134.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T06:00:00,0,0,57.00,134.30,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T06:15:00,0,0,57.00,136.90,0,75.67,89.63,0,0,1,0,0,0,
2014-03-23T06:30:00,0,0,57.00,136.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T06:45:00,0,0,57.00,136.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T07:00:00,0,0,57.00,135.67,0,75.67,88.42,0,0,1,0,0,0,
2014-03-23T07:15:00,0,0,57.00,135.67,100.00,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T07:30:00,0,0,57.00,135.67,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T07:45:00,0,0,57.00,135.75,0,75.67,90.30,0,0,1,0,0,0,
2014-03-23T08:00:00,0,0,57.00,135.75,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T08:15:00,0,0,57.00,135.75,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T08:30:00,0,0,57.00,135.75,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T08:45:00,0,0,57.00,135.75,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T09:00:00,0,0,57.00,136.29,0,75.67,91.27,0,0,1,0,0,0,
2014-03-23T09:15:00,0,0,57.00,136.29,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T09:30:00,0,0,57.00,136.30,0,75.67,92.48,0,0,1,0,0,0,
2014-03-23T09:45:00,0,0,57.00,136.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T10:00:00,0,0,57.00,136.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T10:15:00,0,0,57.00,136.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T10:30:00,0,0,57.00,136.30,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T10:45:00,0,0,57.00,136.30,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T11:00:00,0,0,57.00,136.98,0,75.67,92.94,0,0,1,0,0,0,
2014-03-23T11:15:00,0,0,57.00,136.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T11:30:00,0,0,57.00,136.98,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T11:45:00,0,0,57.00,137.13,0,NULL,92.67,0,0,0,0,0,0,
2014-03-23T12:00:00,0,0,57.00,137.13,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T12:15:00,0,0,57.00,137.13,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T12:30:00,0,0,57.00,137.30,NULL,75.67,93.87,0,0,0.888888888888889,0,0,0,
2014-03-23T12:45:00,0,0,57.00,137.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T13:00:00,0,0,57.00,137.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T13:15:00,0,0,57.00,137.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T13:30:00,0,0,57.00,137.30,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T13:45:00,0,0,57.00,137.70,100.00,75.67,92.11,0,0,1,0,0,0,
2014-03-23T14:00:00,0,0,57.00,137.70,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T14:15:00,0,0,57.00,137.80,0,75.67,93.39,0,0,1,0,0,0,
2014-03-23T14:30:00,0,0,57.00,137.80,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T14:45:00,0,0,57.00,137.80,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T15:00:00,0,0,57.00,137.80,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T15:15:00,0,0,57.00,137.80,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T15:30:00,0,0,57.00,137.70,0,75.67,94.65,0,0,1,0,0,0,
2014-03-23T15:45:00,0,0,57.00,137.70,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T16:00:00,0,0,57.00,137.88,0,75.67,92.94,0,0,1,0,0,0,
2014-03-23T16:15:00,0,0,57.00,137.88,0,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T16:30:00,0,0,57.00,137.88,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T16:45:00,0,0,57.00,137.88,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T17:00:00,0,0,57.00,137.88,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T17:15:00,0,0,57.00,137.88,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T17:30:00,0,0,57.00,137.88,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T17:45:00,0,0,57.00,137.65,0,75.67,94.24,0,0,1,0,0,0,
2014-03-23T18:00:00,0,0,57.00,137.65,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T18:15:00,0,0,57.00,138.31,0,75.67,93.95,0,0,1,0,0,0,
2014-03-23T18:30:00,0,0,57.00,138.31,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T18:45:00,0,0,57.00,138.31,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T19:00:00,0,0,57.00,137.90,NULL,75.67,96.06,0,0,0.888888888888889,0,0,0,
2014-03-23T19:15:00,0,0,57.00,137.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T19:30:00,0,0,57.00,137.90,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T19:45:00,0,0,57.00,137.88,0,75.67,94.95,0,0,1,0,0,0,
2014-03-23T20:00:00,0,0,57.00,137.88,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T20:15:00,0,0,57.00,137.52,100.00,75.67,95.06,0,0,1,0,0,0,
2014-03-23T20:30:00,0,0,57.00,137.52,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T20:45:00,0,0,57.00,137.52,0,NULL,NULL,0,NULL,0,0,0,0,
2014-03-23T21:00:00,0,0,57.00,137.72,0,75.67,95.28,0,0,1,0,0,0,
2014-03-23T21:15:00,0,0,57.00,137.72,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T21:30:00,0,0,57.00,137.72,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T21:45:00,0,0,57.00,137.95,NULL,75.67,95.15,0,0,0.888888888888889,0,0,0,
2014-03-23T22:00:00,0,0,57.00,137.95,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T22:15:00,0,0,57.00,137.83,NULL,75.67,94.57,0,0,0.888888888888889,0,0,0,
2014-03-23T22:30:00,0,0,57.00,137.83,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T22:45:00,0,0,57.00,137.83,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T23:00:00,0,0,57.00,137.83,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T23:15:00,0,0,57.00,137.83,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T23:30:00,0,0,57.00,137.83,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-23T23:45:00,0,0,57.00,137.83,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T00:00:00,0,0,57.00,137.85,0,75.67,93.88,0,0,1,0,0,0,
2014-03-24T00:15:00,0,0,57.00,137.85,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T00:30:00,0,0,57.00,138.00,0,75.67,94.54,0,0,1,0,0,0,
2014-03-24T00:45:00,0,0,57.00,138.00,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T01:00:00,0,0,57.00,138.00,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T01:15:00,0,0,57.00,137.13,0,NULL,94.25,0,0,0,0,0,0,
2014-03-24T01:30:00,0,0,57.00,137.13,NULL,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T01:45:00,0,0,57.00,137.10,0,75.67,92.26,0,0,1,0,0,0,
2014-03-24T02:00:00,0,0,57.00,137.10,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T02:15:00,0,0,57.00,137.78,0,75.67,93.86,0,0,1,0,0,0,
2014-03-24T02:30:00,0,0,57.00,137.78,0,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T02:45:00,0,0,57.00,137.78,100.00,75.67,NULL,0,NULL,0,0,0,0,
2014-03-24T03:00:00,0,0,57.00,137.78,100.00,75.67,92.95,0,0,1,0,0,0,
2014-03-24T03:15:00,0,0,57.00,137.78,0,75.67,93.86,0,0,1,0,0,0,
2014-03-24T03:30:00,0,0,57.00,137.37,0,75.67,93.60,0,0,1,0,0,0,
2014-03-24T03:45:00,0,0,57.00,137.37,0,75.67,93.60,0,0,1,0,0,0,
2014-03-24T04:00:00,0,0,57.00,137.92,0,75.67,93.73,0,0,1,0,0,0,
2014-03-24T04:15:00,0,0,57.00,137.92,NULL,75.67,93.73,0,0,0.888888888888889,0,0,0,
2014-03-24T04:30:00,0,0,57.00,137.92,0,75.67,93.73,0,0,1,0,0,0,
2014-03-24T04:45:00,0,0,57.00,137.92,NULL,75.67,93.73,0,0,0.888888888888889,0,0,0,
2014-03-24T05:00:00,0,0,57.00,137.92,0,75.67,93.73,0,0,1,0,0,0,
2014-03-24T05:15:00,1,1,57.00,59.90,0,75.67,56.72,35134.75,0,1,0,0,0,
2014-03-24T05:30:00,1,1,57.00,59.90,0,75.67,56.72,35134.75,0,1,0,0,0,
2014-03-24T05:45:00,1,1,57.00,56.42,0,NULL,55.15,35778.48,0,0,0,0,0,
2014-03-24T06:00:00,1,1,57.00,56.42,100.00,75.67,55.15,35778.48,0,1,0,0,0,
2014-03-24T06:15:00,1,1,57.00,56.42,100.00,75.67,55.15,35778.48,0,1,0,0,0,
2014-03-24T06:30:00,1,1,57.00,56.42,0,75.67,55.15,35778.48,0,1,0,0,0,
2014-03-24T06:45:00,1,1,57.00,56.42,0,75.67,55.15,35778.48,0,1,0,0,0,
2014-03-24T07:00:00,1,1,57.00,56.42,0,75.67,55.15,35778.48,0,1,0,0,0,
2014-03-24T07:15:00,1,1,57.00,56.57,0,75.67,55.41,15499.79,0,1,0,0,0,
2014-03-24T07:30:00,1,1,57.00,56.57,NULL,75.67,55.41,15499.79,0,0.888888888888889,0,0,0,
2014-03-24T07:45:00,1,1,57.00,56.57,0,75.67,55.41,15499.79,0,1,0,0,0,
2014-03-24T08:00:00,1,1,57.00,56.32,NULL,75.67,54.81,15466.79,0,0.888888888888889,0,0,0,
2014-03-24T08:15:00,1,1,57.00,56.32,0,75.67,54.81,15466.79,0,1,0,0,0,
2014-03-24T08:30:00,1,1,57.00,56.47,0,75.67,55.26,15116.16,0,1,0,0,0,
2014-03-24T08:45:00,1,1,57.00,56.78,0,75.67,54.60,15546.46,0,1,0,0,0,
2014-03-24T09:00:00,1,1,57.00,56.78,0,75.67,54.60,15546.46,0,1,0,0,0,
2014-03-24T09:15:00,1,1,57.00,56.71,100.00,75.67,54.43,15614.91,0,1,0,0,0,
2014-03-24T09:30:00,1,1,57.00,56.72,100.00,75.67,55.63,15492.98,0,1,0,0,0,
2014-03-24T09:45:00,1,1,57.00,56.96,0,75.67,55.07,15111.45,0,1,0,0,0,
2014-03-24T10:00:00,1,1,57.00,57.17,0,75.67,56.10,14965.33,0,1,0,0,0,
2014-03-24T10:15:00,1,1,57.00,56.60,0,NULL,54.46,14676.30,0,0,0,0,0,
2014-03-24T10:30:00,1,1,57.00,56.88,0,75.67,55.01,15065.83,0,1,0,0,0,
2014-03-24T10:45:00,1,1,57.00,57.16,NULL,75.67,55.25,14383.75,0,0.888888888888889,0,0,0,
2014-03-24T11:00:00,1,1,57.00,56.87,0,75.67,54.34,14121.16,0,1,0,0,0,
2014-03-24T11:15:00,1,1,57.00,56.76,NULL,75.67,55.11,13663.34,0,0.888888888888889,0,0,0,
2014-03-24T11:30:00,1,1,57.00,57.16,0,75.67,54.80,13220.08,0,1,0,0,0,
2014-03-24T11:45:00,1,1,57.00,56.73,0,75.67,54.51,15145.58,0,1,0,0,0,
2014-03-24T12:00:00,1,1,57.00,57.22,0,75.67,55.86,13110.17,0,1,0,0,0,
2014-03-24T12:15:00,1,1,57.00,56.56,0,75.67,55.29,13028.16,0,1,0,0,0,
2014-03-24T12:30:00,1,1,57.00,56.33,100.00,75.67,55.18,12405.57,0,1,0,0,0,
2014-03-24T12:45:00,1,1,57.00,55.75,100.00,75.67,54.73,13384.56,0,1,0,0,0,
2014-03-24T13:00:00,1,1,57.00,56.19,0,75.67,54.72,13974.55,0,1,0,0,0,
2014-03-24T13:15:00,1,1,57.00,56.05,0,75.67,54.53,13796.65,0,1,0,0,0,
2014-03-24T13:30:00,1,1,57.00,62.72,0,75.67,61.01,14762.27,0,1,0,0,0,
2014-03-24T13:45:00,1,1,57.00,58.43,0,75.67,55.67,16403.98,0,1,0,0,0,
2014-03-24T14:00:00,1,1,57.00,57.17,NULL,75.67,55.55,16087.80,0,0.888888888888889,0,0,0,
2014-03-24T14:15:00,1,1,57.00,56.72,0,75.67,55.32,15768.93,0,1,0,0,0,
2014-03-24T14:30:00,1,1,57.00,55.91,NULL,75.67,54.43,15913.21,0,0.888888888888889,0,0,0,
2014-03-24T14:45:00,1,1,57.00,55.71,0,NULL,54.63,15571.50,0,0,0,0,0,
2014-03-24T15:00:00,1,1,57.00,56.60,0,75.67,55.48,15608.40,0,1,0,0,0,
2014-03-24T15:15:00,1,1,57.00,56.00,0,75.67,54.91,15806.49,0,1,0,0,0,
2014-03-24T15:30:00,1,1,57.00,55.87,0,75.67,55.16,15502.96,0,1,0,0,0,
2014-03-24T15:45:00,1,1,57.00,55.52,100.00,75.67,54.46,16036.13,0,1,0,0,0,
2014-03-24T16:00:00,1,1,57.00,62.50,100.00,75.67,60.72,17011.66,0,1,0,0,0,
2014-03-24T16:15:00,1,1,57.00,58.10,0,75.67,56.16,16965.92,0,1,0,0,0,
2014-03-24T16:30:00,1,1,57.00,57.24,0,75.67,55.51,15564.75,0,1,0,0,0,
2014-03-24T16:45:00,1,1,57.00,56.29,0,75.67,55.45,14606.10,0,1,0,0,0,
2014-03-24T17:00:00,1,1,57.00,56.41,0,75.67,55.16,13276.71,0,1,0,0,0,
2014-03-24T17:15:00,0,0,57.00,60.63,NULL,75.67,94.56,0,0,0.888888888888889,0,0,0,
2014-03-24T17:30:00,0,0,57.00,68.40,0,75.67,103.59,0,0,1,0,0,0,
2014-03-24T17:45:00,0,0,57.00,76.87,NULL,75.67,105.60,0,0,0.888888888888889,0,0,0,
2014-03-24T18:00:00,0,0,57.00,82.56,0,75.67,106.99,0,0,1,0,0,0,
2014-03-24T18:15:00,0,0,57.00,87.71,0,75.67,108.17,0,0,1,0,0,0,
2014-03-24T18:30:00,0,0,57.00,91.07,0,75.67,107.92,0,0,1,0,0,0,
2014-03-24T18:45:00,0,0,57.00,94.98,0,75.67,105.14,0,0,1,0,0,0,
2014-03-24T19:00:00,0,0,57.00,101.34,100.00,75.67,103.26,0,0,1,0,0,0,
2014-03-24T19:15:00,0,0,57.00,107.78,100.00,NULL,100.63,0,0,0,0,0,0,
2014-03-24T19:30:00,0,0,57.00,113.75,0,75.67,98.88,0,0,1,0,0,0,
2014-03-24T19:45:00,0,0,57.00,118.78,0,75.67,96.08,0,0,1,0,0,0,
2014-03-24T20:00:00,0,0,57.00,123.53,0,75.67,94.49,0,0,1,0,0,0,
2014-03-24T20:15:00,0,0,57.00,128.46,0,75.67,93.46,0,0,1,0,0,0,
2014-03-24T20:30:00,0,0,57.00,130.40,NULL,75.67,92.79,0,0,0.888888888888889,0,0,0,
2014-03-24T20:45:00,0,0,57.00,132.38,0,75.67,91.79,0,0,1,0,0,0,
2014-03-24T21:00:00,0,0,57.00,134.09,NULL,75.67,90.78,0,0,0.888888888888889,0,0,0,
2014-03-24T21:15:00,0,0,57.00,134.00,0,75.67,96.30,0,0,1,0,0,0,
2014-03-24T21:30:00,0,0,57.00,133.66,0,75.67,98.54,0,0,1,0,0,0,
2014-03-24T21:45:00,0,0,57.00,133.78,0,75.67,99.49,0,0,1,0,0,0,
2014-03-24T22:00:00,0,0,57.00,135.46,0,75.67,98.03,0,0,1,0,0,0,
2014-03-24T22:15:00,0,0,57.00,135.90,100.00,75.67,97.73,0,0,1,0,0,0,
2014-03-24T22:30:00,0,0,57.00,136.72,100.00,75.67,97.11,0,0,1,0,0,0,
2014-03-24T22:45:00,0,0,57.00,137.17,0,75.67,96.59,0,0,1,0,0,0,
2014-03-24T23:00:00,0,0,57.00,137.11,0,75.67,97.34,0,0,1,0,0,0,
2014-03-24T23:15:00,0,0,57.00,137.08,0,75.67,98.00,0,0,1,0,0,0,
2014-03-24T23:30:00,0,0,57.00,137.94,0,75.67,96.97,0,0,1,0,0,0,
2014-03-24T23:45:00,0,0,57.00,137.65,NULL,NULL,97.91,0,0,0,0,0,0,
2014-03-25T00:00:00,0,0,57.00,138.00,0,75.67,96.74,0,0,1,0,0,0,
2014-03-25T00:15:00,0,0,57.00,138.05,NULL,75.67,96.58,0,0,0.888888888888889,0,0,0,
2014-03-25T00:30:00,0,0,57.00,138.62,0,75.67,96.35,0,0,1,0,0,0,
2014-03-25T00:45:00,0,0,57.00,138.48,0,75.67,96.67,0,0,1,0,0,0,
2014-03-25T01:00:00,0,0,57.00,138.36,0,75.67,95.93,0,0,1,0,0,0,
2014-03-25T01:15:00,0,0,57.00,138.56,0,75.67,94.76,0,0,1,0,0,0,
2014-03-25T01:30:00,0,0,57.00,138.32,100.00,75.67,95.99,0,0,1,0,0,0,
2014-03-25T01:45:00,0,0,57.00,138.17,100.00,75.67,96.90,0,0,1,0,0,0,
2014-03-25T02:00:00,0,0,57.00,138.06,0,75.67,96.34,0,0,1,0,0,0,
2014-03-25T02:15:00,0,0,57.00,138.22,0,75.67,96.97,0,0,1,0,0,0,
2014-03-25T02:30:00,0,0,57.00,138.20,0,75.67,96.26,0,0,1,0,0,0,
2014-03-25T02:45:00,0,0,57.00,138.19,0,75.67,95.96,0,0,1,0,0,0,
2014-03-25T03:00:00,0,0,57.00,138.30,NULL,75.67,95.82,0,0,0.888888888888889,0,0,0,
2014-03-25T03:15:00,0,0,57.00,138.18,0,75.67,97.16,0,0,1,0,0,0,
2014-03-25T03:30:00,0,0,57.00,138.58,NULL,75.67,95.45,0,0,0.888888888888889,0,0,0,
2014-03-25T03:45:00,0,0,57.00,138.04,0,75.67,94.66,0,0,1,0,0,0,
2014-03-25T04:00:00,0,0,57.00,138.44,0,75.67,92.60,0,0,1,0,0,0,
2014-03-25T04:15:00,0,0,57.00,137.78,0,NULL,94.82,0,0,0,0,0,0,
2014-03-25T04:30:00,0,0,57.00,137.90,0,75.67,94.34,0,0,1,0,0,0,
2014-03-25T04:45:00,0,0,57.00,137.94,100.00,75.67,93.23,0,0,1,0,0,0,
2014-03-25T05:00:00,0,0,57.00,137.86,100.00,75.67,92.76,0,0,1,0,0,0,
2014-03-25T05:15:00,1,1,57.00,59.90,0,75.67,57.09,33780.87,0,1,0,0,0,
2014-03-25T05:30:00,1,1,57.00,56.07,0,75.67,55.30,36949.03,0,1,0,0,0,
2014-03-25T05:45:00,1,1,57.00,55.47,0,75.67,54.80,34814.32,0,1,0,0,0,
2014-03-25T06:00:00,1,1,57.00,55.60,0,75.67,54.77,30472.09,0,1,0,0,0,
2014-03-25T06:15:00,1,1,57.00,55.74,NULL,75.67,54.93,26193.44,0,0.888888888888889,0,0,0,
2014-03-25T06:30:00,1,1,57.00,55.93,0,75.67,55.10,23123.74,0,1,0,0,0,
2014-03-25T06:45:00,1,1,57.00,56.30,NULL,75.67,55.38,21428.59,0,0.888888888888889,0,0,0,
2014-03-25T07:00:00,1,1,57.00,55.99,0,75.67,55.36,21211.37,0,1,0,0,0,
2014-03-25T07:15:00,1,1,57.00,55.65,0,75.67,54.81,20468.02,0,1,0,0,0,
2014-03-25T07:30:00,1,1,57.00,55.99,0,75.67,55.46,20167.40,0,1,0,0,0,
2014-03-25T07:45:00,1,1,57.00,55.96,0,75.67,55.25,19406.41,0,1,0,0,0,
2014-03-25T08:00:00,1,1,57.00,55.91,100.00,75.67,54.43,18408.72,0,1,0,0,0,
2014-03-25T08:15:00,1,1,57.00,56.15,100.00,75.67,55.02,17906.74,0,1,0,0,0,
2014-03-25T08:30:00,1,1,57.00,56.78,0,75.67,56.20,17091.01,0,1,0,0,0,
2014-03-25T08:45:00,1,1,57.00,60.97,0,NULL,61.11,16674.36,0,0,0,0,0,
2014-03-25T09:00:00,1,1,57.00,58.94,0,75.67,57.45,17518.08,0,1,0,0,0,
2014-03-25T09:15:00,1,1,57.00,56.95,0,75.67,55.58,17411.28,0,1,0,0,0,
2014-03-25T09:30:00,1,1,57.00,56.58,NULL,75.67,55.72,16043.13,0,0.888888888888889,0,0,0,
2014-03-25T09:45:00,1,1,57.00,55.77,0,75.67,55.11,14751.48,0,1,0,0,0,
2014-03-25T10:00:00,1,1,57.00,55.60,NULL,75.67,56.16,15213.56,0,0.888888888888889,0,0,0,
2014-03-25T10:15:00,1,1,57.00,55.95,0,75.67,54.06,14360.35,0,1,0,0,0,
2014-03-25T10:30:00,1,1,57.00,57.47,0,75.67,59.43,14731.18,0,1,0,0,0,
2014-03-25T10:45:00,1,1,57.00,59.27,0,75.67,57.66,15142.05,0,1,0,0,0,
2014-03-25T11:00:00,1,1,57.00,56.80,0,75.67,54.76,17013.96,0,1,0,0,0,
2014-03-25T11:15:00,1,1,57.00,56.39,100.00,75.67,56.16,16119.21,0,1,0,0,0,
2014-03-25T11:30:00,1,1,57.00,56.32,100.00,75.67,54.90,15470.60,0,1,0,0,0,
2014-03-25T11:45:00,1,1,57.00,56.60,0,75.67,55.73,14906.49,0,1,0,0,0,
2014-03-25T12:00:00,1,1,57.00,55.87,0,75.67,55.95,15071.26,0,1,0,0,0,
2014-03-25T12:15:00,1,1,57.00,54.96,0,75.67,52.92,14371.88,0,1,0,0,0,
2014-03-25T12:30:00,1,1,57.00,61.36,0,75.67,58.86,15564.04,0,1,0,0,0,
2014-03-25T12:45:00,1,1,57.00,56.58,NULL,75.67,54.78,15833.60,0,0.888888888888889,0,0,0,
2014-03-25T13:00:00,1,1,57.00,55.32,0,75.67,54.06,15883.75,0,1,0,0,0,
2014-03-25T13:15:00,1,1,57.00,55.41,NULL,NULL,54.13,15444.16,0,0,0,0,0,
2014-03-25T13:30:00,1,1,57.00,55.44,0,75.67,54.92,14925.83,0,1,0,0,0,
2014-03-25T13:45:00,1,1,57.00,56.02,0,75.67,55.10,14951.46,0,1,0,0,0,
2014-03-25T14:00:00,1,1,57.00,56.82,0,75.67,56.10,15352.86,0,1,0,0,0,
2014-03-25T14:15:00,1,1,57.00,58.85,0,75.67,60.76,15195.54,0,1,0,0,0,
2014-03-25T14:30:00,1,1,57.00,59.26,100.00,75.67,56.50,16976.38,0,1,0,0,0,
2014-03-25T14:45:00,1,1,57.00,56.99,100.00,75.67,55.35,16807.45,0,1,0,0,0,
2014-03-25T15:00:00,1,1,57.00,56.88,0,75.67,56.31,15427.33,0,1,0,0,0,
2014-03-25T15:15:00,1,1,57.00,56.10,0,75.67,53.98,16784.12,0,1,0,0,0,
2014-03-25T15:30:00,1,1,57.00,56.42,0,75.67,55.10,16944.33,0,1,0,0,0,
2014-03-25T15:45:00,1,1,57.00,55.70,0,75.67,55.12,15685.21,0,1,0,0,0,
2014-03-25T16:00:00,1,1,57.00,55.63,NULL,75.67,55.15,17540.05,0,0.888888888888889,0,0,0,
2014-03-25T16:15:00,1,1,57.00,56.76,0,75.67,54.81,16339.78,0,1,0,0,0,
2014-03-25T16:30:00,1,1,57.00,61.75,NULL,75.67,61.58,14568.92,0,0.888888888888889,0,0,0,
2014-03-25T16:45:00,1,1,57.00,58.69,0,75.67,56.13,15708.97,0,1,0,0,0,
2014-03-25T17:00:00,1,1,57.00,56.66,0,75.67,55.11,14995.31,0,1,0,0,0,
2014-03-25T17:15:00,0,0,57.00,61.71,0,75.67,91.80,0,0,1,0,0,0,
2014-03-25T17:30:00,0,0,57.00,69.55,0,75.67,96.92,0,0,1,0,0,0,
2014-03-25T17:45:00,0,0,57.00,76.90,100.00,NULL,99.10,0,0,0,0,0,0,
2014-03-25T18:00:00,0,0,57.00,85.01,100.00,75.67,93.96,0,0,1,0,0,0,
2014-03-25T18:15:00,0,0,57.00,96.22,0,75.67,93.09,0,0,1,0,0,0,
2014-03-25T18:30:00,0,0,57.00,105.74,0,75.67,88.63,0,0,1,0,0,0,
2014-03-25T18:45:00,0,0,57.00,113.25,0,75.67,87.40,0,0,1,0,0,0,
2014-03-25T19:00:00,0,0,57.00,119.33,0,75.67,85.14,0,0,1,0,0,0,
2014-03-25T19:15:00,0,0,57.00,124.76,NULL,75.67,79.66,0,0,0.888888888888889,0,0,0,
2014-03-25T19:30:00,0,0,57.00,127.92,0,75.67,79.76,0,0,1,0,0,0,
2014-03-25T19:45:00,0,0,57.00,130.89,NULL,75.67,79.76,0,0,0.888888888888889,0,0,0,
2014-03-25T20:00:00,0,0,57.00,132.80,0,75.67,78.18,0,0,1,0,0,0,
2014-03-25T20:15:00,0,0,57.00,134.08,0,75.67,78.46,0,0,1,0,0,0,
2014-03-25T20:30:00,0,0,57.00,134.61,0,75.67,77.62,0,0,1,0,0,0,
2014-03-25T20:45:00,0,0,57.00,134.32,0,75.67,84.39,0,0,1,0,0,0,
2014-03-25T21:00:00,0,0,57.00,134.66,100.00,75.67,84.21,0,0,1,0,0,0,
2014-03-25T21:15:00,0,0,57.00,133.84,100.00,75.67,90.67,0,0,1,0,0,0,
2014-03-25T21:30:00,0,0,57.00,134.53,0,75.67,92.14,0,0,1,0,0,0,
2014-03-25T21:45:00,0,0,57.00,134.54,0,75.67,91.86,0,0,1,0,0,0,
2014-03-25T22:00:00,0,0,57.00,134.63,0,75.67,91.81,0,0,1,0,0,0,
2014-03-25T22:15:00,0,0,57.00,134.89,0,NULL,91.66,0,0,0,0,0,0,
2014-03-25T22:30:00,0,0,57.00,135.03,NULL,75.67,91.76,0,0,0.888888888888889,0,0,0,
2014-03-25T22:45:00,0,0,57.00,135.31,0,75.67,90.45,0,0,1,0,0,0,
2014-03-25T23:00:00,0,0,57.00,134.94,NULL,75.67,92.15,0,0,0.888888888888889,0,0,0,
2014-03-25T23:15:00,0,0,57.00,135.16,0,75.67,92.53,0,0,1,0,0,0,
2014-03-25T23:30:00,0,0,57.00,135.20,0,75.67,91.26,0,0,1,0,0,0,
2014-03-25T23:45:00,0,0,57.00,135.27,0,75.67,92.53,0,0,1,0,0,0,
2014-03-26T00:00:00,0,0,57.00,135.35,0,75.67,91.57,0,0,1,0,0,0,
2014-03-26T00:15:00,0,0,57.00,135.06,100.00,75.67,93.43,0,0,1,0,0,0,
2014-03-26T00:30:00,0,0,57.00,135.77,100.00,75.67,92.09,0,0,1,0,0,0,
2014-03-26T00:45:00,0,0,57.00,135.36,0,75.67,93.83,0,0,1,0,0,0,
2014-03-26T01:00:00,0,0,57.00,135.45,0,75.67,92.75,0,0,1,0,0,0,
2014-03-26T01:15:00,0,0,57.00,135.54,0,75.67,93.18,0,0,1,0,0,0,
2014-03-26T01:30:00,0,0,57.00,135.84,0,75.67,92.69,0,0,1,0,0,0,
2014-03-26T01:45:00,0,0,57.00,135.53,NULL,75.67,93.01,0,0,0.888888888888889,0,0,0,
2014-03-26T02:00:00,0,0,57.00,135.68,0,75.67,92.88,0,0,1,0,0,0,
2014-03-26T02:15:00,0,0,57.00,135.76,NULL,75.67,93.20,0,0,0.888888888888889,0,0,0,
2014-03-26T02:30:00,0,0,57.00,135.58,0,75.67,93.15,0,0,1,0,0,0,
2014-03-26T02:45:00,0,0,57.00,135.76,0,NULL,92.96,0,0,0,0,0,0,
2014-03-26T03:00:00,0,0,57.00,135.69,0,75.67,92.33,0,0,1,0,0,0,
2014-03-26T03:15:00,0,0,57.00,135.47,0,75.67,93.05,0,0,1,0,0,0,
2014-03-26T03:30:00,0,0,57.00,135.96,100.00,75.67,91.23,0,0,1,0,0,0,
2014-03-26T03:45:00,0,0,57.00,135.74,100.00,75.67,93.18,0,0,1,0,0,0,
2014-03-26T04:00:00,0,0,57.00,135.67,0,75.67,93.17,0,0,1,0,0,0,
2014-03-26T04:15:00,0,0,57.00,135.58,0,75.67,91.72,0,0,1,0,0,0,
2014-03-26T04:30:00,0,0,57.00,135.45,0,75.67,92.39,0,0,1,0,0,0,
2014-03-26T04:45:00,0,0,57.00,135.46,0,75.67,91.97,0,0,1,0,0,0,
2014-03-26T05:00:00,0,0,57.00,135.48,NULL,75.67,92.18,0,0,0.888888888888889,0,0,0,
2014-03-26T05:15:00,1,1,57.00,57.73,0,75.67,54.90,32553.94,0,1,0,0,0,
2014-03-26T05:30:00,1,1,57.00,55.74,NULL,75.67,54.56,35719.31,0,0.888888888888889,0,0,0,
2014-03-26T05:45:00,1,1,57.00,56.21,0,75.67,54.72,31746.43,0,1,0,0,0,
2014-03-26T06:00:00,1,1,57.00,56.72,0,75.67,55.18,28250.81,0,1,0,0,0,
2014-03-26T06:15:00,1,1,57.00,57.34,0,75.67,55.53,24786.35,0,1,0,0,0,
2014-03-26T06:30:00,1,1,57.00,58.28,0,75.67,56.35,22471.00,0,1,0,0,0,
2014-03-26T06:45:00,1,1,57.00,57.33,100.00,75.67,56.07,21600.37,0,1,0,0,0,
2014-03-26T07:00:00,1,1,57.00,56.30,100.00,75.67,55.50,21666.45,0,1,0,0,0,
2014-03-26T07:15:00,1,1,57.00,55.98,0,NULL,55.29,20786.43,0,0,0,0,0,
2014-03-26T07:30:00,1,1,57.00,56.15,0,75.67,55.21,19149.12,0,1,0,0,0,
2014-03-26T07:45:00,1,1,57.00,55.66,0,75.67,54.79,18580.43,0,1,0,0,0,
2014-03-26T08:00:00,1,1,57.00,56.11,0,75.67,55.29,17643.86,0,1,0,0,0,
2014-03-26T08:15:00,1,1,57.00,56.07,NULL,75.67,55.06,17791.18,0,0.888888888888889,0,0,0,
2014-03-26T08:30:00,1,1,57.00,55.79,0,75.67,54.93,16481.29,0,1,0,0,0,
2014-03-26T08:45:00,1,1,57.00,56.67,NULL,75.67,55.15,15937.39,0,0.888888888888889,0,0,0,
2014-03-26T09:00:00,1,1,57.00,55.96,0,75.67,54.50,16029.93,0,1,0,0,0,
2014-03-26T09:15:00,1,1,57.00,56.19,0,75.67,55.13,15834.94,0,1,0,0,0,
2014-03-26T09:30:00,1,1,57.00,56.40,0,75.67,55.17,15710.75,0,1,0,0,0,
2014-03-26T09:45:00,1,1,57.00,56.36,0,75.67,55.53,15856.34,0,1,0,0,0,
2014-03-26T10:00:00,1,1,57.00,56.65,100.00,75.67,55.19,14810.42,0,1,0,0,0,
2014-03-26T10:15:00,1,1,57.00,56.17,100.00,75.67,54.84,15367.71,0,1,0,0,0,
2014-03-26T10:30:00,1,1,57.00,62.22,0,75.67,61.70,14701.50,0,1,0,0,0,
2014-03-26T10:45:00,1,1,57.00,58.93,0,75.67,56.56,16242.86,0,1,0,0,0,
2014-03-26T11:00:00,1,1,57.00,56.90,0,75.67,55.00,14903.23,0,1,0,0,0,
2014-03-26T11:15:00,1,1,57.00,57.52,0,75.67,55.75,14277.34,0,1,0,0,0,
2014-03-26T11:30:00,1,1,57.00,56.94,NULL,75.67,55.54,14640.82,0,0.888888888888889,0,0,0,
2014-03-26T11:45:00,1,1,57.00,56.90,0,NULL,55.44,12562.14,0,0,0,0,0,
2014-03-26T12:00:00,1,1,57.00,56.60,NULL,75.67,55.38,12646.87,0,0.888888888888889,0,0,0,
2014-03-26T12:15:00,1,1,57.00,56.10,0,75.67,54.89,12436.67,0,1,0,0,0,
2014-03-26T12:30:00,1,1,57.00,56.18,0,75.67,54.83,12135.39,0,1,0,0,0,
2014-03-26T12:45:00,1,1,57.00,56.30,0,75.67,54.98,12414.64,0,1,0,0,0,
2014-03-26T13:00:00,1,1,57.00,56.40,0,75.67,54.61,13103.39,0,1,0,0,0,
2014-03-26T13:15:00,1,1,57.00,56.02,100.00,75.67,55.21,12319.05,0,1,0,0,0,
2014-03-26T13:30:00,1,1,57.00,56.38,100.00,75.67,54.89,13158.94,0,1,0,0,0,
2014-03-26T13:45:00,1,1,57.00,56.60,0,75.67,54.76,12671.08,0,1,0,0,0,
2014-03-26T14:00:00,1,1,57.00,56.47,0,75.67,54.86,13803.81,0,1,0,0,0,
2014-03-26T14:15:00,1,1,57.00,56.33,0,75.67,54.41,14141.32,0,1,0,0,0,
2014-03-26T14:30:00,1,1,57.00,63.23,0,75.67,61.05,14972.61,0,1,0,0,0,
2014-03-26T14:45:00,1,1,57.00,58.46,NULL,75.67,56.33,15771.75,0,0.888888888888889,0,0,0,
2014-03-26T15:00:00,1,1,57.00,56.61,0,75.67,55.43,16319.74,0,1,0,0,0,
2014-03-26T15:15:00,1,1,57.00,56.45,NULL,75.67,55.30,15215.60,0,0.888888888888889,0,0,0,
2014-03-26T15:30:00,1,1,57.00,56.27,0,75.67,54.96,15862.81,0,1,0,0,0,
2014-03-26T15:45:00,1,1,57.00,56.61,0,75.67,55.10,15011.81,0,1,0,0,0,
2014-03-26T16:00:00,1,1,57.00,56.08,0,75.67,54.73,16458.59,0,1,0,0,0,
2014-03-26T16:15:00,1,1,57.00,56.41,0,NULL,55.45,15253.64,0,0,0,0,0,
2014-03-26T16:30:00,1,1,57.00,56.89,100.00,75.67,55.18,13756.46,0,1,0,0,0,
2014-03-26T16:45:00,1,1,57.00,56.86,100.00,75.67,54.73,13698.79,0,1,0,0,0,
2014-03-26T17:00:00,1,1,57.00,56.31,0,75.67,54.75,13057.79,0,1,0,0,0,
2014-03-26T17:15:00,0,0,57.00,58.34,0,75.67,55.93,0,0,1,0,0,0,
2014-03-26T17:30:00,0,0,57.00,59.15,0,75.67,54.71,0,0,1,0,0,0,
2014-03-26T17:45:00,0,0,57.00,59.37,0,75.67,54.09,0,0,1,0,0,0,
2014-03-26T18:00:00,0,0,57.00,59.52,NULL,75.67,53.83,0,0,0.888888888888889,0,0,0,
2014-03-26T18:15:00,0,0,57.00,59.56,0,75.67,53.20,0,0,1,0,0,0,
2014-03-26T18:30:00,0,0,57.00,59.61,NULL,75.67,52.96,0,0,0.888888888888889,0,0,0,
2014-03-26T18:45:00,0,0,57.00,59.69,0,75.67,52.56,0,0,1,0,0,0,
2014-03-26T19:00:00,0,0,57.00,59.77,0,75.67,52.40,0,0,1,0,0,0,
2014-03-26T19:15:00,0,0,57.00,59.82,0,75.67,52.11,0,0,1,0,0,0,
2014-03-26T19:30:00,0,0,57.00,59.87,0,75.67,51.75,0,0,1,0,0,0,
2014-03-26T19:45:00,0,0,57.00,59.98,100.00,75.67,52.10,0,0,1,0,0,0,
2014-03-26T20:00:00,0,0,57.00,60.07,100.00,75.67,52.21,0,0,1,0,0,0,
2014-03-26T20:15:00,0,0,57.00,60.22,0,75.67,52.42,0,0,1,0,0,0,
2014-03-26T20:30:00,0,0,57.00,60.22,0,75.67,52.20,0,0,1,0,0,0,
2014-03-26T20:45:00,0,0,57.00,60.26,0,NULL,52.11,0,0,0,0,0,0,
2014-03-26T21:00:00,0,0,57.00,60.29,0,75.67,52.04,0,0,1,0,0,0,
2014-03-26T21:15:00,0,0,57.00,60.63,NULL,75.67,53.43,0,0,0.888888888888889,0,0,0,
2014-03-26T21:30:00,0,0,57.00,60.92,0,75.67,54.10,0,0,1,0,0,0,
2014-03-26T21:45:00,0,0,57.00,61.05,NULL,75.67,54.39,0,0,0.888888888888889,0,0,0,
2014-03-26T22:00:00,0,0,57.00,61.27,0,75.67,54.71,0,0,1,0,0,0,
2014-03-26T22:15:00,0,0,57.00,61.45,0,75.67,55.02,0,0,1,0,0,0,
2014-03-26T22:30:00,0,0,57.00,61.60,0,75.67,55.15,0,0,1,0,0,0,
2014-03-26T22:45:00,0,0,57.00,61.76,0,75.67,55.40,0,0,1,0,0,0,
2014-03-26T23:00:00,0,0,57.00,61.97,100.00,75.67,55.60,0,0,1,0,0,0,
2014-03-26T23:15:00,0,0,57.00,62.13,100.00,75.67,55.75,0,0,1,0,0,0,
2014-03-26T23:30:00,0,0,57.00,62.25,0,75.67,55.81,0,0,1,0,0,0,
2014-03-26T23:45:00,0,0,57.00,62.43,0,75.67,55.96,0,0,1,0,0,0,
2014-03-27T00:00:00,0,0,57.00,62.55,0,75.67,56.04,0,0,1,0,0,0,
2014-03-27T00:15:00,0,0,57.00,62.66,0,75.67,56.10,0,0,1,0,0,0,
2014-03-27T00:30:00,0,0,57.00,62.84,NULL,75.67,56.18,0,0,0.888888888888889,0,0,0,
2014-03-27T00:45:00,0,0,57.00,62.92,0,75.67,56.16,0,0,1,0,0,0,
2014-03-27T01:00:00,0,0,57.00,63.06,NULL,75.67,56.27,0,0,0.888888888888889,0,0,0,
2014-03-27T01:15:00,0,0,57.00,63.17,0,NULL,56.36,0,0,0,0,0,0,
2014-03-27T01:30:00,0,0,57.00,63.28,0,75.67,56.54,0,0,1,0,0,0,
2014-03-27T01:45:00,0,0,57.00,63.38,0,75.67,56.54,0,0,1,0,0,0,
2014-03-27T02:00:00,0,0,57.00,63.47,0,75.67,56.64,0,0,1,0,0,0,
2014-03-27T02:15:00,0,0,57.00,63.58,100.00,75.67,56.56,0,0,1,0,0,0,
2014-03-27T02:30:00,0,0,57.00,63.64,100.00,75.67,56.51,0,0,1,0,0,0,
2014-03-27T02:45:00,0,0,57.00,63.75,0,75.67,56.67,0,0,1,0,0,0,
2014-03-27T03:00:00,0,0,57.00,63.85,0,75.67,56.68,0,0,1,0,0,0,
2014-03-27T03:15:00,0,0,57.00,63.99,0,75.67,56.69,0,0,1,0,0,0,
2014-03-27T03:30:00,0,0,57.00,64.03,0,75.67,56.62,0,0,1,0,0,0,
2014-03-27T03:45:00,0,0,57.00,64.09,NULL,75.67,56.63,0,0,0.888888888888889,0,0,0,
2014-03-27T04:00:00,0,0,57.00,64.17,0,75.67,56.54,0,0,1,0,0,0,
2014-03-27T04:15:00,0,0,57.00,64.18,NULL,75.67,56.26,0,0,0.888888888888889,0,0,0,
2014-03-27T04:30:00,0,0,57.00,64.21,0,75.67,56.15,0,0,1,0,0,0,
2014-03-27T04:45:00,0,0,57.00,64.20,0,75.67,56.12,0,0,1,0,0,0,
2014-03-27T05:00:00,0,0,57.00,64.20,0,75.67,56.07,0,0,1,0,0,0,
2014-03-27T05:15:00,1,1,57.00,60.15,0,75.67,59.24,30640.30,0,1,0,0,0,
2014-03-27T05:30:00,1,1,57.00,56.42,100.00,75.67,55.84,30187.07,0,1,0,0,0,
2014-03-27T05:45:00,1,1,57.00,55.69,100.00,NULL,55.11,25657.86,0,0,0,0,0,
2014-03-27T06:00:00,1,1,57.00,56.09,0,75.67,55.15,21238.25,0,1,0,0,0,
2014-03-27T06:15:00,1,1,57.00,56.55,0,75.67,55.19,17971.29,0,1,0,0,0,
2014-03-27T06:30:00,1,1,57.00,56.56,0,75.67,55.17,15937.55,0,1,0,0,0,
2014-03-27T06:45:00,1,1,57.00,56.50,0,75.67,54.97,14763.56,0,1,0,0,0,
2014-03-27T07:00:00,1,1,57.00,56.15,NULL,75.67,54.76,14609.81,0,0.888888888888889,0,0,0,
2014-03-27T07:15:00,1,1,57.00,56.39,0,75.67,55.19,13900.30,0,1,0,0,0,
2014-03-27T07:30:00,1,1,57.00,56.48,NULL,75.67,55.32,13905.01,0,0.888888888888889,0,0,0,
2014-03-27T07:45:00,1,1,57.00,56.23,0,75.67,54.78,13217.47,0,1,0,0,0,
2014-03-27T08:00:00,1,1,57.00,56.20,0,75.67,55.12,13050.73,0,1,0,0,0,
2014-03-27T08:15:00,1,1,57.00,55.34,0,75.67,55.16,13008.46,0,1,0,0,0,
2014-03-27T08:30:00,1,1,57.00,61.99,0,75.67,59.01,13016.99,0,1,0,0,0,
2014-03-27T08:45:00,1,1,57.00,57.81,100.00,75.67,55.98,13599.33,0,1,0,0,0,
2014-03-27T09:00:00,1,1,57.00,56.39,100.00,75.67,54.68,13920.43,0,1,0,0,0,
2014-03-27T09:15:00,1,1,57.00,56.18,0,75.67,54.67,13501.58,0,1,0,0,0,
2014-03-27T09:30:00,1,1,57.00,56.08,0,75.67,54.37,13344.10,0,1,0,0,0,
2014-03-27T09:45:00,1,1,57.00,56.63,0,75.67,55.68,13039.62,0,1,0,0,0,
2014-03-27T10:00:00,1,1,57.00,56.68,0,75.67,54.86,12547.43,0,1,0,0,0,
2014-03-27T10:15:00,1,1,57.00,56.67,NULL,NULL,54.78,12652.67,0,0,0,0,0,
2014-03-27T10:30:00,1,1,57.00,56.73,0,75.67,54.61,12477.60,0,1,0,0,0,
2014-03-27T10:45:00,1,1,57.00,56.62,NULL,75.67,54.83,12500.38,0,0.888888888888889,0,0,0,
2014-03-27T11:00:00,1,1,57.00,56.96,0,75.67,55.22,11324.43,0,1,0,0,0,
2014-03-27T11:15:00,1,1,57.00,56.76,0,75.67,54.54,11853.32,0,1,0,0,0,
2014-03-27T11:30:00,1,1,57.00,56.53,0,75.67,54.61,11526.19,0,1,0,0,0,
2014-03-27T11:45:00,1,1,57.00,57.19,0,75.67,55.35,11160.93,0,1,0,0,0,
2014-03-27T12:00:00,1,1,57.00,57.04,100.00,75.67,54.87,12033.86,0,1,0,0,0,
2014-03-27T12:15:00,1,1,57.00,57.34,100.00,75.67,55.62,11810.86,0,1,0,0,0,
2014-03-27T12:30:00,1,1,57.00,56.99,0,75.67,55.67,12726.00,0,1,0,0,0,
2014-03-27T12:45:00,1,1,57.00,56.41,0,75.67,54.31,13427.28,0,1,0,0,0,
2014-03-27T13:00:00,1,1,57.00,56.43,0,75.67,54.78,13033.81,0,1,0,0,0,
2014-03-27T13:15:00,1,1,57.00,56.66,0,75.67,55.07,12841.20,0,1,0,0,0,
2014-03-27T13:30:00,1,1,57.00,56.10,NULL,75.67,54.50,13559.84,0,0.888888888888889,0,0,0,
2014-03-27T13:45:00,1,1,57.00,56.79,0,75.67,55.55,12652.03,0,1,0,0,0,
2014-03-27T14:00:00,1,1,57.00,57.03,NULL,75.67,55.45,13524.88,0,0.888888888888889,0,0,0,
2014-03-27T14:15:00,1,1,57.00,57.07,0,75.67,55.25,13325.81,0,1,0,0,0,
2014-03-27T14:30:00,1,1,57.00,56.45,0,75.67,55.00,14128.30,0,1,0,0,0,
