FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-03-27T14:45:00,1,1,57.00,56.79,0,NULL,54.97,13328.39,0,0,0,0,0,
2014-03-27T15:00:00,1,1,57.00,56.79,0,75.67,55.56,14577.82,0,1,0,0,0,
2014-03-27T15:15:00,1,1,57.00,63.25,100.00,75.67,61.12,15502.25,0,1,0,0,0,
2014-03-27T15:30:00,1,1,57.00,57.95,100.00,75.67,56.73,16756.34,0,1,0,0,0,
2014-03-27T15:45:00,1,1,57.00,56.62,0,75.67,55.45,15794.82,0,1,0,0,0,
2014-03-27T16:00:00,1,1,57.00,56.44,0,75.67,55.16,15446.71,0,1,0,0,0,
2014-03-27T16:15:00,1,1,57.00,56.69,0,75.67,55.19,14842.50,0,1,0,0,0,
2014-03-27T16:30:00,1,1,57.00,56.67,0,75.67,54.87,13844.81,0,1,0,0,0,
2014-03-27T16:45:00,1,1,57.00,56.54,NULL,75.67,55.14,13012.53,0,0.888888888888889,0,0,0,
2014-03-27T17:00:00,1,1,57.00,56.62,0,75.67,55.15,12582.81,0,1,0,0,0,
2014-03-27T17:15:00,0,0,57.00,58.81,NULL,75.67,56.53,0,0,0.888888888888889,0,0,0,
2014-03-27T17:30:00,0,0,57.00,59.96,0,75.67,56.11,0,0,1,0,0,0,
2014-03-27T17:45:00,0,0,57.00,60.00,0,75.67,55.57,0,0,1,0,0,0,
2014-03-27T18:00:00,0,0,57.00,59.96,0,75.67,55.14,0,0,1,0,0,0,
2014-03-27T18:15:00,0,0,57.00,59.88,0,75.67,54.68,0,0,1,0,0,0,
2014-03-27T18:30:00,0,0,57.00,59.73,100.00,75.67,54.15,0,0,1,0,0,0,
2014-03-27T18:45:00,0,0,57.00,59.58,100.00,75.67,53.90,0,0,1,0,0,0,
2014-03-27T19:00:00,0,0,57.00,59.49,0,75.67,53.74,0,0,1,0,0,0,
2014-03-27T19:15:00,0,0,57.00,59.29,0,NULL,53.44,0,0,0,0,0,0,
2014-03-27T19:30:00,0,0,57.00,59.19,0,75.67,53.31,0,0,1,0,0,0,
2014-03-27T19:45:00,0,0,57.00,59.11,0,75.67,53.10,0,0,1,0,0,0,
2014-03-27T20:00:00,0,0,57.00,58.97,NULL,75.67,52.94,0,0,0.888888888888889,0,0,0,
2014-03-27T20:15:00,0,0,57.00,58.90,0,75.67,52.88,0,0,1,0,0,0,
2014-03-27T20:30:00,0,0,57.00,58.82,NULL,75.67,52.99,0,0,0.888888888888889,0,0,0,
2014-03-27T20:45:00,0,0,57.00,58.78,0,75.67,53.04,0,0,1,0,0,0,
2014-03-27T21:00:00,0,0,57.00,58.72,0,75.67,52.91,0,0,1,0,0,0,
2014-03-27T21:15:00,0,0,57.00,59.40,0,75.67,53.61,0,0,1,0,0,0,
2014-03-27T21:30:00,0,0,57.00,59.63,0,75.67,53.94,0,0,1,0,0,0,
2014-03-27T21:45:00,0,0,57.00,59.71,100.00,75.67,54.08,0,0,1,0,0,0,
2014-03-27T22:00:00,0,0,57.00,59.91,100.00,75.67,54.37,0,0,1,0,0,0,
2014-03-27T22:15:00,0,0,57.00,60.03,0,75.67,54.56,0,0,1,0,0,0,
2014-03-27T22:30:00,0,0,57.00,60.21,0,75.67,54.78,0,0,1,0,0,0,
2014-03-27T22:45:00,0,0,57.00,60.31,0,75.67,54.97,0,0,1,0,0,0,
2014-03-27T23:00:00,0,0,57.00,60.40,0,75.67,55.22,0,0,1,0,0,0,
2014-03-27T23:15:00,0,0,57.00,60.51,NULL,75.67,55.49,0,0,0.888888888888889,0,0,0,
2014-03-27T23:30:00,0,0,57.00,60.55,0,75.67,55.69,0,0,1,0,0,0,
2014-03-27T23:45:00,0,0,57.00,60.84,NULL,NULL,55.96,0,0,0,0,0,0,
2014-03-28T00:00:00,0,0,57.00,60.84,0,75.67,56.06,0,0,1,0,0,0,
2014-03-28T00:15:00,0,0,57.00,60.98,0,75.67,56.30,0,0,1,0,0,0,
2014-03-28T00:30:00,0,0,57.00,60.90,0,75.67,56.68,0,0,1,0,0,0,
2014-03-28T00:45:00,0,0,57.00,60.84,0,75.67,58.09,0,0,1,0,0,0,
2014-03-28T01:00:00,0,0,57.00,60.63,100.00,75.67,57.83,0,0,1,0,0,0,
2014-03-28T01:15:00,0,0,57.00,60.76,100.00,75.67,57.79,0,0,1,0,0,0,
2014-03-28T01:30:00,0,0,57.00,60.81,0,75.67,57.70,0,0,1,0,0,0,
2014-03-28T01:45:00,0,0,57.00,60.93,0,75.67,57.92,0,0,1,0,0,0,
2014-03-28T02:00:00,0,0,57.00,60.92,0,75.67,57.84,0,0,1,0,0,0,
2014-03-28T02:15:00,0,0,57.00,60.97,0,75.67,57.80,0,0,1,0,0,0,
2014-03-28T02:30:00,0,0,57.00,60.96,NULL,75.67,57.63,0,0,0.888888888888889,0,0,0,
2014-03-28T02:45:00,0,0,57.00,60.99,0,75.67,57.44,0,0,1,0,0,0,
2014-03-28T03:00:00,0,0,57.00,60.98,NULL,75.67,57.47,0,0,0.888888888888889,0,0,0,
2014-03-28T03:15:00,0,0,57.00,60.98,0,75.67,57.38,0,0,1,0,0,0,
2014-03-28T03:30:00,0,0,57.00,61.02,0,75.67,57.51,0,0,1,0,0,0,
2014-03-28T03:45:00,0,0,57.00,61.01,0,75.67,57.21,0,0,1,0,0,0,
2014-03-28T04:00:00,0,0,57.00,61.01,0,75.67,57.12,0,0,1,0,0,0,
2014-03-28T04:15:00,0,0,57.00,60.98,100.00,NULL,56.76,0,0,0,0,0,0,
2014-03-28T04:30:00,0,0,57.00,60.95,100.00,75.67,56.66,0,0,1,0,0,0,
2014-03-28T04:45:00,0,0,57.00,60.85,0,75.67,56.10,0,0,1,0,0,0,
2014-03-28T05:00:00,0,0,57.00,60.64,0,75.67,55.35,0,0,1,0,0,0,
2014-03-28T05:15:00,1,1,57.00,60.36,0,75.67,58.65,33025.20,0,1,0,0,0,
2014-03-28T05:30:00,1,1,57.00,56.00,0,75.67,55.72,34595.35,0,1,0,0,0,
2014-03-28T05:45:00,1,1,57.00,54.96,NULL,75.67,54.84,29716.04,0,0.888888888888889,0,0,0,
2014-03-28T06:00:00,1,1,57.00,54.70,0,75.67,54.96,25540.37,0,1,0,0,0,
2014-03-28T06:15:00,1,1,57.00,55.34,NULL,75.67,55.18,20962.02,0,0.888888888888889,0,0,0,
2014-03-28T06:30:00,1,1,57.00,55.28,0,75.67,54.84,17861.21,0,1,0,0,0,
2014-03-28T06:45:00,1,1,57.00,55.84,0,75.67,55.22,15319.79,0,1,0,0,0,
2014-03-28T07:00:00,1,1,57.00,55.90,0,75.67,54.19,14582.44,0,1,0,0,0,
2014-03-28T07:15:00,1,1,57.00,61.82,0,75.67,59.91,14767.90,0,1,0,0,0,
2014-03-28T07:30:00,1,1,57.00,57.38,100.00,75.67,56.49,14800.39,0,1,0,0,0,
2014-03-28T07:45:00,1,1,57.00,55.91,100.00,75.67,54.88,15411.18,0,1,0,0,0,
2014-03-28T08:00:00,1,1,57.00,55.49,0,75.67,54.37,13953.10,0,1,0,0,0,
2014-03-28T08:15:00,1,1,57.00,55.78,0,75.67,55.12,13498.37,0,1,0,0,0,
2014-03-28T08:30:00,1,1,57.00,55.99,0,75.67,54.12,13640.59,0,1,0,0,0,
2014-03-28T08:45:00,1,1,57.00,55.84,0,NULL,55.48,13104.40,0,0,0,0,0,
2014-03-28T09:00:00,1,1,57.00,62.82,NULL,75.67,61.18,14190.14,0,0.888888888888889,0,0,0,
2014-03-28T09:15:00,1,1,57.00,57.09,0,75.67,56.14,15819.24,0,1,0,0,0,
2014-03-28T09:30:00,1,1,57.00,55.69,NULL,75.67,54.91,14637.12,0,0.888888888888889,0,0,0,
2014-03-28T09:45:00,1,1,57.00,55.29,0,75.67,54.46,14771.35,0,1,0,0,0,
2014-03-28T10:00:00,1,1,57.00,55.30,0,75.67,54.75,13796.05,0,1,0,0,0,
2014-03-28T10:15:00,1,1,57.00,55.39,0,75.67,55.54,14383.87,0,1,0,0,0,
2014-03-28T10:30:00,1,1,57.00,62.08,0,75.67,60.14,15191.10,0,1,0,0,0,
2014-03-28T10:45:00,1,1,57.00,57.25,100.00,75.67,56.31,15237.61,0,1,0,0,0,
2014-03-28T11:00:00,1,1,57.00,55.83,100.00,75.67,55.43,15010.03,0,1,0,0,0,
2014-03-28T11:15:00,1,1,57.00,55.60,0,75.67,55.57,13498.79,0,1,0,0,0,
2014-03-28T11:30:00,1,1,57.00,55.92,0,75.67,55.00,13057.28,0,1,0,0,0,
2014-03-28T11:45:00,1,1,57.00,55.62,0,75.67,53.93,12347.10,0,1,0,0,0,
2014-03-28T12:00:00,1,1,57.00,56.16,0,75.67,55.25,12555.80,0,1,0,0,0,
2014-03-28T12:15:00,1,1,57.00,62.05,NULL,75.67,59.91,13211.03,0,0.888888888888889,0,0,0,
2014-03-28T12:30:00,1,1,57.00,57.48,0,75.67,56.48,13442.63,0,1,0,0,0,
2014-03-28T12:45:00,1,1,57.00,55.93,NULL,75.67,54.55,13863.47,0,0.888888888888889,0,0,0,
2014-03-28T13:00:00,1,1,57.00,56.04,0,75.67,55.44,13541.52,0,1,0,0,0,
2014-03-28T13:15:00,1,1,57.00,55.96,0,NULL,54.78,14000.57,0,0,0,0,0,
2014-03-28T13:30:00,1,1,57.00,56.27,0,75.67,55.38,12509.38,0,1,0,0,0,
2014-03-28T13:45:00,1,1,57.00,55.97,0,75.67,54.44,11779.88,0,1,0,0,0,
2014-03-28T14:00:00,1,1,57.00,56.59,100.00,75.67,54.96,11689.93,0,1,0,0,0,
2014-03-28T14:15:00,1,1,57.00,56.74,100.00,75.67,54.73,11744.01,0,1,0,0,0,
2014-03-28T14:30:00,1,1,57.00,56.85,0,75.67,55.36,11191.60,0,1,0,0,0,
2014-03-28T14:45:00,1,1,57.00,57.19,0,75.67,55.17,11625.07,0,1,0,0,0,
2014-03-28T15:00:00,1,1,57.00,59.07,0,75.67,64.99,11450.98,0,1,0,0,0,
2014-03-28T15:15:00,1,1,57.00,60.77,0,75.67,58.34,11260.50,0,1,0,0,0,
2014-03-28T15:30:00,1,1,57.00,56.92,NULL,75.67,55.50,11906.50,0,0.888888888888889,0,0,0,
2014-03-28T15:45:00,1,1,57.00,56.34,0,75.67,55.03,11088.27,0,1,0,0,0,
2014-03-28T16:00:00,1,1,57.00,56.72,NULL,75.67,54.61,10400.09,0,0.888888888888889,0,0,0,
2014-03-28T16:15:00,1,1,57.00,56.13,0,75.67,54.64,10454.91,0,1,0,0,0,
2014-03-28T16:30:00,1,1,57.00,56.62,0,75.67,55.06,9836.27,0,1,0,0,0,
2014-03-28T16:45:00,1,1,57.00,56.32,0,75.67,54.72,10247.75,0,1,0,0,0,
2014-03-28T17:00:00,1,1,57.00,56.63,0,75.67,55.38,9870.42,0,1,0,0,0,
2014-03-28T17:15:00,0,0,57.00,57.83,100.00,75.67,52.63,0,0,1,0,0,0,
2014-03-28T17:30:00,0,0,57.00,57.49,100.00,75.67,47.66,0,0,1,0,0,0,
2014-03-28T17:45:00,0,0,57.00,57.45,0,NULL,49.26,0,0,0,0,0,0,
2014-03-28T18:00:00,0,0,57.00,57.37,0,75.67,49.31,0,0,1,0,0,0,
2014-03-28T18:15:00,0,0,57.00,57.13,0,75.67,48.91,0,0,1,0,0,0,
2014-03-28T18:30:00,0,0,57.00,56.93,0,75.67,48.62,0,0,1,0,0,0,
2014-03-28T18:45:00,0,0,57.00,56.56,NULL,75.67,48.00,0,0,0.888888888888889,0,0,0,
2014-03-28T19:00:00,0,0,57.00,56.19,0,75.67,47.45,0,0,1,0,0,0,
2014-03-28T19:15:00,0,0,57.00,55.83,NULL,75.67,47.03,0,0,0.888888888888889,0,0,0,
2014-03-28T19:30:00,0,0,57.00,55.58,0,75.67,46.74,0,0,1,0,0,0,
2014-03-28T19:45:00,0,0,57.00,55.28,0,75.67,46.51,0,0,1,0,0,0,
2014-03-28T20:00:00,0,0,57.00,55.07,0,75.67,46.43,0,0,1,0,0,0,
2014-03-28T20:15:00,0,0,57.00,54.80,0,75.67,46.22,0,0,1,0,0,0,
2014-03-28T20:30:00,0,0,57.00,54.59,100.00,75.67,46.08,0,0,1,0,0,0,
2014-03-28T20:45:00,0,0,57.00,54.44,100.00,75.67,46.01,0,0,1,0,0,0,
2014-03-28T21:00:00,0,0,57.00,54.71,0,75.67,50.98,0,0,1,0,0,0,
2014-03-28T21:15:00,0,0,57.00,56.07,0,75.67,54.01,0,0,1,0,0,0,
2014-03-28T21:30:00,0,0,57.00,56.73,0,75.67,54.40,0,0,1,0,0,0,
2014-03-28T21:45:00,0,0,57.00,57.10,0,75.67,54.41,0,0,1,0,0,0,
2014-03-28T22:00:00,0,0,57.00,57.50,NULL,75.67,54.44,0,0,0.888888888888889,0,0,0,
2014-03-28T22:15:00,0,0,57.00,57.79,0,NULL,54.28,0,0,0,0,0,0,
2014-03-28T22:30:00,0,0,57.00,58.10,NULL,75.67,54.19,0,0,0.888888888888889,0,0,0,
2014-03-28T22:45:00,0,0,57.00,58.39,0,75.67,54.17,0,0,1,0,0,0,
2014-03-28T23:00:00,0,0,57.00,58.68,0,75.67,54.15,0,0,1,0,0,0,
2014-03-28T23:15:00,0,0,57.00,58.88,0,75.67,54.03,0,0,1,0,0,0,
2014-03-28T23:30:00,0,0,57.00,59.11,0,75.67,54.03,0,0,1,0,0,0,
2014-03-28T23:45:00,0,0,57.00,59.36,100.00,75.67,54.04,0,0,1,0,0,0,
2014-03-29T00:00:00,0,0,57.00,59.53,100.00,75.67,53.96,0,0,1,0,0,0,
2014-03-29T00:15:00,0,0,57.00,59.74,0,75.67,53.84,0,0,1,0,0,0,
2014-03-29T00:30:00,0,0,57.00,59.89,0,75.67,53.78,0,0,1,0,0,0,
2014-03-29T00:45:00,0,0,57.00,60.04,0,75.67,53.64,0,0,1,0,0,0,
2014-03-29T01:00:00,0,0,57.00,60.14,0,75.67,53.59,0,0,1,0,0,0,
2014-03-29T01:15:00,0,0,57.00,60.22,NULL,75.67,53.29,0,0,0.888888888888889,0,0,0,
2014-03-29T01:30:00,0,0,57.00,60.24,0,75.67,53.10,0,0,1,0,0,0,
2014-03-29T01:45:00,0,0,57.00,60.32,NULL,75.67,53.08,0,0,0.888888888888889,0,0,0,
2014-03-29T02:00:00,0,0,57.00,60.36,0,75.67,52.84,0,0,1,0,0,0,
2014-03-29T02:15:00,0,0,57.00,60.40,0,75.67,52.78,0,0,1,0,0,0,
2014-03-29T02:30:00,0,0,57.00,60.40,0,75.67,52.55,0,0,1,0,0,0,
2014-03-29T02:45:00,0,0,57.00,60.41,0,NULL,52.48,0,0,0,0,0,0,
2014-03-29T03:00:00,0,0,57.00,60.38,100.00,75.67,52.24,0,0,1,0,0,0,
2014-03-29T03:15:00,0,0,57.00,60.38,100.00,75.67,52.12,0,0,1,0,0,0,
2014-03-29T03:30:00,0,0,57.00,60.34,0,75.67,52.11,0,0,1,0,0,0,
2014-03-29T03:45:00,0,0,57.00,60.30,0,75.67,51.99,0,0,1,0,0,0,
2014-03-29T04:00:00,0,0,57.00,60.26,0,75.67,51.93,0,0,1,0,0,0,
2014-03-29T04:15:00,0,0,57.00,60.22,0,75.67,51.72,0,0,1,0,0,0,
2014-03-29T04:30:00,0,0,57.00,60.19,NULL,75.67,51.73,0,0,0.888888888888889,0,0,0,
2014-03-29T04:45:00,0,0,57.00,60.16,0,75.67,51.63,0,0,1,0,0,0,
2014-03-29T05:00:00,0,0,57.00,60.08,NULL,75.67,51.51,0,0,0.888888888888889,0,0,0,
2014-03-29T05:15:00,0,0,57.00,60.03,0,75.67,51.35,0,0,1,0,0,0,
2014-03-29T05:30:00,0,0,57.00,59.98,0,75.67,51.32,0,0,1,0,0,0,
2014-03-29T05:45:00,0,0,57.00,59.94,0,75.67,51.37,0,0,1,0,0,0,
2014-03-29T06:00:00,0,0,57.00,59.86,0,75.67,51.08,0,0,1,0,0,0,
2014-03-29T06:15:00,0,0,57.00,59.85,100.00,75.67,51.17,0,0,1,0,0,0,
2014-03-29T06:30:00,0,0,57.00,59.83,100.00,75.67,51.18,0,0,1,0,0,0,
2014-03-29T06:45:00,0,0,57.00,59.81,0,75.67,51.48,0,0,1,0,0,0,
2014-03-29T07:00:00,0,0,57.00,59.77,0,75.67,51.17,0,0,1,0,0,0,
2014-03-29T07:15:00,0,0,57.00,59.70,0,NULL,51.03,0,0,0,0,0,0,
2014-03-29T07:30:00,0,0,57.00,59.67,0,75.67,51.13,0,0,1,0,0,0,
2014-03-29T07:45:00,0,0,57.00,59.66,NULL,75.67,51.21,0,0,0.888888888888889,0,0,0,
2014-03-29T08:00:00,0,0,57.00,59.66,0,75.67,51.39,0,0,1,0,0,0,
2014-03-29T08:15:00,0,0,57.00,59.65,NULL,75.67,51.30,0,0,0.888888888888889,0,0,0,
2014-03-29T08:30:00,0,0,57.00,59.65,0,75.67,51.50,0,0,1,0,0,0,
2014-03-29T08:45:00,0,0,57.00,59.65,0,75.67,51.47,0,0,1,0,0,0,
2014-03-29T09:00:00,0,0,57.00,59.67,0,75.67,51.72,0,0,1,0,0,0,
2014-03-29T09:15:00,0,0,57.00,59.65,0,75.67,51.50,0,0,1,0,0,0,
2014-03-29T09:30:00,0,0,57.00,59.66,100.00,75.67,51.59,0,0,1,0,0,0,
2014-03-29T09:45:00,0,0,57.00,59.67,100.00,75.67,51.74,0,0,1,0,0,0,
2014-03-29T10:00:00,0,0,57.00,59.78,0,75.67,52.12,0,0,1,0,0,0,
2014-03-29T10:15:00,0,0,57.00,59.82,0,75.67,52.27,0,0,1,0,0,0,
2014-03-29T10:30:00,0,0,57.00,59.81,0,75.67,52.07,0,0,1,0,0,0,
2014-03-29T10:45:00,0,0,57.00,59.81,0,75.67,52.09,0,0,1,0,0,0,
2014-03-29T11:00:00,0,0,57.00,59.87,NULL,75.67,52.25,0,0,0.888888888888889,0,0,0,
2014-03-29T11:15:00,0,0,57.00,59.91,0,75.67,52.34,0,0,1,0,0,0,
2014-03-29T11:30:00,0,0,57.00,59.91,NULL,75.67,52.11,0,0,0.888888888888889,0,0,0,
2014-03-29T11:45:00,0,0,57.00,60.01,0,NULL,52.46,0,0,0,0,0,0,
2014-03-29T12:00:00,0,0,57.00,60.01,0,75.67,52.42,0,0,1,0,0,0,
2014-03-29T12:15:00,0,0,57.00,60.06,0,75.67,52.47,0,0,1,0,0,0,
2014-03-29T12:30:00,0,0,57.00,60.12,0,75.67,52.50,0,0,1,0,0,0,
2014-03-29T12:45:00,0,0,57.00,59.96,100.00,75.67,51.35,0,0,1,0,0,0,
2014-03-29T13:00:00,0,0,57.00,59.59,100.00,75.67,50.19,0,0,1,0,0,0,
2014-03-29T13:15:00,0,0,57.00,59.19,0,75.67,49.60,0,0,1,0,0,0,
2014-03-29T13:30:00,0,0,57.00,58.84,0,75.67,49.23,0,0,1,0,0,0,
2014-03-29T13:45:00,0,0,57.00,58.46,0,75.67,48.90,0,0,1,0,0,0,
2014-03-29T14:00:00,0,0,57.00,58.13,0,75.67,48.76,0,0,1,0,0,0,
2014-03-29T14:15:00,0,0,57.00,57.88,NULL,75.67,48.71,0,0,0.888888888888889,0,0,0,
2014-03-29T14:30:00,0,0,57.00,57.57,0,75.67,48.72,0,0,1,0,0,0,
2014-03-29T14:45:00,0,0,57.00,57.52,NULL,75.67,48.95,0,0,0.888888888888889,0,0,0,
2014-03-29T15:00:00,0,0,57.00,57.19,0,75.67,48.75,0,0,1,0,0,0,
2014-03-29T15:15:00,0,0,57.00,57.23,0,75.67,49.15,0,0,1,0,0,0,
2014-03-29T15:30:00,0,0,57.00,57.01,0,75.67,49.05,0,0,1,0,0,0,
2014-03-29T15:45:00,0,0,57.00,56.82,0,75.67,48.97,0,0,1,0,0,0,
2014-03-29T16:00:00,0,0,57.00,56.80,100.00,75.67,49.01,0,0,1,0,0,0,
2014-03-29T16:15:00,0,0,57.00,56.65,100.00,NULL,48.99,0,0,0,0,0,0,
2014-03-29T16:30:00,0,0,57.00,56.50,0,75.67,49.00,0,0,1,0,0,0,
2014-03-29T16:45:00,0,0,57.00,56.40,0,75.67,48.91,0,0,1,0,0,0,
2014-03-29T17:00:00,0,0,57.00,56.32,0,75.67,48.94,0,0,1,0,0,0,
2014-03-29T17:15:00,0,0,57.00,56.19,0,75.67,48.76,0,0,1,0,0,0,
2014-03-29T17:30:00,0,0,57.00,56.07,NULL,75.67,48.46,0,0,0.888888888888889,0,0,0,
2014-03-29T17:45:00,0,0,57.00,55.85,0,75.67,48.13,0,0,1,0,0,0,
2014-03-29T18:00:00,0,0,57.00,55.67,NULL,75.67,47.84,0,0,0.888888888888889,0,0,0,
2014-03-29T18:15:00,0,0,57.00,55.47,0,75.67,47.69,0,0,1,0,0,0,
2014-03-29T18:30:00,0,0,57.00,55.97,0,75.67,52.28,0,0,1,0,0,0,
2014-03-29T18:45:00,0,0,57.00,56.53,0,75.67,53.29,0,0,1,0,0,0,
2014-03-29T19:00:00,0,0,57.00,56.84,0,75.67,53.27,0,0,1,0,0,0,
2014-03-29T19:15:00,0,0,57.00,57.14,100.00,75.67,53.22,0,0,1,0,0,0,
2014-03-29T19:30:00,0,0,57.00,57.34,100.00,75.67,53.01,0,0,1,0,0,0,
2014-03-29T19:45:00,0,0,57.00,57.59,0,75.67,52.94,0,0,1,0,0,0,
2014-03-29T20:00:00,0,0,57.00,57.83,0,75.67,52.79,0,0,1,0,0,0,
2014-03-29T20:15:00,0,0,57.00,58.01,0,75.67,52.58,0,0,1,0,0,0,
2014-03-29T20:30:00,0,0,57.00,58.15,0,75.67,52.35,0,0,1,0,0,0,
2014-03-29T20:45:00,0,0,57.00,58.32,NULL,NULL,52.26,0,0,0,0,0,0,
2014-03-29T21:00:00,0,0,57.00,58.49,0,75.67,52.16,0,0,1,0,0,0,
2014-03-29T21:15:00,0,0,57.00,58.63,NULL,75.67,52.18,0,0,0.888888888888889,0,0,0,
2014-03-29T21:30:00,0,0,57.00,58.72,0,75.67,52.12,0,0,1,0,0,0,
2014-03-29T21:45:00,0,0,57.00,58.86,0,75.67,52.23,0,0,1,0,0,0,
2014-03-29T22:00:00,0,0,57.00,58.95,0,75.67,52.08,0,0,1,0,0,0,
2014-03-29T22:15:00,0,0,57.00,59.05,0,75.67,52.06,0,0,1,0,0,0,
2014-03-29T22:30:00,0,0,57.00,59.09,100.00,75.67,51.82,0,0,1,0,0,0,
2014-03-29T22:45:00,0,0,57.00,59.13,100.00,75.67,51.78,0,0,1,0,0,0,
2014-03-29T23:00:00,0,0,57.00,59.18,0,75.67,51.71,0,0,1,0,0,0,
2014-03-29T23:15:00,0,0,57.00,60.47,0,75.67,83.97,0,0,1,0,0,0,
2014-03-29T23:30:00,0,0,57.00,68.22,0,75.67,99.95,0,0,1,0,0,0,
2014-03-29T23:45:00,0,0,57.00,76.31,0,75.67,104.15,0,0,1,0,0,0,
2014-03-30T00:00:00,0,0,57.00,81.91,NULL,75.67,106.27,0,0,0.888888888888889,0,0,0,
2014-03-30T00:15:00,0,0,57.00,87.17,0,75.67,107.99,0,0,1,0,0,0,
2014-03-30T00:30:00,0,0,57.00,91.81,NULL,75.67,110.09,0,0,0.888888888888889,0,0,0,
2014-03-30T00:45:00,0,0,57.00,93.90,0,75.67,110.51,0,0,1,0,0,0,
2014-03-30T01:00:00,0,0,57.00,99.39,0,75.67,109.88,0,0,1,0,0,0,
2014-03-30T01:15:00,0,0,57.00,105.02,0,NULL,108.24,0,0,0,0,0,0,
2014-03-30T01:30:00,0,0,57.00,108.92,0,75.67,105.78,0,0,1,0,0,0,
2014-03-30T01:45:00,0,0,57.00,112.36,100.00,75.67,103.91,0,0,1,0,0,0,
2014-03-30T02:00:00,0,0,57.00,116.42,100.00,75.67,102.91,0,0,1,0,0,0,
2014-03-30T02:15:00,0,0,57.00,119.50,0,75.67,101.95,0,0,1,0,0,0,
2014-03-30T02:30:00,0,0,57.00,122.55,0,75.67,100.01,0,0,1,0,0,0,
2014-03-30T02:45:00,0,0,57.00,124.83,0,75.67,99.85,0,0,1,0,0,0,
2014-03-30T03:00:00,0,0,57.00,126.88,0,75.67,99.59,0,0,1,0,0,0,
2014-03-30T03:15:00,0,0,57.00,128.53,NULL,75.67,97.82,0,0,0.888888888888889,0,0,0,
2014-03-30T03:30:00,0,0,57.00,131.51,0,75.67,96.25,0,0,1,0,0,0,
2014-03-30T03:45:00,0,0,57.00,132.04,NULL,75.67,97.08,0,0,0.888888888888889,0,0,0,
2014-03-30T04:00:00,0,0,57.00,133.49,0,75.67,96.18,0,0,1,0,0,0,
2014-03-30T04:15:00,0,0,57.00,134.52,0,75.67,94.70,0,0,1,0,0,0,
2014-03-30T04:30:00,0,0,57.00,134.41,0,75.67,95.64,0,0,1,0,0,0,
2014-03-30T04:45:00,0,0,57.00,134.93,0,75.67,94.74,0,0,1,0,0,0,
2014-03-30T05:00:00,0,0,57.00,135.61,100.00,75.67,93.96,0,0,1,0,0,0,
2014-03-30T05:15:00,0,0,57.00,135.58,100.00,75.67,95.54,0,0,1,0,0,0,
2014-03-30T05:30:00,0,0,57.00,135.93,0,75.67,94.09,0,0,1,0,0,0,
2014-03-30T05:45:00,0,0,57.00,135.97,0,NULL,95.16,0,0,0,0,0,0,
2014-03-30T06:00:00,0,0,57.00,136.20,0,75.67,94.70,0,0,1,0,0,0,
2014-03-30T06:15:00,0,0,57.00,136.02,0,75.67,93.40,0,0,1,0,0,0,
2014-03-30T06:30:00,0,0,57.00,135.97,NULL,75.67,95.56,0,0,0.888888888888889,0,0,0,
2014-03-30T06:45:00,0,0,57.00,136.26,0,75.67,94.94,0,0,1,0,0,0,
2014-03-30T07:00:00,0,0,57.00,136.32,NULL,75.67,94.51,0,0,0.888888888888889,0,0,0,
2014-03-30T07:15:00,0,0,57.00,136.30,0,75.67,96.61,0,0,1,0,0,0,
2014-03-30T07:30:00,0,0,57.00,136.65,0,75.67,96.56,0,0,1,0,0,0,
2014-03-30T07:45:00,0,0,57.00,136.48,0,75.67,97.34,0,0,1,0,0,0,
2014-03-30T08:00:00,0,0,57.00,136.65,0,75.67,96.45,0,0,1,0,0,0,
2014-03-30T08:15:00,0,0,57.00,136.94,100.00,75.67,97.34,0,0,1,0,0,0,
2014-03-30T08:30:00,0,0,57.00,137.15,100.00,75.67,98.48,0,0,1,0,0,0,
2014-03-30T08:45:00,0,0,57.00,136.86,0,75.67,99.44,0,0,1,0,0,0,
2014-03-30T09:00:00,0,0,57.00,136.81,0,75.67,96.51,0,0,1,0,0,0,
2014-03-30T09:15:00,0,0,57.00,132.97,0,75.67,84.55,0,0,1,0,0,0,
2014-03-30T09:30:00,0,0,57.00,125.99,0,75.67,77.44,0,0,1,0,0,0,
2014-03-30T09:45:00,0,0,57.00,117.96,NULL,75.67,73.35,0,0,0.888888888888889,0,0,0,
2014-03-30T10:00:00,0,0,57.00,110.75,0,75.67,70.76,0,0,1,0,0,0,
2014-03-30T10:15:00,0,0,57.00,103.81,NULL,NULL,69.15,0,0,0,0,0,0,
2014-03-30T10:30:00,0,0,57.00,96.99,0,75.67,67.84,0,0,1,0,0,0,
2014-03-30T10:45:00,0,0,57.00,91.47,0,75.67,67.13,0,0,1,0,0,0,
2014-03-30T11:00:00,0,0,57.00,86.76,0,75.67,66.53,0,0,1,0,0,0,
2014-03-30T11:15:00,0,0,57.00,83.23,0,75.67,66.22,0,0,1,0,0,0,
2014-03-30T11:30:00,0,0,57.00,80.58,100.00,75.67,65.88,0,0,1,0,0,0,
2014-03-30T11:45:00,0,0,57.00,78.66,100.00,75.67,65.51,0,0,1,0,0,0,
2014-03-30T12:00:00,0,0,57.00,76.99,0,75.67,64.79,0,0,1,0,0,0,
2014-03-30T12:15:00,0,0,57.00,75.35,0,75.67,64.48,0,0,1,0,0,0,
2014-03-30T12:30:00,0,0,57.00,74.33,0,75.67,64.09,0,0,1,0,0,0,
2014-03-30T12:45:00,0,0,57.00,73.22,0,75.67,63.92,0,0,1,0,0,0,
2014-03-30T13:00:00,0,0,57.00,72.60,NULL,75.67,63.84,0,0,0.888888888888889,0,0,0,
2014-03-30T13:15:00,0,0,57.00,71.97,0,75.67,63.40,0,0,1,0,0,0,
2014-03-30T13:30:00,0,0,57.00,71.37,NULL,75.67,63.02,0,0,0.888888888888889,0,0,0,
2014-03-30T13:45:00,0,0,57.00,70.78,0,75.67,62.42,0,0,1,0,0,0,
2014-03-30T14:00:00,0,0,57.00,70.38,0,75.67,62.11,0,0,1,0,0,0,
2014-03-30T14:15:00,0,0,57.00,70.01,0,75.67,62.01,0,0,1,0,0,0,
2014-03-30T14:30:00,0,0,57.00,69.78,0,75.67,61.84,0,0,1,0,0,0,
2014-03-30T14:45:00,0,0,57.00,69.45,100.00,NULL,61.71,0,0,0,0,0,0,
2014-03-30T15:00:00,0,0,57.00,69.08,100.00,75.67,61.48,0,0,1,0,0,0,
2014-03-30T15:15:00,0,0,57.00,68.89,0,75.67,61.33,0,0,1,0,0,0,
2014-03-30T15:30:00,0,0,57.00,68.65,0,75.67,61.28,0,0,1,0,0,0,
2014-03-30T15:45:00,0,0,57.00,68.31,0,75.67,61.25,0,0,1,0,0,0,
2014-03-30T16:00:00,0,0,57.00,68.10,0,75.67,61.13,0,0,1,0,0,0,
2014-03-30T16:15:00,0,0,57.00,67.90,NULL,75.67,60.98,0,0,0.888888888888889,0,0,0,
2014-03-30T16:30:00,0,0,57.00,67.76,0,75.67,60.86,0,0,1,0,0,0,
2014-03-30T16:45:00,0,0,57.00,67.53,NULL,75.67,60.49,0,0,0.888888888888889,0,0,0,
2014-03-30T17:00:00,0,0,57.00,67.27,0,75.67,60.16,0,0,1,0,0,0,
2014-03-30T17:15:00,0,0,57.00,67.17,0,75.67,60.11,0,0,1,0,0,0,
2014-03-30T17:30:00,0,0,57.00,66.94,0,75.67,59.80,0,0,1,0,0,0,
2014-03-30T17:45:00,0,0,57.00,66.64,0,75.67,59.34,0,0,1,0,0,0,
2014-03-30T18:00:00,0,0,57.00,66.42,100.00,75.67,58.94,0,0,1,0,0,0,
2014-03-30T18:15:00,0,0,57.00,66.14,100.00,75.67,58.52,0,0,1,0,0,0,
2014-03-30T18:30:00,0,0,57.00,65.88,0,75.67,58.08,0,0,1,0,0,0,
2014-03-30T18:45:00,0,0,57.00,65.61,0,75.67,57.71,0,0,1,0,0,0,
2014-03-30T19:00:00,0,0,57.00,65.36,0,75.67,57.40,0,0,1,0,0,0,
2014-03-30T19:15:00,0,0,57.00,65.12,0,NULL,57.12,0,0,0,0,0,0,
2014-03-30T19:30:00,0,0,57.00,64.89,NULL,75.67,56.89,0,0,0.888888888888889,0,0,0,
2014-03-30T19:45:00,0,0,57.00,64.65,0,75.67,56.68,0,0,1,0,0,0,
2014-03-30T20:00:00,0,0,57.00,64.35,NULL,75.67,56.38,0,0,0.888888888888889,0,0,0,
2014-03-30T20:15:00,0,0,57.00,64.09,0,75.67,56.19,0,0,1,0,0,0,
2014-03-30T20:30:00,0,0,57.00,63.84,0,75.67,55.98,0,0,1,0,0,0,
2014-03-30T20:45:00,0,0,57.00,63.66,0,75.67,55.85,0,0,1,0,0,0,
2014-03-30T21:00:00,0,0,57.00,63.43,0,75.67,55.70,0,0,1,0,0,0,
2014-03-30T21:15:00,0,0,57.00,63.20,100.00,75.67,55.54,0,0,1,0,0,0,
2014-03-30T21:30:00,0,0,57.00,62.98,100.00,75.67,55.37,0,0,1,0,0,0,
2014-03-30T21:45:00,0,0,57.00,62.83,0,75.67,55.26,0,0,1,0,0,0,
2014-03-30T22:00:00,0,0,57.00,62.59,0,75.67,55.16,0,0,1,0,0,0,
2014-03-30T22:15:00,0,0,57.00,62.40,0,75.67,54.95,0,0,1,0,0,0,
2014-03-30T22:30:00,0,0,57.00,62.20,0,75.67,54.80,0,0,1,0,0,0,
2014-03-30T22:45:00,0,0,57.00,62.09,NULL,75.67,54.67,0,0,0.888888888888889,0,0,0,
2014-03-30T23:00:00,0,0,57.00,61.85,0,75.67,54.55,0,0,1,0,0,0,
2014-03-30T23:15:00,0,0,57.00,61.73,NULL,75.67,54.45,0,0,0.888888888888889,0,0,0,
2014-03-30T23:30:00,0,0,57.00,61.59,0,75.67,54.40,0,0,1,0,0,0,
2014-03-30T23:45:00,0,0,57.00,61.41,0,NULL,54.33,0,0,0,0,0,0,
2014-03-31T00:00:00,0,0,57.00,61.35,0,75.67,54.31,0,0,1,0,0,0,
2014-03-31T00:15:00,0,0,57.00,61.24,0,75.67,54.32,0,0,1,0,0,0,
2014-03-31T00:30:00,0,0,57.00,61.11,100.00,75.67,54.25,0,0,1,0,0,0,
2014-03-31T00:45:00,0,0,57.00,61.04,100.00,75.67,54.23,0,0,1,0,0,0,
2014-03-31T01:00:00,0,0,57.00,60.92,0,75.67,54.09,0,0,1,0,0,0,
2014-03-31T01:15:00,0,0,57.00,60.80,0,75.67,54.02,0,0,1,0,0,0,
2014-03-31T01:30:00,0,0,57.00,60.68,0,75.67,53.95,0,0,1,0,0,0,
2014-03-31T01:45:00,0,0,57.00,60.60,0,75.67,53.87,0,0,1,0,0,0,
2014-03-31T02:00:00,0,0,57.00,60.53,NULL,75.67,53.83,0,0,0.888888888888889,0,0,0,
2014-03-31T02:15:00,0,0,57.00,60.43,0,75.67,53.78,0,0,1,0,0,0,
2014-03-31T02:30:00,0,0,57.00,60.36,NULL,75.67,53.76,0,0,0.888888888888889,0,0,0,
2014-03-31T02:45:00,0,0,57.00,60.28,0,75.67,53.74,0,0,1,0,0,0,
2014-03-31T03:00:00,0,0,57.00,60.25,0,75.67,53.75,0,0,1,0,0,0,
2014-03-31T03:15:00,0,0,57.00,60.22,0,75.67,53.81,0,0,1,0,0,0,
2014-03-31T03:30:00,0,0,57.00,60.18,0,75.67,53.81,0,0,1,0,0,0,
2014-03-31T03:45:00,0,0,57.00,60.14,100.00,75.67,53.76,0,0,1,0,0,0,
2014-03-31T04:00:00,0,0,57.00,60.07,100.00,75.67,53.73,0,0,1,0,0,0,
2014-03-31T04:15:00,0,0,57.00,60.03,0,NULL,53.74,0,0,0,0,0,0,
2014-03-31T04:30:00,0,0,57.00,59.99,0,75.67,53.77,0,0,1,0,0,0,
2014-03-31T04:45:00,0,0,57.00,59.90,0,75.67,53.69,0,0,1,0,0,0,
2014-03-31T05:00:00,0,0,57.00,59.86,0,75.67,53.63,0,0,1,0,0,0,
2014-03-31T05:15:00,1,1,57.00,59.99,NULL,75.67,59.42,34468.60,0,0.888888888888889,0,0,0,
2014-03-31T05:30:00,1,1,57.00,57.09,0,75.67,56.04,37235.87,0,1,0,0,0,
2014-03-31T05:45:00,1,1,57.00,56.33,NULL,75.67,55.15,36436.98,0,0.888888888888889,0,0,0,
2014-03-31T06:00:00,1,1,57.00,56.11,0,75.67,55.10,34113.25,0,1,0,0,0,
2014-03-31T06:15:00,1,1,57.00,55.95,0,75.67,55.07,30997.98,0,1,0,0,0,
2014-03-31T06:30:00,1,1,57.00,55.68,0,75.67,54.97,27070.64,0,1,0,0,0,
2014-03-31T06:45:00,1,1,57.00,55.75,0,75.67,55.14,23146.83,0,1,0,0,0,
2014-03-31T07:00:00,1,1,57.00,55.55,100.00,75.67,54.93,22068.27,0,1,0,0,0,
2014-03-31T07:15:00,1,1,57.00,56.09,100.00,75.67,55.36,19080.13,0,1,0,0,0,
2014-03-31T07:30:00,1,1,57.00,56.34,0,75.67,55.53,18816.37,0,1,0,0,0,
2014-03-31T07:45:00,1,1,57.00,64.71,0,75.67,63.34,18946.15,0,1,0,0,0,
2014-03-31T08:00:00,1,1,57.00,59.10,0,75.67,57.46,19349.16,0,1,0,0,0,
2014-03-31T08:15:00,1,1,57.00,57.13,0,75.67,55.82,18163.94,0,1,0,0,0,
2014-03-31T08:30:00,1,1,57.00,56.72,NULL,75.67,55.36,17047.14,0,0.888888888888889,0,0,0,
2014-03-31T08:45:00,1,1,57.00,56.44,0,NULL,55.07,16415.53,0,0,0,0,0,
2014-03-31T09:00:00,1,1,57.00,56.82,NULL,75.67,55.45,14598.04,0,0.888888888888889,0,0,0,
2014-03-31T09:15:00,1,1,57.00,57.40,0,75.67,55.56,14736.15,0,1,0,0,0,
2014-03-31T09:30:00,1,1,57.00,57.82,0,75.67,56.10,13713.12,0,1,0,0,0,
2014-03-31T09:45:00,1,1,57.00,58.08,0,75.67,56.13,13358.88,0,1,0,0,0,
2014-03-31T10:00:00,1,1,57.00,58.64,0,75.67,56.91,11625.30,0,1,0,0,0,
2014-03-31T10:15:00,1,1,57.00,59.79,100.00,75.67,58.16,11021.39,88.17,1,0,0,0,
2014-03-31T10:30:00,1,1,57.00,60.61,100.00,75.67,58.41,10674.77,100.00,1,0,0,0,
2014-03-31T10:45:00,1,1,57.00,60.89,0,75.67,58.71,10460.46,100.00,1,0,0,0,
2014-03-31T11:00:00,1,1,57.00,61.52,0,75.67,59.72,11204.43,100.00,1,0,0,0,
2014-03-31T11:15:00,1,1,57.00,63.02,0,75.67,61.35,10397.46,100.00,1,0,0,0,
2014-03-31T11:30:00,1,1,57.00,64.11,0,75.67,62.70,11476.71,100.00,1,0,0,0,
2014-03-31T11:45:00,1,1,57.00,64.26,NULL,75.67,62.26,10959.02,100.00,0.888888888888889,0,0,0,
2014-03-31T12:00:00,1,1,57.00,64.86,0,75.67,63.13,11973.89,100.00,1,0,0,0,
2014-03-31T12:15:00,1,1,57.00,65.37,NULL,75.67,63.82,11765.14,100.00,0.888888888888889,0,0,0,
2014-03-31T12:30:00,1,1,57.00,65.15,0,75.67,63.22,12596.13,100.00,1,0,0,0,
2014-03-31T12:45:00,1,1,57.00,65.62,0,75.67,64.13,12649.81,100.00,1,0,0,0,
2014-03-31T13:00:00,1,1,57.00,66.57,0,75.67,65.29,13341.72,100.00,1,0,0,0,
2014-03-31T13:15:00,1,1,57.00,66.99,0,NULL,65.48,14175.01,100.00,0,0,0,0,
2014-03-31T13:30:00,1,1,57.00,66.45,100.00,75.67,64.67,14534.38,100.00,1,0,0,0,
2014-03-31T13:45:00,1,1,57.00,66.66,100.00,75.67,64.97,15226.36,100.00,1,0,0,0,
2014-03-31T14:00:00,1,1,57.00,67.15,0,75.67,65.47,16114.31,100.00,1,0,0,0,
2014-03-31T14:15:00,1,1,57.00,66.63,0,75.67,64.90,17026.89,100.00,1,0,0,0,
2014-03-31T14:30:00,1,1,57.00,66.52,0,75.67,64.59,16881.71,100.00,1,0,0,0,
2014-03-31T14:45:00,1,1,57.00,65.98,0,75.67,63.90,17012.56,100.00,1,0,0,0,
2014-03-31T15:00:00,1,1,57.00,65.45,NULL,75.67,63.53,17319.24,100.00,0.888888888888889,0,0,0,
2014-03-31T15:15:00,1,1,57.00,65.49,0,75.67,63.58,16709.72,100.00,1,0,0,0,
2014-03-31T15:30:00,1,1,57.00,65.26,NULL,75.67,63.16,16126.78,100.00,0.888888888888889,0,0,0,
2014-03-31T15:45:00,1,1,57.00,65.25,0,75.67,63.05,15565.78,100.00,1,0,0,0,
2014-03-31T16:00:00,1,1,57.00,65.09,0,75.67,63.06,15271.79,100.00,1,0,0,0,
2014-03-31T16:15:00,1,1,57.00,65.11,0,75.67,63.07,14530.21,100.00,1,0,0,0,
2014-03-31T16:30:00,1,1,57.00,65.00,0,75.67,62.95,14256.23,100.00,1,0,0,0,
2014-03-31T16:45:00,1,1,57.00,64.95,100.00,75.67,62.86,13474.44,100.00,1,0,0,0,
2014-03-31T17:00:00,1,1,57.00,64.81,100.00,75.67,62.74,13574.77,100.00,1,0,0,0,
2014-03-31T17:15:00,0,0,57.00,65.21,0,75.67,63.88,0,0,1,0,0,0,
2014-03-31T17:30:00,0,0,57.00,65.37,0,75.67,62.02,0,0,1,0,0,0,
2014-03-31T17:45:00,0,0,57.00,65.36,0,NULL,61.06,0,0,0,0,0,0,
2014-03-31T18:00:00,0,0,57.00,65.22,0,75.67,60.17,0,0,1,0,0,0,
2014-03-31T18:15:00,0,0,57.00,65.03,NULL,75.67,59.64,0,0,0.888888888888889,0,0,0,
2014-03-31T18:30:00,0,0,57.00,64.91,0,75.67,59.35,0,0,1,0,0,0,
2014-03-31T18:45:00,0,0,57.00,64.75,NULL,75.67,59.20,0,0,0.888888888888889,0,0,0,
2014-03-31T19:00:00,0,0,57.00,64.56,0,75.67,58.94,0,0,1,0,0,0,
2014-03-31T19:15:00,0,0,57.00,64.80,0,75.67,59.60,0,0,1,0,0,0,
2014-03-31T19:30:00,0,0,57.00,64.98,0,75.67,59.71,0,0,1,0,0,0,
2014-03-31T19:45:00,0,0,57.00,64.78,0,75.67,59.73,0,0,1,0,0,0,
2014-03-31T20:00:00,0,0,57.00,64.76,100.00,75.67,59.68,0,0,1,0,0,0,
2014-03-31T20:15:00,0,0,57.00,64.68,100.00,75.67,59.22,0,0,1,0,0,0,
2014-03-31T20:30:00,0,0,57.00,64.57,0,75.67,58.97,0,0,1,0,0,0,
2014-03-31T20:45:00,0,0,57.00,64.47,0,75.67,58.83,0,0,1,0,0,0,
2014-03-31T21:00:00,0,0,57.00,64.38,0,75.67,58.65,0,0,1,0,0,0,
2014-03-31T21:15:00,0,0,57.00,64.78,0,75.67,59.35,0,0,1,0,0,0,
2014-03-31T21:30:00,0,0,57.00,64.87,NULL,75.67,59.68,0,0,0.888888888888889,0,0,0,
2014-03-31T21:45:00,0,0,57.00,64.87,0,75.67,60.10,0,0,1,0,0,0,
2014-03-31T22:00:00,0,0,57.00,64.87,NULL,75.67,60.11,0,0,0.888888888888889,0,0,0,
2014-03-31T22:15:00,0,0,57.00,64.83,0,NULL,59.79,0,0,0,0,0,0,
2014-03-31T22:30:00,0,0,57.00,64.77,0,75.67,59.48,0,0,1,0,0,0,
2014-03-31T22:45:00,0,0,57.00,64.72,0,75.67,59.22,0,0,1,0,0,0,
2014-03-31T23:00:00,0,0,57.00,64.62,0,75.67,58.96,0,0,1,0,0,0,
2014-03-31T23:15:00,0,0,57.00,64.59,100.00,75.67,58.85,0,0,1,0,0,0,
2014-03-31T23:30:00,0,0,57.00,64.58,100.00,75.67,58.82,0,0,1,0,0,0,
2014-03-31T23:45:00,0,0,57.00,64.49,0,75.67,58.77,0,0,1,0,0,0,
2014-04-01T00:00:00,0,0,57.00,64.50,0,75.67,58.79,0,0,1,0,0,0,
2014-04-01T00:15:00,0,0,57.00,64.55,0,75.67,58.96,0,0,1,0,0,0,
2014-04-01T00:30:00,0,0,57.00,64.53,0,75.67,59.16,0,0,1,0,0,0,
2014-04-01T00:45:00,0,0,57.00,64.59,NULL,75.67,59.35,0,0,0.888888888888889,0,0,0,
2014-04-01T01:00:00,0,0,57.00,64.56,0,75.67,59.45,0,0,1,0,0,0,
2014-04-01T01:15:00,0,0,57.00,64.50,NULL,75.67,59.53,0,0,0.888888888888889,0,0,0,
2014-04-01T01:30:00,0,0,57.00,64.42,0,75.67,59.57,0,0,1,0,0,0,
2014-04-01T01:45:00,0,0,57.00,64.42,0,75.67,59.74,0,0,1,0,0,0,
2014-04-01T02:00:00,0,0,57.00,64.40,0,75.67,59.81,0,0,1,0,0,0,
2014-04-01T02:15:00,0,0,57.00,64.37,0,75.67,60.11,0,0,1,0,0,0,
2014-04-01T02:30:00,0,0,57.00,64.33,100.00,75.67,60.49,0,0,1,0,0,0,
2014-04-01T02:45:00,0,0,57.00,64.33,100.00,NULL,60.59,0,0,0,0,0,0,
2014-04-01T03:00:00,0,0,57.00,64.23,0,75.67,60.56,0,0,1,0,0,0,
2014-04-01T03:15:00,0,0,57.00,64.12,0,75.67,60.61,0,0,1,0,0,0,
2014-04-01T03:30:00,0,0,57.00,64.19,0,75.67,60.92,0,0,1,0,0,0,
2014-04-01T03:45:00,0,0,57.00,64.18,0,75.67,60.89,0,0,1,0,0,0,
2014-04-01T04:00:00,0,0,57.00,64.12,NULL,75.67,60.57,0,0,0.888888888888889,0,0,0,
2014-04-01T04:15:00,0,0,57.00,63.99,0,75.67,60.28,0,0,1,0,0,0,
2014-04-01T04:30:00,0,0,57.00,63.83,NULL,75.67,59.58,0,0,0.888888888888889,0,0,0,
2014-04-01T04:45:00,0,0,57.00,63.70,0,75.67,59.70,0,0,1,0,0,0,
2014-04-01T05:00:00,0,0,57.00,63.58,0,75.67,59.06,0,0,1,0,0,0,
2014-04-01T05:15:00,1,1,57.00,61.52,0,75.67,58.76,26552.13,0,1,0,0,0,
2014-04-01T05:30:00,1,1,57.00,55.66,0,75.67,55.59,24359.77,0,1,0,0,0,
2014-04-01T05:45:00,1,1,57.00,55.63,100.00,75.67,55.27,20752.83,0,1,0,0,0,
2014-04-01T06:00:00,1,1,57.00,56.36,100.00,75.67,54.40,17350.68,0,1,0,0,0,
2014-04-01T06:15:00,1,1,57.00,56.25,0,75.67,54.95,14553.17,0,1,0,0,0,
2014-04-01T06:30:00,1,1,57.00,57.24,0,75.67,55.98,12395.20,0,1,0,0,0,
2014-04-01T06:45:00,1,1,57.00,56.90,0,75.67,56.09,9994.82,0,1,0,0,0,
2014-04-01T07:00:00,1,1,57.00,56.57,0,75.67,55.67,9731.42,0,1,0,0,0,
2014-04-01T07:15:00,1,1,57.00,56.91,NULL,NULL,56.60,9660.19,0,0,0,0,0,
2014-04-01T07:30:00,1,1,57.00,56.44,0,75.67,55.20,10555.88,0,1,0,0,0,
2014-04-01T07:45:00,1,1,57.00,57.47,NULL,75.67,54.00,10218.41,0,0.888888888888889,0,0,0,
2014-04-01T08:00:00,1,1,57.00,56.88,0,75.67,55.82,10591.94,0,1,0,0,0,
2014-04-01T08:15:00,1,1,57.00,56.42,0,75.67,54.44,11076.23,0,1,0,0,0,
2014-04-01T08:30:00,1,1,57.00,56.87,0,75.67,54.35,11223.39,0,1,0,0,0,
2014-04-01T08:45:00,1,1,57.00,57.27,0,75.67,54.19,11111.10,0,1,0,0,0,
2014-04-01T09:00:00,1,1,57.00,56.81,100.00,75.67,56.15,10725.66,0,1,0,0,0,
2014-04-01T09:15:00,1,1,57.00,56.49,100.00,75.67,54.24,10827.61,0,1,0,0,0,
2014-04-01T09:30:00,1,1,57.00,56.93,0,75.67,53.70,11254.67,0,1,0,0,0,
2014-04-01T09:45:00,1,1,57.00,56.64,0,75.67,56.12,11296.92,0,1,0,0,0,
2014-04-01T10:00:00,1,1,57.00,56.72,0,75.67,54.46,11318.29,0,1,0,0,0,
2014-04-01T10:15:00,1,1,57.00,56.69,0,75.67,57.05,11155.78,0,1,0,0,0,
2014-04-01T10:30:00,1,1,57.00,56.89,NULL,75.67,56.29,11575.55,0,0.888888888888889,0,0,0,
2014-04-01T10:45:00,1,1,57.00,56.80,0,75.67,55.64,12075.79,0,1,0,0,0,
2014-04-01T11:00:00,1,1,57.00,56.35,NULL,75.67,54.92,11795.47,0,0.888888888888889,0,0,0,
2014-04-01T11:15:00,1,1,57.00,56.21,0,75.67,54.98,12488.52,0,1,0,0,0,
2014-04-01T11:30:00,1,1,57.00,55.77,0,75.67,54.78,12835.91,0,1,0,0,0,
2014-04-01T11:45:00,1,1,57.00,56.75,0,NULL,56.49,12187.27,0,0,0,0,0,
2014-04-01T12:00:00,1,1,57.00,55.78,0,75.67,55.41,12960.50,0,1,0,0,0,
2014-04-01T12:15:00,1,1,57.00,55.81,100.00,75.67,53.69,12579.33,0,1,0,0,0,
2014-04-01T12:30:00,1,1,57.00,56.96,100.00,75.67,54.94,12410.53,0,1,0,0,0,
2014-04-01T12:45:00,1,1,57.00,56.81,0,75.67,55.52,11927.53,0,1,0,0,0,
2014-04-01T13:00:00,1,1,57.00,56.30,0,75.67,53.84,12296.61,0,1,0,0,0,
2014-04-01T13:15:00,1,1,57.00,56.58,0,75.67,55.73,11945.14,0,1,0,0,0,
2014-04-01T13:30:00,1,1,57.00,65.00,0,75.67,64.15,12404.88,0,1,0,0,0,
2014-04-01T13:45:00,1,1,57.00,59.05,NULL,75.67,57.03,13118.19,0,0.888888888888889,0,0,0,
2014-04-01T14:00:00,1,1,57.00,56.73,0,75.67,55.34,13682.76,0,1,0,0,0,
2014-04-01T14:15:00,1,1,57.00,56.38,NULL,75.67,55.14,13174.60,0,0.888888888888889,0,0,0,
2014-04-01T14:30:00,1,1,57.00,56.44,0,75.67,54.96,12864.04,0,1,0,0,0,
2014-04-01T14:45:00,1,1,57.00,56.27,0,75.67,55.14,13334.14,0,1,0,0,0,
2014-04-01T15:00:00,1,1,57.00,56.39,0,75.67,55.23,13351.19,0,1,0,0,0,
2014-04-01T15:15:00,1,1,57.00,56.38,0,75.67,55.23,13042.03,0,1,0,0,0,
2014-04-01T15:30:00,1,1,57.00,56.43,100.00,75.67,55.70,13637.98,0,1,0,0,0,
2014-04-01T15:45:00,1,1,57.00,55.95,100.00,75.67,54.61,13506.59,0,1,0,0,0,
2014-04-01T16:00:00,1,1,57.00,55.94,0,75.67,54.69,13108.68,0,1,0,0,0,
2014-04-01T16:15:00,1,1,57.00,56.04,0,NULL,54.81,12926.39,0,0,0,0,0,
2014-04-01T16:30:00,1,1,57.00,56.32,0,75.67,55.21,12761.77,0,1,0,0,0,
2014-04-01T16:45:00,1,1,57.00,56.62,0,75.67,55.54,13090.84,0,1,0,0,0,
2014-04-01T17:00:00,1,1,57.00,64.99,NULL,75.67,62.79,12713.04,0,0.888888888888889,0,0,0,
2014-04-01T17:15:00,0,0,57.00,64.44,0,75.67,57.35,0,0,1,0,0,0,
2014-04-01T17:30:00,0,0,57.00,63.63,NULL,75.67,54.25,0,0,0.888888888888889,0,0,0,
2014-04-01T17:45:00,0,0,57.00,62.88,0,75.67,53.11,0,0,1,0,0,0,
2014-04-01T18:00:00,0,0,57.00,61.85,0,75.67,52.49,0,0,1,0,0,0,
2014-04-01T18:15:00,0,0,57.00,61.01,0,75.67,52.25,0,0,1,0,0,0,
2014-04-01T18:30:00,0,0,57.00,60.23,0,75.67,51.92,0,0,1,0,0,0,
2014-04-01T18:45:00,0,0,57.00,59.57,100.00,75.67,51.62,0,0,1,0,0,0,
2014-04-01T19:00:00,0,0,57.00,58.91,100.00,75.67,51.17,0,0,1,0,0,0,
2014-04-01T19:15:00,0,0,57.00,59.08,0,75.67,52.30,0,0,1,0,0,0,
2014-04-01T19:30:00,0,0,57.00,58.92,0,75.67,52.38,0,0,1,0,0,0,
2014-04-01T19:45:00,0,0,57.00,58.74,0,75.67,52.35,0,0,1,0,0,0,
2014-04-01T20:00:00,0,0,57.00,58.60,0,75.67,52.30,0,0,1,0,0,0,
2014-04-01T20:15:00,0,0,57.00,58.48,NULL,75.67,52.22,0,0,0.888888888888889,0,0,0,
2014-04-01T20:30:00,0,0,57.00,58.30,0,75.67,52.12,0,0,1,0,0,0,
2014-04-01T20:45:00,0,0,57.00,58.15,NULL,NULL,52.10,0,0,0,0,0,0,
2014-04-01T21:00:00,0,0,57.00,58.01,0,75.67,52.10,0,0,1,0,0,0,
2014-04-01T21:15:00,0,0,57.00,58.40,0,75.67,52.71,0,0,1,0,0,0,
2014-04-01T21:30:00,0,0,57.00,58.54,0,75.67,53.07,0,0,1,0,0,0,
2014-04-01T21:45:00,0,0,57.00,58.58,0,75.67,53.30,0,0,1,0,0,0,
2014-04-01T22:00:00,0,0,57.00,58.56,100.00,75.67,53.62,0,0,1,0,0,0,
2014-04-01T22:15:00,0,0,57.00,58.60,100.00,75.67,53.72,0,0,1,0,0,0,
2014-04-01T22:30:00,0,0,57.00,58.68,0,75.67,53.83,0,0,1,0,0,0,
2014-04-01T22:45:00,0,0,57.00,58.68,0,75.67,53.66,0,0,1,0,0,0,
2014-04-01T23:00:00,0,0,57.00,58.71,0,75.67,53.63,0,0,1,0,0,0,
2014-04-01T23:15:00,0,0,57.00,58.66,0,75.67,53.46,0,0,1,0,0,0,
2014-04-01T23:30:00,0,0,57.00,58.62,NULL,75.67,53.25,0,0,0.888888888888889,0,0,0,
2014-04-01T23:45:00,0,0,57.00,58.45,0,75.67,52.94,0,0,1,0,0,0,
2014-04-02T00:00:00,0,0,57.00,58.32,NULL,75.67,52.52,0,0,0.888888888888889,0,0,0,
2014-04-02T00:15:00,0,0,57.00,58.36,0,75.67,52.50,0,0,1,0,0,0,
2014-04-02T00:30:00,0,0,57.00,58.33,0,75.67,52.49,0,0,1,0,0,0,
2014-04-02T00:45:00,0,0,57.00,58.28,0,75.67,52.42,0,0,1,0,0,0,
2014-04-02T01:00:00,0,0,57.00,58.32,0,75.67,52.49,0,0,1,0,0,0,
2014-04-02T01:15:00,0,0,57.00,58.28,100.00,NULL,52.38,0,0,0,0,0,0,
2014-04-02T01:30:00,0,0,57.00,58.25,100.00,75.67,52.39,0,0,1,0,0,0,
2014-04-02T01:45:00,0,0,57.00,58.17,0,75.67,52.28,0,0,1,0,0,0,
2014-04-02T02:00:00,0,0,57.00,58.15,0,75.67,52.24,0,0,1,0,0,0,
2014-04-02T02:15:00,0,0,57.00,58.06,0,75.67,52.11,0,0,1,0,0,0,
2014-04-02T02:30:00,0,0,57.00,57.97,0,75.67,51.88,0,0,1,0,0,0,
2014-04-02T02:45:00,0,0,57.00,57.91,NULL,75.67,51.63,0,0,0.888888888888889,0,0,0,
2014-04-02T03:00:00,0,0,57.00,57.82,0,75.67,51.47,0,0,1,0,0,0,
2014-04-02T03:15:00,0,0,57.00,57.70,NULL,75.67,51.21,0,0,0.888888888888889,0,0,0,
2014-04-02T03:30:00,0,0,57.00,57.59,0,75.67,51.02,0,0,1,0,0,0,
2014-04-02T03:45:00,0,0,57.00,57.54,0,75.67,50.88,0,0,1,0,0,0,
2014-04-02T04:00:00,0,0,57.00,57.38,0,75.67,50.65,0,0,1,0,0,0,
2014-04-02T04:15:00,0,0,57.00,57.22,0,75.67,50.28,0,0,1,0,0,0,
2014-04-02T04:30:00,0,0,57.00,57.13,100.00,75.67,50.17,0,0,1,0,0,0,
2014-04-02T04:45:00,0,0,57.00,56.99,100.00,75.67,49.94,0,0,1,0,0,0,
2014-04-02T05:00:00,0,0,57.00,56.86,0,75.67,49.76,0,0,1,0,0,0,
2014-04-02T05:15:00,1,1,57.00,59.40,0,75.67,59.62,30864.37,0,1,0,0,0,
2014-04-02T05:30:00,1,1,57.00,55.93,0,75.67,55.79,29907.60,0,1,0,0,0,
2014-04-02T05:45:00,1,1,57.00,56.60,0,NULL,55.21,25788.74,0,0,0,0,0,
2014-04-02T06:00:00,1,1,57.00,56.01,NULL,75.67,55.14,21466.64,0,0.888888888888889,0,0,0,
2014-04-02T06:15:00,1,1,57.00,56.22,0,75.67,55.28,18199.59,0,1,0,0,0,
2014-04-02T06:30:00,1,1,57.00,56.10,NULL,75.67,55.04,16321.71,0,0.888888888888889,0,0,0,
2014-04-02T06:45:00,1,1,57.00,56.44,0,75.67,55.25,14531.25,0,1,0,0,0,
2014-04-02T07:00:00,1,1,57.00,56.98,0,75.67,55.41,12285.11,0,1,0,0,0,
2014-04-02T07:15:00,1,1,57.00,56.63,0,75.67,55.11,13165.41,0,1,0,0,0,
2014-04-02T07:30:00,1,1,57.00,62.31,0,75.67,59.14,12358.34,0,1,0,0,0,
2014-04-02T07:45:00,1,1,57.00,58.15,100.00,75.67,55.82,13588.42,0,1,0,0,0,
2014-04-02T08:00:00,1,1,57.00,56.21,100.00,75.67,55.19,13739.68,0,1,0,0,0,
2014-04-02T08:15:00,1,1,57.00,55.64,0,75.67,54.84,13118.27,0,1,0,0,0,
2014-04-02T08:30:00,1,1,57.00,55.62,0,75.67,54.85,12774.84,0,1,0,0,0,
2014-04-02T08:45:00,1,1,57.00,55.80,0,75.67,55.11,13387.16,0,1,0,0,0,
2014-04-02T09:00:00,1,1,57.00,55.67,0,75.67,55.17,13259.84,0,1,0,0,0,
2014-04-02T09:15:00,1,1,57.00,55.31,NULL,75.67,55.03,12614.70,0,0.888888888888889,0,0,0,
2014-04-02T09:30:00,1,1,57.00,63.58,0,75.67,61.63,13786.11,0,1,0,0,0,
2014-04-02T09:45:00,1,1,57.00,58.34,NULL,75.67,56.46,13994.68,0,0.888888888888889,0,0,0,
2014-04-02T10:00:00,1,1,57.00,57.02,0,75.67,55.40,14155.56,0,1,0,0,0,
2014-04-02T10:15:00,1,1,57.00,56.50,0,NULL,54.66,14394.49,0,0,0,0,0,
2014-04-02T10:30:00,1,1,57.00,56.50,0,75.67,54.89,13747.54,0,1,0,0,0,
2014-04-02T10:45:00,1,1,57.00,56.80,0,75.67,55.15,13536.45,0,1,0,0,0,
2014-04-02T11:00:00,1,1,57.00,56.48,100.00,75.67,54.87,13690.28,0,1,0,0,0,
2014-04-02T11:15:00,1,1,57.00,56.88,100.00,75.67,55.16,13198.98,0,1,0,0,0,
2014-04-02T11:30:00,1,1,57.00,56.03,0,75.67,54.40,13528.21,0,1,0,0,0,
2014-04-02T11:45:00,1,1,57.00,56.83,0,75.67,54.91,12724.43,0,1,0,0,0,
2014-04-02T12:00:00,1,1,57.00,56.88,0,75.67,55.20,13237.31,0,1,0,0,0,
2014-04-02T12:15:00,1,1,57.00,56.63,0,75.67,55.16,13281.67,0,1,0,0,0,
2014-04-02T12:30:00,1,1,57.00,56.74,NULL,75.67,55.26,13651.18,0,0.888888888888889,0,0,0,
2014-04-02T12:45:00,1,1,57.00,56.48,0,75.67,54.93,13945.80,0,1,0,0,0,
2014-04-02T13:00:00,1,1,57.00,56.58,NULL,75.67,54.96,14653.02,0,0.888888888888889,0,0,0,
2014-04-02T13:15:00,1,1,57.00,57.02,0,75.67,55.53,13799.21,0,1,0,0,0,
2014-04-02T13:30:00,1,1,57.00,56.25,0,75.67,54.67,14122.61,0,1,0,0,0,
2014-04-02T13:45:00,1,1,57.00,56.21,0,75.67,54.95,14269.01,0,1,0,0,0,
2014-04-02T14:00:00,1,1,57.00,56.75,0,75.67,57.50,14755.86,0,1,0,0,0,
2014-04-02T14:15:00,1,1,57.00,61.18,100.00,75.67,59.16,14736.62,0,1,0,0,0,
2014-04-02T14:30:00,1,1,57.00,57.26,100.00,75.67,55.48,16234.73,0,1,0,0,0,
2014-04-02T14:45:00,1,1,57.00,56.80,0,NULL,55.49,15015.67,0,0,0,0,0,
2014-04-02T15:00:00,1,1,57.00,56.30,0,75.67,54.58,15403.32,0,1,0,0,0,
2014-04-02T15:15:00,1,1,57.00,56.36,0,75.67,54.54,13820.96,0,1,0,0,0,
2014-04-02T15:30:00,1,1,57.00,56.14,0,75.67,54.83,14509.46,0,1,0,0,0,
2014-04-02T15:45:00,1,1,57.00,56.23,NULL,75.67,55.15,13665.17,0,0.888888888888889,0,0,0,
2014-04-02T16:00:00,1,1,57.00,56.05,0,75.67,54.40,13749.22,0,1,0,0,0,
2014-04-02T16:15:00,1,1,57.00,56.00,NULL,75.67,54.82,13495.76,0,0.888888888888889,0,0,0,
2014-04-02T16:30:00,1,1,57.00,56.45,0,75.67,55.15,11899.15,0,1,0,0,0,
2014-04-02T16:45:00,1,1,57.00,55.99,0,75.67,55.76,11583.39,0,1,0,0,0,
2014-04-02T17:00:00,1,1,57.00,62.75,0,75.67,63.27,11110.50,0,1,0,0,0,
2014-04-02T17:15:00,0,0,57.00,63.03,0,75.67,55.02,0,0,1,0,0,0,
2014-04-02T17:30:00,0,0,57.00,62.34,100.00,75.67,50.14,0,0,1,0,0,0,
2014-04-02T17:45:00,0,0,57.00,61.29,100.00,75.67,48.06,0,0,1,0,0,0,
2014-04-02T18:00:00,0,0,57.00,60.03,0,75.67,46.55,0,0,1,0,0,0,
2014-04-02T18:15:00,0,0,57.00,58.76,0,75.67,45.66,0,0,1,0,0,0,
2014-04-02T18:30:00,0,0,57.00,57.57,0,75.67,45.25,0,0,1,0,0,0,
2014-04-02T18:45:00,0,0,57.00,56.47,0,75.67,44.81,0,0,1,0,0,0,
2014-04-02T19:00:00,0,0,57.00,55.61,NULL,75.67,44.52,0,0,0.888888888888889,0,0,0,
2014-04-02T19:15:00,0,0,57.00,55.49,0,NULL,46.17,0,0,0,0,0,0,
2014-04-02T19:30:00,0,0,57.00,55.34,NULL,75.67,46.65,0,0,0.888888888888889,0,0,0,
2014-04-02T19:45:00,0,0,57.00,55.16,0,75.67,46.70,0,0,1,0,0,0,
2014-04-02T20:00:00,0,0,57.00,54.91,0,75.67,46.56,0,0,1,0,0,0,
2014-04-02T20:15:00,0,0,57.00,54.76,0,75.67,46.52,0,0,1,0,0,0,
2014-04-02T20:30:00,0,0,57.00,54.61,0,75.67,46.51,0,0,1,0,0,0,
2014-04-02T20:45:00,0,0,57.00,54.45,100.00,75.67,46.38,0,0,1,0,0,0,
2014-04-02T21:00:00,0,0,57.00,54.27,100.00,75.67,46.39,0,0,1,0,0,0,
2014-04-02T21:15:00,0,0,57.00,54.86,0,75.67,47.41,0,0,1,0,0,0,
2014-04-02T21:30:00,0,0,57.00,55.00,0,75.67,47.90,0,0,1,0,0,0,
2014-04-02T21:45:00,0,0,57.00,54.99,0,75.67,48.14,0,0,1,0,0,0,
2014-04-02T22:00:00,0,0,57.00,55.02,0,75.67,48.22,0,0,1,0,0,0,
2014-04-02T22:15:00,0,0,57.00,55.01,NULL,75.67,48.34,0,0,0.888888888888889,0,0,0,
2014-04-02T22:30:00,0,0,57.00,55.12,0,75.67,48.47,0,0,1,0,0,0,
2014-04-02T22:45:00,0,0,57.00,55.16,NULL,75.67,48.64,0,0,0.888888888888889,0,0,0,
2014-04-02T23:00:00,0,0,57.00,55.24,0,75.67,48.71,0,0,1,0,0,0,
2014-04-02T23:15:00,0,0,57.00,55.24,0,75.67,48.84,0,0,1,0,0,0,
2014-04-02T23:30:00,0,0,57.00,55.30,0,75.67,49.04,0,0,1,0,0,0,
2014-04-02T23:45:00,0,0,57.00,55.34,0,NULL,49.20,0,0,0,0,0,0,
2014-04-03T00:00:00,0,0,57.00,55.44,100.00,75.67,49.37,0,0,1,0,0,0,
2014-04-03T00:15:00,0,0,57.00,55.43,100.00,75.67,49.52,0,0,1,0,0,0,
2014-04-03T00:30:00,0,0,57.00,55.51,0,75.67,49.72,0,0,1,0,0,0,
2014-04-03T00:45:00,0,0,57.00,55.51,0,75.67,49.88,0,0,1,0,0,0,
2014-04-03T01:00:00,0,0,57.00,55.64,0,75.67,50.13,0,0,1,0,0,0,
2014-04-03T01:15:00,0,0,57.00,55.74,0,75.67,50.22,0,0,1,0,0,0,
2014-04-03T01:30:00,0,0,57.00,55.82,NULL,75.67,50.24,0,0,0.888888888888889,0,0,0,
2014-04-03T01:45:00,0,0,57.00,55.87,0,75.67,50.26,0,0,1,0,0,0,
2014-04-03T02:00:00,0,0,57.00,55.93,NULL,75.67,50.37,0,0,0.888888888888889,0,0,0,
2014-04-03T02:15:00,0,0,57.00,55.95,0,75.67,50.41,0,0,1,0,0,0,
2014-04-03T02:30:00,0,0,57.00,56.06,0,75.67,50.60,0,0,1,0,0,0,
2014-04-03T02:45:00,0,0,57.00,56.20,0,75.67,50.74,0,0,1,0,0,0,
2014-04-03T03:00:00,0,0,57.00,56.31,0,75.67,50.89,0,0,1,0,0,0,
2014-04-03T03:15:00,0,0,57.00,56.43,100.00,75.67,50.96,0,0,1,0,0,0,
2014-04-03T03:30:00,0,0,57.00,56.70,100.00,75.67,51.23,0,0,1,0,0,0,
2014-04-03T03:45:00,0,0,57.00,57.18,0,75.67,51.90,0,0,1,0,0,0,
2014-04-03T04:00:00,0,0,57.00,56.86,0,75.67,51.80,0,0,1,0,0,0,
2014-04-03T04:15:00,0,0,57.00,56.89,0,NULL,51.99,0,0,0,0,0,0,
2014-04-03T04:30:00,0,0,57.00,56.94,0,75.67,51.94,0,0,1,0,0,0,
2014-04-03T04:45:00,0,0,57.00,56.93,NULL,75.67,51.89,0,0,0.888888888888889,0,0,0,
2014-04-03T05:00:00,0,0,57.00,57.31,0,75.67,52.15,0,0,1,0,0,0,
2014-04-03T05:15:00,1,1,57.00,59.38,NULL,75.67,59.43,31407.56,0,0.888888888888889,0,0,0,
2014-04-03T05:30:00,1,1,57.00,55.80,0,75.67,55.91,30355.05,0,1,0,0,0,
2014-04-03T05:45:00,1,1,57.00,54.92,0,75.67,55.11,26229.79,0,1,0,0,0,
2014-04-03T06:00:00,1,1,57.00,55.20,0,75.67,55.03,21551.99,0,1,0,0,0,
2014-04-03T06:15:00,1,1,57.00,55.94,0,75.67,55.28,17790.11,0,1,0,0,0,
2014-04-03T06:30:00,1,1,57.00,62.11,100.00,75.67,59.92,15350.59,0,1,0,0,0,
2014-04-03T06:45:00,1,1,57.00,57.31,100.00,75.67,55.96,15193.63,0,1,0,0,0,
2014-04-03T07:00:00,1,1,57.00,56.53,0,75.67,55.50,13049.30,0,1,0,0,0,
2014-04-03T07:15:00,1,1,57.00,56.45,0,75.67,55.31,11811.23,0,1,0,0,0,
2014-04-03T07:30:00,1,1,57.00,55.87,0,75.67,54.78,11591.50,0,1,0,0,0,
2014-04-03T07:45:00,1,1,57.00,55.90,0,75.67,55.00,11080.52,0,1,0,0,0,
2014-04-03T08:00:00,1,1,57.00,56.32,NULL,75.67,55.52,10001.60,0,0.888888888888889,0,0,0,
2014-04-03T08:15:00,1,1,57.00,56.19,0,75.67,54.59,10633.21,0,1,0,0,0,
2014-04-03T08:30:00,1,1,57.00,56.01,NULL,75.67,54.85,10392.42,0,0.888888888888889,0,0,0,
2014-04-03T08:45:00,1,1,57.00,55.97,0,NULL,54.68,9909.54,0,0,0,0,0,
2014-04-03T09:00:00,1,1,57.00,63.27,0,75.67,60.86,11488.91,0,1,0,0,0,
2014-04-03T09:15:00,1,1,57.00,58.06,0,75.67,55.73,10409.30,0,1,0,0,0,
2014-04-03T09:30:00,1,1,57.00,56.45,0,75.67,55.51,10952.19,0,1,0,0,0,
2014-04-03T09:45:00,1,1,57.00,56.36,100.00,75.67,55.25,10482.91,0,1,0,0,0,
2014-04-03T10:00:00,1,1,57.00,56.12,100.00,75.67,55.49,10631.02,0,1,0,0,0,
2014-04-03T10:15:00,1,1,57.00,55.70,0,75.67,54.55,11083.73,0,1,0,0,0,
2014-04-03T10:30:00,1,1,57.00,56.04,0,75.67,55.16,10080.31,0,1,0,0,0,
2014-04-03T10:45:00,1,1,57.00,56.35,0,75.67,54.83,10282.68,0,1,0,0,0,
2014-04-03T11:00:00,1,1,57.00,56.33,0,75.67,55.03,10423.24,0,1,0,0,0,
2014-04-03T11:15:00,1,1,57.00,56.22,NULL,75.67,54.85,10597.53,0,0.888888888888889,0,0,0,
2014-04-03T11:30:00,1,1,57.00,56.42,0,75.67,58.62,11168.39,0,1,0,0,0,
2014-04-03T11:45:00,1,1,57.00,60.95,NULL,75.67,58.37,12889.67,0,0.888888888888889,0,0,0,
2014-04-03T12:00:00,1,1,57.00,57.39,0,75.67,56.42,10922.08,0,1,0,0,0,
2014-04-03T12:15:00,1,1,57.00,56.18,0,75.67,54.40,12082.83,0,1,0,0,0,
2014-04-03T12:30:00,1,1,57.00,55.53,0,75.67,54.32,11305.33,0,1,0,0,0,
2014-04-03T12:45:00,1,1,57.00,55.62,0,75.67,55.33,10316.51,0,1,0,0,0,
2014-04-03T13:00:00,1,1,57.00,55.48,100.00,75.67,54.86,11369.91,0,1,0,0,0,
2014-04-03T13:15:00,1,1,57.00,55.29,100.00,NULL,54.32,10600.19,0,0,0,0,0,
2014-04-03T13:30:00,1,1,57.00,62.15,0,75.67,59.38,10749.33,0,1,0,0,0,
2014-04-03T13:45:00,1,1,57.00,57.39,0,75.67,55.44,10235.77,0,1,0,0,0,
2014-04-03T14:00:00,1,1,57.00,56.04,0,75.67,53.54,10624.10,0,1,0,0,0,
2014-04-03T14:15:00,1,1,57.00,56.02,0,75.67,54.98,10328.36,0,1,0,0,0,
2014-04-03T14:30:00,1,1,57.00,56.41,NULL,75.67,56.01,9361.15,0,0.888888888888889,0,0,0,
2014-04-03T14:45:00,1,1,57.00,55.67,0,75.67,54.88,9669.54,0,1,0,0,0,
2014-04-03T15:00:00,1,1,57.00,56.06,NULL,75.67,55.19,9867.85,0,0.888888888888889,0,0,0,
2014-04-03T15:15:00,1,1,57.00,60.99,0,75.67,64.62,8712.90,0,1,0,0,0,
2014-04-03T15:30:00,1,1,57.00,58.91,0,75.67,56.81,10445.14,0,1,0,0,0,
2014-04-03T15:45:00,1,1,57.00,56.84,0,75.67,55.59,9735.90,0,1,0,0,0,
2014-04-03T16:00:00,1,1,57.00,56.23,0,75.67,55.38,8929.27,0,1,0,0,0,
2014-04-03T16:15:00,1,1,57.00,56.04,100.00,75.67,54.40,9331.67,0,1,0,0,0,
2014-04-03T16:30:00,1,1,57.00,55.64,100.00,75.67,55.40,10357.35,0,1,0,0,0,
2014-04-03T16:45:00,1,1,57.00,56.19,0,75.67,55.51,8701.06,0,1,0,0,0,
2014-04-03T17:00:00,1,1,57.00,56.47,0,75.67,55.24,9060.20,0,1,0,0,0,
2014-04-03T17:15:00,0,0,57.00,57.21,0,75.67,50.07,0,0,1,0,0,0,
2014-04-03T17:30:00,0,0,57.00,56.59,0,75.67,46.58,0,0,1,0,0,0,
2014-04-03T17:45:00,0,0,57.00,55.91,NULL,NULL,45.49,0,0,0,0,0,0,
2014-04-03T18:00:00,0,0,57.00,55.18,0,75.67,44.75,0,0,1,0,0,0,
2014-04-03T18:15:00,0,0,57.00,54.61,NULL,75.67,44.60,0,0,0.888888888888889,0,0,0,
2014-04-03T18:30:00,0,0,57.00,54.15,0,75.67,44.38,0,0,1,0,0,0,
2014-04-03T18:45:00,0,0,57.00,53.65,0,75.67,44.10,0,0,1,0,0,0,
2014-04-03T19:00:00,0,0,57.00,53.21,0,75.67,43.99,0,0,1,0,0,0,
2014-04-03T19:15:00,0,0,57.00,53.79,0,75.67,46.00,0,0,1,0,0,0,
2014-04-03T19:30:00,0,0,57.00,53.80,100.00,75.67,46.33,0,0,1,0,0,0,
