FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-11T00:30:00,0,0,57.00,63.32,0,75.67,56.32,0,0,1,0,0,0,
2014-04-11T00:45:00,0,0,57.00,63.22,0,75.67,56.43,0,0,1,0,0,0,
2014-04-11T01:00:00,0,0,57.00,63.15,0,75.67,56.68,0,0,1,0,0,0,
2014-04-11T01:15:00,0,0,57.00,63.08,NULL,NULL,56.92,0,0,0,0,0,0,
2014-04-11T01:30:00,0,0,57.00,62.95,0,75.67,56.93,0,0,1,0,0,0,
2014-04-11T01:45:00,0,0,57.00,62.88,NULL,75.67,56.91,0,0,0.888888888888889,0,0,0,
2014-04-11T02:00:00,0,0,57.00,62.80,0,75.67,56.81,0,0,1,0,0,0,
2014-04-11T02:15:00,0,0,57.00,62.70,0,75.67,56.71,0,0,1,0,0,0,
2014-04-11T02:30:00,0,0,57.00,62.63,0,75.67,56.67,0,0,1,0,0,0,
2014-04-11T02:45:00,0,0,57.00,62.56,0,75.67,56.63,0,0,1,0,0,0,
2014-04-11T03:00:00,0,0,57.00,62.50,100.00,75.67,56.56,0,0,1,0,0,0,
2014-04-11T03:15:00,0,0,57.00,62.43,100.00,75.67,56.52,0,0,1,0,0,0,
2014-04-11T03:30:00,0,0,57.00,62.37,0,75.67,56.50,0,0,1,0,0,0,
2014-04-11T03:45:00,0,0,57.00,62.32,0,75.67,56.45,0,0,1,0,0,0,
2014-04-11T04:00:00,0,0,57.00,62.21,0,75.67,56.30,0,0,1,0,0,0,
2014-04-11T04:15:00,0,0,57.00,62.13,0,75.67,56.08,0,0,1,0,0,0,
2014-04-11T04:30:00,0,0,57.00,61.96,NULL,75.67,55.83,0,0,0.888888888888889,0,0,0,
2014-04-11T04:45:00,0,0,57.00,61.88,0,75.67,55.60,0,0,1,0,0,0,
2014-04-11T05:00:00,0,0,57.00,61.72,NULL,75.67,55.16,0,0,0.888888888888889,0,0,0,
2014-04-11T05:15:00,0,0,57.00,61.32,0,75.67,54.17,0,0,1,0,0,0,
2014-04-11T05:30:00,0,0,57.00,60.94,0,75.67,53.28,0,0,1,0,0,0,
2014-04-11T05:45:00,0,0,57.00,60.54,0,NULL,52.73,0,0,0,0,0,0,
2014-04-11T06:00:00,0,0,57.00,60.19,0,75.67,52.51,0,0,1,0,0,0,
2014-04-11T06:15:00,1,1,57.00,59.33,100.00,75.67,59.36,30842.46,0,1,0,0,0,
2014-04-11T06:30:00,1,1,57.00,55.60,100.00,75.67,55.56,30002.16,0,1,0,0,0,
2014-04-11T06:45:00,1,1,57.00,54.97,0,75.67,55.15,24966.69,0,1,0,0,0,
2014-04-11T07:00:00,1,1,57.00,55.39,0,75.67,55.20,21830.41,0,1,0,0,0,
2014-04-11T07:15:00,1,1,57.00,56.47,0,75.67,55.37,18620.16,0,1,0,0,0,
2014-04-11T07:30:00,1,1,57.00,57.11,0,75.67,55.44,17879.58,0,1,0,0,0,
2014-04-11T07:45:00,1,1,57.00,57.24,NULL,75.67,55.93,16144.46,0,0.888888888888889,0,0,0,
2014-04-11T08:00:00,1,1,57.00,56.65,0,75.67,55.65,16255.19,0,1,0,0,0,
2014-04-11T08:15:00,1,1,57.00,56.76,NULL,75.67,55.43,16027.86,0,0.888888888888889,0,0,0,
2014-04-11T08:30:00,1,1,57.00,56.99,0,75.67,55.38,15615.78,0,1,0,0,0,
2014-04-11T08:45:00,1,1,57.00,57.34,0,75.67,55.52,16121.31,0,1,0,0,0,
2014-04-11T09:00:00,1,1,57.00,57.46,0,75.67,55.54,16329.67,0,1,0,0,0,
2014-04-11T09:15:00,1,1,57.00,57.77,0,75.67,55.92,15423.71,0,1,0,0,0,
2014-04-11T09:30:00,1,1,57.00,57.89,100.00,75.67,55.97,15507.94,0,1,0,0,0,
2014-04-11T09:45:00,1,1,57.00,59.04,100.00,75.67,57.26,15557.22,0,1,0,0,0,
2014-04-11T10:00:00,1,1,57.00,59.85,0,75.67,57.87,12348.81,31.64,1,0,0,0,
2014-04-11T10:15:00,1,1,57.00,60.57,0,NULL,58.98,14066.56,73.46,0,0,0,0,
2014-04-11T10:30:00,1,1,57.00,60.85,0,75.67,58.94,14142.98,100.00,1,0,0,0,
2014-04-11T10:45:00,1,1,57.00,61.23,0,75.67,59.33,14128.71,100.00,1,0,0,0,
2014-04-11T11:00:00,1,1,57.00,61.74,NULL,75.67,59.98,13113.04,100.00,0.888888888888889,0,0,0,
2014-04-11T11:15:00,1,1,57.00,62.16,0,75.67,60.12,13500.24,100.00,1,0,0,0,
2014-04-11T11:30:00,1,1,57.00,63.23,NULL,75.67,60.88,13396.29,100.00,0.888888888888889,0,0,0,
2014-04-11T11:45:00,1,1,57.00,63.02,0,75.67,61.02,13483.19,100.00,1,0,0,0,
2014-04-11T12:00:00,1,1,57.00,64.24,0,75.67,62.58,14292.86,100.00,1,0,0,0,
2014-04-11T12:15:00,1,1,57.00,64.92,0,75.67,63.65,13740.84,100.00,1,0,0,0,
2014-04-11T12:30:00,1,1,57.00,65.52,0,75.67,64.05,14004.17,100.00,1,0,0,0,
2014-04-11T12:45:00,1,1,57.00,66.37,100.00,75.67,64.90,15819.46,100.00,1,0,0,0,
2014-04-11T13:00:00,1,1,57.00,65.94,100.00,75.67,64.21,16153.67,100.00,1,0,0,0,
2014-04-11T13:15:00,1,1,57.00,66.81,0,75.67,65.12,16804.87,100.00,1,0,0,0,
2014-04-11T13:30:00,1,1,57.00,65.80,0,75.67,65.92,17444.63,100.00,1,0,0,0,
2014-04-11T13:45:00,1,1,57.00,51.63,0,75.67,65.67,15011.40,41.65,1,18.6894862853776,0,0,
2014-04-11T14:00:00,1,1,57.00,55.62,0,75.67,65.37,12874.05,21.06,1,0,0,0,
2014-04-11T14:15:00,1,1,57.00,56.99,NULL,75.67,66.34,13095.80,23.35,0.888888888888889,0,0,0,
2014-04-11T14:30:00,1,1,57.00,56.82,0,75.67,66.32,13040.17,21.37,1,0,0,0,
2014-04-11T14:45:00,1,1,57.00,56.98,NULL,NULL,66.23,12853.07,20.15,0,0,0,0,
2014-04-11T15:00:00,1,1,57.00,57.20,0,75.67,66.75,13099.66,23.62,1,0,0,0,
2014-04-11T15:15:00,1,1,57.00,57.23,0,75.67,66.97,13050.09,27.81,1,0,0,0,
2014-04-11T15:30:00,1,1,57.00,56.59,0,75.67,66.23,13252.46,25.13,1,0,0,0,
2014-04-11T15:45:00,1,1,57.00,56.66,0,75.67,66.70,13100.02,20.25,1,0,0,0,
2014-04-11T16:00:00,1,1,57.00,57.12,100.00,75.67,66.51,13167.74,21.49,1,0,0,0,
2014-04-11T16:15:00,1,1,57.00,57.24,100.00,75.67,66.50,13321.44,25.50,1,0,0,0,
2014-04-11T16:30:00,1,1,57.00,56.87,0,75.67,67.50,13365.61,26.42,1,0,0,0,
2014-04-11T16:45:00,1,1,57.00,56.48,0,75.67,66.82,13369.94,20.10,1,0,0,0,
2014-04-11T17:00:00,1,1,57.00,57.01,0,75.67,66.45,13082.92,20.36,1,0,0,0,
2014-04-11T17:15:00,1,1,57.00,57.14,0,75.67,66.75,12949.68,21.80,1,0,0,0,
2014-04-11T17:30:00,1,1,57.00,57.18,NULL,75.67,67.01,12717.72,25.28,0.888888888888889,0,0,0,
2014-04-11T17:45:00,1,1,57.00,56.94,0,75.67,67.56,13446.98,26.80,1,0,0,0,
2014-04-11T18:00:00,1,1,57.00,56.89,NULL,75.67,67.26,13290.73,26.45,0.888888888888889,0,0,0,
2014-04-11T18:15:00,1,1,57.00,56.86,0,75.67,66.96,14208.35,24.22,1,0,0,0,
2014-04-11T18:30:00,1,1,57.00,56.96,0,75.67,67.04,14069.16,24.51,1,0,0,0,
2014-04-11T18:45:00,1,1,57.00,56.73,0,75.67,70.83,14377.54,24.44,1,0,0,0,
2014-04-11T19:00:00,1,1,57.00,71.40,0,75.67,71.02,14586.51,100.00,1,0,0,0,
2014-04-11T19:15:00,0,0,57.00,70.99,100.00,NULL,70.72,0,0,0,0,0,0,
2014-04-11T19:30:00,0,0,57.00,70.61,100.00,75.67,69.25,0,0,1,0,0,0,
2014-04-11T19:45:00,0,0,57.00,70.22,0,75.67,67.39,0,0,1,0,0,0,
2014-04-11T20:00:00,0,0,57.00,69.75,0,75.67,65.83,0,0,1,0,0,0,
2014-04-11T20:15:00,0,0,57.00,69.46,0,75.67,65.04,0,0,1,0,0,0,
2014-04-11T20:30:00,0,0,57.00,68.95,0,75.67,63.78,0,0,1,0,0,0,
2014-04-11T20:45:00,0,0,57.00,68.47,NULL,75.67,62.74,0,0,0.888888888888889,0,0,0,
2014-04-11T21:00:00,0,0,57.00,68.08,0,75.67,61.98,0,0,1,0,0,0,
2014-04-11T21:15:00,0,0,57.00,68.20,NULL,75.67,62.39,0,0,0.888888888888889,0,0,0,
2014-04-11T21:30:00,0,0,57.00,68.11,0,75.67,62.34,0,0,1,0,0,0,
2014-04-11T21:45:00,0,0,57.00,67.87,0,75.67,62.18,0,0,1,0,0,0,
2014-04-11T22:00:00,0,0,57.00,67.69,0,75.67,61.98,0,0,1,0,0,0,
2014-04-11T22:15:00,0,0,57.00,67.52,0,75.67,61.75,0,0,1,0,0,0,
2014-04-11T22:30:00,0,0,57.00,67.32,100.00,75.67,61.55,0,0,1,0,0,0,
2014-04-11T22:45:00,0,0,57.00,67.13,100.00,75.67,61.26,0,0,1,0,0,0,
2014-04-11T23:00:00,0,0,57.00,66.92,0,75.67,61.14,0,0,1,0,0,0,
2014-04-11T23:15:00,0,0,57.00,66.79,0,75.67,61.03,0,0,1,0,0,0,
2014-04-11T23:30:00,0,0,57.00,66.64,0,75.67,60.88,0,0,1,0,0,0,
2014-04-11T23:45:00,0,0,57.00,66.49,0,NULL,60.73,0,0,0,0,0,0,
2014-04-12T00:00:00,0,0,57.00,66.32,NULL,75.67,60.51,0,0,0.888888888888889,0,0,0,
2014-04-12T00:15:00,0,0,57.00,66.19,0,75.67,60.36,0,0,1,0,0,0,
2014-04-12T00:30:00,0,0,57.00,66.03,NULL,75.67,60.28,0,0,0.888888888888889,0,0,0,
2014-04-12T00:45:00,0,0,57.00,65.90,0,75.67,60.09,0,0,1,0,0,0,
2014-04-12T01:00:00,0,0,57.00,65.74,0,75.67,59.83,0,0,1,0,0,0,
2014-04-12T01:15:00,0,0,57.00,65.62,0,75.67,59.72,0,0,1,0,0,0,
2014-04-12T01:30:00,0,0,57.00,65.51,0,75.67,59.71,0,0,1,0,0,0,
2014-04-12T01:45:00,0,0,57.00,65.38,100.00,75.67,59.53,0,0,1,0,0,0,
2014-04-12T02:00:00,0,0,57.00,65.25,100.00,75.67,59.29,0,0,1,0,0,0,
2014-04-12T02:15:00,0,0,57.00,65.09,0,75.67,59.07,0,0,1,0,0,0,
2014-04-12T02:30:00,0,0,57.00,64.98,0,75.67,58.85,0,0,1,0,0,0,
2014-04-12T02:45:00,0,0,57.00,64.86,0,75.67,58.80,0,0,1,0,0,0,
2014-04-12T03:00:00,0,0,57.00,64.76,0,75.67,58.68,0,0,1,0,0,0,
2014-04-12T03:15:00,0,0,57.00,64.62,NULL,75.67,58.52,0,0,0.888888888888889,0,0,0,
2014-04-12T03:30:00,0,0,57.00,64.54,0,75.67,58.55,0,0,1,0,0,0,
2014-04-12T03:45:00,0,0,57.00,64.41,NULL,75.67,58.40,0,0,0.888888888888889,0,0,0,
2014-04-12T04:00:00,0,0,57.00,64.33,0,75.67,58.32,0,0,1,0,0,0,
2014-04-12T04:15:00,0,0,57.00,64.20,0,NULL,58.19,0,0,0,0,0,0,
2014-04-12T04:30:00,0,0,57.00,64.07,0,75.67,57.99,0,0,1,0,0,0,
2014-04-12T04:45:00,0,0,57.00,63.91,0,75.67,57.69,0,0,1,0,0,0,
2014-04-12T05:00:00,0,0,57.00,63.77,100.00,75.67,57.54,0,0,1,0,0,0,
2014-04-12T05:15:00,0,0,57.00,63.66,100.00,75.67,57.44,0,0,1,0,0,0,
2014-04-12T05:30:00,0,0,57.00,63.52,0,75.67,57.36,0,0,1,0,0,0,
2014-04-12T05:45:00,0,0,57.00,63.44,0,75.67,57.41,0,0,1,0,0,0,
2014-04-12T06:00:00,0,0,57.00,63.51,0,75.67,57.63,0,0,1,0,0,0,
2014-04-12T06:15:00,0,0,57.00,63.52,0,75.67,57.82,0,0,1,0,0,0,
2014-04-12T06:30:00,0,0,57.00,63.44,NULL,75.67,57.83,0,0,0.888888888888889,0,0,0,
2014-04-12T06:45:00,1,1,57.00,62.32,0,75.67,61.00,28044.01,0,1,0,0,0,
2014-04-12T07:00:00,1,1,57.00,59.39,NULL,75.67,57.24,25831.03,0,0.888888888888889,0,0,0,
2014-04-12T07:15:00,1,1,57.00,58.34,0,75.67,56.16,21202.63,0,1,0,0,0,
2014-04-12T07:30:00,1,1,57.00,57.95,0,75.67,55.72,16276.02,0,1,0,0,0,
2014-04-12T07:45:00,1,1,57.00,58.24,0,75.67,56.18,14092.48,0,1,0,0,0,
2014-04-12T08:00:00,1,1,57.00,59.00,0,75.67,57.09,12723.26,100.00,1,0,0,0,
2014-04-12T08:15:00,1,1,57.00,59.53,100.00,75.67,57.61,12355.99,100.00,1,0,0,0,
2014-04-12T08:30:00,1,1,57.00,60.28,100.00,75.67,58.35,10896.36,100.00,1,0,0,0,
2014-04-12T08:45:00,1,1,57.00,61.10,0,NULL,59.51,11371.62,100.00,0,0,0,0,
2014-04-12T09:00:00,1,1,57.00,62.74,0,75.67,61.40,11384.30,100.00,1,0,0,0,
2014-04-12T09:15:00,1,1,57.00,64.29,0,75.67,62.52,11639.66,100.00,1,0,0,0,
2014-04-12T09:30:00,1,1,57.00,65.45,0,75.67,64.35,12317.37,100.00,1,0,0,0,
2014-04-12T09:45:00,1,1,57.00,66.59,NULL,75.67,65.30,12996.27,100.00,0.888888888888889,0,0,0,
2014-04-12T10:00:00,1,1,57.00,66.29,0,75.67,64.43,13534.29,100.00,1,0,0,0,
2014-04-12T10:15:00,1,1,57.00,66.31,NULL,75.67,64.62,13849.68,100.00,0.888888888888889,0,0,0,
2014-04-12T10:30:00,1,1,57.00,66.59,0,75.67,64.98,14123.81,100.00,1,0,0,0,
2014-04-12T10:45:00,1,1,57.00,67.06,0,75.67,65.58,14323.07,100.00,1,0,0,0,
2014-04-12T11:00:00,1,1,57.00,68.14,0,75.67,66.59,15043.14,100.00,1,0,0,0,
2014-04-12T11:15:00,1,1,57.00,68.90,0,75.67,67.19,15535.09,100.00,1,0,0,0,
2014-04-12T11:30:00,1,1,57.00,69.42,100.00,75.67,67.76,16754.45,100.00,1,0,0,0,
2014-04-12T11:45:00,1,1,57.00,69.90,100.00,75.67,68.20,17426.67,100.00,1,0,0,0,
2014-04-12T12:00:00,1,1,57.00,70.36,0,75.67,68.63,19055.30,100.00,1,0,0,0,
2014-04-12T12:15:00,1,1,57.00,70.97,0,75.67,69.13,20084.49,100.00,1,0,0,0,
2014-04-12T12:30:00,1,1,57.00,54.19,0,75.67,69.66,19680.98,74.87,1,14.0610452000631,0,0,
2014-04-12T12:45:00,1,1,57.00,53.73,0,75.67,72.08,16845.61,28.93,1,9.36080410533108,0,0,
2014-04-12T13:00:00,1,1,57.00,56.65,NULL,75.67,71.89,15633.91,23.25,0.888888888888889,0,0,0,
2014-04-12T13:15:00,1,1,57.00,57.18,0,NULL,72.06,15794.72,26.39,0,0,0,0,
2014-04-12T13:30:00,1,1,57.00,56.77,NULL,75.67,72.22,15545.65,24.72,0.888888888888889,0,0,0,
2014-04-12T13:45:00,1,1,57.00,57.16,0,75.67,72.37,14833.87,29.40,1,0,0,0,
2014-04-12T14:00:00,1,1,57.00,57.03,0,75.67,72.53,14991.74,27.05,1,0,0,0,
2014-04-12T14:15:00,1,1,57.00,55.93,0,75.67,72.48,14694.96,23.56,1,0,0,0,
2014-04-12T14:30:00,1,1,57.00,56.65,0,75.67,72.58,14952.28,24.35,1,0,0,0,
2014-04-12T14:45:00,1,1,57.00,57.05,100.00,75.67,72.60,15227.84,23.59,1,0,0,0,
2014-04-12T15:00:00,1,1,57.00,56.99,100.00,75.67,72.68,15129.66,23.94,1,0,0,0,
2014-04-12T15:15:00,1,1,57.00,57.05,0,75.67,72.67,14937.83,25.57,1,0,0,0,
2014-04-12T15:30:00,1,1,57.00,57.20,0,75.67,72.61,15531.66,29.08,1,0,0,0,
2014-04-12T15:45:00,1,1,57.00,56.86,0,75.67,72.68,15716.75,26.30,1,0,0,0,
2014-04-12T16:00:00,1,1,57.00,57.00,0,75.67,72.57,15685.11,27.95,1,0,0,0,
2014-04-12T16:15:00,1,1,57.00,57.15,NULL,75.67,72.51,16445.57,28.38,0.888888888888889,0,0,0,
2014-04-12T16:30:00,1,1,57.00,57.15,0,75.67,72.47,16231.76,30.10,1,0,0,0,
2014-04-12T16:45:00,1,1,57.00,56.64,NULL,75.67,72.35,16870.88,26.06,0.888888888888889,0,0,0,
2014-04-12T17:00:00,1,1,57.00,56.81,0,75.67,72.28,16617.12,25.06,1,0,0,0,
2014-04-12T17:15:00,1,1,57.00,56.93,0,75.67,72.10,16594.84,23.90,1,0,0,0,
2014-04-12T17:30:00,1,1,57.00,57.04,0,75.67,72.09,16812.20,24.79,1,0,0,0,
2014-04-12T17:45:00,1,1,57.00,72.92,0,NULL,72.25,16986.17,100.00,0,0,0,0,
2014-04-12T18:00:00,1,1,57.00,73.61,100.00,75.67,72.82,18770.43,100.00,1,0,0,0,
2014-04-12T18:15:00,0,0,57.00,73.45,100.00,75.67,72.56,0,0,1,0,0,0,
2014-04-12T18:30:00,0,0,57.00,73.41,0,75.67,72.29,0,0,1,0,0,0,
2014-04-12T18:45:00,0,0,57.00,73.36,0,75.67,71.97,0,0,1,0,0,0,
2014-04-12T19:00:00,0,0,57.00,73.12,0,75.67,71.66,0,0,1,0,0,0,
2014-04-12T19:15:00,0,0,57.00,73.00,0,75.67,71.37,0,0,1,0,0,0,
2014-04-12T19:30:00,0,0,57.00,72.80,NULL,75.67,71.07,0,0,0.888888888888889,0,0,0,
2014-04-12T19:45:00,0,0,57.00,72.66,0,75.67,70.83,0,0,1,0,0,0,
2014-04-12T20:00:00,0,0,57.00,72.53,NULL,75.67,70.55,0,0,0.888888888888889,0,0,0,
2014-04-12T20:15:00,0,0,57.00,72.38,0,75.67,70.26,0,0,1,0,0,0,
2014-04-12T20:30:00,0,0,57.00,72.17,0,75.67,69.92,0,0,1,0,0,0,
2014-04-12T20:45:00,0,0,57.00,72.05,0,75.67,69.59,0,0,1,0,0,0,
2014-04-12T21:00:00,0,0,57.00,71.88,0,75.67,69.23,0,0,1,0,0,0,
2014-04-12T21:15:00,0,0,57.00,71.76,100.00,75.67,68.92,0,0,1,0,0,0,
2014-04-12T21:30:00,0,0,57.00,71.62,100.00,75.67,68.67,0,0,1,0,0,0,
2014-04-12T21:45:00,0,0,57.00,71.51,0,75.67,68.45,0,0,1,0,0,0,
2014-04-12T22:00:00,0,0,57.00,71.39,0,75.67,68.32,0,0,1,0,0,0,
2014-04-12T22:15:00,0,0,57.00,71.25,0,NULL,68.16,0,0,0,0,0,0,
2014-04-12T22:30:00,0,0,57.00,71.15,0,75.67,67.99,0,0,1,0,0,0,
2014-04-12T22:45:00,0,0,57.00,71.03,NULL,75.67,67.80,0,0,0.888888888888889,0,0,0,
2014-04-12T23:00:00,0,0,57.00,70.92,0,75.67,67.62,0,0,1,0,0,0,
2014-04-12T23:15:00,0,0,57.00,70.85,NULL,75.67,67.50,0,0,0.888888888888889,0,0,0,
2014-04-12T23:30:00,0,0,57.00,70.73,0,75.67,67.36,0,0,1,0,0,0,
2014-04-12T23:45:00,0,0,57.00,70.62,0,75.67,67.21,0,0,1,0,0,0,
2014-04-13T00:00:00,0,0,57.00,70.55,0,75.67,67.11,0,0,1,0,0,0,
2014-04-13T00:15:00,0,0,57.00,70.41,0,75.67,66.94,0,0,1,0,0,0,
2014-04-13T00:30:00,0,0,57.00,70.30,100.00,75.67,66.82,0,0,1,0,0,0,
2014-04-13T00:45:00,0,0,57.00,70.19,100.00,75.67,66.72,0,0,1,0,0,0,
2014-04-13T01:00:00,0,0,57.00,70.10,0,75.67,66.65,0,0,1,0,0,0,
2014-04-13T01:15:00,0,0,57.00,70.03,0,75.67,66.57,0,0,1,0,0,0,
2014-04-13T01:30:00,0,0,57.00,69.98,0,75.67,66.52,0,0,1,0,0,0,
2014-04-13T01:45:00,0,0,57.00,69.88,0,75.67,66.51,0,0,1,0,0,0,
2014-04-13T02:00:00,0,0,57.00,69.78,NULL,75.67,66.50,0,0,0.888888888888889,0,0,0,
2014-04-13T02:15:00,0,0,57.00,69.70,0,75.67,66.50,0,0,1,0,0,0,
2014-04-13T02:30:00,0,0,57.00,69.68,NULL,75.67,66.51,0,0,0.888888888888889,0,0,0,
2014-04-13T02:45:00,0,0,57.00,69.65,0,NULL,66.51,0,0,0,0,0,0,
2014-04-13T03:00:00,0,0,57.00,69.59,0,75.67,66.48,0,0,1,0,0,0,
2014-04-13T03:15:00,0,0,57.00,69.52,0,75.67,66.39,0,0,1,0,0,0,
2014-04-13T03:30:00,0,0,57.00,69.41,0,75.67,66.39,0,0,1,0,0,0,
2014-04-13T03:45:00,0,0,57.00,69.38,100.00,75.67,66.51,0,0,1,0,0,0,
2014-04-13T04:00:00,0,0,57.00,69.36,100.00,75.67,66.54,0,0,1,0,0,0,
2014-04-13T04:15:00,0,0,57.00,69.34,0,75.67,66.48,0,0,1,0,0,0,
2014-04-13T04:30:00,0,0,57.00,69.27,0,75.67,66.37,0,0,1,0,0,0,
2014-04-13T04:45:00,0,0,57.00,69.23,0,75.67,66.34,0,0,1,0,0,0,
2014-04-13T05:00:00,0,0,57.00,69.15,0,75.67,66.27,0,0,1,0,0,0,
2014-04-13T05:15:00,0,0,57.00,69.12,NULL,75.67,66.24,0,0,0.888888888888889,0,0,0,
2014-04-13T05:30:00,0,0,57.00,69.09,0,75.67,66.22,0,0,1,0,0,0,
2014-04-13T05:45:00,0,0,57.00,69.05,NULL,75.67,66.17,0,0,0.888888888888889,0,0,0,
2014-04-13T06:00:00,0,0,57.00,69.02,0,75.67,66.12,0,0,1,0,0,0,
2014-04-13T06:15:00,0,0,57.00,68.97,0,75.67,66.05,0,0,1,0,0,0,
2014-04-13T06:30:00,0,0,57.00,68.94,0,75.67,66.00,0,0,1,0,0,0,
2014-04-13T06:45:00,0,0,57.00,68.85,0,75.67,65.88,0,0,1,0,0,0,
2014-04-13T07:00:00,0,0,57.00,68.77,100.00,75.67,65.78,0,0,1,0,0,0,
2014-04-13T07:15:00,0,0,57.00,68.73,100.00,NULL,65.67,0,0,0,0,0,0,
2014-04-13T07:30:00,0,0,57.00,68.66,0,75.67,65.72,0,0,1,0,0,0,
2014-04-13T07:45:00,0,0,57.00,68.61,0,75.67,65.84,0,0,1,0,0,0,
2014-04-13T08:00:00,0,0,57.00,68.54,0,75.67,66.00,0,0,1,0,0,0,
2014-04-13T08:15:00,0,0,57.00,68.52,0,75.67,65.89,0,0,1,0,0,0,
2014-04-13T08:30:00,0,0,57.00,68.51,NULL,75.67,65.85,0,0,0.888888888888889,0,0,0,
2014-04-13T08:45:00,0,0,57.00,68.49,0,75.67,65.75,0,0,1,0,0,0,
2014-04-13T09:00:00,0,0,57.00,68.47,NULL,75.67,65.75,0,0,0.888888888888889,0,0,0,
2014-04-13T09:15:00,0,0,57.00,68.46,0,75.67,65.81,0,0,1,0,0,0,
2014-04-13T09:30:00,0,0,57.00,68.46,0,75.67,65.88,0,0,1,0,0,0,
2014-04-13T09:45:00,0,0,57.00,68.47,0,75.67,66.03,0,0,1,0,0,0,
2014-04-13T10:00:00,0,0,57.00,68.48,0,75.67,66.09,0,0,1,0,0,0,
2014-04-13T10:15:00,0,0,57.00,68.47,100.00,75.67,66.05,0,0,1,0,0,0,
2014-04-13T10:30:00,0,0,57.00,68.50,100.00,75.67,66.10,0,0,1,0,0,0,
2014-04-13T10:45:00,0,0,57.00,68.51,0,75.67,66.14,0,0,1,0,0,0,
2014-04-13T11:00:00,0,0,57.00,68.50,0,75.67,66.28,0,0,1,0,0,0,
2014-04-13T11:15:00,0,0,57.00,68.56,0,75.67,66.29,0,0,1,0,0,0,
2014-04-13T11:30:00,0,0,57.00,68.56,0,75.67,66.22,0,0,1,0,0,0,
2014-04-13T11:45:00,0,0,57.00,68.51,NULL,NULL,66.33,0,0,0,0,0,0,
2014-04-13T12:00:00,0,0,57.00,68.63,0,75.67,66.44,0,0,1,0,0,0,
2014-04-13T12:15:00,0,0,57.00,68.68,NULL,75.67,66.44,0,0,0.888888888888889,0,0,0,
2014-04-13T12:30:00,0,0,57.00,68.68,0,75.67,66.04,0,0,1,0,0,0,
2014-04-13T12:45:00,0,0,57.00,68.45,0,75.67,64.81,0,0,1,0,0,0,
2014-04-13T13:00:00,0,0,57.00,68.20,0,75.67,63.92,0,0,1,0,0,0,
2014-04-13T13:15:00,0,0,57.00,68.02,0,75.67,63.27,0,0,1,0,0,0,
2014-04-13T13:30:00,0,0,57.00,67.83,100.00,75.67,62.78,0,0,1,0,0,0,
2014-04-13T13:45:00,0,0,57.00,67.65,100.00,75.67,62.36,0,0,1,0,0,0,
2014-04-13T14:00:00,0,0,57.00,67.49,0,75.67,62.18,0,0,1,0,0,0,
2014-04-13T14:15:00,0,0,57.00,67.32,0,75.67,61.94,0,0,1,0,0,0,
2014-04-13T14:30:00,0,0,57.00,67.18,0,75.67,61.64,0,0,1,0,0,0,
2014-04-13T14:45:00,0,0,57.00,66.98,0,75.67,61.34,0,0,1,0,0,0,
2014-04-13T15:00:00,0,0,57.00,66.89,NULL,75.67,61.16,0,0,0.888888888888889,0,0,0,
2014-04-13T15:15:00,0,0,57.00,66.69,0,75.67,60.94,0,0,1,0,0,0,
2014-04-13T15:30:00,0,0,57.00,66.60,NULL,75.67,60.92,0,0,0.888888888888889,0,0,0,
2014-04-13T15:45:00,0,0,57.00,66.46,0,75.67,60.96,0,0,1,0,0,0,
2014-04-13T16:00:00,0,0,57.00,66.37,0,75.67,61.10,0,0,1,0,0,0,
2014-04-13T16:15:00,0,0,57.00,66.29,0,NULL,61.00,0,0,0,0,0,0,
2014-04-13T16:30:00,0,0,57.00,66.18,0,75.67,60.87,0,0,1,0,0,0,
2014-04-13T16:45:00,0,0,57.00,66.08,100.00,75.67,60.85,0,0,1,0,0,0,
2014-04-13T17:00:00,0,0,57.00,66.00,100.00,75.67,60.85,0,0,1,0,0,0,
2014-04-13T17:15:00,0,0,57.00,65.94,0,75.67,60.87,0,0,1,0,0,0,
2014-04-13T17:30:00,0,0,57.00,65.88,0,75.67,60.83,0,0,1,0,0,0,
2014-04-13T17:45:00,0,0,57.00,65.82,0,75.67,60.81,0,0,1,0,0,0,
2014-04-13T18:00:00,0,0,57.00,65.75,0,75.67,60.79,0,0,1,0,0,0,
2014-04-13T18:15:00,0,0,57.00,65.68,NULL,75.67,60.72,0,0,0.888888888888889,0,0,0,
2014-04-13T18:30:00,0,0,57.00,65.62,0,75.67,60.56,0,0,1,0,0,0,
2014-04-13T18:45:00,0,0,57.00,65.54,NULL,75.67,60.49,0,0,0.888888888888889,0,0,0,
2014-04-13T19:00:00,0,0,57.00,65.45,0,75.67,60.13,0,0,1,0,0,0,
2014-04-13T19:15:00,0,0,57.00,65.35,0,75.67,59.77,0,0,1,0,0,0,
2014-04-13T19:30:00,0,0,57.00,65.19,0,75.67,59.31,0,0,1,0,0,0,
2014-04-13T19:45:00,0,0,57.00,65.07,0,75.67,59.01,0,0,1,0,0,0,
2014-04-13T20:00:00,0,0,57.00,64.98,100.00,75.67,58.93,0,0,1,0,0,0,
2014-04-13T20:15:00,0,0,57.00,64.89,100.00,75.67,58.95,0,0,1,0,0,0,
2014-04-13T20:30:00,0,0,57.00,64.78,0,75.67,58.95,0,0,1,0,0,0,
2014-04-13T20:45:00,0,0,57.00,64.75,0,NULL,59.05,0,0,0,0,0,0,
2014-04-13T21:00:00,0,0,57.00,64.70,0,75.67,59.07,0,0,1,0,0,0,
2014-04-13T21:15:00,0,0,57.00,64.91,0,75.67,59.74,0,0,1,0,0,0,
2014-04-13T21:30:00,0,0,57.00,65.12,NULL,75.67,60.95,0,0,0.888888888888889,0,0,0,
2014-04-13T21:45:00,0,0,57.00,65.38,0,75.67,62.06,0,0,1,0,0,0,
2014-04-13T22:00:00,0,0,57.00,65.55,NULL,75.67,62.81,0,0,0.888888888888889,0,0,0,
2014-04-13T22:15:00,0,0,57.00,65.68,0,75.67,63.33,0,0,1,0,0,0,
2014-04-13T22:30:00,0,0,57.00,65.80,0,75.67,63.68,0,0,1,0,0,0,
2014-04-13T22:45:00,0,0,57.00,65.96,0,75.67,63.84,0,0,1,0,0,0,
2014-04-13T23:00:00,0,0,57.00,66.01,0,75.67,63.91,0,0,1,0,0,0,
2014-04-13T23:15:00,0,0,57.00,66.08,100.00,75.67,64.02,0,0,1,0,0,0,
2014-04-13T23:30:00,0,0,57.00,66.24,100.00,75.67,64.22,0,0,1,0,0,0,
2014-04-13T23:45:00,0,0,57.00,66.32,0,75.67,64.36,0,0,1,0,0,0,
2014-04-14T00:00:00,0,0,57.00,66.41,0,75.67,64.46,0,0,1,0,0,0,
2014-04-14T00:15:00,0,0,57.00,66.47,0,75.67,64.48,0,0,1,0,0,0,
2014-04-14T00:30:00,0,0,57.00,66.51,0,75.67,64.43,0,0,1,0,0,0,
2014-04-14T00:45:00,0,0,57.00,66.58,NULL,75.67,64.43,0,0,0.888888888888889,0,0,0,
2014-04-14T01:00:00,0,0,57.00,66.57,0,75.67,64.30,0,0,1,0,0,0,
2014-04-14T01:15:00,0,0,57.00,66.56,NULL,NULL,64.03,0,0,0,0,0,0,
2014-04-14T01:30:00,0,0,57.00,66.57,0,75.67,63.73,0,0,1,0,0,0,
2014-04-14T01:45:00,0,0,57.00,66.56,0,75.67,63.63,0,0,1,0,0,0,
2014-04-14T02:00:00,0,0,57.00,66.60,0,75.67,63.69,0,0,1,0,0,0,
2014-04-14T02:15:00,0,0,57.00,66.67,0,75.67,63.78,0,0,1,0,0,0,
2014-04-14T02:30:00,0,0,57.00,66.70,100.00,75.67,63.85,0,0,1,0,0,0,
2014-04-14T02:45:00,0,0,57.00,66.70,100.00,75.67,63.90,0,0,1,0,0,0,
2014-04-14T03:00:00,0,0,57.00,66.61,0,75.67,64.11,0,0,1,0,0,0,
2014-04-14T03:15:00,0,0,57.00,66.63,0,75.67,64.33,0,0,1,0,0,0,
2014-04-14T03:30:00,0,0,57.00,66.61,0,75.67,64.03,0,0,1,0,0,0,
2014-04-14T03:45:00,0,0,57.00,66.54,0,75.67,63.77,0,0,1,0,0,0,
2014-04-14T04:00:00,0,0,57.00,66.49,NULL,75.67,63.15,0,0,0.888888888888889,0,0,0,
2014-04-14T04:15:00,0,0,57.00,66.39,0,75.67,62.84,0,0,1,0,0,0,
2014-04-14T04:30:00,0,0,57.00,66.30,NULL,75.67,62.92,0,0,0.888888888888889,0,0,0,
2014-04-14T04:45:00,0,0,57.00,66.21,0,75.67,62.75,0,0,1,0,0,0,
2014-04-14T05:00:00,0,0,57.00,66.10,0,75.67,62.25,0,0,1,0,0,0,
2014-04-14T05:15:00,0,0,57.00,65.82,0,75.67,61.45,0,0,1,0,0,0,
2014-04-14T05:30:00,0,0,57.00,65.17,0,75.67,57.02,0,0,1,0,0,0,
2014-04-14T05:45:00,0,0,57.00,64.59,100.00,NULL,54.83,0,0,0,0,0,0,
2014-04-14T06:00:00,0,0,57.00,63.91,100.00,75.67,53.92,0,0,1,0,0,0,
2014-04-14T06:15:00,1,1,57.00,59.55,0,75.67,58.96,26786.73,0,1,0,0,0,
2014-04-14T06:30:00,1,1,57.00,56.48,0,75.67,56.14,22730.25,0,1,0,0,0,
2014-04-14T06:45:00,1,1,57.00,56.30,0,75.67,54.73,19591.60,0,1,0,0,0,
2014-04-14T07:00:00,1,1,57.00,56.44,0,75.67,55.16,17739.46,0,1,0,0,0,
2014-04-14T07:15:00,1,1,57.00,56.88,NULL,75.67,55.53,14908.65,0,0.888888888888889,0,0,0,
2014-04-14T07:30:00,1,1,57.00,56.54,0,75.67,55.42,13284.83,0,1,0,0,0,
2014-04-14T07:45:00,1,1,57.00,55.89,NULL,75.67,54.94,13944.42,0,0.888888888888889,0,0,0,
2014-04-14T08:00:00,1,1,57.00,56.07,0,75.67,55.06,13346.01,0,1,0,0,0,
2014-04-14T08:15:00,1,1,57.00,55.87,0,75.67,55.14,13077.56,0,1,0,0,0,
2014-04-14T08:30:00,1,1,57.00,55.46,0,75.67,54.61,12846.91,0,1,0,0,0,
2014-04-14T08:45:00,1,1,57.00,55.70,0,75.67,54.63,13435.57,0,1,0,0,0,
2014-04-14T09:00:00,1,1,57.00,61.48,100.00,75.67,59.76,14921.94,0,1,0,0,0,
2014-04-14T09:15:00,1,1,57.00,56.56,100.00,75.67,56.04,16422.12,0,1,0,0,0,
2014-04-14T09:30:00,1,1,57.00,55.32,0,75.67,54.77,15760.77,0,1,0,0,0,
2014-04-14T09:45:00,1,1,57.00,55.68,0,75.67,55.62,16211.23,0,1,0,0,0,
2014-04-14T10:00:00,1,1,57.00,55.51,0,75.67,54.52,16171.38,0,1,0,0,0,
2014-04-14T10:15:00,1,1,57.00,55.46,0,NULL,55.23,16486.91,0,0,0,0,0,
2014-04-14T10:30:00,1,1,57.00,59.79,NULL,75.67,58.01,18104.44,0,0.888888888888889,0,0,0,
2014-04-14T10:45:00,1,1,57.00,56.40,0,75.67,56.25,18201.69,0,1,0,0,0,
2014-04-14T11:00:00,1,1,57.00,55.46,NULL,75.67,54.60,17630.78,0,0.888888888888889,0,0,0,
2014-04-14T11:15:00,1,1,57.00,55.28,0,75.67,54.36,17468.59,0,1,0,0,0,
2014-04-14T11:30:00,1,1,57.00,55.92,0,75.67,55.03,17037.22,0,1,0,0,0,
2014-04-14T11:45:00,1,1,57.00,55.90,0,75.67,54.61,16991.56,0,1,0,0,0,
2014-04-14T12:00:00,1,1,57.00,61.38,0,75.67,59.89,17603.40,0,1,0,0,0,
2014-04-14T12:15:00,1,1,57.00,56.82,100.00,75.67,56.16,18353.37,0,1,0,0,0,
2014-04-14T12:30:00,1,1,57.00,55.54,100.00,75.67,54.89,18021.65,0,1,0,0,0,
2014-04-14T12:45:00,1,1,57.00,55.49,0,75.67,55.54,16429.61,0,1,0,0,0,
2014-04-14T13:00:00,1,1,57.00,56.11,0,75.67,55.52,16206.03,0,1,0,0,0,
2014-04-14T13:15:00,1,1,57.00,56.24,0,75.67,55.66,15294.52,0,1,0,0,0,
2014-04-14T13:30:00,1,1,57.00,63.24,0,75.67,61.93,15658.22,0,1,0,0,0,
2014-04-14T13:45:00,1,1,57.00,57.25,NULL,75.67,56.55,17679.79,0,0.888888888888889,0,0,0,
2014-04-14T14:00:00,1,1,57.00,55.50,0,75.67,54.45,16933.21,0,1,0,0,0,
2014-04-14T14:15:00,1,1,57.00,55.29,NULL,75.67,54.58,16925.02,0,0.888888888888889,0,0,0,
2014-04-14T14:30:00,1,1,57.00,55.77,0,75.67,54.27,15764.08,0,1,0,0,0,
2014-04-14T14:45:00,1,1,57.00,59.26,0,NULL,63.35,15763.50,0,0,0,0,0,
2014-04-14T15:00:00,1,1,57.00,58.72,0,75.67,57.62,16554.52,0,1,0,0,0,
2014-04-14T15:15:00,1,1,57.00,56.25,0,75.67,56.30,16593.71,0,1,0,0,0,
2014-04-14T15:30:00,1,1,57.00,55.13,100.00,75.67,55.21,16645.32,0,1,0,0,0,
2014-04-14T15:45:00,1,1,57.00,55.35,100.00,75.67,55.08,16071.86,0,1,0,0,0,
2014-04-14T16:00:00,1,1,57.00,62.01,0,75.67,61.68,16488.22,0,1,0,0,0,
2014-04-14T16:15:00,1,1,57.00,57.49,0,75.67,55.94,17604.38,0,1,0,0,0,
2014-04-14T16:30:00,1,1,57.00,56.08,0,75.67,55.81,17503.85,0,1,0,0,0,
2014-04-14T16:45:00,1,1,57.00,55.52,0,75.67,55.04,16395.38,0,1,0,0,0,
2014-04-14T17:00:00,1,1,57.00,55.02,NULL,75.67,54.68,16390.80,0,0.888888888888889,0,0,0,
2014-04-14T17:15:00,1,1,57.00,60.28,0,75.67,58.38,15675.84,0,1,0,0,0,
2014-04-14T17:30:00,1,1,57.00,58.18,NULL,75.67,55.17,15977.15,0,0.888888888888889,0,0,0,
2014-04-14T17:45:00,1,1,57.00,56.98,0,75.67,55.18,14235.45,0,1,0,0,0,
2014-04-14T18:00:00,1,1,57.00,56.00,0,75.67,54.63,12731.70,0,1,0,0,0,
2014-04-14T18:15:00,0,0,57.00,57.83,0,75.67,54.08,0,0,1,0,0,0,
2014-04-14T18:30:00,0,0,57.00,58.48,0,75.67,53.15,0,0,1,0,0,0,
2014-04-14T18:45:00,0,0,57.00,58.54,100.00,75.67,52.28,0,0,1,0,0,0,
2014-04-14T19:00:00,0,0,57.00,58.51,100.00,75.67,51.10,0,0,1,0,0,0,
2014-04-14T19:15:00,0,0,57.00,58.44,0,NULL,49.92,0,0,0,0,0,0,
2014-04-14T19:30:00,0,0,57.00,58.47,0,75.67,49.75,0,0,1,0,0,0,
2014-04-14T19:45:00,0,0,57.00,58.48,0,75.67,49.64,0,0,1,0,0,0,
2014-04-14T20:00:00,0,0,57.00,58.47,0,75.67,49.48,0,0,1,0,0,0,
2014-04-14T20:15:00,0,0,57.00,58.44,NULL,75.67,49.11,0,0,0.888888888888889,0,0,0,
2014-04-14T20:30:00,0,0,57.00,58.43,0,75.67,49.15,0,0,1,0,0,0,
2014-04-14T20:45:00,0,0,57.00,58.44,NULL,75.67,49.24,0,0,0.888888888888889,0,0,0,
2014-04-14T21:00:00,0,0,57.00,58.43,0,75.67,49.26,0,0,1,0,0,0,
2014-04-14T21:15:00,0,0,57.00,58.58,0,75.67,51.16,0,0,1,0,0,0,
2014-04-14T21:30:00,0,0,57.00,58.72,0,75.67,51.67,0,0,1,0,0,0,
2014-04-14T21:45:00,0,0,57.00,58.90,0,75.67,52.14,0,0,1,0,0,0,
2014-04-14T22:00:00,0,0,57.00,59.01,100.00,75.67,52.29,0,0,1,0,0,0,
2014-04-14T22:15:00,0,0,57.00,59.14,100.00,75.67,52.55,0,0,1,0,0,0,
2014-04-14T22:30:00,0,0,57.00,59.28,0,75.67,52.60,0,0,1,0,0,0,
2014-04-14T22:45:00,0,0,57.00,59.37,0,75.67,52.40,0,0,1,0,0,0,
2014-04-14T23:00:00,0,0,57.00,59.43,0,75.67,52.37,0,0,1,0,0,0,
2014-04-14T23:15:00,0,1,57.00,59.49,0,75.67,52.27,0,0,1,0,0,0,
2014-04-14T23:30:00,1,1,57.00,59.48,NULL,75.67,52.10,0,0,0.888888888888889,0,0,0,
2014-04-14T23:45:00,1,1,57.00,59.52,0,NULL,52.11,0,0,0,0,0,0,
2014-04-15T00:00:00,1,1,57.00,59.58,NULL,75.67,52.07,0,0,0.888888888888889,0,0,0,
2014-04-15T00:15:00,1,1,57.00,59.59,0,75.67,52.15,0,0,1,0,0,0,
2014-04-15T00:30:00,1,1,57.00,64.83,0,75.67,95.45,0,0,1,0,0,0,
2014-04-15T00:45:00,1,1,57.00,74.02,0,75.67,101.85,0,0,1,0,0,0,
2014-04-15T01:00:00,1,1,57.00,79.97,0,75.67,105.23,0,0,1,0,0,0,
2014-04-15T01:15:00,1,1,57.00,85.73,100.00,75.67,108.05,0,0,1,0,0,0,
2014-04-15T01:30:00,1,1,57.00,90.21,100.00,75.67,109.62,0,0,1,0,0,0,
2014-04-15T01:45:00,1,1,57.00,93.96,0,75.67,110.76,0,0,1,0,0,0,
2014-04-15T02:00:00,1,1,57.00,97.74,0,75.67,110.05,0,0,1,0,0,0,
2014-04-15T02:15:00,1,1,57.00,102.25,0,75.67,108.88,0,0,1,0,0,0,
2014-04-15T02:30:00,1,1,57.00,106.51,0,75.67,108.05,0,0,1,0,0,0,
2014-04-15T02:45:00,1,1,57.00,110.17,NULL,75.67,105.75,0,0,0.888888888888889,0,0,0,
2014-04-15T03:00:00,1,1,57.00,115.04,0,75.67,104.40,0,0,1,0,0,0,
2014-04-15T03:15:00,1,1,57.00,119.23,NULL,75.67,103.33,0,0,0.888888888888889,0,0,0,
2014-04-15T03:30:00,1,1,57.00,121.75,0,75.67,101.12,0,0,1,0,0,0,
2014-04-15T03:45:00,1,1,57.00,124.92,0,75.67,100.85,0,0,1,0,0,0,
2014-04-15T04:00:00,1,1,57.00,127.86,0,75.67,99.43,0,0,1,0,0,0,
2014-04-15T04:15:00,1,1,57.00,129.62,0,NULL,98.98,0,0,0,0,0,0,
2014-04-15T04:30:00,1,1,57.00,130.85,100.00,75.67,98.98,0,0,1,0,0,0,
2014-04-15T04:45:00,1,1,57.00,132.92,100.00,75.67,97.32,0,0,1,0,0,0,
2014-04-15T05:00:00,1,1,57.00,133.89,0,75.67,97.40,0,0,1,0,0,0,
2014-04-15T05:15:00,1,1,57.00,134.66,0,75.67,92.38,0,0,1,0,0,0,
2014-04-15T05:30:00,1,1,57.00,135.54,0,75.67,90.63,0,0,1,0,0,0,
2014-04-15T05:45:00,1,1,57.00,136.60,0,75.67,87.85,0,0,1,0,0,0,
2014-04-15T06:00:00,1,1,57.00,136.55,NULL,75.67,87.49,0,0,0.888888888888889,0,0,0,
2014-04-15T06:15:00,1,1,57.00,61.68,0,75.67,58.58,32730.31,0,1,0,0,0,
2014-04-15T06:30:00,1,1,57.00,55.92,NULL,75.67,55.49,36364.92,0,0.888888888888889,0,0,0,
2014-04-15T06:45:00,1,1,57.00,55.05,0,75.67,55.00,32359.71,0,1,0,0,0,
2014-04-15T07:00:00,1,1,57.00,54.76,0,75.67,54.81,30403.25,0,1,0,0,0,
2014-04-15T07:15:00,1,1,57.00,55.30,0,75.67,54.89,24019.87,0,1,0,0,0,
2014-04-15T07:30:00,1,1,57.00,55.79,0,75.67,55.13,21629.40,0,1,0,0,0,
2014-04-15T07:45:00,1,1,57.00,56.13,100.00,75.67,55.46,20029.85,0,1,0,0,0,
2014-04-15T08:00:00,1,1,57.00,55.66,100.00,75.67,55.12,20640.43,0,1,0,0,0,
2014-04-15T08:15:00,1,1,57.00,55.92,0,75.67,55.32,19748.10,0,1,0,0,0,
2014-04-15T08:30:00,1,1,57.00,55.76,0,75.67,54.77,19500.26,0,1,0,0,0,
2014-04-15T08:45:00,1,1,57.00,56.11,0,NULL,55.43,19450.03,0,0,0,0,0,
2014-04-15T09:00:00,1,1,57.00,60.93,0,75.67,60.93,19098.50,0,1,0,0,0,
2014-04-15T09:15:00,1,1,57.00,58.11,NULL,75.67,57.07,20150.74,0,0.888888888888889,0,0,0,
2014-04-15T09:30:00,1,1,57.00,55.97,0,75.67,53.96,19902.26,0,1,0,0,0,
2014-04-15T09:45:00,1,1,57.00,55.96,NULL,75.67,54.80,18713.28,0,0.888888888888889,0,0,0,
2014-04-15T10:00:00,1,1,57.00,56.07,0,75.67,54.58,18338.69,0,1,0,0,0,
2014-04-15T10:15:00,1,1,57.00,55.96,0,75.67,54.74,17910.10,0,1,0,0,0,
2014-04-15T10:30:00,1,1,57.00,55.99,0,75.67,55.26,17462.63,0,1,0,0,0,
2014-04-15T10:45:00,1,1,57.00,56.44,0,75.67,55.89,15907.37,0,1,0,0,0,
2014-04-15T11:00:00,1,1,57.00,60.28,100.00,75.67,58.57,16075.16,0,1,0,0,0,
2014-04-15T11:15:00,1,1,57.00,56.92,100.00,75.67,55.04,16177.75,0,1,0,0,0,
2014-04-15T11:30:00,1,1,57.00,56.61,0,75.67,55.94,14719.26,0,1,0,0,0,
2014-04-15T11:45:00,1,1,57.00,56.36,0,75.67,55.68,14573.44,0,1,0,0,0,
2014-04-15T12:00:00,1,1,57.00,56.85,0,75.67,55.85,12998.35,0,1,0,0,0,
2014-04-15T12:15:00,1,1,57.00,57.25,0,75.67,56.35,13874.98,0,1,0,0,0,
2014-04-15T12:30:00,1,1,57.00,56.20,NULL,75.67,54.93,12971.30,0,0.888888888888889,0,0,0,
2014-04-15T12:45:00,1,1,57.00,56.65,0,75.67,54.90,12847.47,0,1,0,0,0,
2014-04-15T13:00:00,1,1,57.00,56.00,NULL,75.67,55.24,12434.67,0,0.888888888888889,0,0,0,
2014-04-15T13:15:00,1,1,57.00,56.93,0,NULL,59.48,12299.67,0,0,0,0,0,
2014-04-15T13:30:00,1,1,57.00,61.01,0,75.67,58.38,12396.42,0,1,0,0,0,
2014-04-15T13:45:00,1,1,57.00,58.06,0,75.67,55.53,13361.67,0,1,0,0,0,
2014-04-15T14:00:00,1,1,57.00,56.61,0,75.67,54.69,12832.23,0,1,0,0,0,
2014-04-15T14:15:00,1,1,57.00,56.28,100.00,75.67,55.20,12084.26,0,1,0,0,0,
2014-04-15T14:30:00,1,1,57.00,56.15,100.00,75.67,55.08,12309.33,0,1,0,0,0,
2014-04-15T14:45:00,1,1,57.00,56.39,0,75.67,54.65,13292.77,0,1,0,0,0,
2014-04-15T15:00:00,1,1,57.00,55.89,0,75.67,55.07,12101.28,0,1,0,0,0,
2014-04-15T15:15:00,1,1,57.00,56.12,0,75.67,55.60,11664.14,0,1,0,0,0,
2014-04-15T15:30:00,1,1,57.00,55.32,0,75.67,54.40,12206.90,0,1,0,0,0,
2014-04-15T15:45:00,1,1,57.00,62.35,NULL,75.67,59.77,12783.79,0,0.888888888888889,0,0,0,
2014-04-15T16:00:00,1,1,57.00,58.19,0,75.67,55.89,14186.73,0,1,0,0,0,
2014-04-15T16:15:00,1,1,57.00,55.52,NULL,75.67,54.52,17047.22,0,0.888888888888889,0,0,0,
2014-04-15T16:30:00,1,1,57.00,56.15,0,75.67,55.25,16218.34,0,1,0,0,0,
2014-04-15T16:45:00,1,1,57.00,56.44,0,75.67,55.17,16604.71,0,1,0,0,0,
2014-04-15T17:00:00,1,1,57.00,55.80,0,75.67,54.60,15542.94,0,1,0,0,0,
2014-04-15T17:15:00,1,1,57.00,56.43,0,75.67,55.46,14953.81,0,1,0,0,0,
2014-04-15T17:30:00,1,1,57.00,56.46,100.00,75.67,55.11,14185.78,0,1,0,0,0,
2014-04-15T17:45:00,1,1,57.00,56.51,100.00,NULL,55.50,13291.75,0,0,0,0,0,
2014-04-15T18:00:00,1,1,57.00,56.25,0,75.67,55.32,12641.70,0,1,0,0,0,
2014-04-15T18:15:00,0,0,57.00,57.30,0,75.67,51.66,0,0,1,0,0,0,
2014-04-15T18:30:00,0,0,57.00,57.08,0,75.67,48.02,0,0,1,0,0,0,
2014-04-15T18:45:00,0,0,57.00,56.82,0,75.67,47.22,0,0,1,0,0,0,
2014-04-15T19:00:00,0,0,57.00,56.29,NULL,75.67,46.51,0,0,0.888888888888889,0,0,0,
2014-04-15T19:15:00,0,0,57.00,55.77,0,75.67,46.26,0,0,1,0,0,0,
2014-04-15T19:30:00,0,0,57.00,55.20,NULL,75.67,45.84,0,0,0.888888888888889,0,0,0,
2014-04-15T19:45:00,0,0,57.00,54.89,0,75.67,46.75,0,0,1,0,0,0,
2014-04-15T20:00:00,0,0,57.00,55.12,0,75.67,46.96,0,0,1,0,0,0,
2014-04-15T20:15:00,0,0,57.00,55.27,0,75.67,46.42,0,0,1,0,0,0,
2014-04-15T20:30:00,0,0,57.00,55.33,0,75.67,46.06,0,0,1,0,0,0,
2014-04-15T20:45:00,0,0,57.00,55.34,100.00,75.67,45.67,0,0,1,0,0,0,
2014-04-15T21:00:00,0,0,57.00,55.37,100.00,75.67,45.50,0,0,1,0,0,0,
2014-04-15T21:15:00,0,0,57.00,55.35,0,75.67,45.23,0,0,1,0,0,0,
2014-04-15T21:30:00,0,0,57.00,55.23,0,75.67,44.79,0,0,1,0,0,0,
2014-04-15T21:45:00,0,0,57.00,56.10,0,75.67,49.18,0,0,1,0,0,0,
2014-04-15T22:00:00,0,0,57.00,56.52,0,75.67,50.20,0,0,1,0,0,0,
2014-04-15T22:15:00,0,0,57.00,56.87,NULL,NULL,50.91,0,0,0,0,0,0,
2014-04-15T22:30:00,0,0,57.00,57.12,0,75.67,51.23,0,0,1,0,0,0,
2014-04-15T22:45:00,0,0,57.00,59.20,NULL,75.67,89.79,0,0,0.888888888888889,0,0,0,
2014-04-15T23:00:00,0,0,57.00,68.07,0,75.67,101.06,0,0,1,0,0,0,
2014-04-15T23:15:00,0,0,57.00,76.50,0,75.67,105.37,0,0,1,0,0,0,
2014-04-15T23:30:00,0,0,57.00,81.79,0,75.67,108.39,0,0,1,0,0,0,
2014-04-15T23:45:00,0,0,57.00,86.71,0,75.67,110.14,0,0,1,0,0,0,
2014-04-16T00:00:00,0,0,57.00,91.38,100.00,75.67,111.27,0,0,1,0,0,0,
2014-04-16T00:15:00,0,0,57.00,95.18,100.00,75.67,112.31,0,0,1,0,0,0,
2014-04-16T00:30:00,0,0,57.00,98.46,0,75.67,113.29,0,0,1,0,0,0,
2014-04-16T00:45:00,0,0,57.00,100.88,0,75.67,112.13,0,0,1,0,0,0,
2014-04-16T01:00:00,0,0,57.00,106.63,0,75.67,111.25,0,0,1,0,0,0,
2014-04-16T01:15:00,0,0,57.00,111.39,0,75.67,110.52,0,0,1,0,0,0,
2014-04-16T01:30:00,0,0,57.00,115.05,NULL,75.67,108.54,0,0,0.888888888888889,0,0,0,
2014-04-16T01:45:00,0,0,57.00,117.22,0,75.67,106.48,0,0,1,0,0,0,
2014-04-16T02:00:00,0,0,57.00,120.79,NULL,75.67,105.63,0,0,0.888888888888889,0,0,0,
2014-04-16T02:15:00,0,0,57.00,123.11,0,75.67,104.08,0,0,1,0,0,0,
2014-04-16T02:30:00,0,0,57.00,125.97,0,75.67,103.26,0,0,1,0,0,0,
2014-04-16T02:45:00,0,0,57.00,127.46,0,NULL,103.09,0,0,0,0,0,0,
2014-04-16T03:00:00,0,0,57.00,130.13,0,75.67,102.10,0,0,1,0,0,0,
2014-04-16T03:15:00,0,0,57.00,130.87,100.00,75.67,101.91,0,0,1,0,0,0,
2014-04-16T03:30:00,0,0,57.00,132.20,100.00,75.67,101.67,0,0,1,0,0,0,
2014-04-16T03:45:00,0,0,57.00,133.12,0,75.67,100.94,0,0,1,0,0,0,
2014-04-16T04:00:00,0,0,57.00,133.37,0,75.67,100.74,0,0,1,0,0,0,
2014-04-16T04:15:00,0,0,57.00,134.42,0,75.67,100.74,0,0,1,0,0,0,
2014-04-16T04:30:00,0,0,57.00,134.92,0,75.67,100.35,0,0,1,0,0,0,
2014-04-16T04:45:00,0,0,57.00,134.74,NULL,75.67,100.39,0,0,0.888888888888889,0,0,0,
2014-04-16T05:00:00,0,0,57.00,136.15,0,75.67,99.23,0,0,1,0,0,0,
2014-04-16T05:15:00,0,0,57.00,136.61,NULL,75.67,94.95,0,0,0.888888888888889,0,0,0,
2014-04-16T05:30:00,0,0,57.00,136.39,0,75.67,94.42,0,0,1,0,0,0,
2014-04-16T05:45:00,0,0,57.00,136.78,0,75.67,93.23,0,0,1,0,0,0,
2014-04-16T06:00:00,0,0,57.00,136.93,0,75.67,92.79,0,0,1,0,0,0,
2014-04-16T06:15:00,1,1,57.00,60.94,0,75.67,57.42,31722.20,0,1,0,0,0,
2014-04-16T06:30:00,1,1,57.00,56.60,100.00,75.67,55.51,34839.34,0,1,0,0,0,
2014-04-16T06:45:00,1,1,57.00,55.79,100.00,75.67,54.95,32668.15,0,1,0,0,0,
2014-04-16T07:00:00,1,1,57.00,55.89,0,75.67,55.12,30006.18,0,1,0,0,0,
2014-04-16T07:15:00,1,1,57.00,56.00,0,NULL,55.31,26708.07,0,0,0,0,0,
2014-04-16T07:30:00,1,1,57.00,56.34,0,75.67,55.52,22746.39,0,1,0,0,0,
2014-04-16T07:45:00,1,1,57.00,56.36,0,75.67,55.00,20731.08,0,1,0,0,0,
2014-04-16T08:00:00,1,1,57.00,56.54,NULL,75.67,55.17,19549.38,0,0.888888888888889,0,0,0,
2014-04-16T08:15:00,1,1,57.00,56.61,0,75.67,55.32,19524.16,0,1,0,0,0,
2014-04-16T08:30:00,1,1,57.00,56.51,NULL,75.67,55.10,18874.95,0,0.888888888888889,0,0,0,
2014-04-16T08:45:00,1,1,57.00,56.36,0,75.67,55.16,18497.01,0,1,0,0,0,
2014-04-16T09:00:00,1,1,57.00,56.43,0,75.67,55.20,18187.45,0,1,0,0,0,
2014-04-16T09:15:00,1,1,57.00,56.07,0,75.67,55.21,18265.97,0,1,0,0,0,
2014-04-16T09:30:00,1,1,57.00,56.23,0,75.67,55.07,17681.73,0,1,0,0,0,
2014-04-16T09:45:00,1,1,57.00,55.68,100.00,75.67,54.98,17557.56,0,1,0,0,0,
2014-04-16T10:00:00,1,1,57.00,55.78,100.00,75.67,55.01,17220.19,0,1,0,0,0,
2014-04-16T10:15:00,1,1,57.00,55.93,0,75.67,55.19,17513.73,0,1,0,0,0,
2014-04-16T10:30:00,1,1,57.00,55.98,0,75.67,55.35,17316.38,0,1,0,0,0,
2014-04-16T10:45:00,1,1,57.00,62.38,0,75.67,60.67,18421.96,0,1,0,0,0,
2014-04-16T11:00:00,1,1,57.00,57.47,0,75.67,56.17,19386.57,0,1,0,0,0,
2014-04-16T11:15:00,1,1,57.00,56.41,NULL,75.67,55.50,18951.60,0,0.888888888888889,0,0,0,
2014-04-16T11:30:00,1,1,57.00,56.01,0,75.67,55.29,18041.17,0,1,0,0,0,
2014-04-16T11:45:00,1,1,57.00,56.12,NULL,NULL,55.29,17566.54,0,0,0,0,0,
2014-04-16T12:00:00,1,1,57.00,56.23,0,75.67,55.36,16906.09,0,1,0,0,0,
2014-04-16T12:15:00,1,1,57.00,56.21,0,75.67,55.16,16050.89,0,1,0,0,0,
2014-04-16T12:30:00,1,1,57.00,56.21,0,75.67,55.18,15489.68,0,1,0,0,0,
2014-04-16T12:45:00,1,1,57.00,56.02,0,75.67,54.86,15017.33,0,1,0,0,0,
2014-04-16T13:00:00,1,1,57.00,56.39,100.00,75.67,55.91,14653.69,0,1,0,0,0,
2014-04-16T13:15:00,1,1,57.00,61.39,100.00,75.67,59.77,15659.33,0,1,0,0,0,
2014-04-16T13:30:00,1,1,57.00,57.52,0,75.67,56.30,17206.44,0,1,0,0,0,
2014-04-16T13:45:00,1,1,57.00,56.41,0,75.67,55.29,16823.82,0,1,0,0,0,
2014-04-16T14:00:00,1,1,57.00,56.40,0,75.67,55.17,15851.22,0,1,0,0,0,
2014-04-16T14:15:00,1,1,57.00,56.46,0,75.67,55.32,16855.85,0,1,0,0,0,
2014-04-16T14:30:00,1,1,57.00,56.35,NULL,75.67,54.94,15638.80,0,0.888888888888889,0,0,0,
2014-04-16T14:45:00,1,1,57.00,56.37,0,75.67,54.99,15466.45,0,1,0,0,0,
2014-04-16T15:00:00,1,1,57.00,56.94,NULL,75.67,55.42,14658.96,0,0.888888888888889,0,0,0,
2014-04-16T15:15:00,1,1,57.00,56.80,0,75.67,55.07,15156.65,0,1,0,0,0,
2014-04-16T15:30:00,1,1,57.00,56.80,0,75.67,55.31,15327.59,0,1,0,0,0,
2014-04-16T15:45:00,1,1,57.00,57.00,0,75.67,55.05,14497.35,0,1,0,0,0,
2014-04-16T16:00:00,1,1,57.00,56.72,0,75.67,54.76,15906.64,0,1,0,0,0,
2014-04-16T16:15:00,1,1,57.00,56.80,100.00,NULL,55.17,16436.07,0,0,0,0,0,
2014-04-16T16:30:00,1,1,57.00,57.02,100.00,75.67,55.13,16782.18,0,1,0,0,0,
2014-04-16T16:45:00,1,1,57.00,57.11,0,75.67,55.16,17292.11,0,1,0,0,0,
2014-04-16T17:00:00,1,1,57.00,56.74,0,75.67,54.96,16534.54,0,1,0,0,0,
2014-04-16T17:15:00,1,1,57.00,57.20,0,75.67,55.34,15566.38,0,1,0,0,0,
2014-04-16T17:30:00,1,1,57.00,57.14,0,75.67,55.01,14381.43,0,1,0,0,0,
2014-04-16T17:45:00,1,1,57.00,57.03,NULL,75.67,54.99,14007.11,0,0.888888888888889,0,0,0,
2014-04-16T18:00:00,1,1,57.00,56.89,0,75.67,54.91,13482.10,0,1,0,0,0,
2014-04-16T18:15:00,0,0,57.00,59.22,NULL,75.67,57.12,0,0,0.888888888888889,0,0,0,
2014-04-16T18:30:00,0,0,57.00,60.57,0,75.67,57.43,0,0,1,0,0,0,
2014-04-16T18:45:00,0,0,57.00,61.65,0,75.67,57.42,0,0,1,0,0,0,
2014-04-16T19:00:00,0,0,57.00,60.96,0,75.67,57.25,0,0,1,0,0,0,
2014-04-16T19:15:00,0,0,57.00,61.22,0,75.67,57.14,0,0,1,0,0,0,
2014-04-16T19:30:00,0,0,57.00,61.12,100.00,75.67,56.93,0,0,1,0,0,0,
2014-04-16T19:45:00,0,0,57.00,60.64,100.00,75.67,56.40,0,0,1,0,0,0,
2014-04-16T20:00:00,0,0,57.00,60.69,0,75.67,56.21,0,0,1,0,0,0,
2014-04-16T20:15:00,0,0,57.00,60.58,0,75.67,55.92,0,0,1,0,0,0,
2014-04-16T20:30:00,0,0,57.00,60.38,0,75.67,55.43,0,0,1,0,0,0,
2014-04-16T20:45:00,0,0,57.00,60.32,0,NULL,55.26,0,0,0,0,0,0,
2014-04-16T21:00:00,0,0,57.00,60.25,NULL,75.67,55.15,0,0,0.888888888888889,0,0,0,
2014-04-16T21:15:00,0,0,57.00,61.27,0,75.67,55.92,0,0,1,0,0,0,
2014-04-16T21:30:00,0,0,57.00,61.44,NULL,75.67,56.42,0,0,0.888888888888889,0,0,0,
2014-04-16T21:45:00,0,0,57.00,61.49,0,75.67,56.76,0,0,1,0,0,0,
2014-04-16T22:00:00,0,0,57.00,61.54,0,75.67,56.90,0,0,1,0,0,0,
2014-04-16T22:15:00,0,0,57.00,61.71,0,75.67,56.99,0,0,1,0,0,0,
2014-04-16T22:30:00,0,0,57.00,61.51,0,75.67,56.74,0,0,1,0,0,0,
2014-04-16T22:45:00,0,0,57.00,61.33,100.00,75.67,56.31,0,0,1,0,0,0,
2014-04-16T23:00:00,0,0,57.00,61.31,100.00,75.67,56.07,0,0,1,0,0,0,
2014-04-16T23:15:00,0,0,57.00,61.26,0,75.67,55.90,0,0,1,0,0,0,
2014-04-16T23:30:00,0,0,57.00,61.20,0,75.67,55.72,0,0,1,0,0,0,
2014-04-16T23:45:00,0,0,57.00,61.10,0,75.67,55.56,0,0,1,0,0,0,
2014-04-17T00:00:00,0,0,57.00,61.16,0,75.67,55.54,0,0,1,0,0,0,
2014-04-17T00:15:00,0,0,57.00,61.16,NULL,75.67,55.56,0,0,0.888888888888889,0,0,0,
2014-04-17T00:30:00,0,0,57.00,61.18,0,75.67,55.67,0,0,1,0,0,0,
2014-04-17T00:45:00,0,0,57.00,61.20,NULL,75.67,55.70,0,0,0.888888888888889,0,0,0,
2014-04-17T01:00:00,0,0,57.00,61.10,0,75.67,55.57,0,0,1,0,0,0,
2014-04-17T01:15:00,0,0,57.00,61.06,0,NULL,55.51,0,0,0,0,0,0,
2014-04-17T01:30:00,0,0,57.00,61.02,0,75.67,55.36,0,0,1,0,0,0,
2014-04-17T01:45:00,0,0,57.00,60.98,0,75.67,55.33,0,0,1,0,0,0,
2014-04-17T02:00:00,0,0,57.00,60.98,100.00,75.67,55.26,0,0,1,0,0,0,
2014-04-17T02:15:00,0,0,57.00,60.95,100.00,75.67,55.15,0,0,1,0,0,0,
2014-04-17T02:30:00,0,0,57.00,60.91,0,75.67,55.12,0,0,1,0,0,0,
2014-04-17T02:45:00,0,0,57.00,60.87,0,75.67,55.06,0,0,1,0,0,0,
2014-04-17T03:00:00,0,0,57.00,60.83,0,75.67,54.97,0,0,1,0,0,0,
2014-04-17T03:15:00,0,0,57.00,60.79,0,75.67,54.96,0,0,1,0,0,0,
2014-04-17T03:30:00,0,0,57.00,60.80,NULL,75.67,55.00,0,0,0.888888888888889,0,0,0,
2014-04-17T03:45:00,0,0,57.00,60.78,0,75.67,54.97,0,0,1,0,0,0,
2014-04-17T04:00:00,0,0,57.00,60.66,NULL,75.67,54.80,0,0,0.888888888888889,0,0,0,
2014-04-17T04:15:00,0,0,57.00,60.62,0,75.67,54.79,0,0,1,0,0,0,
2014-04-17T04:30:00,0,0,57.00,60.58,0,75.67,54.74,0,0,1,0,0,0,
2014-04-17T04:45:00,0,0,57.00,60.58,0,75.67,54.75,0,0,1,0,0,0,
2014-04-17T05:00:00,0,0,57.00,60.52,0,75.67,54.67,0,0,1,0,0,0,
2014-04-17T05:15:00,0,0,57.00,60.07,100.00,75.67,53.91,0,0,1,0,0,0,
2014-04-17T05:30:00,0,0,57.00,59.72,100.00,75.67,53.30,0,0,1,0,0,0,
2014-04-17T05:45:00,0,0,57.00,59.49,0,NULL,53.00,0,0,0,0,0,0,
2014-04-17T06:00:00,0,0,57.00,59.27,0,75.67,52.72,0,0,1,0,0,0,
2014-04-17T06:15:00,1,1,57.00,59.51,0,75.67,59.15,31264.08,0,1,0,0,0,
2014-04-17T06:30:00,1,1,57.00,55.84,0,75.67,55.83,30383.45,0,1,0,0,0,
2014-04-17T06:45:00,1,1,57.00,54.84,NULL,75.67,55.16,26511.82,0,0.888888888888889,0,0,0,
2014-04-17T07:00:00,1,1,57.00,54.89,0,75.67,55.14,22005.48,0,1,0,0,0,
2014-04-17T07:15:00,1,1,57.00,55.33,NULL,75.67,55.98,19759.64,0,0.888888888888889,0,0,0,
2014-04-17T07:30:00,1,1,57.00,59.27,0,75.67,58.40,20360.65,0,1,0,0,0,
2014-04-17T07:45:00,1,1,57.00,56.42,0,75.67,56.17,20221.95,0,1,0,0,0,
2014-04-17T08:00:00,1,1,57.00,55.86,0,75.67,55.30,20473.58,0,1,0,0,0,
2014-04-17T08:15:00,1,1,57.00,55.84,0,75.67,55.16,18390.07,0,1,0,0,0,
2014-04-17T08:30:00,1,1,57.00,56.20,100.00,75.67,55.50,18448.80,0,1,0,0,0,
2014-04-17T08:45:00,1,1,57.00,56.20,100.00,75.67,55.33,17753.91,0,1,0,0,0,
2014-04-17T09:00:00,1,1,57.00,56.13,0,75.67,55.40,18219.79,0,1,0,0,0,
2014-04-17T09:15:00,1,1,57.00,63.77,0,75.67,61.85,18566.13,0,1,0,0,0,
2014-04-17T09:30:00,1,1,57.00,58.39,0,75.67,57.15,19333.97,0,1,0,0,0,
2014-04-17T09:45:00,1,1,57.00,56.90,0,75.67,55.55,18735.88,0,1,0,0,0,
2014-04-17T10:00:00,1,1,57.00,56.76,NULL,75.67,55.31,16801.92,0,0.888888888888889,0,0,0,
2014-04-17T10:15:00,1,1,57.00,56.79,0,NULL,55.22,17231.89,0,0,0,0,0,
2014-04-17T10:30:00,1,1,57.00,57.15,NULL,75.67,55.27,16291.67,0,0.888888888888889,0,0,0,
2014-04-17T10:45:00,1,1,57.00,57.25,0,75.67,55.46,14714.31,0,1,0,0,0,
2014-04-17T11:00:00,1,1,57.00,57.30,0,75.67,55.32,13832.70,0,1,0,0,0,
2014-04-17T11:15:00,1,1,57.00,57.20,0,75.67,55.16,13873.60,0,1,0,0,0,
2014-04-17T11:30:00,1,1,57.00,57.36,0,75.67,55.74,12777.82,0,1,0,0,0,
2014-04-17T11:45:00,1,1,57.00,57.25,100.00,75.67,55.31,13568.20,0,1,0,0,0,
2014-04-17T12:00:00,1,1,57.00,57.61,100.00,75.67,55.59,12427.13,0,1,0,0,0,
2014-04-17T12:15:00,1,1,57.00,57.99,0,75.67,55.74,11756.52,0,1,0,0,0,
2014-04-17T12:30:00,1,1,57.00,58.21,0,75.67,56.57,11992.45,0,1,0,0,0,
2014-04-17T12:45:00,1,1,57.00,58.92,0,75.67,57.06,11512.27,90.19,1,0,0,0,
2014-04-17T13:00:00,1,1,57.00,59.52,0,75.67,57.33,12142.39,100.00,1,0,0,0,
2014-04-17T13:15:00,1,1,57.00,60.02,NULL,75.67,58.05,13381.70,100.00,0.888888888888889,0,0,0,
2014-04-17T13:30:00,1,1,57.00,59.85,0,75.67,57.47,13157.70,100.00,1,0,0,0,
2014-04-17T13:45:00,1,1,57.00,60.06,NULL,75.67,57.92,13433.53,100.00,0.888888888888889,0,0,0,
2014-04-17T14:00:00,1,1,57.00,60.74,0,75.67,59.06,13818.58,100.00,1,0,0,0,
2014-04-17T14:15:00,1,1,57.00,61.01,0,75.67,59.41,14164.01,100.00,1,0,0,0,
2014-04-17T14:30:00,1,1,57.00,60.92,0,75.67,59.16,15050.68,100.00,1,0,0,0,
2014-04-17T14:45:00,1,1,57.00,61.36,0,NULL,59.29,15851.15,100.00,0,0,0,0,
2014-04-17T15:00:00,1,1,57.00,61.82,100.00,75.67,59.73,14929.06,100.00,1,0,0,0,
2014-04-17T15:15:00,1,1,57.00,61.78,100.00,75.67,60.06,14841.25,100.00,1,0,0,0,
2014-04-17T15:30:00,1,1,57.00,62.10,0,75.67,60.33,15250.30,100.00,1,0,0,0,
2014-04-17T15:45:00,1,1,57.00,62.26,0,75.67,60.12,15398.94,100.00,1,0,0,0,
2014-04-17T16:00:00,1,1,57.00,62.49,0,75.67,60.32,16392.38,100.00,1,0,0,0,
2014-04-17T16:15:00,1,1,57.00,62.78,0,75.67,60.58,17205.15,100.00,1,0,0,0,
2014-04-17T16:30:00,1,1,57.00,62.65,NULL,75.67,60.29,17277.23,100.00,0.888888888888889,0,0,0,
2014-04-17T16:45:00,1,1,57.00,62.26,0,75.67,59.90,17960.39,100.00,1,0,0,0,
2014-04-17T17:00:00,1,1,57.00,61.60,NULL,75.67,59.30,17326.47,100.00,0.888888888888889,0,0,0,
2014-04-17T17:15:00,1,1,57.00,61.77,0,75.67,59.35,15911.21,100.00,1,0,0,0,
2014-04-17T17:30:00,1,1,57.00,61.63,0,75.67,59.54,14478.11,100.00,1,0,0,0,
2014-04-17T17:45:00,1,1,57.00,60.93,0,75.67,58.65,13741.36,100.00,1,0,0,0,
2014-04-17T18:00:00,1,1,57.00,60.36,0,75.67,58.28,13135.38,100.00,1,0,0,0,
2014-04-17T18:15:00,0,0,57.00,61.71,100.00,75.67,60.28,0,0,1,0,0,0,
2014-04-17T18:30:00,0,0,57.00,63.45,100.00,75.67,60.53,0,0,1,0,0,0,
2014-04-17T18:45:00,0,0,57.00,64.63,0,75.67,60.72,0,0,1,0,0,0,
2014-04-17T19:00:00,0,0,57.00,64.67,0,75.67,60.80,0,0,1,0,0,0,
2014-04-17T19:15:00,0,0,57.00,64.87,0,NULL,60.86,0,0,0,0,0,0,
2014-04-17T19:30:00,0,0,57.00,64.51,0,75.67,60.69,0,0,1,0,0,0,
2014-04-17T19:45:00,0,0,57.00,64.50,NULL,75.67,60.48,0,0,0.888888888888889,0,0,0,
2014-04-17T20:00:00,0,0,57.00,64.40,0,75.67,60.19,0,0,1,0,0,0,
2014-04-17T20:15:00,0,0,57.00,64.41,NULL,75.67,60.04,0,0,0.888888888888889,0,0,0,
2014-04-17T20:30:00,0,0,57.00,64.52,0,75.67,60.00,0,0,1,0,0,0,
2014-04-17T20:45:00,0,0,57.00,64.11,0,75.67,59.55,0,0,1,0,0,0,
2014-04-17T21:00:00,0,0,57.00,63.95,0,75.67,59.19,0,0,1,0,0,0,
2014-04-17T21:15:00,0,0,57.00,63.93,0,75.67,59.03,0,0,1,0,0,0,
2014-04-17T21:30:00,0,0,57.00,63.88,100.00,75.67,58.91,0,0,1,0,0,0,
2014-04-17T21:45:00,0,0,57.00,63.76,100.00,75.67,58.69,0,0,1,0,0,0,
2014-04-17T22:00:00,0,0,57.00,63.63,0,75.67,58.43,0,0,1,0,0,0,
2014-04-17T22:15:00,0,0,57.00,63.71,0,75.67,58.46,0,0,1,0,0,0,
2014-04-17T22:30:00,0,0,57.00,63.67,0,75.67,58.37,0,0,1,0,0,0,
2014-04-17T22:45:00,0,0,57.00,63.62,0,75.67,58.25,0,0,1,0,0,0,
2014-04-17T23:00:00,0,0,57.00,63.60,NULL,75.67,58.19,0,0,0.888888888888889,0,0,0,
2014-04-17T23:15:00,0,0,57.00,63.54,0,75.67,58.04,0,0,1,0,0,0,
2014-04-17T23:30:00,0,0,57.00,63.48,NULL,75.67,57.95,0,0,0.888888888888889,0,0,0,
2014-04-17T23:45:00,0,0,57.00,63.37,0,NULL,57.84,0,0,0,0,0,0,
2014-04-18T00:00:00,0,0,57.00,63.31,0,75.67,57.82,0,0,1,0,0,0,
2014-04-18T00:15:00,0,0,57.00,63.25,0,75.67,57.74,0,0,1,0,0,0,
2014-04-18T00:30:00,0,0,57.00,63.20,0,75.67,57.64,0,0,1,0,0,0,
2014-04-18T00:45:00,0,0,57.00,63.13,100.00,75.67,57.57,0,0,1,0,0,0,
2014-04-18T01:00:00,0,0,57.00,63.06,100.00,75.67,57.44,0,0,1,0,0,0,
2014-04-18T01:15:00,0,0,57.00,62.99,0,75.67,57.39,0,0,1,0,0,0,
2014-04-18T01:30:00,0,0,57.00,62.93,0,75.67,57.26,0,0,1,0,0,0,
2014-04-18T01:45:00,0,0,57.00,62.90,0,75.67,57.16,0,0,1,0,0,0,
2014-04-18T02:00:00,0,0,57.00,62.83,0,75.67,57.04,0,0,1,0,0,0,
2014-04-18T02:15:00,0,0,57.00,62.80,NULL,75.67,56.98,0,0,0.888888888888889,0,0,0,
2014-04-18T02:30:00,0,0,57.00,62.67,0,75.67,56.82,0,0,1,0,0,0,
2014-04-18T02:45:00,0,0,57.00,62.60,NULL,75.67,56.76,0,0,0.888888888888889,0,0,0,
