FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-18T03:00:00,0,0,57.00,62.51,0,75.67,56.64,0,0,1,0,0,0,
2014-04-18T03:15:00,0,0,57.00,62.47,0,75.67,56.52,0,0,1,0,0,0,
2014-04-18T03:30:00,0,0,57.00,62.31,0,75.67,56.28,0,0,1,0,0,0,
2014-04-18T03:45:00,0,0,57.00,62.13,0,75.67,55.92,0,0,1,0,0,0,
2014-04-18T04:00:00,0,0,57.00,62.12,100.00,75.67,55.89,0,0,1,0,0,0,
2014-04-18T04:15:00,0,0,57.00,61.89,100.00,NULL,55.54,0,0,0,0,0,0,
2014-04-18T04:30:00,0,0,57.00,61.77,0,75.67,55.35,0,0,1,0,0,0,
2014-04-18T04:45:00,0,0,57.00,61.69,0,75.67,55.16,0,0,1,0,0,0,
2014-04-18T05:00:00,0,0,57.00,61.57,0,75.67,55.11,0,0,1,0,0,0,
2014-04-18T05:15:00,0,0,57.00,61.12,0,75.67,53.99,0,0,1,0,0,0,
2014-04-18T05:30:00,0,0,57.00,60.74,NULL,75.67,53.29,0,0,0.888888888888889,0,0,0,
2014-04-18T05:45:00,0,0,57.00,60.39,0,75.67,52.87,0,0,1,0,0,0,
2014-04-18T06:00:00,0,0,57.00,60.05,NULL,75.67,52.51,0,0,0.888888888888889,0,0,0,
2014-04-18T06:15:00,1,1,57.00,59.56,0,75.67,59.03,28525.01,0,1,0,0,0,
2014-04-18T06:30:00,1,1,57.00,56.06,0,75.67,56.01,24468.59,0,1,0,0,0,
2014-04-18T06:45:00,1,1,57.00,55.94,0,75.67,55.15,21213.23,0,1,0,0,0,
2014-04-18T07:00:00,1,1,57.00,56.08,0,75.67,55.35,18638.02,0,1,0,0,0,
2014-04-18T07:15:00,1,1,57.00,56.21,100.00,75.67,55.45,17778.92,0,1,0,0,0,
2014-04-18T07:30:00,1,1,57.00,56.49,100.00,75.67,55.38,16473.06,0,1,0,0,0,
2014-04-18T07:45:00,1,1,57.00,56.17,0,75.67,55.21,16517.25,0,1,0,0,0,
2014-04-18T08:00:00,1,1,57.00,56.35,0,75.67,54.97,16665.24,0,1,0,0,0,
2014-04-18T08:15:00,1,1,57.00,56.54,0,75.67,55.19,16657.87,0,1,0,0,0,
2014-04-18T08:30:00,1,1,57.00,56.60,0,75.67,55.42,16898.85,0,1,0,0,0,
2014-04-18T08:45:00,1,1,57.00,60.44,NULL,NULL,64.78,17336.86,0,0,0,0,0,
2014-04-18T09:00:00,1,1,57.00,59.63,0,75.67,58.26,19507.29,0,1,0,0,0,
2014-04-18T09:15:00,1,1,57.00,57.45,NULL,75.67,56.13,18918.99,0,0.888888888888889,0,0,0,
2014-04-18T09:30:00,1,1,57.00,56.59,0,75.67,55.22,18387.78,0,1,0,0,0,
2014-04-18T09:45:00,1,1,57.00,56.54,0,75.67,55.17,18704.35,0,1,0,0,0,
2014-04-18T10:00:00,1,1,57.00,56.42,0,75.67,55.11,18521.16,0,1,0,0,0,
2014-04-18T10:15:00,1,1,57.00,56.57,0,75.67,55.16,17403.83,0,1,0,0,0,
2014-04-18T10:30:00,1,1,57.00,56.48,100.00,75.67,55.15,17271.31,0,1,0,0,0,
2014-04-18T10:45:00,1,1,57.00,56.83,100.00,75.67,55.53,17149.91,0,1,0,0,0,
2014-04-18T11:00:00,1,1,57.00,56.80,0,75.67,55.34,17030.03,0,1,0,0,0,
2014-04-18T11:15:00,1,1,57.00,56.49,0,75.67,55.16,15059.09,0,1,0,0,0,
2014-04-18T11:30:00,1,1,57.00,56.53,0,75.67,54.95,14083.64,0,1,0,0,0,
2014-04-18T11:45:00,1,1,57.00,56.85,0,75.67,55.45,13503.46,0,1,0,0,0,
2014-04-18T12:00:00,1,1,57.00,56.13,NULL,75.67,54.65,12888.90,0,0.888888888888889,0,0,0,
2014-04-18T12:15:00,1,1,57.00,56.70,0,75.67,54.83,11383.44,0,1,0,0,0,
2014-04-18T12:30:00,1,1,57.00,57.11,NULL,75.67,55.44,9704.62,0,0.888888888888889,0,0,0,
2014-04-18T12:45:00,1,1,57.00,57.44,0,75.67,55.25,9794.46,0,1,0,0,0,
2014-04-18T13:00:00,1,1,57.00,57.07,0,75.67,54.67,9531.25,0,1,0,0,0,
2014-04-18T13:15:00,1,1,57.00,57.15,0,NULL,55.16,9513.01,0,0,0,0,0,
2014-04-18T13:30:00,1,1,57.00,57.18,0,75.67,55.29,9711.40,0,1,0,0,0,
2014-04-18T13:45:00,1,1,57.00,57.09,100.00,75.67,55.16,10013.64,0,1,0,0,0,
2014-04-18T14:00:00,1,1,57.00,57.04,100.00,75.67,54.81,10226.98,0,1,0,0,0,
2014-04-18T14:15:00,1,1,57.00,57.18,0,75.67,54.96,10895.71,0,1,0,0,0,
2014-04-18T14:30:00,1,1,57.00,57.10,0,75.67,55.52,9711.06,0,1,0,0,0,
2014-04-18T14:45:00,1,1,57.00,56.77,0,75.67,54.93,9205.10,0,1,0,0,0,
2014-04-18T15:00:00,1,1,57.00,56.82,0,75.67,55.17,8832.47,0,1,0,0,0,
2014-04-18T15:15:00,1,1,57.00,56.86,NULL,75.67,55.16,10323.23,0,0.888888888888889,0,0,0,
2014-04-18T15:30:00,1,1,57.00,56.72,0,75.67,54.80,9281.60,0,1,0,0,0,
2014-04-18T15:45:00,1,1,57.00,56.26,NULL,75.67,54.34,9885.53,0,0.888888888888889,0,0,0,
2014-04-18T16:00:00,1,1,57.00,56.20,0,75.67,54.55,10089.26,0,1,0,0,0,
2014-04-18T16:15:00,1,1,57.00,56.43,0,75.67,54.46,10560.59,0,1,0,0,0,
2014-04-18T16:30:00,1,1,57.00,56.42,0,75.67,54.65,10328.67,0,1,0,0,0,
2014-04-18T16:45:00,1,1,57.00,56.71,0,75.67,55.31,10645.49,0,1,0,0,0,
2014-04-18T17:00:00,1,1,57.00,62.62,100.00,75.67,65.84,11733.95,0,1,0,0,0,
2014-04-18T17:15:00,1,1,57.00,60.80,100.00,75.67,58.23,13385.21,0,1,0,0,0,
2014-04-18T17:30:00,1,1,57.00,57.70,0,75.67,55.89,13687.94,0,1,0,0,0,
2014-04-18T17:45:00,1,1,57.00,56.51,0,NULL,54.76,13699.59,0,0,0,0,0,
2014-04-18T18:00:00,1,1,57.00,56.02,0,75.67,54.22,13870.23,0,1,0,0,0,
2014-04-18T18:15:00,0,0,57.00,57.80,0,75.67,56.20,0,0,1,0,0,0,
2014-04-18T18:30:00,0,0,57.00,58.96,NULL,75.67,56.26,0,0,0.888888888888889,0,0,0,
2014-04-18T18:45:00,0,0,57.00,59.08,0,75.67,55.92,0,0,1,0,0,0,
2014-04-18T19:00:00,0,0,57.00,59.11,NULL,75.67,55.27,0,0,0.888888888888889,0,0,0,
2014-04-18T19:15:00,0,0,57.00,59.02,0,75.67,54.50,0,0,1,0,0,0,
2014-04-18T19:30:00,0,0,57.00,59.66,0,75.67,54.50,0,0,1,0,0,0,
2014-04-18T19:45:00,0,0,57.00,58.87,0,75.67,53.33,0,0,1,0,0,0,
2014-04-18T20:00:00,0,0,57.00,58.59,0,75.67,52.50,0,0,1,0,0,0,
2014-04-18T20:15:00,0,0,57.00,58.52,100.00,75.67,52.18,0,0,1,0,0,0,
2014-04-18T20:30:00,0,0,57.00,58.27,100.00,75.67,51.69,0,0,1,0,0,0,
2014-04-18T20:45:00,0,0,57.00,58.06,0,75.67,51.29,0,0,1,0,0,0,
2014-04-18T21:00:00,0,0,57.00,57.83,0,75.67,50.81,0,0,1,0,0,0,
2014-04-18T21:15:00,0,0,57.00,58.15,0,75.67,51.65,0,0,1,0,0,0,
2014-04-18T21:30:00,0,0,57.00,58.12,0,75.67,51.77,0,0,1,0,0,0,
2014-04-18T21:45:00,0,0,57.00,58.12,NULL,75.67,51.89,0,0,0.888888888888889,0,0,0,
2014-04-18T22:00:00,0,0,57.00,58.12,0,75.67,51.92,0,0,1,0,0,0,
2014-04-18T22:15:00,0,0,57.00,58.06,NULL,NULL,51.94,0,0,0,0,0,0,
2014-04-18T22:30:00,0,0,57.00,58.01,0,75.67,51.86,0,0,1,0,0,0,
2014-04-18T22:45:00,0,0,57.00,58.01,0,75.67,51.84,0,0,1,0,0,0,
2014-04-18T23:00:00,0,0,57.00,57.96,0,75.67,51.82,0,0,1,0,0,0,
2014-04-18T23:15:00,0,0,57.00,57.94,0,75.67,51.77,0,0,1,0,0,0,
2014-04-18T23:30:00,0,0,57.00,57.82,100.00,75.67,51.66,0,0,1,0,0,0,
2014-04-18T23:45:00,0,0,57.00,57.78,100.00,75.67,51.66,0,0,1,0,0,0,
2014-04-19T00:00:00,0,0,57.00,57.75,0,75.67,51.64,0,0,1,0,0,0,
2014-04-19T00:15:00,0,0,57.00,57.72,0,75.67,51.65,0,0,1,0,0,0,
2014-04-19T00:30:00,0,0,57.00,57.68,0,75.67,51.64,0,0,1,0,0,0,
2014-04-19T00:45:00,0,0,57.00,57.63,0,75.67,51.55,0,0,1,0,0,0,
2014-04-19T01:00:00,0,0,57.00,57.59,NULL,75.67,51.47,0,0,0.888888888888889,0,0,0,
2014-04-19T01:15:00,0,0,57.00,57.55,0,75.67,51.40,0,0,1,0,0,0,
2014-04-19T01:30:00,0,0,57.00,57.54,NULL,75.67,51.40,0,0,0.888888888888889,0,0,0,
2014-04-19T01:45:00,0,0,57.00,57.49,0,75.67,51.39,0,0,1,0,0,0,
2014-04-19T02:00:00,0,0,57.00,57.43,0,75.67,51.37,0,0,1,0,0,0,
2014-04-19T02:15:00,0,0,57.00,57.43,0,75.67,51.42,0,0,1,0,0,0,
2014-04-19T02:30:00,0,0,57.00,57.46,0,75.67,51.48,0,0,1,0,0,0,
2014-04-19T02:45:00,0,0,57.00,57.47,100.00,NULL,51.54,0,0,0,0,0,0,
2014-04-19T03:00:00,0,0,57.00,57.43,100.00,75.67,51.52,0,0,1,0,0,0,
2014-04-19T03:15:00,0,0,57.00,57.42,0,75.67,51.55,0,0,1,0,0,0,
2014-04-19T03:30:00,0,0,57.00,57.38,0,75.67,51.49,0,0,1,0,0,0,
2014-04-19T03:45:00,0,0,57.00,57.34,0,75.67,51.44,0,0,1,0,0,0,
2014-04-19T04:00:00,0,0,57.00,57.33,0,75.67,51.42,0,0,1,0,0,0,
2014-04-19T04:15:00,0,0,57.00,57.32,NULL,75.67,51.42,0,0,0.888888888888889,0,0,0,
2014-04-19T04:30:00,0,0,57.00,57.30,0,75.67,51.41,0,0,1,0,0,0,
2014-04-19T04:45:00,0,0,57.00,57.26,NULL,75.67,51.35,0,0,0.888888888888889,0,0,0,
2014-04-19T05:00:00,0,0,57.00,57.21,0,75.67,51.26,0,0,1,0,0,0,
2014-04-19T05:15:00,0,0,57.00,57.20,0,75.67,51.20,0,0,1,0,0,0,
2014-04-19T05:30:00,0,0,57.00,57.18,0,75.67,51.17,0,0,1,0,0,0,
2014-04-19T05:45:00,0,0,57.00,57.15,0,75.67,51.14,0,0,1,0,0,0,
2014-04-19T06:00:00,0,0,57.00,57.14,100.00,75.67,51.13,0,0,1,0,0,0,
2014-04-19T06:15:00,0,0,57.00,57.14,100.00,75.67,51.16,0,0,1,0,0,0,
2014-04-19T06:30:00,0,0,57.00,57.14,0,75.67,51.17,0,0,1,0,0,0,
2014-04-19T06:45:00,0,0,57.00,57.15,0,75.67,51.17,0,0,1,0,0,0,
2014-04-19T07:00:00,0,0,57.00,57.16,0,75.67,51.18,0,0,1,0,0,0,
2014-04-19T07:15:00,0,0,57.00,57.17,0,NULL,51.27,0,0,0,0,0,0,
2014-04-19T07:30:00,0,0,57.00,57.18,NULL,75.67,51.38,0,0,0.888888888888889,0,0,0,
2014-04-19T07:45:00,0,0,57.00,57.27,0,75.67,51.64,0,0,1,0,0,0,
2014-04-19T08:00:00,0,0,57.00,57.36,NULL,75.67,51.85,0,0,0.888888888888889,0,0,0,
2014-04-19T08:15:00,0,0,57.00,57.52,0,75.67,52.15,0,0,1,0,0,0,
2014-04-19T08:30:00,0,0,57.00,57.61,0,75.67,52.38,0,0,1,0,0,0,
2014-04-19T08:45:00,0,0,57.00,57.76,0,75.67,52.64,0,0,1,0,0,0,
2014-04-19T09:00:00,0,0,57.00,57.78,0,75.67,52.81,0,0,1,0,0,0,
2014-04-19T09:15:00,0,0,57.00,57.91,100.00,75.67,52.99,0,0,1,0,0,0,
2014-04-19T09:30:00,0,0,57.00,57.99,100.00,75.67,53.19,0,0,1,0,0,0,
2014-04-19T09:45:00,0,0,57.00,58.16,0,75.67,53.43,0,0,1,0,0,0,
2014-04-19T10:00:00,0,0,57.00,58.27,0,75.67,53.64,0,0,1,0,0,0,
2014-04-19T10:15:00,0,0,57.00,58.37,0,75.67,53.82,0,0,1,0,0,0,
2014-04-19T10:30:00,0,0,57.00,58.65,0,75.67,54.15,0,0,1,0,0,0,
2014-04-19T10:45:00,0,0,57.00,58.73,NULL,75.67,54.39,0,0,0.888888888888889,0,0,0,
2014-04-19T11:00:00,0,0,57.00,58.88,0,75.67,54.62,0,0,1,0,0,0,
2014-04-19T11:15:00,0,0,57.00,59.06,NULL,75.67,54.86,0,0,0.888888888888889,0,0,0,
2014-04-19T11:30:00,0,0,57.00,59.23,0,75.67,55.11,0,0,1,0,0,0,
2014-04-19T11:45:00,0,0,57.00,59.50,0,NULL,55.41,0,0,0,0,0,0,
2014-04-19T12:00:00,0,0,57.00,59.67,0,75.67,55.53,0,0,1,0,0,0,
2014-04-19T12:15:00,0,0,57.00,59.83,0,75.67,55.65,0,0,1,0,0,0,
2014-04-19T12:30:00,0,0,57.00,60.02,100.00,75.67,55.86,0,0,1,0,0,0,
2014-04-19T12:45:00,0,0,57.00,60.22,100.00,75.67,56.07,0,0,1,0,0,0,
2014-04-19T13:00:00,0,0,57.00,60.40,0,75.67,56.26,0,0,1,0,0,0,
2014-04-19T13:15:00,0,0,57.00,60.63,0,75.67,56.53,0,0,1,0,0,0,
2014-04-19T13:30:00,0,0,57.00,60.82,0,75.67,56.77,0,0,1,0,0,0,
2014-04-19T13:45:00,0,0,57.00,61.04,0,75.67,57.03,0,0,1,0,0,0,
2014-04-19T14:00:00,0,0,57.00,61.21,NULL,75.67,57.22,0,0,0.888888888888889,0,0,0,
2014-04-19T14:15:00,0,0,57.00,61.38,0,75.67,57.44,0,0,1,0,0,0,
2014-04-19T14:30:00,0,0,57.00,61.54,NULL,75.67,57.63,0,0,0.888888888888889,0,0,0,
2014-04-19T14:45:00,0,0,57.00,61.75,0,75.67,57.83,0,0,1,0,0,0,
2014-04-19T15:00:00,0,0,57.00,61.79,0,75.67,57.95,0,0,1,0,0,0,
2014-04-19T15:15:00,0,0,57.00,61.88,0,75.67,58.05,0,0,1,0,0,0,
2014-04-19T15:30:00,0,0,57.00,62.16,0,75.67,58.19,0,0,1,0,0,0,
2014-04-19T15:45:00,0,0,57.00,62.35,100.00,75.67,58.27,0,0,1,0,0,0,
2014-04-19T16:00:00,0,0,57.00,62.48,100.00,75.67,58.40,0,0,1,0,0,0,
2014-04-19T16:15:00,0,0,57.00,62.49,0,NULL,58.44,0,0,0,0,0,0,
2014-04-19T16:30:00,0,0,57.00,62.53,0,75.67,58.49,0,0,1,0,0,0,
2014-04-19T16:45:00,0,0,57.00,62.71,0,75.67,58.59,0,0,1,0,0,0,
2014-04-19T17:00:00,0,0,57.00,62.80,0,75.67,58.68,0,0,1,0,0,0,
2014-04-19T17:15:00,0,0,57.00,62.92,NULL,75.67,58.83,0,0,0.888888888888889,0,0,0,
2014-04-19T17:30:00,0,0,57.00,63.08,0,75.67,58.97,0,0,1,0,0,0,
2014-04-19T17:45:00,0,0,57.00,63.03,NULL,75.67,58.97,0,0,0.888888888888889,0,0,0,
2014-04-19T18:00:00,0,0,57.00,63.04,0,75.67,58.98,0,0,1,0,0,0,
2014-04-19T18:15:00,0,0,57.00,63.04,0,75.67,58.99,0,0,1,0,0,0,
2014-04-19T18:30:00,0,0,57.00,63.01,0,75.67,58.97,0,0,1,0,0,0,
2014-04-19T18:45:00,0,0,57.00,63.09,0,75.67,58.97,0,0,1,0,0,0,
2014-04-19T19:00:00,0,0,57.00,63.07,100.00,75.67,58.96,0,0,1,0,0,0,
2014-04-19T19:15:00,0,0,57.00,63.04,100.00,75.67,58.89,0,0,1,0,0,0,
2014-04-19T19:30:00,0,0,57.00,63.00,0,75.67,58.77,0,0,1,0,0,0,
2014-04-19T19:45:00,0,0,57.00,62.92,0,75.67,58.59,0,0,1,0,0,0,
2014-04-19T20:00:00,0,0,57.00,62.87,0,75.67,58.40,0,0,1,0,0,0,
2014-04-19T20:15:00,0,0,57.00,62.73,0,75.67,58.19,0,0,1,0,0,0,
2014-04-19T20:30:00,0,0,57.00,62.73,NULL,75.67,58.00,0,0,0.888888888888889,0,0,0,
2014-04-19T20:45:00,0,0,57.00,62.69,0,NULL,57.82,0,0,0,0,0,0,
2014-04-19T21:00:00,0,0,57.00,62.65,NULL,75.67,57.74,0,0,0.888888888888889,0,0,0,
2014-04-19T21:15:00,0,0,57.00,62.53,0,75.67,57.53,0,0,1,0,0,0,
2014-04-19T21:30:00,0,0,57.00,62.49,0,75.67,57.41,0,0,1,0,0,0,
2014-04-19T21:45:00,0,0,57.00,62.43,0,75.67,57.27,0,0,1,0,0,0,
2014-04-19T22:00:00,0,0,57.00,62.38,0,75.67,57.18,0,0,1,0,0,0,
2014-04-19T22:15:00,0,0,57.00,62.34,100.00,75.67,57.10,0,0,1,0,0,0,
2014-04-19T22:30:00,0,0,57.00,62.33,100.00,75.67,57.07,0,0,1,0,0,0,
2014-04-19T22:45:00,0,0,57.00,62.38,0,75.67,57.22,0,0,1,0,0,0,
2014-04-19T23:00:00,0,0,57.00,62.42,0,75.67,57.31,0,0,1,0,0,0,
2014-04-19T23:15:00,0,0,57.00,62.45,0,75.67,57.43,0,0,1,0,0,0,
2014-04-19T23:30:00,0,0,57.00,62.47,0,75.67,57.48,0,0,1,0,0,0,
2014-04-19T23:45:00,0,0,57.00,62.43,NULL,75.67,57.52,0,0,0.888888888888889,0,0,0,
2014-04-20T00:00:00,0,0,57.00,62.44,0,75.67,57.57,0,0,1,0,0,0,
2014-04-20T00:15:00,0,0,57.00,62.44,NULL,75.67,57.57,0,0,0.888888888888889,0,0,0,
2014-04-20T00:30:00,0,0,57.00,62.46,0,75.67,57.62,0,0,1,0,0,0,
2014-04-20T00:45:00,0,0,57.00,62.48,0,75.67,57.63,0,0,1,0,0,0,
2014-04-20T01:00:00,0,0,57.00,62.48,0,75.67,57.63,0,0,1,0,0,0,
2014-04-20T01:15:00,0,0,57.00,62.48,0,NULL,57.67,0,0,0,0,0,0,
2014-04-20T01:30:00,0,0,57.00,62.48,100.00,75.67,57.71,0,0,1,0,0,0,
2014-04-20T01:45:00,0,0,57.00,62.47,100.00,75.67,57.69,0,0,1,0,0,0,
2014-04-20T02:00:00,0,0,57.00,62.41,0,75.67,57.65,0,0,1,0,0,0,
2014-04-20T02:15:00,0,0,57.00,62.36,0,75.67,57.55,0,0,1,0,0,0,
2014-04-20T02:30:00,0,0,57.00,62.32,0,75.67,57.45,0,0,1,0,0,0,
2014-04-20T02:45:00,0,0,57.00,62.26,0,75.67,57.38,0,0,1,0,0,0,
2014-04-20T03:00:00,0,0,57.00,62.35,NULL,75.67,57.42,0,0,0.888888888888889,0,0,0,
2014-04-20T03:15:00,0,0,57.00,62.28,0,75.67,57.38,0,0,1,0,0,0,
2014-04-20T03:30:00,0,0,57.00,62.18,NULL,75.67,57.22,0,0,0.888888888888889,0,0,0,
2014-04-20T03:45:00,0,0,57.00,62.10,0,75.67,57.00,0,0,1,0,0,0,
2014-04-20T04:00:00,0,0,57.00,62.06,0,75.67,56.82,0,0,1,0,0,0,
2014-04-20T04:15:00,0,0,57.00,61.88,0,75.67,56.55,0,0,1,0,0,0,
2014-04-20T04:30:00,0,0,57.00,61.81,0,75.67,56.41,0,0,1,0,0,0,
2014-04-20T04:45:00,0,0,57.00,61.74,100.00,75.67,56.26,0,0,1,0,0,0,
2014-04-20T05:00:00,0,0,57.00,61.66,100.00,75.67,56.06,0,0,1,0,0,0,
2014-04-20T05:15:00,0,0,57.00,61.51,0,75.67,55.81,0,0,1,0,0,0,
2014-04-20T05:30:00,0,0,57.00,61.42,0,75.67,55.67,0,0,1,0,0,0,
2014-04-20T05:45:00,0,0,57.00,61.37,0,NULL,55.56,0,0,0,0,0,0,
2014-04-20T06:00:00,0,0,57.00,61.24,0,75.67,55.39,0,0,1,0,0,0,
2014-04-20T06:15:00,0,0,57.00,61.11,NULL,75.67,55.25,0,0,0.888888888888889,0,0,0,
2014-04-20T06:30:00,0,0,57.00,61.08,0,75.67,55.26,0,0,1,0,0,0,
2014-04-20T06:45:00,0,0,57.00,61.02,NULL,75.67,55.23,0,0,0.888888888888889,0,0,0,
2014-04-20T07:00:00,0,0,57.00,60.98,0,75.67,55.20,0,0,1,0,0,0,
2014-04-20T07:15:00,0,0,57.00,60.98,0,75.67,55.31,0,0,1,0,0,0,
2014-04-20T07:30:00,0,0,57.00,60.98,0,75.67,55.43,0,0,1,0,0,0,
2014-04-20T07:45:00,0,0,57.00,60.95,0,75.67,55.54,0,0,1,0,0,0,
2014-04-20T08:00:00,0,0,57.00,60.95,100.00,75.67,55.68,0,0,1,0,0,0,
2014-04-20T08:15:00,0,0,57.00,60.98,100.00,75.67,55.90,0,0,1,0,0,0,
2014-04-20T08:30:00,0,0,57.00,61.06,0,75.67,56.12,0,0,1,0,0,0,
2014-04-20T08:45:00,0,0,57.00,61.16,0,75.67,56.32,0,0,1,0,0,0,
2014-04-20T09:00:00,0,0,57.00,61.29,0,75.67,56.62,0,0,1,0,0,0,
2014-04-20T09:15:00,0,0,57.00,61.42,0,75.67,56.91,0,0,1,0,0,0,
2014-04-20T09:30:00,0,0,57.00,61.55,NULL,75.67,57.19,0,0,0.888888888888889,0,0,0,
2014-04-20T09:45:00,0,0,57.00,61.67,0,75.67,57.47,0,0,1,0,0,0,
2014-04-20T10:00:00,0,0,57.00,61.83,NULL,75.67,57.82,0,0,0.888888888888889,0,0,0,
2014-04-20T10:15:00,0,0,57.00,61.98,0,NULL,58.02,0,0,0,0,0,0,
2014-04-20T10:30:00,0,0,57.00,62.13,0,75.67,58.22,0,0,1,0,0,0,
2014-04-20T10:45:00,0,0,57.00,62.27,0,75.67,58.39,0,0,1,0,0,0,
2014-04-20T11:00:00,0,0,57.00,62.41,0,75.67,58.58,0,0,1,0,0,0,
2014-04-20T11:15:00,0,0,57.00,62.63,100.00,75.67,58.92,0,0,1,0,0,0,
2014-04-20T11:30:00,0,0,57.00,62.85,100.00,75.67,59.18,0,0,1,0,0,0,
2014-04-20T11:45:00,0,0,57.00,62.90,0,75.67,59.37,0,0,1,0,0,0,
2014-04-20T12:00:00,0,0,57.00,63.02,0,75.67,59.55,0,0,1,0,0,0,
2014-04-20T12:15:00,0,0,57.00,63.20,0,75.67,59.74,0,0,1,0,0,0,
2014-04-20T12:30:00,0,0,57.00,63.48,0,75.67,60.09,0,0,1,0,0,0,
2014-04-20T12:45:00,0,0,57.00,63.64,NULL,75.67,60.36,0,0,0.888888888888889,0,0,0,
2014-04-20T13:00:00,0,0,57.00,63.59,0,75.67,60.78,0,0,1,0,0,0,
2014-04-20T13:15:00,0,0,57.00,64.08,NULL,75.67,61.05,0,0,0.888888888888889,0,0,0,
2014-04-20T13:30:00,0,0,57.00,64.06,0,75.67,61.27,0,0,1,0,0,0,
2014-04-20T13:45:00,0,0,57.00,64.32,0,75.67,61.47,0,0,1,0,0,0,
2014-04-20T14:00:00,0,0,57.00,64.42,0,75.67,61.59,0,0,1,0,0,0,
2014-04-20T14:15:00,0,0,57.00,64.51,0,75.67,61.68,0,0,1,0,0,0,
2014-04-20T14:30:00,0,0,57.00,64.51,100.00,75.67,61.86,0,0,1,0,0,0,
2014-04-20T14:45:00,0,0,57.00,64.76,100.00,NULL,62.01,0,0,0,0,0,0,
2014-04-20T15:00:00,0,0,57.00,64.87,0,75.67,62.12,0,0,1,0,0,0,
2014-04-20T15:15:00,0,0,57.00,64.83,0,75.67,62.21,0,0,1,0,0,0,
2014-04-20T15:30:00,0,0,57.00,65.23,0,75.67,62.31,0,0,1,0,0,0,
2014-04-20T15:45:00,0,0,57.00,65.09,0,75.67,62.40,0,0,1,0,0,0,
2014-04-20T16:00:00,0,0,57.00,65.21,NULL,75.67,62.48,0,0,0.888888888888889,0,0,0,
2014-04-20T16:15:00,0,0,57.00,65.45,0,75.67,62.49,0,0,1,0,0,0,
2014-04-20T16:30:00,0,0,57.00,65.37,NULL,75.67,62.44,0,0,0.888888888888889,0,0,0,
2014-04-20T16:45:00,0,0,57.00,65.44,0,75.67,62.47,0,0,1,0,0,0,
2014-04-20T17:00:00,0,0,57.00,65.48,0,75.67,62.44,0,0,1,0,0,0,
2014-04-20T17:15:00,0,0,57.00,65.53,0,75.67,62.45,0,0,1,0,0,0,
2014-04-20T17:30:00,0,0,57.00,65.55,0,75.67,62.50,0,0,1,0,0,0,
2014-04-20T17:45:00,0,0,57.00,65.62,100.00,75.67,62.61,0,0,1,0,0,0,
2014-04-20T18:00:00,0,0,57.00,65.72,100.00,75.67,62.68,0,0,1,0,0,0,
2014-04-20T18:15:00,0,0,57.00,65.74,0,75.67,62.66,0,0,1,0,0,0,
2014-04-20T18:30:00,0,0,57.00,65.72,0,75.67,62.60,0,0,1,0,0,0,
2014-04-20T18:45:00,0,0,57.00,65.68,0,75.67,62.44,0,0,1,0,0,0,
2014-04-20T19:00:00,0,0,57.00,65.67,0,75.67,62.33,0,0,1,0,0,0,
2014-04-20T19:15:00,0,0,57.00,65.67,NULL,NULL,62.14,0,0,0,0,0,0,
2014-04-20T19:30:00,0,0,57.00,65.63,0,75.67,61.99,0,0,1,0,0,0,
2014-04-20T19:45:00,0,0,57.00,65.58,NULL,75.67,61.81,0,0,0.888888888888889,0,0,0,
2014-04-20T20:00:00,0,0,57.00,65.54,0,75.67,61.68,0,0,1,0,0,0,
2014-04-20T20:15:00,0,0,57.00,65.49,0,75.67,61.56,0,0,1,0,0,0,
2014-04-20T20:30:00,0,0,57.00,65.48,0,75.67,61.45,0,0,1,0,0,0,
2014-04-20T20:45:00,0,0,57.00,65.49,0,75.67,61.42,0,0,1,0,0,0,
2014-04-20T21:00:00,0,0,57.00,65.45,100.00,75.67,61.23,0,0,1,0,0,0,
2014-04-20T21:15:00,0,0,57.00,65.40,100.00,75.67,60.87,0,0,1,0,0,0,
2014-04-20T21:30:00,0,0,57.00,65.36,0,75.67,60.69,0,0,1,0,0,0,
2014-04-20T21:45:00,0,0,57.00,65.33,0,75.67,60.57,0,0,1,0,0,0,
2014-04-20T22:00:00,0,0,57.00,65.28,0,75.67,60.49,0,0,1,0,0,0,
2014-04-20T22:15:00,0,0,57.00,65.24,0,75.67,60.44,0,0,1,0,0,0,
2014-04-20T22:30:00,0,0,57.00,65.17,NULL,75.67,60.34,0,0,0.888888888888889,0,0,0,
2014-04-20T22:45:00,0,0,57.00,65.11,0,75.67,60.27,0,0,1,0,0,0,
2014-04-20T23:00:00,0,0,57.00,65.08,NULL,75.67,60.28,0,0,0.888888888888889,0,0,0,
2014-04-20T23:15:00,0,0,57.00,65.05,0,75.67,60.24,0,0,1,0,0,0,
2014-04-20T23:30:00,0,0,57.00,65.04,0,75.67,60.29,0,0,1,0,0,0,
2014-04-20T23:45:00,0,0,57.00,65.04,0,NULL,60.37,0,0,0,0,0,0,
2014-04-21T00:00:00,0,0,57.00,65.03,0,75.67,60.46,0,0,1,0,0,0,
2014-04-21T00:15:00,0,0,57.00,65.01,100.00,75.67,60.50,0,0,1,0,0,0,
2014-04-21T00:30:00,0,0,57.00,65.05,100.00,75.67,60.63,0,0,1,0,0,0,
2014-04-21T00:45:00,0,0,57.00,65.05,0,75.67,60.69,0,0,1,0,0,0,
2014-04-21T01:00:00,0,0,57.00,65.04,0,75.67,60.76,0,0,1,0,0,0,
2014-04-21T01:15:00,0,0,57.00,65.03,0,75.67,60.78,0,0,1,0,0,0,
2014-04-21T01:30:00,0,0,57.00,65.01,0,75.67,60.82,0,0,1,0,0,0,
2014-04-21T01:45:00,0,0,57.00,65.00,NULL,75.67,60.85,0,0,0.888888888888889,0,0,0,
2014-04-21T02:00:00,0,0,57.00,65.02,0,75.67,60.87,0,0,1,0,0,0,
2014-04-21T02:15:00,0,0,57.00,65.01,NULL,75.67,60.87,0,0,0.888888888888889,0,0,0,
2014-04-21T02:30:00,0,0,57.00,64.99,0,75.67,60.87,0,0,1,0,0,0,
2014-04-21T02:45:00,0,0,57.00,65.00,0,75.67,60.87,0,0,1,0,0,0,
2014-04-21T03:00:00,0,0,57.00,64.98,0,75.67,60.87,0,0,1,0,0,0,
2014-04-21T03:15:00,0,0,57.00,64.98,0,75.67,60.87,0,0,1,0,0,0,
2014-04-21T03:30:00,0,0,57.00,64.96,100.00,75.67,60.85,0,0,1,0,0,0,
2014-04-21T03:45:00,0,0,57.00,64.95,100.00,75.67,60.81,0,0,1,0,0,0,
2014-04-21T04:00:00,0,0,57.00,64.93,0,75.67,60.73,0,0,1,0,0,0,
2014-04-21T04:15:00,0,0,57.00,64.90,0,NULL,60.67,0,0,0,0,0,0,
2014-04-21T04:30:00,0,0,57.00,64.89,0,75.67,60.59,0,0,1,0,0,0,
2014-04-21T04:45:00,0,0,57.00,64.85,0,75.67,60.47,0,0,1,0,0,0,
2014-04-21T05:00:00,0,0,57.00,64.79,NULL,75.67,60.30,0,0,0.888888888888889,0,0,0,
2014-04-21T05:15:00,0,0,57.00,64.62,0,75.67,59.74,0,0,1,0,0,0,
2014-04-21T05:30:00,0,0,57.00,64.42,NULL,75.67,59.35,0,0,0.888888888888889,0,0,0,
2014-04-21T05:45:00,0,0,57.00,64.28,0,75.67,59.17,0,0,1,0,0,0,
2014-04-21T06:00:00,0,0,57.00,64.12,0,75.67,59.05,0,0,1,0,0,0,
2014-04-21T06:15:00,1,1,57.00,64.80,0,75.67,62.27,32493.23,0,1,0,0,0,
2014-04-21T06:30:00,1,1,57.00,62.67,0,75.67,59.28,36172.96,0,1,0,0,0,
2014-04-21T06:45:00,1,1,57.00,62.25,100.00,75.67,58.80,35583.37,100.00,1,0,0,0,
2014-04-21T07:00:00,1,1,57.00,62.57,100.00,75.67,59.16,34220.01,100.00,1,0,0,0,
2014-04-21T07:15:00,1,1,57.00,62.74,0,75.67,59.44,31719.60,100.00,1,0,0,0,
2014-04-21T07:30:00,1,1,57.00,63.19,0,75.67,60.04,31486.02,100.00,1,0,0,0,
2014-04-21T07:45:00,1,1,57.00,64.13,0,75.67,61.11,30250.43,100.00,1,0,0,0,
2014-04-21T08:00:00,1,1,57.00,64.88,0,75.67,62.01,28020.28,100.00,1,0,0,0,
2014-04-21T08:15:00,1,1,57.00,65.54,NULL,75.67,63.16,26171.48,100.00,0.888888888888889,0,0,0,
2014-04-21T08:30:00,1,1,57.00,66.07,0,75.67,63.84,25068.35,100.00,1,0,0,0,
2014-04-21T08:45:00,1,1,57.00,66.13,NULL,NULL,64.00,23798.36,100.00,0,0,0,0,
2014-04-21T09:00:00,1,1,57.00,66.47,0,75.67,64.56,22784.10,100.00,1,0,0,0,
2014-04-21T09:15:00,1,1,57.00,67.11,0,75.67,65.19,23312.22,100.00,1,0,0,0,
2014-04-21T09:30:00,1,1,57.00,67.56,0,75.67,65.60,23950.27,100.00,1,0,0,0,
2014-04-21T09:45:00,1,1,57.00,68.46,0,75.67,66.38,24402.65,100.00,1,0,0,0,
2014-04-21T10:00:00,1,1,57.00,68.33,100.00,75.67,66.17,25061.48,100.00,1,0,0,0,
2014-04-21T10:15:00,1,1,57.00,68.64,100.00,75.67,66.51,25414.74,100.00,1,0,0,0,
2014-04-21T10:30:00,1,1,57.00,69.00,0,75.67,66.77,26173.15,100.00,1,0,0,0,
2014-04-21T10:45:00,1,1,57.00,69.49,0,75.67,67.26,27088.30,100.00,1,0,0,0,
2014-04-21T11:00:00,1,1,57.00,70.55,0,75.67,68.09,28334.44,100.00,1,0,0,0,
2014-04-21T11:15:00,1,1,57.00,71.17,0,75.67,68.67,29417.15,100.00,1,0,0,0,
2014-04-21T11:30:00,1,1,57.00,72.14,NULL,75.67,69.40,31160.36,100.00,0.888888888888889,0,0,0,
2014-04-21T11:45:00,1,1,57.00,72.93,0,75.67,70.08,33179.27,100.00,1,0,0,0,
2014-04-21T12:00:00,1,1,57.00,73.71,NULL,75.67,70.50,34958.14,100.00,0.888888888888889,0,0,0,
2014-04-21T12:15:00,1,1,57.00,75.78,0,75.67,73.71,35131.02,100.00,1,0,0,0,
2014-04-21T12:30:00,1,1,57.00,77.82,0,75.67,74.83,35577.09,100.00,1,0,0,0,
2014-04-21T12:45:00,1,1,57.00,78.30,0,75.67,75.46,35808.89,100.00,1,0,0,0,
2014-04-21T13:00:00,1,1,57.00,78.50,0,75.67,75.55,35989.12,100.00,1,0,0,0,
2014-04-21T13:15:00,1,1,57.00,78.69,100.00,NULL,75.81,36034.86,100.00,0,0,0,0,
2014-04-21T13:30:00,1,1,57.00,78.25,100.00,75.67,76.05,36009.66,100.00,1,0,0,0,
2014-04-21T13:45:00,1,1,57.00,57.16,0,75.67,74.65,36514.88,100.00,1,0,0,0,
2014-04-21T14:00:00,1,1,57.00,56.31,0,75.67,73.77,36374.84,90.88,1,0,0,0,
2014-04-21T14:15:00,1,1,57.00,55.82,0,75.67,73.07,35912.91,76.85,1,0,0,0,
2014-04-21T14:30:00,1,1,57.00,55.47,0,75.67,72.68,33913.54,58.74,1,0,0,0,
2014-04-21T14:45:00,1,1,57.00,55.60,NULL,75.67,72.60,28560.81,41.23,0.888888888888889,0,0,0,
2014-04-21T15:00:00,1,1,57.00,56.08,0,75.67,72.37,24058.51,29.74,1,0,0,0,
2014-04-21T15:15:00,1,1,57.00,56.75,NULL,75.67,72.52,20811.96,26.30,0.888888888888889,0,0,0,
2014-04-21T15:30:00,1,1,57.00,56.82,0,75.67,72.37,18295.75,23.92,1,0,0,0,
2014-04-21T15:45:00,1,1,57.00,56.80,0,75.67,72.68,15978.75,22.62,1,0,0,0,
2014-04-21T16:00:00,1,1,57.00,57.13,0,75.67,72.71,14174.80,23.64,1,0,0,0,
2014-04-21T16:15:00,1,1,57.00,56.84,0,75.67,72.99,13215.57,22.52,1,0,0,0,
2014-04-21T16:30:00,1,1,57.00,57.12,100.00,75.67,72.93,12162.54,24.81,1,0,0,0,
2014-04-21T16:45:00,1,1,57.00,56.77,100.00,75.67,72.98,11236.76,23.09,1,0,0,0,
2014-04-21T17:00:00,1,1,57.00,57.03,0,75.67,73.08,10330.56,22.15,1,0,0,0,
2014-04-21T17:15:00,1,1,57.00,56.82,0,75.67,73.25,9761.30,20.89,1,0,0,0,
2014-04-21T17:30:00,1,1,57.00,56.89,0,75.67,73.26,8882.99,19.64,1,0,0,0,
2014-04-21T17:45:00,1,1,57.00,56.87,0,NULL,73.15,7857.44,18.28,0,0,0,0,
2014-04-21T18:00:00,1,1,57.00,71.38,NULL,75.67,73.61,7582.03,100.00,0.888888888888889,0,0,0,
2014-04-21T18:15:00,0,0,57.00,70.95,0,75.67,73.23,0,0,1,0,0,0,
2014-04-21T18:30:00,0,0,57.00,70.75,NULL,75.67,72.83,0,0,0.888888888888889,0,0,0,
2014-04-21T18:45:00,0,0,57.00,70.97,0,75.67,72.15,0,0,1,0,0,0,
2014-04-21T19:00:00,0,0,57.00,71.01,0,75.67,71.04,0,0,1,0,0,0,
2014-04-21T19:15:00,0,0,57.00,70.90,0,75.67,70.06,0,0,1,0,0,0,
2014-04-21T19:30:00,0,0,57.00,70.76,0,75.67,69.34,0,0,1,0,0,0,
2014-04-21T19:45:00,0,0,57.00,70.59,100.00,75.67,68.78,0,0,1,0,0,0,
2014-04-21T20:00:00,0,0,57.00,70.42,100.00,75.67,68.17,0,0,1,0,0,0,
2014-04-21T20:15:00,0,0,57.00,70.19,0,75.67,67.65,0,0,1,0,0,0,
2014-04-21T20:30:00,0,0,57.00,70.00,0,75.67,67.26,0,0,1,0,0,0,
2014-04-21T20:45:00,0,0,57.00,69.84,0,75.67,66.95,0,0,1,0,0,0,
2014-04-21T21:00:00,0,0,57.00,69.71,0,75.67,66.82,0,0,1,0,0,0,
2014-04-21T21:15:00,0,0,57.00,69.72,NULL,75.67,66.88,0,0,0.888888888888889,0,0,0,
2014-04-21T21:30:00,0,0,57.00,69.64,0,75.67,66.82,0,0,1,0,0,0,
2014-04-21T21:45:00,0,0,57.00,69.57,NULL,75.67,66.81,0,0,0.888888888888889,0,0,0,
2014-04-21T22:00:00,0,0,57.00,69.50,0,75.67,66.69,0,0,1,0,0,0,
2014-04-21T22:15:00,0,0,57.00,69.39,0,NULL,66.55,0,0,0,0,0,0,
2014-04-21T22:30:00,0,0,57.00,69.31,0,75.67,66.39,0,0,1,0,0,0,
2014-04-21T22:45:00,0,0,57.00,69.21,0,75.67,66.30,0,0,1,0,0,0,
2014-04-21T23:00:00,0,0,57.00,69.13,100.00,75.67,66.20,0,0,1,0,0,0,
2014-04-21T23:15:00,0,0,57.00,69.04,100.00,75.67,66.06,0,0,1,0,0,0,
2014-04-21T23:30:00,0,0,57.00,68.94,0,75.67,66.05,0,0,1,0,0,0,
2014-04-21T23:45:00,0,0,57.00,68.86,0,75.67,65.91,0,0,1,0,0,0,
2014-04-22T00:00:00,0,0,57.00,68.79,0,75.67,65.94,0,0,1,0,0,0,
2014-04-22T00:15:00,0,0,57.00,68.75,0,75.67,65.89,0,0,1,0,0,0,
2014-04-22T00:30:00,0,0,57.00,68.69,NULL,75.67,65.89,0,0,0.888888888888889,0,0,0,
2014-04-22T00:45:00,0,0,57.00,68.62,0,75.67,65.77,0,0,1,0,0,0,
2014-04-22T01:00:00,0,0,57.00,68.53,NULL,75.67,65.58,0,0,0.888888888888889,0,0,0,
2014-04-22T01:15:00,0,0,57.00,68.41,0,75.67,65.14,0,0,1,0,0,0,
2014-04-22T01:30:00,0,0,57.00,68.17,0,75.67,64.31,0,0,1,0,0,0,
2014-04-22T01:45:00,0,0,57.00,67.95,0,75.67,63.47,0,0,1,0,0,0,
2014-04-22T02:00:00,0,0,57.00,67.69,0,75.67,62.41,0,0,1,0,0,0,
2014-04-22T02:15:00,0,0,57.00,67.39,100.00,75.67,61.46,0,0,1,0,0,0,
2014-04-22T02:30:00,0,0,57.00,67.06,100.00,75.67,60.80,0,0,1,0,0,0,
2014-04-22T02:45:00,0,0,57.00,66.76,0,NULL,60.59,0,0,0,0,0,0,
2014-04-22T03:00:00,0,0,57.00,66.57,0,75.67,60.73,0,0,1,0,0,0,
2014-04-22T03:15:00,0,0,57.00,66.44,0,75.67,60.86,0,0,1,0,0,0,
2014-04-22T03:30:00,0,0,57.00,66.22,0,75.67,60.63,0,0,1,0,0,0,
2014-04-22T03:45:00,0,0,57.00,65.96,NULL,75.67,60.11,0,0,0.888888888888889,0,0,0,
2014-04-22T04:00:00,0,0,57.00,65.75,0,75.67,59.81,0,0,1,0,0,0,
2014-04-22T04:15:00,0,0,57.00,65.52,NULL,75.67,59.35,0,0,0.888888888888889,0,0,0,
2014-04-22T04:30:00,0,0,57.00,65.36,0,75.67,59.13,0,0,1,0,0,0,
2014-04-22T04:45:00,0,0,57.00,65.16,0,75.67,58.83,0,0,1,0,0,0,
2014-04-22T05:00:00,0,0,57.00,64.99,0,75.67,58.64,0,0,1,0,0,0,
2014-04-22T05:15:00,0,0,57.00,64.75,0,75.67,57.64,0,0,1,0,0,0,
2014-04-22T05:30:00,0,0,57.00,64.31,100.00,75.67,56.92,0,0,1,0,0,0,
2014-04-22T05:45:00,0,0,57.00,63.93,100.00,75.67,56.51,0,0,1,0,0,0,
2014-04-22T06:00:00,0,0,57.00,63.51,0,75.67,56.08,0,0,1,0,0,0,
2014-04-22T06:15:00,1,1,57.00,59.92,0,75.67,59.32,30843.24,0,1,0,0,0,
2014-04-22T06:30:00,1,1,57.00,56.86,0,75.67,56.28,29526.77,0,1,0,0,0,
2014-04-22T06:45:00,1,1,57.00,56.33,0,75.67,55.47,24281.23,0,1,0,0,0,
2014-04-22T07:00:00,1,1,57.00,56.49,NULL,75.67,55.18,20464.10,0,0.888888888888889,0,0,0,
2014-04-22T07:15:00,1,1,57.00,56.60,0,NULL,55.16,17028.55,0,0,0,0,0,
2014-04-22T07:30:00,1,1,57.00,56.62,NULL,75.67,55.04,14979.53,0,0.888888888888889,0,0,0,
2014-04-22T07:45:00,1,1,57.00,55.97,0,75.67,54.39,13952.46,0,1,0,0,0,
2014-04-22T08:00:00,1,1,57.00,56.64,0,75.67,55.21,14068.43,0,1,0,0,0,
2014-04-22T08:15:00,1,1,57.00,56.38,0,75.67,54.93,13674.44,0,1,0,0,0,
2014-04-22T08:30:00,1,1,57.00,57.00,0,75.67,55.70,12710.82,0,1,0,0,0,
2014-04-22T08:45:00,1,1,57.00,56.45,100.00,75.67,55.01,13779.01,0,1,0,0,0,
2014-04-22T09:00:00,1,1,57.00,56.52,100.00,75.67,54.96,13219.68,0,1,0,0,0,
2014-04-22T09:15:00,1,1,57.00,56.50,0,75.67,54.51,13380.51,0,1,0,0,0,
2014-04-22T09:30:00,1,1,57.00,55.64,0,75.67,54.73,12728.48,0,1,0,0,0,
2014-04-22T09:45:00,1,1,57.00,56.40,0,75.67,54.95,12368.58,0,1,0,0,0,
2014-04-22T10:00:00,1,1,57.00,56.84,0,75.67,55.54,12588.37,0,1,0,0,0,
2014-04-22T10:15:00,1,1,57.00,64.12,NULL,75.67,61.43,12777.34,0,0.888888888888889,0,0,0,
2014-04-22T10:30:00,1,1,57.00,59.18,0,75.67,56.86,12898.46,0,1,0,0,0,
2014-04-22T10:45:00,1,1,57.00,57.18,NULL,75.67,55.70,13226.65,0,0.888888888888889,0,0,0,
2014-04-22T11:00:00,1,1,57.00,56.89,0,75.67,55.54,12099.86,0,1,0,0,0,
2014-04-22T11:15:00,1,1,57.00,57.10,0,75.67,54.80,11171.33,0,1,0,0,0,
2014-04-22T11:30:00,1,1,57.00,56.88,0,75.67,55.02,10465.47,0,1,0,0,0,
2014-04-22T11:45:00,1,1,57.00,56.94,0,NULL,55.44,9983.96,0,0,0,0,0,
2014-04-22T12:00:00,1,1,57.00,56.77,100.00,75.67,55.18,10329.80,0,1,0,0,0,
2014-04-22T12:15:00,1,1,57.00,57.18,100.00,75.67,55.48,9332.39,0,1,0,0,0,
2014-04-22T12:30:00,1,1,57.00,57.27,0,75.67,55.15,8833.73,0,1,0,0,0,
2014-04-22T12:45:00,1,1,57.00,57.27,0,75.67,55.57,9157.26,0,1,0,0,0,
2014-04-22T13:00:00,1,1,57.00,57.07,0,75.67,55.34,9295.74,0,1,0,0,0,
2014-04-22T13:15:00,1,1,57.00,57.18,0,75.67,55.16,9330.76,0,1,0,0,0,
2014-04-22T13:30:00,1,1,57.00,57.80,NULL,75.67,55.57,9195.12,0,0.888888888888889,0,0,0,
2014-04-22T13:45:00,1,1,57.00,57.56,0,75.67,55.92,9593.78,0,1,0,0,0,
2014-04-22T14:00:00,1,1,57.00,57.81,NULL,75.67,55.36,9855.69,0,0.888888888888889,0,0,0,
2014-04-22T14:15:00,1,1,57.00,57.94,0,75.67,55.69,9921.98,95.49,1,0,0,0,
2014-04-22T14:30:00,1,1,57.00,58.57,0,75.67,57.04,9736.37,100.00,1,0,0,0,
2014-04-22T14:45:00,1,1,57.00,59.45,0,75.67,57.89,10703.19,100.00,1,0,0,0,
2014-04-22T15:00:00,1,1,57.00,59.33,0,75.67,57.41,10791.71,100.00,1,0,0,0,
2014-04-22T15:15:00,1,1,57.00,60.26,100.00,75.67,58.52,10038.34,100.00,1,0,0,0,
2014-04-22T15:30:00,1,1,57.00,60.30,100.00,75.67,57.83,10562.59,100.00,1,0,0,0,
2014-04-22T15:45:00,1,1,57.00,60.35,0,75.67,58.44,10618.26,100.00,1,0,0,0,
2014-04-22T16:00:00,1,1,57.00,60.63,0,75.67,58.74,10855.36,100.00,1,0,0,0,
2014-04-22T16:15:00,1,1,57.00,60.96,0,NULL,59.44,11467.41,100.00,0,0,0,0,
2014-04-22T16:30:00,1,1,57.00,58.40,0,75.67,55.34,11331.43,100.00,1,0,0,0,
2014-04-22T16:45:00,1,1,57.00,56.79,NULL,75.67,54.22,11102.50,98.83,0.888888888888889,0,0,0,
2014-04-22T17:00:00,1,1,57.00,55.02,0,75.67,52.56,11403.74,0,1,0,0,0,
2014-04-22T17:15:00,1,1,57.00,54.71,NULL,75.67,52.57,10593.16,0,0.888888888888889,0,0,0,
2014-04-22T17:30:00,1,1,57.00,55.45,0,75.67,54.02,10987.64,0,1,0,0,0,
2014-04-22T17:45:00,1,1,57.00,56.30,0,75.67,54.44,10886.24,0,1,0,0,0,
2014-04-22T18:00:00,1,1,57.00,56.31,0,75.67,54.81,11580.07,0,1,0,0,0,
2014-04-22T18:15:00,0,0,57.00,58.29,0,75.67,56.43,0,0,1,0,0,0,
2014-04-22T18:30:00,0,0,57.00,59.37,100.00,75.67,56.86,0,0,1,0,0,0,
2014-04-22T18:45:00,0,0,57.00,59.46,100.00,75.67,56.92,0,0,1,0,0,0,
2014-04-22T19:00:00,0,0,57.00,59.43,0,75.67,56.68,0,0,1,0,0,0,
2014-04-22T19:15:00,0,0,57.00,59.44,0,75.67,56.23,0,0,1,0,0,0,
2014-04-22T19:30:00,0,0,57.00,59.44,0,75.67,55.77,0,0,1,0,0,0,
2014-04-22T19:45:00,0,0,57.00,59.68,0,75.67,55.66,0,0,1,0,0,0,
2014-04-22T20:00:00,0,0,57.00,59.50,NULL,75.67,55.14,0,0,0.888888888888889,0,0,0,
2014-04-22T20:15:00,0,0,57.00,59.35,0,75.67,54.61,0,0,1,0,0,0,
2014-04-22T20:30:00,0,0,57.00,59.19,NULL,75.67,54.09,0,0,0.888888888888889,0,0,0,
2014-04-22T20:45:00,0,0,57.00,59.10,0,NULL,53.79,0,0,0,0,0,0,
2014-04-22T21:00:00,0,0,57.00,58.97,0,75.67,53.48,0,0,1,0,0,0,
2014-04-22T21:15:00,0,0,57.00,59.44,0,75.67,54.06,0,0,1,0,0,0,
2014-04-22T21:30:00,0,0,57.00,59.39,0,75.67,54.13,0,0,1,0,0,0,
2014-04-22T21:45:00,0,0,57.00,59.39,100.00,75.67,54.17,0,0,1,0,0,0,
2014-04-22T22:00:00,0,0,57.00,59.41,100.00,75.67,54.18,0,0,1,0,0,0,
2014-04-22T22:15:00,0,0,57.00,59.45,0,75.67,54.21,0,0,1,0,0,0,
2014-04-22T22:30:00,0,0,57.00,59.39,0,75.67,54.13,0,0,1,0,0,0,
2014-04-22T22:45:00,0,0,57.00,59.41,0,75.67,54.13,0,0,1,0,0,0,
2014-04-22T23:00:00,0,0,57.00,59.33,0,75.67,54.08,0,0,1,0,0,0,
2014-04-22T23:15:00,0,0,57.00,59.31,NULL,75.67,54.03,0,0,0.888888888888889,0,0,0,
2014-04-22T23:30:00,0,0,57.00,59.29,0,75.67,54.00,0,0,1,0,0,0,
2014-04-22T23:45:00,0,0,57.00,59.25,NULL,75.67,53.93,0,0,0.888888888888889,0,0,0,
2014-04-23T00:00:00,0,0,57.00,59.21,0,75.67,53.83,0,0,1,0,0,0,
2014-04-23T00:15:00,0,0,57.00,59.18,0,75.67,53.82,0,0,1,0,0,0,
2014-04-23T00:30:00,0,0,57.00,59.14,0,75.67,53.74,0,0,1,0,0,0,
2014-04-23T00:45:00,0,0,57.00,59.15,0,75.67,53.71,0,0,1,0,0,0,
2014-04-23T01:00:00,0,0,57.00,59.13,100.00,75.67,53.64,0,0,1,0,0,0,
2014-04-23T01:15:00,0,0,57.00,59.09,100.00,NULL,53.51,0,0,0,0,0,0,
2014-04-23T01:30:00,0,0,57.00,59.05,0,75.67,53.41,0,0,1,0,0,0,
2014-04-23T01:45:00,0,0,57.00,59.01,0,75.67,53.26,0,0,1,0,0,0,
2014-04-23T02:00:00,0,0,57.00,58.91,0,75.67,53.13,0,0,1,0,0,0,
2014-04-23T02:15:00,0,0,57.00,58.80,0,75.67,52.96,0,0,1,0,0,0,
2014-04-23T02:30:00,0,0,57.00,58.71,NULL,75.67,52.77,0,0,0.888888888888889,0,0,0,
2014-04-23T02:45:00,0,0,57.00,58.61,0,75.67,52.54,0,0,1,0,0,0,
2014-04-23T03:00:00,0,0,57.00,58.50,NULL,75.67,52.43,0,0,0.888888888888889,0,0,0,
2014-04-23T03:15:00,0,0,57.00,58.37,0,75.67,52.19,0,0,1,0,0,0,
2014-04-23T03:30:00,0,0,57.00,58.31,0,75.67,52.09,0,0,1,0,0,0,
2014-04-23T03:45:00,0,0,57.00,58.19,0,75.67,52.05,0,0,1,0,0,0,
2014-04-23T04:00:00,0,0,57.00,58.11,0,75.67,51.96,0,0,1,0,0,0,
2014-04-23T04:15:00,0,0,57.00,58.03,100.00,75.67,51.81,0,0,1,0,0,0,
2014-04-23T04:30:00,0,0,57.00,57.93,100.00,75.67,51.66,0,0,1,0,0,0,
2014-04-23T04:45:00,0,0,57.00,57.85,0,75.67,51.56,0,0,1,0,0,0,
2014-04-23T05:00:00,0,0,57.00,57.77,0,75.67,51.47,0,0,1,0,0,0,
2014-04-23T05:15:00,0,0,57.00,58.09,0,75.67,54.82,0,0,1,0,0,0,
2014-04-23T05:30:00,0,0,57.00,58.41,0,75.67,54.94,0,0,1,0,0,0,
2014-04-23T05:45:00,0,0,57.00,58.74,NULL,NULL,54.39,0,0,0,0,0,0,
2014-04-23T06:00:00,0,0,57.00,59.01,0,75.67,54.01,0,0,1,0,0,0,
2014-04-23T06:15:00,1,1,57.00,61.71,NULL,75.67,59.25,33477.93,0,0.888888888888889,0,0,0,
2014-04-23T06:30:00,1,1,57.00,56.64,0,75.67,55.59,36003.69,0,1,0,0,0,
2014-04-23T06:45:00,1,1,57.00,55.97,0,75.67,55.14,31908.12,0,1,0,0,0,
2014-04-23T07:00:00,1,1,57.00,55.70,0,75.67,54.78,28021.52,0,1,0,0,0,
2014-04-23T07:15:00,1,1,57.00,56.00,0,75.67,55.06,23075.01,0,1,0,0,0,
2014-04-23T07:30:00,1,1,57.00,56.10,100.00,75.67,55.14,20427.20,0,1,0,0,0,
2014-04-23T07:45:00,1,1,57.00,56.13,100.00,75.67,54.86,18005.12,0,1,0,0,0,
2014-04-23T08:00:00,1,1,57.00,56.47,0,75.67,55.53,16357.84,0,1,0,0,0,
2014-04-23T08:15:00,1,1,57.00,56.45,0,75.67,55.22,16459.23,0,1,0,0,0,
2014-04-23T08:30:00,1,1,57.00,56.45,0,75.67,54.60,15407.92,0,1,0,0,0,
2014-04-23T08:45:00,1,1,57.00,56.18,0,75.67,55.03,15274.84,0,1,0,0,0,
2014-04-23T09:00:00,1,1,57.00,56.23,NULL,75.67,54.80,14738.52,0,0.888888888888889,0,0,0,
2014-04-23T09:15:00,1,1,57.00,55.97,0,75.67,54.59,14881.16,0,1,0,0,0,
2014-04-23T09:30:00,1,1,57.00,56.21,NULL,75.67,54.83,14278.67,0,0.888888888888889,0,0,0,
2014-04-23T09:45:00,1,1,57.00,56.56,0,75.67,55.43,13942.19,0,1,0,0,0,
2014-04-23T10:00:00,1,1,57.00,56.55,0,75.67,55.03,13778.61,0,1,0,0,0,
2014-04-23T10:15:00,1,1,57.00,56.45,0,NULL,54.85,13496.56,0,0,0,0,0,
2014-04-23T10:30:00,1,1,57.00,56.72,0,75.67,55.16,13513.67,0,1,0,0,0,
2014-04-23T10:45:00,1,1,57.00,56.76,100.00,75.67,55.00,13648.78,0,1,0,0,0,
2014-04-23T11:00:00,1,1,57.00,56.72,100.00,75.67,54.94,12704.73,0,1,0,0,0,
2014-04-23T11:15:00,1,1,57.00,56.75,0,75.67,54.88,13012.86,0,1,0,0,0,
2014-04-23T11:30:00,1,1,57.00,56.59,0,75.67,54.93,13144.01,0,1,0,0,0,
2014-04-23T11:45:00,1,1,57.00,56.43,0,75.67,55.15,13256.14,0,1,0,0,0,
2014-04-23T12:00:00,1,1,57.00,56.27,0,75.67,54.78,13751.80,0,1,0,0,0,
2014-04-23T12:15:00,1,1,57.00,56.07,NULL,75.67,54.48,13113.15,0,0.888888888888889,0,0,0,
2014-04-23T12:30:00,1,1,57.00,64.37,0,75.67,62.80,13293.61,0,1,0,0,0,
2014-04-23T12:45:00,1,1,57.00,59.29,NULL,75.67,56.93,14012.77,0,0.888888888888889,0,0,0,
2014-04-23T13:00:00,1,1,57.00,57.25,0,75.67,55.67,13012.93,0,1,0,0,0,
2014-04-23T13:15:00,1,1,57.00,56.72,0,75.67,55.45,12375.71,0,1,0,0,0,
2014-04-23T13:30:00,1,1,57.00,56.89,0,75.67,55.04,12126.60,0,1,0,0,0,
2014-04-23T13:45:00,1,1,57.00,56.65,0,75.67,54.73,11184.39,0,1,0,0,0,
2014-04-23T14:00:00,1,1,57.00,56.90,100.00,75.67,54.97,10911.81,0,1,0,0,0,
2014-04-23T14:15:00,1,1,57.00,57.22,100.00,75.67,55.29,9968.12,0,1,0,0,0,
2014-04-23T14:30:00,1,1,57.00,57.14,0,75.67,54.99,9549.32,0,1,0,0,0,
2014-04-23T14:45:00,1,1,57.00,56.94,0,NULL,54.88,9392.02,0,0,0,0,0,
2014-04-23T15:00:00,1,1,57.00,56.95,0,75.67,54.90,9370.86,0,1,0,0,0,
2014-04-23T15:15:00,1,1,57.00,56.67,0,75.67,54.65,10621.22,0,1,0,0,0,
2014-04-23T15:30:00,1,1,57.00,56.43,NULL,75.67,54.59,11001.72,0,0.888888888888889,0,0,0,
2014-04-23T15:45:00,1,1,57.00,56.57,0,75.67,55.17,10396.38,0,1,0,0,0,
2014-04-23T16:00:00,1,1,57.00,56.51,NULL,75.67,54.87,11355.80,0,0.888888888888889,0,0,0,
2014-04-23T16:15:00,1,1,57.00,56.45,0,75.67,54.86,10856.64,0,1,0,0,0,
2014-04-23T16:30:00,1,1,57.00,56.71,0,75.67,55.44,10927.15,0,1,0,0,0,
2014-04-23T16:45:00,1,1,57.00,56.37,0,75.67,54.84,11863.71,0,1,0,0,0,
2014-04-23T17:00:00,1,1,57.00,56.41,0,75.67,54.69,10224.85,0,1,0,0,0,
2014-04-23T17:15:00,1,1,57.00,56.47,100.00,75.67,55.06,9935.07,0,1,0,0,0,
2014-04-23T17:30:00,1,1,57.00,56.24,100.00,75.67,54.79,10295.86,0,1,0,0,0,
2014-04-23T17:45:00,1,1,57.00,56.41,0,75.67,54.95,9886.15,0,1,0,0,0,
2014-04-23T18:00:00,1,1,57.00,56.18,0,75.67,54.78,10084.54,0,1,0,0,0,
2014-04-23T18:15:00,0,0,57.00,57.94,0,75.67,56.20,0,0,1,0,0,0,
2014-04-23T18:30:00,0,0,57.00,59.06,0,75.67,56.13,0,0,1,0,0,0,
2014-04-23T18:45:00,0,0,57.00,59.17,NULL,75.67,55.91,0,0,0.888888888888889,0,0,0,
2014-04-23T19:00:00,0,0,57.00,59.08,0,75.67,55.45,0,0,1,0,0,0,
2014-04-23T19:15:00,0,0,57.00,59.01,NULL,NULL,54.92,0,0,0,0,0,0,
2014-04-23T19:30:00,0,0,57.00,58.91,0,75.67,54.40,0,0,1,0,0,0,
2014-04-23T19:45:00,0,0,57.00,58.82,0,75.67,53.99,0,0,1,0,0,0,
2014-04-23T20:00:00,0,0,57.00,58.70,0,75.67,53.53,0,0,1,0,0,0,
2014-04-23T20:15:00,0,0,57.00,58.55,0,75.67,53.19,0,0,1,0,0,0,
2014-04-23T20:30:00,0,0,57.00,58.50,100.00,75.67,53.01,0,0,1,0,0,0,
2014-04-23T20:45:00,0,0,57.00,58.35,100.00,75.67,52.81,0,0,1,0,0,0,
2014-04-23T21:00:00,0,0,57.00,58.26,0,75.67,52.64,0,0,1,0,0,0,
2014-04-23T21:15:00,0,0,57.00,58.78,0,75.67,53.22,0,0,1,0,0,0,
2014-04-23T21:30:00,0,0,57.00,58.90,0,75.67,53.46,0,0,1,0,0,0,
2014-04-23T21:45:00,0,0,57.00,59.08,0,75.67,53.66,0,0,1,0,0,0,
2014-04-23T22:00:00,0,0,57.00,59.05,NULL,75.67,53.74,0,0,0.888888888888889,0,0,0,
2014-04-23T22:15:00,0,0,57.00,59.06,0,75.67,53.82,0,0,1,0,0,0,
2014-04-23T22:30:00,0,0,57.00,59.11,NULL,75.67,53.88,0,0,0.888888888888889,0,0,0,
2014-04-23T22:45:00,0,0,57.00,59.08,0,75.67,53.83,0,0,1,0,0,0,
2014-04-23T23:00:00,0,0,57.00,59.10,0,75.67,53.83,0,0,1,0,0,0,
2014-04-23T23:15:00,0,0,57.00,59.17,0,75.67,54.00,0,0,1,0,0,0,
2014-04-23T23:30:00,0,0,57.00,59.22,0,75.67,54.05,0,0,1,0,0,0,
2014-04-23T23:45:00,0,0,57.00,59.20,100.00,NULL,54.02,0,0,0,0,0,0,
2014-04-24T00:00:00,0,0,57.00,59.11,100.00,75.67,53.92,0,0,1,0,0,0,
2014-04-24T00:15:00,0,0,57.00,59.10,0,75.67,53.89,0,0,1,0,0,0,
2014-04-24T00:30:00,0,0,57.00,59.07,0,75.67,53.86,0,0,1,0,0,0,
2014-04-24T00:45:00,0,0,57.00,59.08,0,75.67,53.70,0,0,1,0,0,0,
2014-04-24T01:00:00,0,0,57.00,59.04,0,75.67,53.64,0,0,1,0,0,0,
2014-04-24T01:15:00,0,0,57.00,58.99,NULL,75.67,53.44,0,0,0.888888888888889,0,0,0,
2014-04-24T01:30:00,0,0,57.00,58.92,0,75.67,53.27,0,0,1,0,0,0,
2014-04-24T01:45:00,0,0,57.00,58.94,NULL,75.67,53.26,0,0,0.888888888888889,0,0,0,
2014-04-24T02:00:00,0,0,57.00,58.85,0,75.67,53.18,0,0,1,0,0,0,
2014-04-24T02:15:00,0,0,57.00,58.85,0,75.67,53.12,0,0,1,0,0,0,
2014-04-24T02:30:00,0,0,57.00,58.80,0,75.67,53.01,0,0,1,0,0,0,
2014-04-24T02:45:00,0,0,57.00,58.69,0,75.67,52.87,0,0,1,0,0,0,
2014-04-24T03:00:00,0,0,57.00,58.67,100.00,75.67,52.82,0,0,1,0,0,0,
2014-04-24T03:15:00,0,0,57.00,58.71,100.00,75.67,52.88,0,0,1,0,0,0,
2014-04-24T03:30:00,0,0,57.00,58.63,0,75.67,52.87,0,0,1,0,0,0,
2014-04-24T03:45:00,0,0,57.00,58.52,0,75.67,52.68,0,0,1,0,0,0,
2014-04-24T04:00:00,0,0,57.00,58.46,0,75.67,52.59,0,0,1,0,0,0,
2014-04-24T04:15:00,0,0,57.00,58.49,0,NULL,52.66,0,0,0,0,0,0,
2014-04-24T04:30:00,0,0,57.00,58.49,NULL,75.67,52.69,0,0,0.888888888888889,0,0,0,
2014-04-24T04:45:00,0,0,57.00,58.56,0,75.67,52.85,0,0,1,0,0,0,
2014-04-24T05:00:00,0,0,57.00,58.62,NULL,75.67,52.98,0,0,0.888888888888889,0,0,0,
2014-04-24T05:15:00,0,0,57.00,58.14,0,75.67,52.47,0,0,1,0,0,0,
2014-04-24T05:30:00,0,0,57.00,57.90,0,75.67,52.16,0,0,1,0,0,0,
2014-04-24T05:45:00,0,0,57.00,57.78,0,75.67,52.12,0,0,1,0,0,0,
2014-04-24T06:00:00,0,0,57.00,57.71,0,75.67,52.11,0,0,1,0,0,0,
2014-04-24T06:15:00,1,1,57.00,59.69,100.00,75.67,59.34,32847.91,0,1,0,0,0,
2014-04-24T06:30:00,1,1,57.00,56.35,100.00,75.67,56.15,33990.42,0,1,0,0,0,
2014-04-24T06:45:00,1,1,57.00,55.50,0,75.67,55.16,31212.34,0,1,0,0,0,
2014-04-24T07:00:00,1,1,57.00,55.52,0,75.67,55.34,25879.33,0,1,0,0,0,
2014-04-24T07:15:00,1,1,57.00,55.95,0,75.67,55.54,21474.21,0,1,0,0,0,
2014-04-24T07:30:00,1,1,57.00,56.47,0,75.67,55.54,18566.46,0,1,0,0,0,
2014-04-24T07:45:00,1,1,57.00,56.81,NULL,75.67,55.58,15040.75,0,0.888888888888889,0,0,0,
2014-04-24T08:00:00,1,1,57.00,56.40,0,75.67,55.21,14367.00,0,1,0,0,0,
2014-04-24T08:15:00,1,1,57.00,56.66,NULL,75.67,55.63,13592.51,0,0.888888888888889,0,0,0,
2014-04-24T08:30:00,1,1,57.00,64.55,0,75.67,63.33,12492.22,0,1,0,0,0,
2014-04-24T08:45:00,1,1,57.00,59.41,0,NULL,57.37,13002.97,0,0,0,0,0,
2014-04-24T09:00:00,1,1,57.00,57.78,0,75.67,55.70,12999.57,0,1,0,0,0,
2014-04-24T09:15:00,1,1,57.00,57.36,0,75.67,55.34,13845.50,0,1,0,0,0,
2014-04-24T09:30:00,1,1,57.00,57.29,100.00,75.67,55.44,13104.40,0,1,0,0,0,
2014-04-24T09:45:00,1,1,57.00,57.57,100.00,75.67,55.54,12047.50,0,1,0,0,0,
2014-04-24T10:00:00,1,1,57.00,57.66,0,75.67,55.74,13270.75,0,1,0,0,0,
2014-04-24T10:15:00,1,1,57.00,57.17,0,75.67,55.12,12978.23,0,1,0,0,0,
2014-04-24T10:30:00,1,1,57.00,57.48,0,75.67,55.53,12160.61,0,1,0,0,0,
2014-04-24T10:45:00,1,1,57.00,58.47,0,75.67,56.49,13248.88,0,1,0,0,0,
2014-04-24T11:00:00,1,1,57.00,58.55,NULL,75.67,56.61,12205.50,0,0.888888888888889,0,0,0,
2014-04-24T11:15:00,1,1,57.00,59.91,0,75.67,58.43,12303.30,100.00,1,0,0,0,
2014-04-24T11:30:00,1,1,57.00,60.67,NULL,75.67,58.96,13123.84,100.00,0.888888888888889,0,0,0,
2014-04-24T11:45:00,1,1,57.00,62.27,0,75.67,60.53,13606.63,100.00,1,0,0,0,
2014-04-24T12:00:00,1,1,57.00,63.11,0,75.67,61.14,15305.32,100.00,1,0,0,0,
2014-04-24T12:15:00,1,1,57.00,64.23,0,75.67,62.26,13573.33,100.00,1,0,0,0,
2014-04-24T12:30:00,1,1,57.00,64.55,0,75.67,62.52,15347.47,100.00,1,0,0,0,
2014-04-24T12:45:00,1,1,57.00,64.94,100.00,75.67,62.78,15264.97,100.00,1,0,0,0,
2014-04-24T13:00:00,1,1,57.00,64.30,100.00,75.67,62.25,15147.34,100.00,1,0,0,0,
2014-04-24T13:15:00,1,1,57.00,63.36,0,NULL,61.35,16720.76,100.00,0,0,0,0,
2014-04-24T13:30:00,1,1,57.00,63.13,0,75.67,60.88,16742.73,100.00,1,0,0,0,
2014-04-24T13:45:00,1,1,57.00,63.00,0,75.67,60.88,16829.22,100.00,1,0,0,0,
2014-04-24T14:00:00,1,1,57.00,62.92,0,75.67,60.84,16677.52,100.00,1,0,0,0,
2014-04-24T14:15:00,1,1,57.00,63.81,NULL,75.67,62.18,16804.91,100.00,0.888888888888889,0,0,0,
2014-04-24T14:30:00,1,1,57.00,65.12,0,75.67,63.27,16597.96,100.00,1,0,0,0,
2014-04-24T14:45:00,1,1,57.00,64.65,NULL,75.67,62.65,17109.25,100.00,0.888888888888889,0,0,0,
2014-04-24T15:00:00,1,1,57.00,65.69,0,75.67,63.96,17304.60,100.00,1,0,0,0,
2014-04-24T15:15:00,1,1,57.00,65.48,0,75.67,63.69,17613.84,100.00,1,0,0,0,
2014-04-24T15:30:00,1,1,57.00,65.29,0,75.67,63.36,17805.92,100.00,1,0,0,0,
2014-04-24T15:45:00,1,1,57.00,65.70,0,75.67,63.72,17838.21,100.00,1,0,0,0,
2014-04-24T16:00:00,1,1,57.00,65.09,100.00,75.67,63.04,17947.68,100.00,1,0,0,0,
2014-04-24T16:15:00,1,1,57.00,64.74,100.00,75.67,62.52,17855.34,100.00,1,0,0,0,
2014-04-24T16:30:00,1,1,57.00,64.95,0,75.67,62.96,17616.92,100.00,1,0,0,0,
2014-04-24T16:45:00,1,1,57.00,64.96,0,75.67,62.91,18581.03,100.00,1,0,0,0,
2014-04-24T17:00:00,1,1,57.00,65.44,0,75.67,63.85,17725.63,100.00,1,0,0,0,
2014-04-24T17:15:00,1,1,57.00,65.00,0,75.67,62.95,17769.39,100.00,1,0,0,0,
2014-04-24T17:30:00,1,1,57.00,64.89,NULL,75.67,62.96,16854.44,100.00,0.888888888888889,0,0,0,
2014-04-24T17:45:00,1,1,57.00,64.44,0,NULL,62.36,16202.87,100.00,0,0,0,0,
2014-04-24T18:00:00,1,1,57.00,64.24,NULL,75.67,62.00,15735.42,100.00,0.888888888888889,0,0,0,
2014-04-24T18:15:00,0,0,57.00,64.85,0,75.67,64.51,0,0,1,0,0,0,
2014-04-24T18:30:00,0,0,57.00,65.20,0,75.67,63.71,0,0,1,0,0,0,
2014-04-24T18:45:00,0,0,57.00,65.36,0,75.67,63.07,0,0,1,0,0,0,
2014-04-24T19:00:00,0,0,57.00,65.66,0,75.67,62.96,0,0,1,0,0,0,
2014-04-24T19:15:00,0,0,57.00,65.64,100.00,75.67,62.77,0,0,1,0,0,0,
2014-04-24T19:30:00,0,0,57.00,65.50,100.00,75.67,62.49,0,0,1,0,0,0,
2014-04-24T19:45:00,0,0,57.00,65.37,0,75.67,62.09,0,0,1,0,0,0,
2014-04-24T20:00:00,0,0,57.00,65.44,0,75.67,62.06,0,0,1,0,0,0,
2014-04-24T20:15:00,0,0,57.00,65.46,0,75.67,62.14,0,0,1,0,0,0,
2014-04-24T20:30:00,0,0,57.00,65.52,0,75.67,62.06,0,0,1,0,0,0,
2014-04-24T20:45:00,0,0,57.00,65.60,NULL,75.67,62.29,0,0,0.888888888888889,0,0,0,
2014-04-24T21:00:00,0,0,57.00,65.60,0,75.67,62.54,0,0,1,0,0,0,
2014-04-24T21:15:00,0,0,57.00,66.66,NULL,75.67,63.06,0,0,0.888888888888889,0,0,0,
2014-04-24T21:30:00,0,0,57.00,67.23,0,75.67,63.54,0,0,1,0,0,0,
2014-04-24T21:45:00,0,0,57.00,67.74,0,75.67,63.89,0,0,1,0,0,0,
2014-04-24T22:00:00,0,0,57.00,67.86,0,75.67,64.13,0,0,1,0,0,0,
2014-04-24T22:15:00,0,0,57.00,66.93,0,NULL,63.83,0,0,0,0,0,0,
2014-04-24T22:30:00,0,0,57.00,66.62,100.00,75.67,63.72,0,0,1,0,0,0,
2014-04-24T22:45:00,0,0,57.00,66.57,100.00,75.67,63.35,0,0,1,0,0,0,
2014-04-24T23:00:00,0,0,57.00,66.47,0,75.67,62.82,0,0,1,0,0,0,
2014-04-24T23:15:00,0,0,57.00,66.47,0,75.67,62.53,0,0,1,0,0,0,
2014-04-24T23:30:00,0,0,57.00,66.39,0,75.67,62.24,0,0,1,0,0,0,
2014-04-24T23:45:00,0,0,57.00,66.41,0,75.67,62.20,0,0,1,0,0,0,
2014-04-25T00:00:00,0,0,57.00,66.31,NULL,75.67,62.15,0,0,0.888888888888889,0,0,0,
2014-04-25T00:15:00,0,0,57.00,66.23,0,75.67,62.06,0,0,1,0,0,0,
2014-04-25T00:30:00,0,0,57.00,66.13,NULL,75.67,61.93,0,0,0.888888888888889,0,0,0,
2014-04-25T00:45:00,0,0,57.00,66.06,0,75.67,61.85,0,0,1,0,0,0,
2014-04-25T01:00:00,0,0,57.00,65.99,0,75.67,61.71,0,0,1,0,0,0,
2014-04-25T01:15:00,0,0,57.00,65.91,0,75.67,61.81,0,0,1,0,0,0,
2014-04-25T01:30:00,0,0,57.00,65.87,0,75.67,61.68,0,0,1,0,0,0,
2014-04-25T01:45:00,0,0,57.00,65.82,100.00,75.67,61.54,0,0,1,0,0,0,
2014-04-25T02:00:00,0,0,57.00,65.76,100.00,75.67,61.37,0,0,1,0,0,0,
2014-04-25T02:15:00,0,0,57.00,65.68,0,75.67,61.04,0,0,1,0,0,0,
2014-04-25T02:30:00,0,0,57.00,65.54,0,75.67,60.49,0,0,1,0,0,0,
2014-04-25T02:45:00,0,0,57.00,65.48,0,NULL,60.21,0,0,0,0,0,0,
2014-04-25T03:00:00,0,0,57.00,65.44,0,75.67,60.09,0,0,1,0,0,0,
2014-04-25T03:15:00,0,0,57.00,65.34,NULL,75.67,59.72,0,0,0.888888888888889,0,0,0,
2014-04-25T03:30:00,0,0,57.00,65.08,0,75.67,59.11,0,0,1,0,0,0,
2014-04-25T03:45:00,0,0,57.00,64.90,NULL,75.67,58.60,0,0,0.888888888888889,0,0,0,
2014-04-25T04:00:00,0,0,57.00,64.76,0,75.67,58.31,0,0,1,0,0,0,
2014-04-25T04:15:00,0,0,57.00,64.58,0,75.67,57.98,0,0,1,0,0,0,
2014-04-25T04:30:00,0,0,57.00,64.39,0,75.67,57.74,0,0,1,0,0,0,
2014-04-25T04:45:00,0,0,57.00,64.20,0,75.67,57.52,0,0,1,0,0,0,
2014-04-25T05:00:00,0,0,57.00,64.02,100.00,75.67,57.40,0,0,1,0,0,0,
2014-04-25T05:15:00,0,0,57.00,63.71,100.00,75.67,56.75,0,0,1,0,0,0,
2014-04-25T05:30:00,0,0,57.00,63.37,0,75.67,56.38,0,0,1,0,0,0,
2014-04-25T05:45:00,0,0,57.00,63.09,0,75.67,56.11,0,0,1,0,0,0,
2014-04-25T06:00:00,0,0,57.00,62.80,0,75.67,55.77,0,0,1,0,0,0,
2014-04-25T06:15:00,1,1,57.00,60.38,0,75.67,59.83,30750.21,0,1,0,0,0,
2014-04-25T06:30:00,1,1,57.00,57.36,NULL,75.67,56.41,29197.70,0,0.888888888888889,0,0,0,
2014-04-25T06:45:00,1,1,57.00,56.60,0,75.67,55.74,24200.09,0,1,0,0,0,
2014-04-25T07:00:00,1,1,57.00,56.52,NULL,75.67,55.17,20148.67,0,0.888888888888889,0,0,0,
2014-04-25T07:15:00,1,1,57.00,56.66,0,NULL,55.20,16930.07,0,0,0,0,0,
