FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-04-25T07:30:00,1,1,57.00,56.47,0,75.67,55.15,14683.78,0,1,0,0,0,
2014-04-25T07:45:00,1,1,57.00,56.39,0,75.67,54.57,13407.93,0,1,0,0,0,
2014-04-25T08:00:00,1,1,57.00,56.66,0,75.67,55.56,10868.42,0,1,0,0,0,
2014-04-25T08:15:00,1,1,57.00,56.76,100.00,75.67,55.28,11100.51,0,1,0,0,0,
2014-04-25T08:30:00,1,1,57.00,56.83,100.00,75.67,55.19,9902.98,0,1,0,0,0,
2014-04-25T08:45:00,1,1,57.00,56.14,0,75.67,54.34,11530.17,0,1,0,0,0,
2014-04-25T09:00:00,1,1,57.00,56.79,0,75.67,55.45,11388.32,0,1,0,0,0,
2014-04-25T09:15:00,1,1,57.00,57.11,0,75.67,55.80,10912.68,0,1,0,0,0,
2014-04-25T09:30:00,1,1,57.00,57.55,0,75.67,55.51,11962.02,0,1,0,0,0,
2014-04-25T09:45:00,1,1,57.00,56.95,NULL,75.67,54.64,11862.71,0,0.888888888888889,0,0,0,
2014-04-25T10:00:00,1,1,57.00,56.85,0,75.67,54.69,11618.00,0,1,0,0,0,
2014-04-25T10:15:00,1,1,57.00,57.59,NULL,75.67,55.78,11918.74,0,0.888888888888889,0,0,0,
2014-04-25T10:30:00,1,1,57.00,57.69,0,75.67,55.41,12031.09,0,1,0,0,0,
2014-04-25T10:45:00,1,1,57.00,57.44,0,75.67,55.38,12210.63,0,1,0,0,0,
2014-04-25T11:00:00,1,1,57.00,57.96,0,75.67,56.04,12336.81,0,1,0,0,0,
2014-04-25T11:15:00,1,1,57.00,58.62,0,75.67,56.87,11896.57,0,1,0,0,0,
2014-04-25T11:30:00,1,1,57.00,59.77,100.00,75.67,57.99,11134.65,79.33,1,0,0,0,
2014-04-25T11:45:00,1,1,57.00,60.64,100.00,NULL,59.07,11923.83,100.00,0,0,0,0,
2014-04-25T12:00:00,1,1,57.00,61.93,0,75.67,60.30,10667.22,100.00,1,0,0,0,
2014-04-25T12:15:00,1,1,57.00,62.94,0,75.67,60.76,9447.71,100.00,1,0,0,0,
2014-04-25T12:30:00,1,1,57.00,63.27,0,75.67,61.48,9876.79,100.00,1,0,0,0,
2014-04-25T12:45:00,1,1,57.00,63.66,0,75.67,61.83,12214.68,100.00,1,0,0,0,
2014-04-25T13:00:00,1,1,57.00,64.07,NULL,75.67,62.07,12519.01,100.00,0.888888888888889,0,0,0,
2014-04-25T13:15:00,1,1,57.00,64.57,0,75.67,62.72,13041.17,100.00,1,0,0,0,
2014-04-25T13:30:00,1,1,57.00,65.52,NULL,75.67,63.45,13268.29,100.00,0.888888888888889,0,0,0,
2014-04-25T13:45:00,1,1,57.00,65.75,0,75.67,63.81,13123.20,100.00,1,0,0,0,
2014-04-25T14:00:00,1,1,57.00,66.38,0,75.67,64.76,13919.79,100.00,1,0,0,0,
2014-04-25T14:15:00,1,1,57.00,66.90,0,75.67,65.27,13787.77,100.00,1,0,0,0,
2014-04-25T14:30:00,1,1,57.00,67.12,0,75.67,65.30,14346.11,100.00,1,0,0,0,
2014-04-25T14:45:00,1,1,57.00,67.81,100.00,75.67,66.27,14316.88,100.00,1,0,0,0,
2014-04-25T15:00:00,1,1,57.00,68.30,100.00,75.67,66.22,14883.22,100.00,1,0,0,0,
2014-04-25T15:15:00,1,1,57.00,68.45,0,75.67,67.00,15608.90,100.00,1,0,0,0,
2014-04-25T15:30:00,1,1,57.00,68.65,0,75.67,66.99,16319.30,100.00,1,0,0,0,
2014-04-25T15:45:00,1,1,57.00,69.00,0,75.67,67.18,17143.37,100.00,1,0,0,0,
2014-04-25T16:00:00,1,1,57.00,69.38,0,75.67,67.57,17600.05,100.00,1,0,0,0,
2014-04-25T16:15:00,1,1,57.00,72.78,NULL,NULL,67.90,18258.49,100.00,0,0,0,0,
2014-04-25T16:30:00,1,1,57.00,51.82,0,75.67,67.45,14193.83,40.36,1,15.4065960879688,0,0,
2014-04-25T16:45:00,1,1,57.00,55.65,NULL,75.67,67.74,11613.81,20.15,0.888888888888889,0,0,0,
2014-04-25T17:00:00,1,1,57.00,56.81,0,75.67,66.63,12505.60,19.38,1,0,0,0,
2014-04-25T17:15:00,1,1,57.00,56.91,0,75.67,66.91,11383.67,18.32,1,0,0,0,
2014-04-25T17:30:00,1,1,57.00,57.63,0,75.67,67.74,11431.32,27.04,1,0,0,0,
2014-04-25T17:45:00,1,1,57.00,56.18,0,75.67,67.48,12279.66,20.49,1,0,0,0,
2014-04-25T18:00:00,1,1,57.00,57.49,100.00,75.67,67.91,12283.48,27.14,1,0,0,0,
2014-04-25T18:15:00,1,1,57.00,56.33,100.00,75.67,71.17,13644.18,20.75,1,0,0,0,
2014-04-25T18:30:00,1,1,57.00,57.28,0,75.67,71.14,14109.65,27.99,1,0,0,0,
2014-04-25T18:45:00,1,1,57.00,57.03,0,75.67,71.08,14478.66,27.94,1,0,0,0,
2014-04-25T19:00:00,1,1,57.00,57.18,0,75.67,70.83,14322.16,29.47,1,0,0,0,
2014-04-25T19:15:00,1,1,57.00,56.72,0,75.67,70.54,14712.19,27.53,1,0,0,0,
2014-04-25T19:30:00,1,1,57.00,56.60,NULL,75.67,70.40,14719.23,20.82,0.888888888888889,0,0,0,
2014-04-25T19:45:00,1,1,57.00,57.60,0,75.67,70.06,14643.61,30.10,1,0,0,0,
2014-04-25T20:00:00,1,1,57.00,65.68,NULL,75.67,68.50,14997.89,0,0.888888888888889,0,0,0,
2014-04-25T20:15:00,1,1,57.00,55.29,0,75.67,64.67,15667.57,91.30,1,0,0,0,
2014-04-25T20:30:00,1,1,57.00,53.39,0,75.67,63.34,15472.19,22.52,1,19.9775582744818,0,0,
2014-04-25T20:45:00,1,1,57.00,56.44,0,NULL,62.11,15398.82,18.32,0,0,0,0,
2014-04-25T21:00:00,1,1,57.00,56.88,0,75.67,61.25,15940.00,16.43,1,0,0,0,
2014-04-25T21:15:00,1,1,57.00,56.89,100.00,75.67,60.86,16333.02,16.35,1,0,0,0,
2014-04-25T21:30:00,1,1,57.00,56.75,100.00,75.67,59.22,17137.48,15.06,1,0,0,0,
2014-04-25T21:45:00,1,1,57.00,61.96,0,75.67,60.70,16606.18,77.52,1,0,0,0,
2014-04-25T22:00:00,1,1,57.00,62.51,0,75.67,60.70,17289.70,100.00,1,0,0,0,
2014-04-25T22:15:00,0,0,57.00,63.85,0,75.67,61.74,0,0,1,0,0,0,
2014-04-25T22:30:00,0,0,57.00,65.21,0,75.67,62.27,0,0,1,0,0,0,
2014-04-25T22:45:00,0,0,57.00,65.70,NULL,75.67,62.52,0,0,0.888888888888889,0,0,0,
2014-04-25T23:00:00,0,0,57.00,65.54,0,75.67,62.69,0,0,1,0,0,0,
2014-04-25T23:15:00,0,0,57.00,65.09,NULL,75.67,62.73,0,0,0.888888888888889,0,0,0,
2014-04-25T23:30:00,0,0,57.00,65.00,0,75.67,62.58,0,0,1,0,0,0,
2014-04-25T23:45:00,0,0,57.00,64.92,0,75.67,62.39,0,0,1,0,0,0,
2014-04-26T00:00:00,0,0,57.00,64.90,0,75.67,62.22,0,0,1,0,0,0,
2014-04-26T00:15:00,0,0,57.00,64.90,0,75.67,62.13,0,0,1,0,0,0,
2014-04-26T00:30:00,0,0,57.00,64.89,100.00,75.67,62.02,0,0,1,0,0,0,
2014-04-26T00:45:00,0,0,57.00,64.89,100.00,75.67,61.89,0,0,1,0,0,0,
2014-04-26T01:00:00,0,0,57.00,64.86,0,75.67,61.78,0,0,1,0,0,0,
2014-04-26T01:15:00,0,0,57.00,64.86,0,NULL,61.73,0,0,0,0,0,0,
2014-04-26T01:30:00,0,0,57.00,64.86,0,75.67,61.74,0,0,1,0,0,0,
2014-04-26T01:45:00,0,0,57.00,64.87,0,75.67,61.72,0,0,1,0,0,0,
2014-04-26T02:00:00,0,0,57.00,64.88,NULL,75.67,61.71,0,0,0.888888888888889,0,0,0,
2014-04-26T02:15:00,0,0,57.00,64.83,0,75.67,61.63,0,0,1,0,0,0,
2014-04-26T02:30:00,0,0,57.00,64.84,NULL,75.67,61.63,0,0,0.888888888888889,0,0,0,
2014-04-26T02:45:00,0,0,57.00,64.87,0,75.67,61.82,0,0,1,0,0,0,
2014-04-26T03:00:00,0,0,57.00,64.95,0,75.67,62.01,0,0,1,0,0,0,
2014-04-26T03:15:00,0,0,57.00,65.00,0,75.67,61.95,0,0,1,0,0,0,
2014-04-26T03:30:00,0,0,57.00,64.99,0,75.67,61.97,0,0,1,0,0,0,
2014-04-26T03:45:00,0,0,57.00,64.92,100.00,75.67,61.39,0,0,1,0,0,0,
2014-04-26T04:00:00,0,0,57.00,64.81,100.00,75.67,60.70,0,0,1,0,0,0,
2014-04-26T04:15:00,0,0,57.00,64.76,0,75.67,60.25,0,0,1,0,0,0,
2014-04-26T04:30:00,0,0,57.00,64.64,0,75.67,59.86,0,0,1,0,0,0,
2014-04-26T04:45:00,0,0,57.00,64.58,0,75.67,59.54,0,0,1,0,0,0,
2014-04-26T05:00:00,0,0,57.00,64.44,0,75.67,59.29,0,0,1,0,0,0,
2014-04-26T05:15:00,0,0,57.00,64.35,NULL,75.67,58.97,0,0,0.888888888888889,0,0,0,
2014-04-26T05:30:00,0,0,57.00,64.16,0,75.67,58.62,0,0,1,0,0,0,
2014-04-26T05:45:00,0,0,57.00,64.06,NULL,NULL,58.45,0,0,0,0,0,0,
2014-04-26T06:00:00,0,0,57.00,63.96,0,75.67,58.31,0,0,1,0,0,0,
2014-04-26T06:15:00,1,1,57.00,60.57,0,75.67,59.83,22013.82,0,1,0,0,0,
2014-04-26T06:30:00,1,1,57.00,58.15,0,75.67,56.69,17353.79,0,1,0,0,0,
2014-04-26T06:45:00,1,1,57.00,56.75,0,75.67,55.57,15884.36,0,1,0,0,0,
2014-04-26T07:00:00,1,1,57.00,56.41,100.00,75.67,55.17,15944.99,0,1,0,0,0,
2014-04-26T07:15:00,1,1,57.00,56.64,100.00,75.67,55.12,12992.11,0,1,0,0,0,
2014-04-26T07:30:00,1,1,57.00,56.85,0,75.67,55.17,11108.56,0,1,0,0,0,
2014-04-26T07:45:00,1,1,57.00,56.81,0,75.67,55.20,10857.69,0,1,0,0,0,
2014-04-26T08:00:00,1,1,57.00,56.57,0,75.67,54.81,11131.09,0,1,0,0,0,
2014-04-26T08:15:00,1,1,57.00,57.08,0,75.67,55.50,9926.28,0,1,0,0,0,
2014-04-26T08:30:00,1,1,57.00,56.81,NULL,75.67,54.77,10613.93,0,0.888888888888889,0,0,0,
2014-04-26T08:45:00,1,1,57.00,57.07,0,75.67,55.20,10503.48,0,1,0,0,0,
2014-04-26T09:00:00,1,1,57.00,56.97,NULL,75.67,55.13,10102.48,0,0.888888888888889,0,0,0,
2014-04-26T09:15:00,1,1,57.00,56.99,0,75.67,54.78,10174.46,0,1,0,0,0,
2014-04-26T09:30:00,1,1,57.00,56.44,0,75.67,54.36,9487.45,0,1,0,0,0,
2014-04-26T09:45:00,1,1,57.00,56.47,0,75.67,54.63,10000.97,0,1,0,0,0,
2014-04-26T10:00:00,1,1,57.00,56.67,0,75.67,54.78,8894.95,0,1,0,0,0,
2014-04-26T10:15:00,1,1,57.00,56.80,100.00,NULL,54.97,9363.63,0,0,0,0,0,
2014-04-26T10:30:00,1,1,57.00,56.85,100.00,75.67,54.89,8310.70,0,1,0,0,0,
2014-04-26T10:45:00,1,1,57.00,57.34,0,75.67,55.50,8027.71,0,1,0,0,0,
2014-04-26T11:00:00,1,1,57.00,57.14,0,75.67,55.00,8306.74,0,1,0,0,0,
2014-04-26T11:15:00,1,1,57.00,57.18,0,75.67,54.56,7764.76,0,1,0,0,0,
2014-04-26T11:30:00,1,1,57.00,57.17,0,75.67,54.90,7011.75,0,1,0,0,0,
2014-04-26T11:45:00,1,1,57.00,57.01,NULL,75.67,54.88,7225.18,0,0.888888888888889,0,0,0,
2014-04-26T12:00:00,1,1,57.00,57.19,0,75.67,55.12,6616.26,0,1,0,0,0,
2014-04-26T12:15:00,1,1,57.00,57.18,NULL,75.67,55.35,7020.86,0,0.888888888888889,0,0,0,
2014-04-26T12:30:00,1,1,57.00,56.86,0,75.67,54.59,7725.70,0,1,0,0,0,
2014-04-26T12:45:00,1,1,57.00,56.97,0,75.67,55.15,7139.16,0,1,0,0,0,
2014-04-26T13:00:00,1,1,57.00,57.06,0,75.67,54.97,7049.37,0,1,0,0,0,
2014-04-26T13:15:00,1,1,57.00,57.10,0,75.67,54.88,7498.30,0,1,0,0,0,
2014-04-26T13:30:00,1,1,57.00,56.71,100.00,75.67,54.43,8585.11,0,1,0,0,0,
2014-04-26T13:45:00,1,1,57.00,56.76,100.00,75.67,54.66,7218.82,0,1,0,0,0,
2014-04-26T14:00:00,1,1,57.00,56.49,0,75.67,54.78,8265.50,0,1,0,0,0,
2014-04-26T14:15:00,1,1,57.00,57.33,0,75.67,55.41,7442.59,0,1,0,0,0,
2014-04-26T14:30:00,1,1,57.00,56.84,0,75.67,54.83,7964.54,0,1,0,0,0,
2014-04-26T14:45:00,1,1,57.00,56.64,0,NULL,54.21,9713.91,0,0,0,0,0,
2014-04-26T15:00:00,1,1,57.00,56.62,NULL,75.67,55.18,8190.49,0,0.888888888888889,0,0,0,
2014-04-26T15:15:00,1,1,57.00,56.66,0,75.67,54.92,7283.38,0,1,0,0,0,
2014-04-26T15:30:00,1,1,57.00,56.65,NULL,75.67,55.16,8403.83,0,0.888888888888889,0,0,0,
2014-04-26T15:45:00,1,1,57.00,56.90,0,75.67,54.93,9554.32,0,1,0,0,0,
2014-04-26T16:00:00,1,1,57.00,56.67,0,75.67,54.17,8410.67,0,1,0,0,0,
2014-04-26T16:15:00,1,1,57.00,56.67,0,75.67,55.07,8604.17,0,1,0,0,0,
2014-04-26T16:30:00,1,1,57.00,56.42,0,75.67,54.93,8541.37,0,1,0,0,0,
2014-04-26T16:45:00,1,1,57.00,56.58,100.00,75.67,54.43,8959.25,0,1,0,0,0,
2014-04-26T17:00:00,1,1,57.00,56.52,100.00,75.67,54.83,8701.89,0,1,0,0,0,
2014-04-26T17:15:00,1,1,57.00,56.81,0,75.67,54.75,8546.13,0,1,0,0,0,
2014-04-26T17:30:00,1,1,57.00,56.75,0,75.67,54.46,8517.05,0,1,0,0,0,
2014-04-26T17:45:00,1,1,57.00,56.97,0,75.67,54.73,8705.07,0,1,0,0,0,
2014-04-26T18:00:00,1,1,57.00,57.16,0,75.67,55.31,7828.12,0,1,0,0,0,
2014-04-26T18:15:00,1,1,57.00,56.56,NULL,75.67,55.08,8216.74,0,0.888888888888889,0,0,0,
2014-04-26T18:30:00,1,1,57.00,56.90,0,75.67,55.72,8493.46,0,1,0,0,0,
2014-04-26T18:45:00,1,1,57.00,56.14,NULL,75.67,54.53,8573.92,0,0.888888888888889,0,0,0,
2014-04-26T19:00:00,1,1,57.00,56.46,0,75.67,54.37,7830.69,0,1,0,0,0,
2014-04-26T19:15:00,1,1,57.00,56.59,0,NULL,54.81,8071.20,0,0,0,0,0,
2014-04-26T19:30:00,1,1,57.00,56.10,0,75.67,53.70,7836.22,0,1,0,0,0,
2014-04-26T19:45:00,1,1,57.00,56.73,0,75.67,54.61,7725.71,0,1,0,0,0,
2014-04-26T20:00:00,1,1,57.00,56.33,100.00,75.67,56.03,7348.81,0,1,0,0,0,
2014-04-26T20:15:00,1,1,57.00,57.30,100.00,75.67,54.94,8410.75,0,1,0,0,0,
2014-04-26T20:30:00,1,1,57.00,56.65,0,75.67,55.73,6933.66,0,1,0,0,0,
2014-04-26T20:45:00,1,1,57.00,56.86,0,75.67,54.24,8647.77,0,1,0,0,0,
2014-04-26T21:00:00,1,1,57.00,56.19,0,75.67,54.60,7982.26,0,1,0,0,0,
2014-04-26T21:15:00,1,1,57.00,62.23,0,75.67,63.69,7115.69,0,1,0,0,0,
2014-04-26T21:30:00,1,1,57.00,59.91,NULL,75.67,57.37,9703.17,0,0.888888888888889,0,0,0,
2014-04-26T21:45:00,1,1,57.00,57.10,0,75.67,55.16,9607.83,0,1,0,0,0,
2014-04-26T22:00:00,1,1,57.00,57.10,NULL,75.67,55.58,8268.47,0,0.888888888888889,0,0,0,
2014-04-26T22:15:00,0,0,57.00,59.29,0,75.67,55.59,0,0,1,0,0,0,
2014-04-26T22:30:00,0,0,57.00,60.45,0,75.67,55.54,0,0,1,0,0,0,
2014-04-26T22:45:00,0,0,57.00,60.59,0,75.67,55.29,0,0,1,0,0,0,
2014-04-26T23:00:00,0,0,57.00,60.46,0,75.67,55.09,0,0,1,0,0,0,
2014-04-26T23:15:00,0,0,57.00,60.17,100.00,75.67,54.81,0,0,1,0,0,0,
2014-04-26T23:30:00,0,0,57.00,59.97,100.00,75.67,54.60,0,0,1,0,0,0,
2014-04-26T23:45:00,0,0,57.00,59.84,0,NULL,54.39,0,0,0,0,0,0,
2014-04-27T00:00:00,0,0,57.00,59.73,0,75.67,54.18,0,0,1,0,0,0,
2014-04-27T00:15:00,0,0,57.00,59.62,0,75.67,54.02,0,0,1,0,0,0,
2014-04-27T00:30:00,0,0,57.00,59.65,0,75.67,54.01,0,0,1,0,0,0,
2014-04-27T00:45:00,0,0,57.00,59.53,NULL,75.67,53.89,0,0,0.888888888888889,0,0,0,
2014-04-27T01:00:00,0,0,57.00,59.50,0,75.67,53.84,0,0,1,0,0,0,
2014-04-27T01:15:00,0,0,57.00,59.41,NULL,75.67,53.75,0,0,0.888888888888889,0,0,0,
2014-04-27T01:30:00,0,0,57.00,59.38,0,75.67,53.75,0,0,1,0,0,0,
2014-04-27T01:45:00,0,0,57.00,59.39,0,75.67,53.81,0,0,1,0,0,0,
2014-04-27T02:00:00,0,0,57.00,59.37,0,75.67,53.86,0,0,1,0,0,0,
2014-04-27T02:15:00,0,0,57.00,59.32,0,75.67,53.94,0,0,1,0,0,0,
2014-04-27T02:30:00,0,0,57.00,59.38,100.00,75.67,54.04,0,0,1,0,0,0,
2014-04-27T02:45:00,0,0,57.00,59.66,100.00,75.67,54.39,0,0,1,0,0,0,
2014-04-27T03:00:00,0,0,57.00,59.61,0,75.67,54.48,0,0,1,0,0,0,
2014-04-27T03:15:00,0,0,57.00,59.61,0,75.67,54.62,0,0,1,0,0,0,
2014-04-27T03:30:00,0,0,57.00,59.58,0,75.67,54.74,0,0,1,0,0,0,
2014-04-27T03:45:00,0,0,57.00,59.61,0,75.67,54.74,0,0,1,0,0,0,
2014-04-27T04:00:00,0,0,57.00,59.78,NULL,75.67,54.86,0,0,0.888888888888889,0,0,0,
2014-04-27T04:15:00,0,0,57.00,59.96,0,NULL,55.06,0,0,0,0,0,0,
2014-04-27T04:30:00,0,0,57.00,60.04,NULL,75.67,55.17,0,0,0.888888888888889,0,0,0,
2014-04-27T04:45:00,0,0,57.00,60.21,0,75.67,55.40,0,0,1,0,0,0,
2014-04-27T05:00:00,0,0,57.00,60.23,0,75.67,55.53,0,0,1,0,0,0,
2014-04-27T05:15:00,0,0,57.00,60.17,0,75.67,55.49,0,0,1,0,0,0,
2014-04-27T05:30:00,0,0,57.00,60.08,0,75.67,55.37,0,0,1,0,0,0,
2014-04-27T05:45:00,0,0,57.00,60.29,100.00,75.67,55.59,0,0,1,0,0,0,
2014-04-27T06:00:00,0,0,57.00,60.46,100.00,75.67,55.71,0,0,1,0,0,0,
2014-04-27T06:15:00,1,1,57.00,59.98,0,75.67,59.42,26497.05,0,1,0,0,0,
2014-04-27T06:30:00,1,1,57.00,56.72,0,75.67,55.92,22813.15,0,1,0,0,0,
2014-04-27T06:45:00,1,1,57.00,56.65,0,75.67,55.59,18846.41,0,1,0,0,0,
2014-04-27T07:00:00,1,1,57.00,56.44,0,75.67,55.17,15758.93,0,1,0,0,0,
2014-04-27T07:15:00,1,1,57.00,56.66,NULL,75.67,55.24,13279.01,0,0.888888888888889,0,0,0,
2014-04-27T07:30:00,1,1,57.00,56.79,0,75.67,55.34,11523.24,0,1,0,0,0,
2014-04-27T07:45:00,1,1,57.00,57.02,NULL,75.67,55.55,10025.92,0,0.888888888888889,0,0,0,
2014-04-27T08:00:00,1,1,57.00,57.07,0,75.67,55.11,8898.87,0,1,0,0,0,
2014-04-27T08:15:00,1,1,57.00,56.81,0,75.67,54.78,8137.97,0,1,0,0,0,
2014-04-27T08:30:00,1,1,57.00,57.32,0,75.67,55.21,6987.95,0,1,0,0,0,
2014-04-27T08:45:00,1,1,57.00,57.04,0,NULL,54.95,7119.88,0,0,0,0,0,
2014-04-27T09:00:00,1,1,57.00,56.84,100.00,75.67,54.78,5944.67,0,1,0,0,0,
2014-04-27T09:15:00,1,1,57.00,56.94,100.00,75.67,55.14,5173.48,0,1,0,0,0,
2014-04-27T09:30:00,1,1,57.00,56.95,0,75.67,55.11,6727.61,0,1,0,0,0,
2014-04-27T09:45:00,1,1,57.00,57.08,0,75.67,54.91,6168.45,0,1,0,0,0,
2014-04-27T10:00:00,1,1,57.00,56.88,0,75.67,54.78,6018.53,0,1,0,0,0,
2014-04-27T10:15:00,1,1,57.00,57.20,0,75.67,55.54,7383.23,0,1,0,0,0,
2014-04-27T10:30:00,1,1,57.00,57.15,NULL,75.67,55.43,6928.65,0,0.888888888888889,0,0,0,
2014-04-27T10:45:00,1,1,57.00,57.33,0,75.67,54.94,7341.74,0,1,0,0,0,
2014-04-27T11:00:00,1,1,57.00,57.04,NULL,75.67,54.97,6880.26,0,0.888888888888889,0,0,0,
2014-04-27T11:15:00,1,1,57.00,57.54,0,75.67,55.32,7444.81,0,1,0,0,0,
2014-04-27T11:30:00,1,1,57.00,57.00,0,75.67,54.58,7305.87,0,1,0,0,0,
2014-04-27T11:45:00,1,1,57.00,57.11,0,75.67,55.18,7003.02,0,1,0,0,0,
2014-04-27T12:00:00,1,1,57.00,57.46,0,75.67,55.36,7486.51,0,1,0,0,0,
2014-04-27T12:15:00,1,1,57.00,57.17,100.00,75.67,55.07,7347.65,0,1,0,0,0,
2014-04-27T12:30:00,1,1,57.00,56.97,100.00,75.67,54.58,7582.72,0,1,0,0,0,
2014-04-27T12:45:00,1,1,57.00,56.96,0,75.67,55.16,6408.76,0,1,0,0,0,
2014-04-27T13:00:00,1,1,57.00,57.52,0,75.67,55.61,5901.72,0,1,0,0,0,
2014-04-27T13:15:00,1,1,57.00,57.97,0,NULL,56.29,4502.53,0,0,0,0,0,
2014-04-27T13:30:00,1,1,57.00,58.78,0,75.67,57.02,4833.64,69.80,1,0,0,0,
2014-04-27T13:45:00,1,1,57.00,59.47,NULL,75.67,57.79,4589.53,98.81,0.888888888888889,0,0,0,
2014-04-27T14:00:00,1,1,57.00,60.08,0,75.67,58.20,5753.53,100.00,1,0,0,0,
2014-04-27T14:15:00,1,1,57.00,60.95,NULL,75.67,58.68,5956.48,100.00,0.888888888888889,0,0,0,
2014-04-27T14:30:00,1,1,57.00,61.25,0,75.67,59.27,5170.81,100.00,1,0,0,0,
2014-04-27T14:45:00,1,1,57.00,61.28,0,75.67,59.07,6438.20,100.00,1,0,0,0,
2014-04-27T15:00:00,1,1,57.00,61.44,0,75.67,59.35,7058.99,100.00,1,0,0,0,
2014-04-27T15:15:00,1,1,57.00,61.97,0,75.67,60.23,8548.11,100.00,1,0,0,0,
2014-04-27T15:30:00,1,1,57.00,62.16,100.00,75.67,60.29,8387.13,100.00,1,0,0,0,
2014-04-27T15:45:00,1,1,57.00,62.37,100.00,75.67,60.46,10200.66,100.00,1,0,0,0,
2014-04-27T16:00:00,1,1,57.00,62.51,0,75.67,60.70,10148.32,100.00,1,0,0,0,
2014-04-27T16:15:00,1,1,57.00,62.26,0,75.67,60.21,9895.46,100.00,1,0,0,0,
2014-04-27T16:30:00,1,1,57.00,62.13,0,75.67,60.14,10793.79,100.00,1,0,0,0,
2014-04-27T16:45:00,1,1,57.00,62.06,0,75.67,60.00,10330.67,100.00,1,0,0,0,
2014-04-27T17:00:00,1,1,57.00,61.96,NULL,75.67,60.10,11057.38,100.00,0.888888888888889,0,0,0,
2014-04-27T17:15:00,1,1,57.00,61.76,0,75.67,59.72,10401.97,100.00,1,0,0,0,
2014-04-27T17:30:00,1,1,57.00,61.56,NULL,75.67,59.45,10835.02,100.00,0.888888888888889,0,0,0,
2014-04-27T17:45:00,1,1,57.00,61.35,0,NULL,59.30,11063.41,100.00,0,0,0,0,
2014-04-27T18:00:00,1,1,57.00,61.17,0,75.67,59.40,10702.78,100.00,1,0,0,0,
2014-04-27T18:15:00,1,1,57.00,61.26,0,75.67,59.13,11442.49,100.00,1,0,0,0,
2014-04-27T18:30:00,1,1,57.00,60.81,0,75.67,58.40,11894.70,100.00,1,0,0,0,
2014-04-27T18:45:00,1,1,57.00,56.45,100.00,75.67,54.03,11861.86,96.25,1,0,0,0,
2014-04-27T19:00:00,1,1,57.00,57.03,100.00,75.67,55.11,10796.95,95.42,1,0,0,0,
2014-04-27T19:15:00,0,0,57.00,59.51,0,75.67,56.97,0,0,1,0,0,0,
2014-04-27T19:30:00,0,0,57.00,61.67,0,75.67,57.80,0,0,1,0,0,0,
2014-04-27T19:45:00,0,0,57.00,62.78,0,75.67,58.20,0,0,1,0,0,0,
2014-04-27T20:00:00,0,0,57.00,63.09,0,75.67,58.41,0,0,1,0,0,0,
2014-04-27T20:15:00,0,0,57.00,62.87,NULL,75.67,58.52,0,0,0.888888888888889,0,0,0,
2014-04-27T20:30:00,0,0,57.00,62.48,0,75.67,58.44,0,0,1,0,0,0,
2014-04-27T20:45:00,0,0,57.00,62.46,NULL,75.67,58.39,0,0,0.888888888888889,0,0,0,
2014-04-27T21:00:00,0,0,57.00,62.34,0,75.67,58.27,0,0,1,0,0,0,
2014-04-27T21:15:00,0,0,57.00,62.51,0,75.67,58.21,0,0,1,0,0,0,
2014-04-27T21:30:00,0,0,57.00,62.62,0,75.67,58.20,0,0,1,0,0,0,
2014-04-27T21:45:00,0,0,57.00,62.57,0,75.67,58.19,0,0,1,0,0,0,
2014-04-27T22:00:00,0,0,57.00,62.53,100.00,75.67,58.12,0,0,1,0,0,0,
2014-04-27T22:15:00,0,0,57.00,62.46,100.00,NULL,58.03,0,0,0,0,0,0,
2014-04-27T22:30:00,0,0,57.00,62.45,0,75.67,58.01,0,0,1,0,0,0,
2014-04-27T22:45:00,0,0,57.00,62.47,0,75.67,58.06,0,0,1,0,0,0,
2014-04-27T23:00:00,0,0,57.00,62.52,0,75.67,58.14,0,0,1,0,0,0,
2014-04-27T23:15:00,0,0,57.00,62.51,0,75.67,58.02,0,0,1,0,0,0,
2014-04-27T23:30:00,0,0,57.00,62.47,NULL,75.67,57.89,0,0,0.888888888888889,0,0,0,
2014-04-27T23:45:00,0,0,57.00,62.67,0,75.67,58.02,0,0,1,0,0,0,
2014-04-28T00:00:00,0,0,57.00,62.54,NULL,75.67,58.01,0,0,0.888888888888889,0,0,0,
2014-04-28T00:15:00,0,0,57.00,62.52,0,75.67,58.00,0,0,1,0,0,0,
2014-04-28T00:30:00,0,0,57.00,62.53,0,75.67,58.02,0,0,1,0,0,0,
2014-04-28T00:45:00,0,0,57.00,62.47,0,75.67,57.96,0,0,1,0,0,0,
2014-04-28T01:00:00,0,0,57.00,62.54,0,75.67,58.20,0,0,1,0,0,0,
2014-04-28T01:15:00,0,0,57.00,62.50,100.00,75.67,58.18,0,0,1,0,0,0,
2014-04-28T01:30:00,0,0,57.00,62.45,100.00,75.67,57.96,0,0,1,0,0,0,
2014-04-28T01:45:00,0,0,57.00,62.42,0,75.67,57.76,0,0,1,0,0,0,
2014-04-28T02:00:00,0,0,57.00,62.43,0,75.67,57.56,0,0,1,0,0,0,
2014-04-28T02:15:00,0,0,57.00,62.49,0,75.67,57.44,0,0,1,0,0,0,
2014-04-28T02:30:00,0,0,57.00,62.50,0,75.67,57.37,0,0,1,0,0,0,
2014-04-28T02:45:00,0,0,57.00,62.56,NULL,NULL,57.44,0,0,0,0,0,0,
2014-04-28T03:00:00,0,0,57.00,62.60,0,75.67,57.45,0,0,1,0,0,0,
2014-04-28T03:15:00,0,0,57.00,62.56,NULL,75.67,57.47,0,0,0.888888888888889,0,0,0,
2014-04-28T03:30:00,0,0,57.00,62.53,0,75.67,57.55,0,0,1,0,0,0,
2014-04-28T03:45:00,0,0,57.00,62.58,0,75.67,57.65,0,0,1,0,0,0,
2014-04-28T04:00:00,0,0,57.00,62.54,0,75.67,57.64,0,0,1,0,0,0,
2014-04-28T04:15:00,0,0,57.00,62.58,0,75.67,57.67,0,0,1,0,0,0,
2014-04-28T04:30:00,0,0,57.00,62.55,100.00,75.67,57.67,0,0,1,0,0,0,
2014-04-28T04:45:00,0,0,57.00,62.60,100.00,75.67,57.77,0,0,1,0,0,0,
2014-04-28T05:00:00,0,0,57.00,62.55,0,75.67,57.79,0,0,1,0,0,0,
2014-04-28T05:15:00,0,0,57.00,62.20,0,75.67,57.26,0,0,1,0,0,0,
2014-04-28T05:30:00,0,0,57.00,62.02,0,75.67,57.01,0,0,1,0,0,0,
2014-04-28T05:45:00,0,0,57.00,61.90,0,75.67,56.73,0,0,1,0,0,0,
2014-04-28T06:00:00,0,0,57.00,61.78,NULL,75.67,56.41,0,0,0.888888888888889,0,0,0,
2014-04-28T06:15:00,1,1,57.00,60.33,0,75.67,59.70,29533.82,0,1,0,0,0,
2014-04-28T06:30:00,1,1,57.00,57.07,NULL,75.67,56.43,25175.68,0,0.888888888888889,0,0,0,
2014-04-28T06:45:00,1,1,57.00,56.40,0,75.67,55.44,21001.95,0,1,0,0,0,
2014-04-28T07:00:00,1,1,57.00,56.12,0,75.67,55.18,18370.68,0,1,0,0,0,
2014-04-28T07:15:00,1,1,57.00,56.23,0,NULL,55.16,16703.47,0,0,0,0,0,
2014-04-28T07:30:00,1,1,57.00,56.38,0,75.67,54.99,14113.67,0,1,0,0,0,
2014-04-28T07:45:00,1,1,57.00,56.75,100.00,75.67,55.30,12290.24,0,1,0,0,0,
2014-04-28T08:00:00,1,1,57.00,56.35,100.00,75.67,55.12,10368.28,0,1,0,0,0,
2014-04-28T08:15:00,1,1,57.00,56.62,0,75.67,55.09,9516.20,0,1,0,0,0,
2014-04-28T08:30:00,1,1,57.00,56.91,0,75.67,55.21,8692.46,0,1,0,0,0,
2014-04-28T08:45:00,1,1,57.00,56.58,0,75.67,54.78,8497.47,0,1,0,0,0,
2014-04-28T09:00:00,1,1,57.00,56.86,0,75.67,55.16,8145.97,0,1,0,0,0,
2014-04-28T09:15:00,1,1,57.00,56.46,NULL,75.67,54.60,7100.91,0,0.888888888888889,0,0,0,
2014-04-28T09:30:00,1,1,57.00,56.70,0,75.67,54.71,7577.98,0,1,0,0,0,
2014-04-28T09:45:00,1,1,57.00,57.06,NULL,75.67,55.43,6614.99,0,0.888888888888889,0,0,0,
2014-04-28T10:00:00,1,1,57.00,57.59,0,75.67,55.33,7518.67,0,1,0,0,0,
2014-04-28T10:15:00,1,1,57.00,57.19,0,75.67,55.54,6990.43,0,1,0,0,0,
2014-04-28T10:30:00,1,1,57.00,56.81,0,75.67,54.59,6813.66,0,1,0,0,0,
2014-04-28T10:45:00,1,1,57.00,56.76,0,75.67,54.91,6204.57,0,1,0,0,0,
2014-04-28T11:00:00,1,1,57.00,56.63,100.00,75.67,54.68,5580.55,0,1,0,0,0,
2014-04-28T11:15:00,1,1,57.00,56.93,100.00,75.67,54.94,6550.53,0,1,0,0,0,
2014-04-28T11:30:00,1,1,57.00,56.94,0,75.67,55.13,5669.30,0,1,0,0,0,
2014-04-28T11:45:00,1,1,57.00,56.93,0,NULL,54.97,5784.47,0,0,0,0,0,
2014-04-28T12:00:00,1,1,57.00,57.30,0,75.67,55.54,6907.08,0,1,0,0,0,
2014-04-28T12:15:00,1,1,57.00,55.52,0,75.67,53.44,7214.15,0,1,0,0,0,
2014-04-28T12:30:00,1,1,57.00,56.39,NULL,75.67,54.81,6747.87,0,0.888888888888889,0,0,0,
2014-04-28T12:45:00,1,1,57.00,56.81,0,75.67,55.21,7906.89,0,1,0,0,0,
2014-04-28T13:00:00,1,1,57.00,57.38,NULL,75.67,55.74,7501.12,0,0.888888888888889,0,0,0,
2014-04-28T13:15:00,1,1,57.00,57.53,0,75.67,55.62,7854.10,0,1,0,0,0,
2014-04-28T13:30:00,1,1,57.00,57.23,0,75.67,55.19,7575.62,0,1,0,0,0,
2014-04-28T13:45:00,1,1,57.00,56.84,0,75.67,54.78,7939.77,0,1,0,0,0,
2014-04-28T14:00:00,1,1,57.00,56.03,0,75.67,54.05,7758.15,0,1,0,0,0,
2014-04-28T14:15:00,1,1,57.00,56.33,100.00,75.67,54.40,8028.04,0,1,0,0,0,
2014-04-28T14:30:00,1,1,57.00,56.96,100.00,75.67,55.32,9577.99,0,1,0,0,0,
2014-04-28T14:45:00,1,1,57.00,57.46,0,75.67,55.87,9069.08,0,1,0,0,0,
2014-04-28T15:00:00,1,1,57.00,58.31,0,75.67,56.56,9065.99,0,1,0,0,0,
2014-04-28T15:15:00,1,1,57.00,58.62,0,75.67,56.68,10580.74,0,1,0,0,0,
2014-04-28T15:30:00,1,1,57.00,58.12,0,75.67,56.11,10313.35,0,1,0,0,0,
2014-04-28T15:45:00,1,1,57.00,59.04,NULL,75.67,57.65,9439.53,8.23,0.888888888888889,0,0,0,
2014-04-28T16:00:00,1,1,57.00,59.00,0,75.67,56.70,11288.10,35.75,1,0,0,0,
2014-04-28T16:15:00,1,1,57.00,58.33,NULL,NULL,56.12,9124.87,51.83,0,0,0,0,
2014-04-28T16:30:00,1,1,57.00,57.64,0,75.67,55.70,9167.30,59.78,1,0,0,0,
2014-04-28T16:45:00,1,1,57.00,57.35,0,75.67,55.54,7909.71,63.78,1,0,0,0,
2014-04-28T17:00:00,1,1,57.00,57.16,0,75.67,55.35,7085.91,65.69,1,0,0,0,
2014-04-28T17:15:00,1,1,57.00,56.96,0,75.67,55.08,7308.41,65.18,1,0,0,0,
2014-04-28T17:30:00,1,1,57.00,56.44,100.00,75.67,54.52,6834.15,59.61,1,0,0,0,
2014-04-28T17:45:00,1,1,57.00,56.19,100.00,75.67,54.34,6152.97,50.56,1,0,0,0,
2014-04-28T18:00:00,1,1,57.00,56.08,0,75.67,54.37,6596.99,39.88,1,0,0,0,
2014-04-28T18:15:00,0,0,57.00,58.24,0,75.67,55.77,0,0,1,0,0,0,
2014-04-28T18:30:00,0,0,57.00,59.49,0,75.67,56.42,0,0,1,0,0,0,
2014-04-28T18:45:00,0,0,57.00,59.76,0,75.67,56.68,0,0,1,0,0,0,
2014-04-28T19:00:00,0,0,57.00,59.76,NULL,75.67,56.68,0,0,0.888888888888889,0,0,0,
2014-04-28T19:15:00,0,0,57.00,59.87,0,75.67,56.68,0,0,1,0,0,0,
2014-04-28T19:30:00,0,0,57.00,59.85,NULL,75.67,56.60,0,0,0.888888888888889,0,0,0,
2014-04-28T19:45:00,0,0,57.00,59.85,0,75.67,56.50,0,0,1,0,0,0,
2014-04-28T20:00:00,0,0,57.00,59.88,0,75.67,56.42,0,0,1,0,0,0,
2014-04-28T20:15:00,0,0,57.00,59.93,0,75.67,56.38,0,0,1,0,0,0,
2014-04-28T20:30:00,0,0,57.00,59.87,0,75.67,56.28,0,0,1,0,0,0,
2014-04-28T20:45:00,0,0,57.00,59.85,100.00,NULL,56.36,0,0,0,0,0,0,
2014-04-28T21:00:00,0,0,57.00,60.02,100.00,75.67,56.48,0,0,1,0,0,0,
2014-04-28T21:15:00,0,0,57.00,60.74,0,75.67,56.81,0,0,1,0,0,0,
2014-04-28T21:30:00,0,0,57.00,60.99,0,75.67,57.04,0,0,1,0,0,0,
2014-04-28T21:45:00,0,0,57.00,61.08,0,75.67,57.14,0,0,1,0,0,0,
2014-04-28T22:00:00,0,0,57.00,61.19,0,75.67,57.26,0,0,1,0,0,0,
2014-04-28T22:15:00,0,0,57.00,61.34,NULL,75.67,57.38,0,0,0.888888888888889,0,0,0,
2014-04-28T22:30:00,0,0,57.00,61.59,0,75.67,57.45,0,0,1,0,0,0,
2014-04-28T22:45:00,0,0,57.00,61.76,NULL,75.67,57.52,0,0,0.888888888888889,0,0,0,
2014-04-28T23:00:00,0,0,57.00,61.75,0,75.67,57.52,0,0,1,0,0,0,
2014-04-28T23:15:00,0,0,57.00,61.81,0,75.67,57.50,0,0,1,0,0,0,
2014-04-28T23:30:00,0,0,57.00,61.82,0,75.67,57.50,0,0,1,0,0,0,
2014-04-28T23:45:00,0,0,57.00,62.00,0,75.67,57.61,0,0,1,0,0,0,
2014-04-29T00:00:00,0,0,57.00,62.13,100.00,75.67,57.80,0,0,1,0,0,0,
2014-04-29T00:15:00,0,0,57.00,62.11,100.00,75.67,57.82,0,0,1,0,0,0,
2014-04-29T00:30:00,0,0,57.00,62.03,0,75.67,57.74,0,0,1,0,0,0,
2014-04-29T00:45:00,0,0,57.00,61.96,0,75.67,57.65,0,0,1,0,0,0,
2014-04-29T01:00:00,0,0,57.00,61.98,0,75.67,57.65,0,0,1,0,0,0,
2014-04-29T01:15:00,0,0,57.00,62.03,0,NULL,57.65,0,0,0,0,0,0,
2014-04-29T01:30:00,0,0,57.00,62.01,NULL,75.67,57.63,0,0,0.888888888888889,0,0,0,
2014-04-29T01:45:00,0,0,57.00,62.04,0,75.67,57.60,0,0,1,0,0,0,
2014-04-29T02:00:00,0,0,57.00,62.07,NULL,75.67,57.57,0,0,0.888888888888889,0,0,0,
2014-04-29T02:15:00,0,0,57.00,62.10,0,75.67,57.51,0,0,1,0,0,0,
2014-04-29T02:30:00,0,0,57.00,62.13,0,75.67,57.47,0,0,1,0,0,0,
2014-04-29T02:45:00,0,0,57.00,62.11,0,75.67,57.44,0,0,1,0,0,0,
2014-04-29T03:00:00,0,0,57.00,62.12,0,75.67,57.42,0,0,1,0,0,0,
2014-04-29T03:15:00,0,0,57.00,62.15,100.00,75.67,57.42,0,0,1,0,0,0,
2014-04-29T03:30:00,0,0,57.00,62.22,100.00,75.67,57.45,0,0,1,0,0,0,
2014-04-29T03:45:00,0,0,57.00,62.17,0,75.67,57.44,0,0,1,0,0,0,
2014-04-29T04:00:00,0,0,57.00,62.21,0,75.67,57.44,0,0,1,0,0,0,
2014-04-29T04:15:00,0,0,57.00,62.21,0,75.67,57.44,0,0,1,0,0,0,
2014-04-29T04:30:00,0,0,57.00,62.23,0,75.67,57.44,0,0,1,0,0,0,
2014-04-29T04:45:00,0,0,57.00,62.25,NULL,75.67,57.45,0,0,0.888888888888889,0,0,0,
2014-04-29T05:00:00,0,0,57.00,62.32,0,75.67,57.53,0,0,1,0,0,0,
2014-04-29T05:15:00,0,0,57.00,61.95,NULL,75.67,57.26,0,0,0.888888888888889,0,0,0,
2014-04-29T05:30:00,0,0,57.00,61.80,0,75.67,57.07,0,0,1,0,0,0,
2014-04-29T05:45:00,0,0,57.00,61.72,0,NULL,57.01,0,0,0,0,0,0,
2014-04-29T06:00:00,0,0,57.00,61.68,0,75.67,56.98,0,0,1,0,0,0,
2014-04-29T06:15:00,1,1,57.00,61.53,0,75.67,60.28,30233.61,0,1,0,0,0,
2014-04-29T06:30:00,1,1,57.00,58.49,100.00,75.67,56.68,30455.75,0,1,0,0,0,
2014-04-29T06:45:00,1,1,57.00,57.60,100.00,75.67,55.65,26196.89,0,1,0,0,0,
2014-04-29T07:00:00,1,1,57.00,57.20,0,75.67,55.34,22183.65,0,1,0,0,0,
2014-04-29T07:15:00,1,1,57.00,57.19,0,75.67,55.34,19751.63,0,1,0,0,0,
2014-04-29T07:30:00,1,1,57.00,57.11,0,75.67,55.16,17224.76,0,1,0,0,0,
2014-04-29T07:45:00,1,1,57.00,57.31,0,75.67,55.15,14903.14,0,1,0,0,0,
2014-04-29T08:00:00,1,1,57.00,57.48,NULL,75.67,55.37,12751.12,0,0.888888888888889,0,0,0,
2014-04-29T08:15:00,1,1,57.00,57.42,0,75.67,55.23,12277.31,0,1,0,0,0,
2014-04-29T08:30:00,1,1,57.00,57.37,NULL,75.67,55.34,12119.02,0,0.888888888888889,0,0,0,
2014-04-29T08:45:00,1,1,57.00,57.50,0,75.67,55.42,11455.17,0,1,0,0,0,
2014-04-29T09:00:00,1,1,57.00,57.33,0,75.67,55.16,10549.72,0,1,0,0,0,
2014-04-29T09:15:00,1,1,57.00,57.22,0,75.67,55.14,10821.03,0,1,0,0,0,
2014-04-29T09:30:00,1,1,57.00,56.84,0,75.67,54.81,10233.73,0,1,0,0,0,
2014-04-29T09:45:00,1,1,57.00,57.16,100.00,75.67,54.92,10542.82,0,1,0,0,0,
2014-04-29T10:00:00,1,1,57.00,57.49,100.00,75.67,55.53,10530.99,0,1,0,0,0,
2014-04-29T10:15:00,1,1,57.00,58.13,0,NULL,56.04,11112.92,0,0,0,0,0,
2014-04-29T10:30:00,1,1,57.00,59.08,0,75.67,57.52,10930.05,100.00,1,0,0,0,
2014-04-29T10:45:00,1,1,57.00,60.07,0,75.67,58.14,12267.83,100.00,1,0,0,0,
2014-04-29T11:00:00,1,1,57.00,61.20,0,75.67,59.75,12659.69,100.00,1,0,0,0,
2014-04-29T11:15:00,1,1,57.00,61.44,NULL,75.67,59.34,12806.97,100.00,0.888888888888889,0,0,0,
2014-04-29T11:30:00,1,1,57.00,61.64,0,75.67,59.23,12996.29,100.00,1,0,0,0,
2014-04-29T11:45:00,1,1,57.00,61.41,NULL,75.67,59.22,12836.86,100.00,0.888888888888889,0,0,0,
2014-04-29T12:00:00,1,1,57.00,57.24,0,75.67,54.28,11489.11,100.00,1,0,0,0,
2014-04-29T12:15:00,1,1,57.00,56.42,0,75.67,54.23,9837.89,92.32,1,0,0,0,
2014-04-29T12:30:00,1,1,57.00,57.30,0,75.67,55.35,9050.22,93.51,1,0,0,0,
2014-04-29T12:45:00,1,1,57.00,58.32,0,75.67,56.26,10123.49,100.00,1,0,0,0,
2014-04-29T13:00:00,1,1,57.00,58.87,100.00,75.67,57.21,10293.72,100.00,1,0,0,0,
2014-04-29T13:15:00,1,1,57.00,59.94,100.00,75.67,57.83,11512.97,100.00,1,0,0,0,
2014-04-29T13:30:00,1,1,57.00,58.73,0,75.67,56.52,9402.62,100.00,1,0,0,0,
2014-04-29T13:45:00,1,1,57.00,58.70,0,75.67,56.50,9435.12,100.00,1,0,0,0,
2014-04-29T14:00:00,1,1,57.00,58.66,0,75.67,56.66,8794.32,100.00,1,0,0,0,
2014-04-29T14:15:00,1,1,57.00,59.12,0,75.67,57.26,8989.59,100.00,1,0,0,0,
2014-04-29T14:30:00,1,1,57.00,59.65,NULL,75.67,57.56,7908.91,100.00,0.888888888888889,0,0,0,
2014-04-29T14:45:00,1,1,57.00,60.54,0,NULL,58.59,7400.93,100.00,0,0,0,0,
2014-04-29T15:00:00,1,1,57.00,59.70,NULL,75.67,57.12,6835.68,100.00,0.888888888888889,0,0,0,
2014-04-29T15:15:00,1,1,57.00,60.23,0,75.67,58.98,7425.76,100.00,1,0,0,0,
2014-04-29T15:30:00,1,1,57.00,60.45,0,75.67,57.97,5993.75,100.00,1,0,0,0,
2014-04-29T15:45:00,1,1,57.00,60.97,0,75.67,59.05,7126.85,100.00,1,0,0,0,
2014-04-29T16:00:00,1,1,57.00,60.59,0,75.67,58.28,6940.21,100.00,1,0,0,0,
2014-04-29T16:15:00,1,1,57.00,60.61,100.00,75.67,58.56,7196.07,100.00,1,0,0,0,
2014-04-29T16:30:00,1,1,57.00,60.58,100.00,75.67,58.37,6814.58,100.00,1,0,0,0,
2014-04-29T16:45:00,1,1,57.00,60.46,0,75.67,58.45,6091.62,100.00,1,0,0,0,
2014-04-29T17:00:00,1,1,57.00,60.82,0,75.67,58.97,7282.30,100.00,1,0,0,0,
2014-04-29T17:15:00,1,1,57.00,60.95,0,75.67,58.85,6324.90,100.00,1,0,0,0,
2014-04-29T17:30:00,1,1,57.00,60.66,0,75.67,58.58,6760.07,100.00,1,0,0,0,
2014-04-29T17:45:00,1,1,57.00,60.55,NULL,75.67,58.49,6707.89,100.00,0.888888888888889,0,0,0,
2014-04-29T18:00:00,1,1,57.00,60.25,0,75.67,58.10,8232.86,100.00,1,0,0,0,
2014-04-29T18:15:00,1,1,57.00,60.06,NULL,75.67,57.92,8066.78,100.00,0.888888888888889,0,0,0,
2014-04-29T18:30:00,1,1,57.00,59.87,0,75.67,57.64,9527.78,100.00,1,0,0,0,
2014-04-29T18:45:00,1,1,57.00,59.59,0,75.67,57.41,9864.30,100.00,1,0,0,0,
2014-04-29T19:00:00,1,1,57.00,59.29,0,75.67,57.07,10409.00,100.00,1,0,0,0,
2014-04-29T19:15:00,1,1,57.00,59.08,0,NULL,56.92,10713.44,100.00,0,0,0,0,
2014-04-29T19:30:00,1,1,57.00,58.36,100.00,75.67,55.53,11029.04,100.00,1,0,0,0,
2014-04-29T19:45:00,1,1,57.00,56.65,100.00,75.67,54.20,11774.29,97.52,1,0,0,0,
2014-04-29T20:00:00,1,1,57.00,55.89,0,75.67,53.61,10729.91,0,1,0,0,0,
2014-04-29T20:15:00,1,1,57.00,55.93,0,75.67,53.53,9250.49,0,1,0,0,0,
2014-04-29T20:30:00,1,1,57.00,55.49,0,75.67,53.19,8564.54,0,1,0,0,0,
2014-04-29T20:45:00,1,1,57.00,56.41,0,75.67,54.59,8203.83,0,1,0,0,0,
2014-04-29T21:00:00,1,1,57.00,56.99,NULL,75.67,54.78,7399.44,0,0.888888888888889,0,0,0,
2014-04-29T21:15:00,0,0,57.00,59.67,0,75.67,56.69,0,0,1,0,0,0,
2014-04-29T21:30:00,0,0,57.00,61.76,NULL,75.67,57.48,0,0,0.888888888888889,0,0,0,
2014-04-29T21:45:00,0,0,57.00,62.63,0,75.67,57.89,0,0,1,0,0,0,
2014-04-29T22:00:00,0,0,57.00,62.70,0,75.67,58.02,0,0,1,0,0,0,
2014-04-29T22:15:00,0,0,57.00,62.34,0,75.67,58.05,0,0,1,0,0,0,
2014-04-29T22:30:00,0,0,57.00,62.13,0,75.67,57.94,0,0,1,0,0,0,
2014-04-29T22:45:00,0,0,57.00,61.82,100.00,75.67,57.80,0,0,1,0,0,0,
2014-04-29T23:00:00,0,0,57.00,61.77,100.00,75.67,57.63,0,0,1,0,0,0,
2014-04-29T23:15:00,0,0,57.00,61.85,0,75.67,57.67,0,0,1,0,0,0,
2014-04-29T23:30:00,0,0,57.00,61.92,0,75.67,57.69,0,0,1,0,0,0,
2014-04-29T23:45:00,0,0,57.00,61.97,0,NULL,57.72,0,0,0,0,0,0,
2014-04-30T00:00:00,0,0,57.00,62.03,0,75.67,57.72,0,0,1,0,0,0,
2014-04-30T00:15:00,0,0,57.00,62.04,NULL,75.67,57.69,0,0,0.888888888888889,0,0,0,
2014-04-30T00:30:00,0,0,57.00,62.04,0,75.67,57.65,0,0,1,0,0,0,
2014-04-30T00:45:00,0,0,57.00,62.08,NULL,75.67,57.64,0,0,0.888888888888889,0,0,0,
2014-04-30T01:00:00,0,0,57.00,62.16,0,75.67,57.66,0,0,1,0,0,0,
2014-04-30T01:15:00,0,0,57.00,62.17,0,75.67,57.65,0,0,1,0,0,0,
2014-04-30T01:30:00,0,0,57.00,62.20,0,75.67,57.64,0,0,1,0,0,0,
2014-04-30T01:45:00,0,0,57.00,62.24,0,75.67,57.63,0,0,1,0,0,0,
2014-04-30T02:00:00,0,0,57.00,62.25,100.00,75.67,57.59,0,0,1,0,0,0,
2014-04-30T02:15:00,0,0,57.00,62.30,100.00,75.67,57.55,0,0,1,0,0,0,
2014-04-30T02:30:00,0,0,57.00,62.29,0,75.67,57.43,0,0,1,0,0,0,
2014-04-30T02:45:00,0,0,57.00,62.28,0,75.67,57.30,0,0,1,0,0,0,
2014-04-30T03:00:00,0,0,57.00,62.28,0,75.67,57.23,0,0,1,0,0,0,
2014-04-30T03:15:00,0,0,57.00,62.24,0,75.67,57.15,0,0,1,0,0,0,
2014-04-30T03:30:00,0,0,57.00,62.22,NULL,75.67,57.14,0,0,0.888888888888889,0,0,0,
2014-04-30T03:45:00,0,0,57.00,62.24,0,75.67,57.25,0,0,1,0,0,0,
2014-04-30T04:00:00,0,0,57.00,62.27,NULL,75.67,57.38,0,0,0.888888888888889,0,0,0,
2014-04-30T04:15:00,0,0,57.00,62.32,0,NULL,57.43,0,0,0,0,0,0,
2014-04-30T04:30:00,0,0,57.00,62.34,0,75.67,57.44,0,0,1,0,0,0,
2014-04-30T04:45:00,0,0,57.00,62.34,0,75.67,57.45,0,0,1,0,0,0,
2014-04-30T05:00:00,0,0,57.00,62.34,0,75.67,57.49,0,0,1,0,0,0,
2014-04-30T05:15:00,0,0,57.00,62.01,100.00,75.67,57.13,0,0,1,0,0,0,
2014-04-30T05:30:00,0,0,57.00,61.83,100.00,75.67,57.04,0,0,1,0,0,0,
2014-04-30T05:45:00,0,0,57.00,61.77,0,75.67,56.89,0,0,1,0,0,0,
2014-04-30T06:00:00,0,0,57.00,61.70,0,75.67,56.75,0,0,1,0,0,0,
2014-04-30T06:15:00,1,1,57.00,61.16,0,75.67,59.92,30187.47,0,1,0,0,0,
2014-04-30T06:30:00,1,1,57.00,58.17,0,75.67,56.54,29443.22,0,1,0,0,0,
2014-04-30T06:45:00,1,1,57.00,57.51,NULL,75.67,55.62,24469.31,0,0.888888888888889,0,0,0,
2014-04-30T07:00:00,1,1,57.00,57.09,0,75.67,55.16,21087.24,0,1,0,0,0,
2014-04-30T07:15:00,1,1,57.00,56.90,NULL,75.67,55.17,18431.69,0,0.888888888888889,0,0,0,
2014-04-30T07:30:00,1,1,57.00,57.20,0,75.67,55.23,15395.09,0,1,0,0,0,
2014-04-30T07:45:00,1,1,57.00,57.22,0,75.67,55.20,13298.72,0,1,0,0,0,
2014-04-30T08:00:00,1,1,57.00,57.17,0,75.67,54.99,12939.70,0,1,0,0,0,
2014-04-30T08:15:00,1,1,57.00,56.71,0,75.67,54.40,11712.33,0,1,0,0,0,
2014-04-30T08:30:00,1,1,57.00,56.80,100.00,75.67,55.00,9881.63,0,1,0,0,0,
2014-04-30T08:45:00,1,1,57.00,57.22,100.00,NULL,55.36,9636.13,0,0,0,0,0,
2014-04-30T09:00:00,1,1,57.00,57.57,0,75.67,55.48,8869.89,0,1,0,0,0,
2014-04-30T09:15:00,1,1,57.00,57.69,0,75.67,55.54,9350.68,0,1,0,0,0,
2014-04-30T09:30:00,1,1,57.00,57.53,0,75.67,55.30,9114.36,0,1,0,0,0,
2014-04-30T09:45:00,1,1,57.00,57.32,0,75.67,55.13,8128.15,0,1,0,0,0,
2014-04-30T10:00:00,1,1,57.00,56.74,NULL,75.67,54.53,8433.12,0,0.888888888888889,0,0,0,
2014-04-30T10:15:00,1,1,57.00,56.48,0,75.67,54.02,8239.58,0,1,0,0,0,
2014-04-30T10:30:00,1,1,57.00,56.28,NULL,75.67,54.41,8802.74,0,0.888888888888889,0,0,0,
2014-04-30T10:45:00,1,1,57.00,56.64,0,75.67,54.71,8682.18,0,1,0,0,0,
2014-04-30T11:00:00,1,1,57.00,57.17,0,75.67,55.50,9213.21,0,1,0,0,0,
2014-04-30T11:15:00,1,1,57.00,57.60,0,75.67,55.35,8492.72,0,1,0,0,0,
2014-04-30T11:30:00,1,1,57.00,57.25,0,75.67,54.85,8830.86,0,1,0,0,0,
2014-04-30T11:45:00,1,1,57.00,57.20,100.00,75.67,54.89,9409.33,0,1,0,0,0,
2014-04-30T12:00:00,1,1,57.00,57.33,100.00,75.67,54.96,8039.60,0,1,0,0,0,
2014-04-30T12:15:00,1,1,57.00,57.41,0,75.67,54.86,9531.42,0,1,0,0,0,
2014-04-30T12:30:00,1,1,57.00,56.68,0,75.67,54.31,9283.99,0,1,0,0,0,
2014-04-30T12:45:00,1,1,57.00,56.52,0,75.67,54.50,9238.75,0,1,0,0,0,
2014-04-30T13:00:00,1,1,57.00,56.74,0,75.67,54.97,8847.00,0,1,0,0,0,
2014-04-30T13:15:00,1,1,57.00,56.97,NULL,NULL,55.50,8728.34,0,0,0,0,0,
2014-04-30T13:30:00,1,1,57.00,57.07,0,75.67,54.93,9617.74,0,1,0,0,0,
2014-04-30T13:45:00,1,1,57.00,56.82,NULL,75.67,55.15,8594.75,0,0.888888888888889,0,0,0,
2014-04-30T14:00:00,1,1,57.00,56.56,0,75.67,54.51,8317.33,0,1,0,0,0,
2014-04-30T14:15:00,1,1,57.00,56.92,0,75.67,55.80,7891.75,0,1,0,0,0,
2014-04-30T14:30:00,1,1,57.00,57.47,0,75.67,55.52,8039.82,0,1,0,0,0,
2014-04-30T14:45:00,1,1,57.00,57.27,0,75.67,55.34,7824.59,0,1,0,0,0,
2014-04-30T15:00:00,1,1,57.00,56.81,100.00,75.67,54.58,8135.95,0,1,0,0,0,
2014-04-30T15:15:00,1,1,57.00,56.56,100.00,75.67,54.34,8444.75,0,1,0,0,0,
2014-04-30T15:30:00,1,1,57.00,56.73,0,75.67,55.31,6982.76,0,1,0,0,0,
2014-04-30T15:45:00,1,1,57.00,56.93,0,75.67,54.78,7765.81,0,1,0,0,0,
2014-04-30T16:00:00,1,1,57.00,56.76,0,75.67,54.71,6482.81,0,1,0,0,0,
2014-04-30T16:15:00,1,1,57.00,56.96,0,75.67,55.13,6856.87,0,1,0,0,0,
2014-04-30T16:30:00,1,1,57.00,56.81,NULL,75.67,55.01,6305.26,0,0.888888888888889,0,0,0,
2014-04-30T16:45:00,1,1,57.00,56.96,0,75.67,55.16,5309.55,0,1,0,0,0,
2014-04-30T17:00:00,1,1,57.00,56.83,NULL,75.67,54.96,5444.51,0,0.888888888888889,0,0,0,
2014-04-30T17:15:00,1,1,57.00,56.86,0,75.67,55.70,4921.16,0,1,0,0,0,
2014-04-30T17:30:00,1,1,57.00,56.93,0,75.67,54.80,4788.84,0,1,0,0,0,
2014-04-30T17:45:00,1,1,57.00,56.91,0,NULL,55.16,5526.40,0,0,0,0,0,
2014-04-30T18:00:00,1,1,57.00,57.11,0,75.67,55.62,3905.92,0,1,0,0,0,
2014-04-30T18:15:00,1,1,57.00,56.84,100.00,75.67,54.65,4681.95,0,1,0,0,0,
2014-04-30T18:30:00,1,1,57.00,56.83,100.00,75.67,55.61,5244.72,0,1,0,0,0,
2014-04-30T18:45:00,1,1,57.00,56.61,0,75.67,54.61,4166.91,0,1,0,0,0,
2014-04-30T19:00:00,1,1,57.00,56.66,0,75.67,55.38,6067.17,0,1,0,0,0,
2014-04-30T19:15:00,1,1,57.00,56.74,0,75.67,54.99,4714.37,0,1,0,0,0,
2014-04-30T19:30:00,1,1,57.00,56.64,0,75.67,54.85,5213.57,0,1,0,0,0,
2014-04-30T19:45:00,1,1,57.00,57.15,NULL,75.67,55.62,4253.32,0,0.888888888888889,0,0,0,
2014-04-30T20:00:00,1,1,57.00,56.73,0,75.67,54.73,4516.81,0,1,0,0,0,
2014-04-30T20:15:00,1,1,57.00,56.76,NULL,75.67,54.78,3861.83,0,0.888888888888889,0,0,0,
2014-04-30T20:30:00,1,1,57.00,56.70,0,75.67,54.31,4906.86,0,1,0,0,0,
2014-04-30T20:45:00,1,1,57.00,57.00,0,75.67,55.09,3684.68,0,1,0,0,0,
2014-04-30T21:00:00,1,1,57.00,56.71,0,75.67,54.79,6314.17,0,1,0,0,0,
2014-04-30T21:15:00,0,0,57.00,58.97,0,75.67,55.79,0,0,1,0,0,0,
2014-04-30T21:30:00,0,0,57.00,60.70,100.00,75.67,56.10,0,0,1,0,0,0,
2014-04-30T21:45:00,0,0,57.00,61.21,100.00,75.67,56.26,0,0,1,0,0,0,
2014-04-30T22:00:00,0,0,57.00,60.99,0,75.67,56.30,0,0,1,0,0,0,
2014-04-30T22:15:00,0,0,57.00,60.75,0,NULL,56.30,0,0,0,0,0,0,
2014-04-30T22:30:00,0,0,57.00,60.59,0,75.67,56.29,0,0,1,0,0,0,
2014-04-30T22:45:00,0,0,57.00,60.47,0,75.67,56.15,0,0,1,0,0,0,
2014-04-30T23:00:00,0,0,57.00,60.49,NULL,75.67,56.10,0,0,0.888888888888889,0,0,0,
2014-04-30T23:15:00,0,0,57.00,60.49,0,75.67,56.03,0,0,1,0,0,0,
2014-04-30T23:30:00,0,0,57.00,60.53,NULL,75.67,56.02,0,0,0.888888888888889,0,0,0,
2014-04-30T23:45:00,0,0,57.00,60.55,0,75.67,56.09,0,0,1,0,0,0,
2014-05-01T00:00:00,0,0,57.00,60.53,0,75.67,56.06,0,0,1,0,0,0,
2014-05-01T00:15:00,0,0,57.00,60.52,0,75.67,56.06,0,0,1,0,0,0,
2014-05-01T00:30:00,0,0,57.00,60.46,0,75.67,56.11,0,0,1,0,0,0,
2014-05-01T00:45:00,0,0,57.00,60.58,100.00,75.67,56.20,0,0,1,0,0,0,
2014-05-01T01:00:00,0,0,57.00,60.54,100.00,75.67,56.01,0,0,1,0,0,0,
2014-05-01T01:15:00,0,0,57.00,60.64,0,75.67,55.99,0,0,1,0,0,0,
2014-05-01T01:30:00,0,0,57.00,60.55,0,75.67,55.90,0,0,1,0,0,0,
2014-05-01T01:45:00,0,0,57.00,60.54,0,75.67,55.83,0,0,1,0,0,0,
2014-05-01T02:00:00,0,0,57.00,60.47,0,75.67,55.91,0,0,1,0,0,0,
2014-05-01T02:15:00,0,0,57.00,60.55,NULL,75.67,55.94,0,0,0.888888888888889,0,0,0,
2014-05-01T02:30:00,0,0,57.00,60.55,0,75.67,55.87,0,0,1,0,0,0,
2014-05-01T02:45:00,0,0,57.00,60.59,NULL,NULL,55.79,0,0,0,0,0,0,
2014-05-01T03:00:00,0,0,57.00,60.58,0,75.67,55.74,0,0,1,0,0,0,
2014-05-01T03:15:00,0,0,57.00,60.53,0,75.67,55.77,0,0,1,0,0,0,
2014-05-01T03:30:00,0,0,57.00,60.52,0,75.67,55.73,0,0,1,0,0,0,
2014-05-01T03:45:00,0,0,57.00,60.49,0,75.67,55.62,0,0,1,0,0,0,
2014-05-01T04:00:00,0,0,57.00,60.48,100.00,75.67,55.55,0,0,1,0,0,0,
2014-05-01T04:15:00,0,0,57.00,60.47,100.00,75.67,55.51,0,0,1,0,0,0,
2014-05-01T04:30:00,0,0,57.00,60.47,0,75.67,55.46,0,0,1,0,0,0,
2014-05-01T04:45:00,0,0,57.00,60.45,0,75.67,55.42,0,0,1,0,0,0,
2014-05-01T05:00:00,0,0,57.00,60.45,0,75.67,55.49,0,0,1,0,0,0,
2014-05-01T05:15:00,0,0,57.00,60.01,0,75.67,54.94,0,0,1,0,0,0,
2014-05-01T05:30:00,0,0,57.00,59.80,NULL,75.67,54.55,0,0,0.888888888888889,0,0,0,
2014-05-01T05:45:00,0,0,57.00,59.75,0,75.67,54.32,0,0,1,0,0,0,
2014-05-01T06:00:00,0,0,57.00,59.61,NULL,75.67,54.04,0,0,0.888888888888889,0,0,0,
2014-05-01T06:15:00,1,1,57.00,60.25,0,75.67,59.70,25225.02,0,1,0,0,0,
2014-05-01T06:30:00,1,1,57.00,56.73,0,75.67,55.93,21886.00,0,1,0,0,0,
2014-05-01T06:45:00,1,1,57.00,56.46,0,75.67,55.35,18572.29,0,1,0,0,0,
2014-05-01T07:00:00,1,1,57.00,56.56,0,75.67,55.23,16236.83,0,1,0,0,0,
2014-05-01T07:15:00,1,1,57.00,56.50,100.00,NULL,55.18,13578.98,0,0,0,0,0,
2014-05-01T07:30:00,1,1,57.00,56.61,100.00,75.67,55.50,10178.21,0,1,0,0,0,
2014-05-01T07:45:00,1,1,57.00,56.59,0,75.67,55.34,9008.65,0,1,0,0,0,
2014-05-01T08:00:00,1,1,57.00,56.80,0,75.67,55.09,8317.84,0,1,0,0,0,
2014-05-01T08:15:00,1,1,57.00,56.80,0,75.67,55.15,7435.82,0,1,0,0,0,
2014-05-01T08:30:00,1,1,57.00,56.63,0,75.67,55.10,6202.83,0,1,0,0,0,
2014-05-01T08:45:00,1,1,57.00,56.88,NULL,75.67,55.16,6199.05,0,0.888888888888889,0,0,0,
2014-05-01T09:00:00,1,1,57.00,56.80,0,75.67,55.74,5302.57,0,1,0,0,0,
2014-05-01T09:15:00,1,1,57.00,56.60,NULL,75.67,54.40,7081.48,0,0.888888888888889,0,0,0,
2014-05-01T09:30:00,1,1,57.00,56.51,0,75.67,55.22,6185.83,0,1,0,0,0,
2014-05-01T09:45:00,1,1,57.00,56.77,0,75.67,55.43,5839.14,0,1,0,0,0,
2014-05-01T10:00:00,1,1,57.00,56.48,0,75.67,54.96,5699.55,0,1,0,0,0,
2014-05-01T10:15:00,1,1,57.00,56.61,0,75.67,54.71,5635.16,0,1,0,0,0,
2014-05-01T10:30:00,1,1,57.00,56.38,100.00,75.67,54.49,5775.60,0,1,0,0,0,
2014-05-01T10:45:00,1,1,57.00,56.23,100.00,75.67,54.65,5858.82,0,1,0,0,0,
2014-05-01T11:00:00,1,1,57.00,56.60,0,75.67,55.20,5669.27,0,1,0,0,0,
2014-05-01T11:15:00,1,1,57.00,56.58,0,75.67,56.52,6168.21,0,1,0,0,0,
2014-05-01T11:30:00,1,1,57.00,63.94,0,75.67,59.48,7901.50,0,1,0,0,0,
2014-05-01T11:45:00,1,1,57.00,58.11,0,NULL,55.62,9169.18,0,0,0,0,0,
2014-05-01T12:00:00,1,1,57.00,56.95,NULL,75.67,55.56,8698.00,0,0.888888888888889,0,0,0,
2014-05-01T12:15:00,1,1,57.00,56.32,0,75.67,55.21,8198.11,0,1,0,0,0,
2014-05-01T12:30:00,1,1,57.00,56.41,NULL,75.67,55.17,8479.55,0,0.888888888888889,0,0,0,
2014-05-01T12:45:00,1,1,57.00,56.34,0,75.67,54.55,8101.75,0,1,0,0,0,
2014-05-01T13:00:00,1,1,57.00,56.47,0,75.67,54.46,8180.92,0,1,0,0,0,
2014-05-01T13:15:00,1,1,57.00,56.25,0,75.67,55.10,7557.69,0,1,0,0,0,
2014-05-01T13:30:00,1,1,57.00,56.58,0,75.67,55.23,8562.63,0,1,0,0,0,
2014-05-01T13:45:00,1,1,57.00,56.57,100.00,75.67,55.01,8191.32,0,1,0,0,0,
2014-05-01T14:00:00,1,1,57.00,56.45,100.00,75.67,55.61,7727.23,0,1,0,0,0,
2014-05-01T14:15:00,1,1,57.00,56.06,0,75.67,54.28,9443.54,0,1,0,0,0,
2014-05-01T14:30:00,1,1,57.00,56.26,0,75.67,55.15,8511.51,0,1,0,0,0,
2014-05-01T14:45:00,1,1,57.00,56.51,0,75.67,55.35,8588.45,0,1,0,0,0,
2014-05-01T15:00:00,1,1,57.00,56.15,0,75.67,54.43,8577.00,0,1,0,0,0,
2014-05-01T15:15:00,1,1,57.00,56.43,NULL,75.67,55.01,7777.23,0,0.888888888888889,0,0,0,
2014-05-01T15:30:00,1,1,57.00,56.90,0,75.67,55.69,6774.75,0,1,0,0,0,
2014-05-01T15:45:00,1,1,57.00,56.46,NULL,75.67,55.30,7433.36,0,0.888888888888889,0,0,0,
2014-05-01T16:00:00,1,1,57.00,56.55,0,75.67,54.80,6236.30,0,1,0,0,0,
2014-05-01T16:15:00,1,1,57.00,56.60,0,NULL,54.93,6645.04,0,0,0,0,0,
2014-05-01T16:30:00,1,1,57.00,56.78,0,75.67,54.92,6052.89,0,1,0,0,0,
2014-05-01T16:45:00,1,1,57.00,57.94,0,75.67,66.25,5794.16,0,1,0,0,0,
2014-05-01T17:00:00,1,1,57.00,63.33,100.00,75.67,59.19,6235.17,0,1,0,0,0,
2014-05-01T17:15:00,1,1,57.00,57.91,100.00,75.67,55.60,9016.23,0,1,0,0,0,
2014-05-01T17:30:00,1,1,57.00,56.42,0,75.67,54.39,7591.81,0,1,0,0,0,
2014-05-01T17:45:00,1,1,57.00,56.48,0,75.67,55.36,8194.28,0,1,0,0,0,
2014-05-01T18:00:00,1,1,57.00,56.81,0,75.67,55.56,6987.81,0,1,0,0,0,
2014-05-01T18:15:00,1,1,57.00,56.11,0,75.67,54.16,7766.64,0,1,0,0,0,
2014-05-01T18:30:00,1,1,57.00,56.01,NULL,75.67,55.16,7591.85,0,0.888888888888889,0,0,0,
2014-05-01T18:45:00,1,1,57.00,56.56,0,75.67,55.25,8460.88,0,1,0,0,0,
2014-05-01T19:00:00,1,1,57.00,56.27,NULL,75.67,54.60,8265.03,0,0.888888888888889,0,0,0,
2014-05-01T19:15:00,1,1,57.00,56.37,0,75.67,55.47,8166.54,0,1,0,0,0,
2014-05-01T19:30:00,1,1,57.00,56.48,0,75.67,55.17,7872.79,0,1,0,0,0,
2014-05-01T19:45:00,1,1,57.00,56.14,0,75.67,54.17,8525.70,0,1,0,0,0,
2014-05-01T20:00:00,1,1,57.00,55.94,0,75.67,55.11,8514.50,0,1,0,0,0,
2014-05-01T20:15:00,1,1,57.00,56.65,100.00,75.67,55.22,8784.16,0,1,0,0,0,
2014-05-01T20:30:00,1,1,57.00,56.40,100.00,75.67,54.80,8397.58,0,1,0,0,0,
2014-05-01T20:45:00,1,1,57.00,56.47,0,NULL,55.21,8913.95,0,0,0,0,0,
2014-05-01T21:00:00,1,1,57.00,56.20,0,75.67,54.78,7231.03,0,1,0,0,0,
2014-05-01T21:15:00,0,0,57.00,58.69,0,75.67,56.66,0,0,1,0,0,0,
2014-05-01T21:30:00,0,0,57.00,60.12,0,75.67,56.60,0,0,1,0,0,0,
2014-05-01T21:45:00,0,0,57.00,60.55,NULL,75.67,56.63,0,0,0.888888888888889,0,0,0,
2014-05-01T22:00:00,0,0,57.00,60.47,0,75.67,56.55,0,0,1,0,0,0,
2014-05-01T22:15:00,0,0,57.00,60.28,NULL,75.67,56.43,0,0,0.888888888888889,0,0,0,
2014-05-01T22:30:00,0,0,57.00,60.20,0,75.67,56.30,0,0,1,0,0,0,
2014-05-01T22:45:00,0,0,57.00,60.17,0,75.67,56.16,0,0,1,0,0,0,
2014-05-01T23:00:00,0,0,57.00,60.17,0,75.67,56.18,0,0,1,0,0,0,
2014-05-01T23:15:00,0,0,57.00,60.17,0,75.67,55.99,0,0,1,0,0,0,
2014-05-01T23:30:00,0,0,57.00,60.18,100.00,75.67,55.97,0,0,1,0,0,0,
2014-05-01T23:45:00,0,0,57.00,60.23,100.00,75.67,56.09,0,0,1,0,0,0,
2014-05-02T00:00:00,0,0,57.00,60.27,0,75.67,56.21,0,0,1,0,0,0,
2014-05-02T00:15:00,0,0,57.00,60.30,0,75.67,56.19,0,0,1,0,0,0,
2014-05-02T00:30:00,0,0,57.00,60.31,0,75.67,56.29,0,0,1,0,0,0,
2014-05-02T00:45:00,0,0,57.00,60.43,0,75.67,56.30,0,0,1,0,0,0,
2014-05-02T01:00:00,0,0,57.00,60.41,NULL,75.67,56.25,0,0,0.888888888888889,0,0,0,
2014-05-02T01:15:00,0,0,57.00,60.46,0,NULL,56.38,0,0,0,0,0,0,
2014-05-02T01:30:00,0,0,57.00,60.50,NULL,75.67,56.40,0,0,0.888888888888889,0,0,0,
2014-05-02T01:45:00,0,0,57.00,60.53,0,75.67,56.35,0,0,1,0,0,0,
2014-05-02T02:00:00,0,0,57.00,60.59,0,75.67,56.30,0,0,1,0,0,0,
2014-05-02T02:15:00,0,0,57.00,60.59,0,75.67,56.30,0,0,1,0,0,0,
2014-05-02T02:30:00,0,0,57.00,60.60,0,75.67,56.28,0,0,1,0,0,0,
2014-05-02T02:45:00,0,0,57.00,60.61,100.00,75.67,56.30,0,0,1,0,0,0,
2014-05-02T03:00:00,0,0,57.00,60.64,100.00,75.67,56.37,0,0,1,0,0,0,
2014-05-02T03:15:00,0,0,57.00,60.62,0,75.67,56.45,0,0,1,0,0,0,
2014-05-02T03:30:00,0,0,57.00,60.70,0,75.67,56.43,0,0,1,0,0,0,
2014-05-02T03:45:00,0,0,57.00,60.77,0,75.67,56.68,0,0,1,0,0,0,
2014-05-02T04:00:00,0,0,57.00,60.81,0,75.67,56.79,0,0,1,0,0,0,
2014-05-02T04:15:00,0,0,57.00,60.80,NULL,75.67,56.86,0,0,0.888888888888889,0,0,0,
2014-05-02T04:30:00,0,0,57.00,60.86,0,75.67,56.86,0,0,1,0,0,0,
2014-05-02T04:45:00,0,0,57.00,60.89,NULL,75.67,56.83,0,0,0.888888888888889,0,0,0,
2014-05-02T05:00:00,0,0,57.00,60.91,0,75.67,56.81,0,0,1,0,0,0,
2014-05-02T05:15:00,0,0,57.00,60.60,0,75.67,56.26,0,0,1,0,0,0,
2014-05-02T05:30:00,0,0,57.00,60.41,0,75.67,55.85,0,0,1,0,0,0,
2014-05-02T05:45:00,0,0,57.00,60.27,0,NULL,55.52,0,0,0,0,0,0,
2014-05-02T06:00:00,0,0,57.00,60.18,100.00,75.67,55.31,0,0,1,0,0,0,
2014-05-02T06:15:00,1,1,57.00,60.43,100.00,75.67,59.78,28885.42,0,1,0,0,0,
2014-05-02T06:30:00,1,1,57.00,56.98,0,75.67,56.23,26348.19,0,1,0,0,0,
2014-05-02T06:45:00,1,1,57.00,56.49,0,75.67,55.54,21444.38,0,1,0,0,0,
2014-05-02T07:00:00,1,1,57.00,56.44,0,75.67,55.43,17572.07,0,1,0,0,0,
2014-05-02T07:15:00,1,1,57.00,56.64,0,75.67,55.53,14538.01,0,1,0,0,0,
2014-05-02T07:30:00,1,1,57.00,56.40,NULL,75.67,54.91,11188.53,0,0.888888888888889,0,0,0,
2014-05-02T07:45:00,1,1,57.00,56.65,0,75.67,55.49,9170.20,0,1,0,0,0,
