FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-02T08:00:00,1,1,57.00,56.75,NULL,75.67,54.81,8827.58,0,0.888888888888889,0,0,0,
2014-05-02T08:15:00,1,1,57.00,56.80,0,75.67,54.67,7642.56,0,1,0,0,0,
2014-05-02T08:30:00,1,1,57.00,56.87,0,75.67,55.39,6963.71,0,1,0,0,0,
2014-05-02T08:45:00,1,1,57.00,56.79,0,75.67,54.40,7009.17,0,1,0,0,0,
2014-05-02T09:00:00,1,1,57.00,56.84,0,75.67,55.16,6012.62,0,1,0,0,0,
2014-05-02T09:15:00,1,1,57.00,56.74,100.00,75.67,55.03,6005.34,0,1,0,0,0,
2014-05-02T09:30:00,1,1,57.00,56.76,100.00,75.67,54.40,6287.28,0,1,0,0,0,
2014-05-02T09:45:00,1,1,57.00,56.72,0,75.67,54.80,5364.04,0,1,0,0,0,
2014-05-02T10:00:00,1,1,57.00,57.14,0,75.67,55.67,5719.32,0,1,0,0,0,
2014-05-02T10:15:00,1,1,57.00,57.24,0,NULL,54.89,6181.52,0,0,0,0,0,
2014-05-02T10:30:00,1,1,57.00,57.42,0,75.67,55.17,5429.57,0,1,0,0,0,
2014-05-02T10:45:00,1,1,57.00,57.02,NULL,75.67,54.75,5802.75,0,0.888888888888889,0,0,0,
2014-05-02T11:00:00,1,1,57.00,56.91,0,75.67,54.91,5890.57,0,1,0,0,0,
2014-05-02T11:15:00,1,1,57.00,57.00,NULL,75.67,54.87,5638.08,0,0.888888888888889,0,0,0,
2014-05-02T11:30:00,1,1,57.00,57.10,0,75.67,55.40,5844.75,0,1,0,0,0,
2014-05-02T11:45:00,1,1,57.00,57.13,0,75.67,54.77,5459.11,0,1,0,0,0,
2014-05-02T12:00:00,1,1,57.00,56.87,0,75.67,54.78,5059.92,0,1,0,0,0,
2014-05-02T12:15:00,1,1,57.00,56.93,0,75.67,55.02,4996.42,0,1,0,0,0,
2014-05-02T12:30:00,1,1,57.00,57.02,100.00,75.67,55.07,5323.69,0,1,0,0,0,
2014-05-02T12:45:00,1,1,57.00,57.10,100.00,75.67,54.82,6192.04,0,1,0,0,0,
2014-05-02T13:00:00,1,1,57.00,56.99,0,75.67,55.03,5996.53,0,1,0,0,0,
2014-05-02T13:15:00,1,1,57.00,57.14,0,75.67,54.93,5429.83,0,1,0,0,0,
2014-05-02T13:30:00,1,1,57.00,56.93,0,75.67,54.82,5046.91,0,1,0,0,0,
2014-05-02T13:45:00,1,1,57.00,57.36,0,75.67,55.75,4857.92,0,1,0,0,0,
2014-05-02T14:00:00,1,1,57.00,57.10,NULL,75.67,54.62,6122.29,0,0.888888888888889,0,0,0,
2014-05-02T14:15:00,1,1,57.00,56.76,0,75.67,54.39,5548.45,0,1,0,0,0,
2014-05-02T14:30:00,1,1,57.00,57.47,NULL,75.67,55.31,6034.50,0,0.888888888888889,0,0,0,
2014-05-02T14:45:00,1,1,57.00,56.81,0,NULL,54.29,5872.71,0,0,0,0,0,
2014-05-02T15:00:00,1,1,57.00,56.88,0,75.67,55.00,5400.97,0,1,0,0,0,
2014-05-02T15:15:00,1,1,57.00,56.97,0,75.67,55.01,5931.09,0,1,0,0,0,
2014-05-02T15:30:00,1,1,57.00,57.11,0,75.67,55.14,5038.94,0,1,0,0,0,
2014-05-02T15:45:00,1,1,57.00,57.19,100.00,75.67,55.27,5432.41,0,1,0,0,0,
2014-05-02T16:00:00,1,1,57.00,57.51,100.00,75.67,55.16,4084.40,0,1,0,0,0,
2014-05-02T16:15:00,1,1,57.00,57.28,0,75.67,55.02,5461.89,0,1,0,0,0,
2014-05-02T16:30:00,1,1,57.00,57.35,0,75.67,54.80,5341.48,0,1,0,0,0,
2014-05-02T16:45:00,1,1,57.00,57.05,0,75.67,54.93,5261.56,0,1,0,0,0,
2014-05-02T17:00:00,1,1,57.00,57.21,0,75.67,55.24,5233.54,0,1,0,0,0,
2014-05-02T17:15:00,1,1,57.00,56.42,NULL,75.67,54.50,6694.17,0,0.888888888888889,0,0,0,
2014-05-02T17:30:00,1,1,57.00,56.94,0,75.67,55.17,7566.55,0,1,0,0,0,
2014-05-02T17:45:00,1,1,57.00,57.10,NULL,75.67,54.82,6059.56,0,0.888888888888889,0,0,0,
2014-05-02T18:00:00,1,1,57.00,56.89,0,75.67,54.93,5437.22,0,1,0,0,0,
2014-05-02T18:15:00,1,1,57.00,57.23,0,75.67,54.91,4955.56,0,1,0,0,0,
2014-05-02T18:30:00,1,1,57.00,57.17,0,75.67,55.01,5840.05,0,1,0,0,0,
2014-05-02T18:45:00,1,1,57.00,57.21,0,75.67,55.16,6883.21,0,1,0,0,0,
2014-05-02T19:00:00,1,1,57.00,57.22,100.00,75.67,54.98,5781.05,0,1,0,0,0,
2014-05-02T19:15:00,1,1,57.00,57.03,100.00,NULL,54.78,8312.82,0,0,0,0,0,
2014-05-02T19:30:00,1,1,57.00,56.95,0,75.67,54.81,5363.55,0,1,0,0,0,
2014-05-02T19:45:00,1,1,57.00,56.75,0,75.67,54.68,6602.06,0,1,0,0,0,
2014-05-02T20:00:00,1,1,57.00,56.99,0,75.67,55.05,6433.84,0,1,0,0,0,
2014-05-02T20:15:00,1,1,57.00,57.20,0,75.67,55.28,6370.02,0,1,0,0,0,
2014-05-02T20:30:00,1,1,57.00,57.33,NULL,75.67,55.17,5400.73,0,0.888888888888889,0,0,0,
2014-05-02T20:45:00,1,1,57.00,57.39,0,75.67,55.26,5341.47,0,1,0,0,0,
2014-05-02T21:00:00,1,1,57.00,57.30,NULL,75.67,54.99,5673.86,0,0.888888888888889,0,0,0,
2014-05-02T21:15:00,0,0,57.00,57.47,0,75.67,56.30,0,0,1,0,0,0,
2014-05-02T21:30:00,0,0,57.00,57.80,0,75.67,55.34,0,0,1,0,0,0,
2014-05-02T21:45:00,0,0,57.00,58.03,0,75.67,54.53,0,0,1,0,0,0,
2014-05-02T22:00:00,0,0,57.00,58.10,0,75.67,54.02,0,0,1,0,0,0,
2014-05-02T22:15:00,0,0,57.00,58.44,100.00,75.67,54.00,0,0,1,0,0,0,
2014-05-02T22:30:00,0,0,57.00,58.42,100.00,75.67,53.65,0,0,1,0,0,0,
2014-05-02T22:45:00,0,0,57.00,58.35,0,75.67,53.56,0,0,1,0,0,0,
2014-05-02T23:00:00,0,0,57.00,58.15,0,75.67,53.35,0,0,1,0,0,0,
2014-05-02T23:15:00,0,0,57.00,60.04,0,75.67,54.99,0,0,1,0,0,0,
2014-05-02T23:30:00,0,0,57.00,60.73,0,75.67,55.61,0,0,1,0,0,0,
2014-05-02T23:45:00,0,0,57.00,60.57,NULL,NULL,55.93,0,0,0,0,0,0,
2014-05-03T00:00:00,0,0,57.00,60.64,0,75.67,56.22,0,0,1,0,0,0,
2014-05-03T00:15:00,0,0,57.00,60.79,NULL,75.67,56.33,0,0,0.888888888888889,0,0,0,
2014-05-03T00:30:00,0,0,57.00,60.75,0,75.67,56.41,0,0,1,0,0,0,
2014-05-03T00:45:00,0,0,57.00,60.82,0,75.67,56.38,0,0,1,0,0,0,
2014-05-03T01:00:00,0,0,57.00,60.81,0,75.67,56.30,0,0,1,0,0,0,
2014-05-03T01:15:00,0,0,57.00,60.83,0,75.67,56.30,0,0,1,0,0,0,
2014-05-03T01:30:00,0,0,57.00,60.86,100.00,75.67,56.28,0,0,1,0,0,0,
2014-05-03T01:45:00,0,0,57.00,60.95,100.00,75.67,56.32,0,0,1,0,0,0,
2014-05-03T02:00:00,0,0,57.00,60.93,0,75.67,56.58,0,0,1,0,0,0,
2014-05-03T02:15:00,0,0,57.00,61.02,0,75.67,56.99,0,0,1,0,0,0,
2014-05-03T02:30:00,0,0,57.00,61.10,0,75.67,57.31,0,0,1,0,0,0,
2014-05-03T02:45:00,0,0,57.00,61.16,0,75.67,57.46,0,0,1,0,0,0,
2014-05-03T03:00:00,0,0,57.00,61.23,NULL,75.67,57.66,0,0,0.888888888888889,0,0,0,
2014-05-03T03:15:00,0,0,57.00,61.38,0,75.67,58.00,0,0,1,0,0,0,
2014-05-03T03:30:00,0,0,57.00,61.44,NULL,75.67,58.21,0,0,0.888888888888889,0,0,0,
2014-05-03T03:45:00,0,0,57.00,61.52,0,75.67,58.44,0,0,1,0,0,0,
2014-05-03T04:00:00,0,0,57.00,61.63,0,75.67,58.54,0,0,1,0,0,0,
2014-05-03T04:15:00,0,0,57.00,61.68,0,NULL,58.51,0,0,0,0,0,0,
2014-05-03T04:30:00,0,0,57.00,61.74,0,75.67,58.55,0,0,1,0,0,0,
2014-05-03T04:45:00,0,0,57.00,61.75,100.00,75.67,58.35,0,0,1,0,0,0,
2014-05-03T05:00:00,0,0,57.00,61.76,100.00,75.67,58.22,0,0,1,0,0,0,
2014-05-03T05:15:00,0,0,57.00,61.81,0,75.67,58.30,0,0,1,0,0,0,
2014-05-03T05:30:00,0,0,57.00,61.82,0,75.67,58.10,0,0,1,0,0,0,
2014-05-03T05:45:00,0,0,57.00,61.84,0,75.67,58.06,0,0,1,0,0,0,
2014-05-03T06:00:00,0,0,57.00,61.91,0,75.67,58.06,0,0,1,0,0,0,
2014-05-03T06:15:00,0,0,57.00,61.66,NULL,75.67,57.47,0,0,0.888888888888889,0,0,0,
2014-05-03T06:30:00,0,0,57.00,61.50,0,75.67,57.01,0,0,1,0,0,0,
2014-05-03T06:45:00,0,0,57.00,61.35,NULL,75.67,56.60,0,0,0.888888888888889,0,0,0,
2014-05-03T07:00:00,0,0,57.00,61.21,0,75.67,56.44,0,0,1,0,0,0,
2014-05-03T07:15:00,0,0,57.00,61.09,0,75.67,56.16,0,0,1,0,0,0,
2014-05-03T07:30:00,0,0,57.00,61.00,0,75.67,56.08,0,0,1,0,0,0,
2014-05-03T07:45:00,0,0,57.00,60.86,0,75.67,55.97,0,0,1,0,0,0,
2014-05-03T08:00:00,0,0,57.00,60.88,100.00,75.67,55.92,0,0,1,0,0,0,
2014-05-03T08:15:00,0,0,57.00,60.80,100.00,75.67,56.07,0,0,1,0,0,0,
2014-05-03T08:30:00,0,0,57.00,60.78,0,75.67,56.30,0,0,1,0,0,0,
2014-05-03T08:45:00,0,0,57.00,60.79,0,NULL,56.37,0,0,0,0,0,0,
2014-05-03T09:00:00,0,0,57.00,60.82,0,75.67,56.61,0,0,1,0,0,0,
2014-05-03T09:15:00,0,0,57.00,61.05,0,75.67,56.87,0,0,1,0,0,0,
2014-05-03T09:30:00,0,0,57.00,61.01,NULL,75.67,57.07,0,0,0.888888888888889,0,0,0,
2014-05-03T09:45:00,0,0,57.00,61.12,0,75.67,57.42,0,0,1,0,0,0,
2014-05-03T10:00:00,0,0,57.00,61.20,NULL,75.67,57.79,0,0,0.888888888888889,0,0,0,
2014-05-03T10:15:00,0,0,57.00,61.31,0,75.67,57.98,0,0,1,0,0,0,
2014-05-03T10:30:00,0,0,57.00,61.38,0,75.67,58.25,0,0,1,0,0,0,
2014-05-03T10:45:00,0,0,57.00,61.55,0,75.67,58.76,0,0,1,0,0,0,
2014-05-03T11:00:00,0,0,57.00,61.63,0,75.67,58.97,0,0,1,0,0,0,
2014-05-03T11:15:00,0,0,57.00,61.77,100.00,75.67,59.38,0,0,1,0,0,0,
2014-05-03T11:30:00,0,0,57.00,61.85,100.00,75.67,59.57,0,0,1,0,0,0,
2014-05-03T11:45:00,0,0,57.00,62.06,0,75.67,59.72,0,0,1,0,0,0,
2014-05-03T12:00:00,0,0,57.00,64.85,0,75.67,60.03,0,0,1,0,0,0,
2014-05-03T12:15:00,0,0,57.00,64.30,0,75.67,60.34,0,0,1,0,0,0,
2014-05-03T12:30:00,0,0,57.00,63.39,0,75.67,60.14,0,0,1,0,0,0,
2014-05-03T12:45:00,0,0,57.00,62.94,NULL,75.67,60.45,0,0,0.888888888888889,0,0,0,
2014-05-03T13:00:00,0,0,57.00,63.03,0,75.67,61.04,0,0,1,0,0,0,
2014-05-03T13:15:00,0,0,57.00,63.13,NULL,NULL,61.40,0,0,0,0,0,0,
2014-05-03T13:30:00,0,0,57.00,63.28,0,75.67,61.52,0,0,1,0,0,0,
2014-05-03T13:45:00,0,0,57.00,63.45,0,75.67,61.63,0,0,1,0,0,0,
2014-05-03T14:00:00,0,0,57.00,63.59,0,75.67,61.82,0,0,1,0,0,0,
2014-05-03T14:15:00,0,0,57.00,64.05,0,75.67,62.40,0,0,1,0,0,0,
2014-05-03T14:30:00,0,0,57.00,64.33,100.00,75.67,62.52,0,0,1,0,0,0,
2014-05-03T14:45:00,0,0,57.00,64.40,100.00,75.67,62.74,0,0,1,0,0,0,
2014-05-03T15:00:00,0,0,57.00,64.60,0,75.67,62.79,0,0,1,0,0,0,
2014-05-03T15:15:00,0,0,57.00,64.74,0,75.67,62.90,0,0,1,0,0,0,
2014-05-03T15:30:00,0,0,57.00,64.75,0,75.67,62.80,0,0,1,0,0,0,
2014-05-03T15:45:00,0,0,57.00,64.79,0,75.67,63.19,0,0,1,0,0,0,
2014-05-03T16:00:00,0,0,57.00,65.03,NULL,75.67,63.38,0,0,0.888888888888889,0,0,0,
2014-05-03T16:15:00,0,0,57.00,65.08,0,75.67,63.52,0,0,1,0,0,0,
2014-05-03T16:30:00,0,0,57.00,65.19,NULL,75.67,63.65,0,0,0.888888888888889,0,0,0,
2014-05-03T16:45:00,0,0,57.00,65.33,0,75.67,63.67,0,0,1,0,0,0,
2014-05-03T17:00:00,0,0,57.00,65.34,0,75.67,63.81,0,0,1,0,0,0,
2014-05-03T17:15:00,0,0,57.00,65.37,0,75.67,63.76,0,0,1,0,0,0,
2014-05-03T17:30:00,0,0,57.00,65.51,0,75.67,63.96,0,0,1,0,0,0,
2014-05-03T17:45:00,0,0,57.00,65.65,100.00,NULL,64.34,0,0,0,0,0,0,
2014-05-03T18:00:00,0,0,57.00,65.71,100.00,75.67,64.51,0,0,1,0,0,0,
2014-05-03T18:15:00,0,0,57.00,65.79,0,75.67,64.58,0,0,1,0,0,0,
2014-05-03T18:30:00,0,0,57.00,65.90,0,75.67,64.66,0,0,1,0,0,0,
2014-05-03T18:45:00,0,0,57.00,66.03,0,75.67,64.70,0,0,1,0,0,0,
2014-05-03T19:00:00,0,0,57.00,66.04,0,75.67,64.65,0,0,1,0,0,0,
2014-05-03T19:15:00,0,0,57.00,66.13,NULL,75.67,64.50,0,0,0.888888888888889,0,0,0,
2014-05-03T19:30:00,0,0,57.00,66.20,0,75.67,64.43,0,0,1,0,0,0,
2014-05-03T19:45:00,0,0,57.00,66.27,NULL,75.67,64.30,0,0,0.888888888888889,0,0,0,
2014-05-03T20:00:00,0,0,57.00,66.30,0,75.67,64.17,0,0,1,0,0,0,
2014-05-03T20:15:00,0,0,57.00,66.29,0,75.67,63.99,0,0,1,0,0,0,
2014-05-03T20:30:00,0,0,57.00,66.31,0,75.67,63.84,0,0,1,0,0,0,
2014-05-03T20:45:00,0,0,57.00,66.31,0,75.67,63.62,0,0,1,0,0,0,
2014-05-03T21:00:00,0,0,57.00,66.32,100.00,75.67,63.45,0,0,1,0,0,0,
2014-05-03T21:15:00,0,0,57.00,66.30,100.00,75.67,63.27,0,0,1,0,0,0,
2014-05-03T21:30:00,0,0,57.00,66.30,0,75.67,63.06,0,0,1,0,0,0,
2014-05-03T21:45:00,0,0,57.00,66.26,0,75.67,62.89,0,0,1,0,0,0,
2014-05-03T22:00:00,0,0,57.00,66.22,0,75.67,62.70,0,0,1,0,0,0,
2014-05-03T22:15:00,0,0,57.00,66.18,0,NULL,62.54,0,0,0,0,0,0,
2014-05-03T22:30:00,0,0,57.00,66.14,NULL,75.67,62.48,0,0,0.888888888888889,0,0,0,
2014-05-03T22:45:00,0,0,57.00,66.13,0,75.67,62.39,0,0,1,0,0,0,
2014-05-03T23:00:00,0,0,57.00,66.09,NULL,75.67,62.30,0,0,0.888888888888889,0,0,0,
2014-05-03T23:15:00,0,0,57.00,66.04,0,75.67,62.20,0,0,1,0,0,0,
2014-05-03T23:30:00,0,0,57.00,65.99,0,75.67,62.09,0,0,1,0,0,0,
2014-05-03T23:45:00,0,0,57.00,65.98,0,75.67,62.02,0,0,1,0,0,0,
2014-05-04T00:00:00,0,0,57.00,65.94,0,75.67,62.02,0,0,1,0,0,0,
2014-05-04T00:15:00,0,0,57.00,65.92,100.00,75.67,62.01,0,0,1,0,0,0,
2014-05-04T00:30:00,0,0,57.00,65.87,100.00,75.67,62.00,0,0,1,0,0,0,
2014-05-04T00:45:00,0,0,57.00,65.82,0,75.67,61.96,0,0,1,0,0,0,
2014-05-04T01:00:00,0,0,57.00,65.78,0,75.67,62.16,0,0,1,0,0,0,
2014-05-04T01:15:00,0,0,57.00,65.73,0,75.67,62.39,0,0,1,0,0,0,
2014-05-04T01:30:00,0,0,57.00,65.74,0,75.67,62.52,0,0,1,0,0,0,
2014-05-04T01:45:00,0,0,57.00,65.73,NULL,75.67,62.55,0,0,0.888888888888889,0,0,0,
2014-05-04T02:00:00,0,0,57.00,65.72,0,75.67,62.50,0,0,1,0,0,0,
2014-05-04T02:15:00,0,0,57.00,65.70,NULL,75.67,62.44,0,0,0.888888888888889,0,0,0,
2014-05-04T02:30:00,0,0,57.00,65.69,0,75.67,62.19,0,0,1,0,0,0,
2014-05-04T02:45:00,0,0,57.00,65.66,0,NULL,61.99,0,0,0,0,0,0,
2014-05-04T03:00:00,0,0,57.00,65.63,0,75.67,61.75,0,0,1,0,0,0,
2014-05-04T03:15:00,0,0,57.00,65.56,0,75.67,61.39,0,0,1,0,0,0,
2014-05-04T03:30:00,0,0,57.00,65.48,100.00,75.67,60.98,0,0,1,0,0,0,
2014-05-04T03:45:00,0,0,57.00,65.42,100.00,75.67,60.78,0,0,1,0,0,0,
2014-05-04T04:00:00,0,0,57.00,65.41,0,75.67,60.69,0,0,1,0,0,0,
2014-05-04T04:15:00,0,0,57.00,65.36,0,75.67,60.50,0,0,1,0,0,0,
2014-05-04T04:30:00,0,0,57.00,65.28,0,75.67,60.30,0,0,1,0,0,0,
2014-05-04T04:45:00,0,0,57.00,65.19,0,75.67,60.08,0,0,1,0,0,0,
2014-05-04T05:00:00,0,0,57.00,65.10,NULL,75.67,59.84,0,0,0.888888888888889,0,0,0,
2014-05-04T05:15:00,0,0,57.00,65.05,0,75.67,59.73,0,0,1,0,0,0,
2014-05-04T05:30:00,0,0,57.00,64.93,NULL,75.67,59.48,0,0,0.888888888888889,0,0,0,
2014-05-04T05:45:00,0,0,57.00,64.81,0,75.67,59.16,0,0,1,0,0,0,
2014-05-04T06:00:00,0,0,57.00,64.72,0,75.67,58.97,0,0,1,0,0,0,
2014-05-04T06:15:00,0,0,57.00,64.63,0,75.67,58.92,0,0,1,0,0,0,
2014-05-04T06:30:00,0,0,57.00,64.54,0,75.67,58.82,0,0,1,0,0,0,
2014-05-04T06:45:00,0,0,57.00,64.42,100.00,75.67,58.65,0,0,1,0,0,0,
2014-05-04T07:00:00,0,0,57.00,64.39,100.00,75.67,58.72,0,0,1,0,0,0,
2014-05-04T07:15:00,0,0,57.00,64.36,0,NULL,58.80,0,0,0,0,0,0,
2014-05-04T07:30:00,0,0,57.00,64.17,0,75.67,58.58,0,0,1,0,0,0,
2014-05-04T07:45:00,0,0,57.00,64.12,0,75.67,58.55,0,0,1,0,0,0,
2014-05-04T08:00:00,0,0,57.00,64.03,0,75.67,58.49,0,0,1,0,0,0,
2014-05-04T08:15:00,0,0,57.00,63.99,NULL,75.67,58.45,0,0,0.888888888888889,0,0,0,
2014-05-04T08:30:00,0,0,57.00,63.97,0,75.67,58.49,0,0,1,0,0,0,
2014-05-04T08:45:00,0,0,57.00,63.94,NULL,75.67,58.55,0,0,0.888888888888889,0,0,0,
2014-05-04T09:00:00,0,0,57.00,63.95,0,75.67,58.59,0,0,1,0,0,0,
2014-05-04T09:15:00,0,0,57.00,63.83,0,75.67,58.43,0,0,1,0,0,0,
2014-05-04T09:30:00,0,0,57.00,63.88,0,75.67,58.59,0,0,1,0,0,0,
2014-05-04T09:45:00,0,0,57.00,63.87,0,75.67,58.58,0,0,1,0,0,0,
2014-05-04T10:00:00,0,0,57.00,63.85,100.00,75.67,58.59,0,0,1,0,0,0,
2014-05-04T10:15:00,0,0,57.00,63.78,100.00,75.67,58.54,0,0,1,0,0,0,
2014-05-04T10:30:00,0,0,57.00,63.73,0,75.67,58.51,0,0,1,0,0,0,
2014-05-04T10:45:00,0,0,57.00,63.75,0,75.67,58.61,0,0,1,0,0,0,
2014-05-04T11:00:00,0,0,57.00,63.77,0,75.67,58.66,0,0,1,0,0,0,
2014-05-04T11:15:00,0,0,57.00,63.75,0,75.67,58.71,0,0,1,0,0,0,
2014-05-04T11:30:00,0,0,57.00,63.67,NULL,75.67,58.64,0,0,0.888888888888889,0,0,0,
2014-05-04T11:45:00,0,0,57.00,63.66,0,NULL,58.67,0,0,0,0,0,0,
2014-05-04T12:00:00,0,0,57.00,63.74,NULL,75.67,58.90,0,0,0.888888888888889,0,0,0,
2014-05-04T12:15:00,0,0,57.00,63.73,0,75.67,58.93,0,0,1,0,0,0,
2014-05-04T12:30:00,0,0,57.00,63.70,0,75.67,58.93,0,0,1,0,0,0,
2014-05-04T12:45:00,0,0,57.00,63.72,0,75.67,58.97,0,0,1,0,0,0,
2014-05-04T13:00:00,0,0,57.00,63.77,0,75.67,59.08,0,0,1,0,0,0,
2014-05-04T13:15:00,0,0,57.00,63.88,100.00,75.67,59.34,0,0,1,0,0,0,
2014-05-04T13:30:00,0,0,57.00,64.04,100.00,75.67,59.63,0,0,1,0,0,0,
2014-05-04T13:45:00,0,0,57.00,64.04,0,75.67,59.73,0,0,1,0,0,0,
2014-05-04T14:00:00,0,0,57.00,64.10,0,75.67,59.73,0,0,1,0,0,0,
2014-05-04T14:15:00,0,0,57.00,64.04,0,75.67,59.58,0,0,1,0,0,0,
2014-05-04T14:30:00,0,0,57.00,64.09,0,75.67,59.58,0,0,1,0,0,0,
2014-05-04T14:45:00,0,0,57.00,64.18,NULL,75.67,59.73,0,0,0.888888888888889,0,0,0,
2014-05-04T15:00:00,0,0,57.00,64.18,0,75.67,59.73,0,0,1,0,0,0,
2014-05-04T15:15:00,0,0,57.00,64.26,NULL,75.67,59.80,0,0,0.888888888888889,0,0,0,
2014-05-04T15:30:00,0,0,57.00,64.26,0,75.67,59.73,0,0,1,0,0,0,
2014-05-04T15:45:00,0,0,57.00,64.25,0,75.67,59.71,0,0,1,0,0,0,
2014-05-04T16:00:00,0,0,57.00,64.32,0,75.67,59.73,0,0,1,0,0,0,
2014-05-04T16:15:00,0,0,57.00,64.37,0,NULL,59.73,0,0,0,0,0,0,
2014-05-04T16:30:00,0,0,57.00,64.44,100.00,75.67,59.93,0,0,1,0,0,0,
2014-05-04T16:45:00,0,0,57.00,64.44,100.00,75.67,60.00,0,0,1,0,0,0,
2014-05-04T17:00:00,0,0,57.00,64.44,0,75.67,59.95,0,0,1,0,0,0,
2014-05-04T17:15:00,0,0,57.00,64.45,0,75.67,59.84,0,0,1,0,0,0,
2014-05-04T17:30:00,0,0,57.00,64.45,0,75.67,59.83,0,0,1,0,0,0,
2014-05-04T17:45:00,0,0,57.00,64.52,0,75.67,59.92,0,0,1,0,0,0,
2014-05-04T18:00:00,0,0,57.00,64.46,NULL,75.67,59.89,0,0,0.888888888888889,0,0,0,
2014-05-04T18:15:00,0,0,57.00,64.42,0,75.67,59.75,0,0,1,0,0,0,
2014-05-04T18:30:00,0,0,57.00,64.38,NULL,75.67,59.67,0,0,0.888888888888889,0,0,0,
2014-05-04T18:45:00,0,0,57.00,64.37,0,75.67,59.68,0,0,1,0,0,0,
2014-05-04T19:00:00,0,0,57.00,64.34,0,75.67,59.69,0,0,1,0,0,0,
2014-05-04T19:15:00,0,0,57.00,64.30,0,75.67,59.57,0,0,1,0,0,0,
2014-05-04T19:30:00,0,0,57.00,64.26,0,75.67,59.40,0,0,1,0,0,0,
2014-05-04T19:45:00,0,0,57.00,64.24,100.00,75.67,59.35,0,0,1,0,0,0,
2014-05-04T20:00:00,0,0,57.00,64.19,100.00,75.67,59.22,0,0,1,0,0,0,
2014-05-04T20:15:00,0,0,57.00,64.06,0,75.67,58.96,0,0,1,0,0,0,
2014-05-04T20:30:00,0,0,57.00,64.01,0,75.67,58.68,0,0,1,0,0,0,
2014-05-04T20:45:00,0,0,57.00,63.89,0,NULL,58.47,0,0,0,0,0,0,
2014-05-04T21:00:00,0,0,57.00,63.77,0,75.67,58.26,0,0,1,0,0,0,
2014-05-04T21:15:00,0,0,57.00,63.67,NULL,75.67,58.13,0,0,0.888888888888889,0,0,0,
2014-05-04T21:30:00,0,0,57.00,63.62,0,75.67,57.92,0,0,1,0,0,0,
2014-05-04T21:45:00,0,0,57.00,63.51,NULL,75.67,57.78,0,0,0.888888888888889,0,0,0,
2014-05-04T22:00:00,0,0,57.00,63.42,0,75.67,57.65,0,0,1,0,0,0,
2014-05-04T22:15:00,0,0,57.00,63.31,0,75.67,57.60,0,0,1,0,0,0,
2014-05-04T22:30:00,0,0,57.00,63.25,0,75.67,57.49,0,0,1,0,0,0,
2014-05-04T22:45:00,0,0,57.00,63.18,0,75.67,57.44,0,0,1,0,0,0,
2014-05-04T23:00:00,0,0,57.00,63.11,100.00,75.67,57.39,0,0,1,0,0,0,
2014-05-04T23:15:00,0,0,57.00,63.08,100.00,75.67,57.38,0,0,1,0,0,0,
2014-05-04T23:30:00,0,0,57.00,63.03,0,75.67,57.33,0,0,1,0,0,0,
2014-05-04T23:45:00,0,0,57.00,62.93,0,75.67,57.30,0,0,1,0,0,0,
2014-05-05T00:00:00,0,0,57.00,62.88,0,75.67,57.27,0,0,1,0,0,0,
2014-05-05T00:15:00,0,0,57.00,62.85,0,75.67,57.25,0,0,1,0,0,0,
2014-05-05T00:30:00,0,0,57.00,62.80,NULL,75.67,57.25,0,0,0.888888888888889,0,0,0,
2014-05-05T00:45:00,0,0,57.00,62.75,0,75.67,57.12,0,0,1,0,0,0,
2014-05-05T01:00:00,0,0,57.00,62.70,NULL,75.67,57.07,0,0,0.888888888888889,0,0,0,
2014-05-05T01:15:00,0,0,57.00,62.67,0,NULL,57.06,0,0,0,0,0,0,
2014-05-05T01:30:00,0,0,57.00,62.64,0,75.67,57.08,0,0,1,0,0,0,
2014-05-05T01:45:00,0,0,57.00,62.60,0,75.67,57.06,0,0,1,0,0,0,
2014-05-05T02:00:00,0,0,57.00,62.57,0,75.67,57.08,0,0,1,0,0,0,
2014-05-05T02:15:00,0,0,57.00,62.53,100.00,75.67,57.18,0,0,1,0,0,0,
2014-05-05T02:30:00,0,0,57.00,62.53,100.00,75.67,57.16,0,0,1,0,0,0,
2014-05-05T02:45:00,0,0,57.00,62.53,0,75.67,57.13,0,0,1,0,0,0,
2014-05-05T03:00:00,0,0,57.00,62.52,0,75.67,57.16,0,0,1,0,0,0,
2014-05-05T03:15:00,0,0,57.00,62.55,0,75.67,57.18,0,0,1,0,0,0,
2014-05-05T03:30:00,0,0,57.00,62.52,0,75.67,57.06,0,0,1,0,0,0,
2014-05-05T03:45:00,0,0,57.00,62.50,NULL,75.67,57.06,0,0,0.888888888888889,0,0,0,
2014-05-05T04:00:00,0,0,57.00,62.47,0,75.67,57.08,0,0,1,0,0,0,
2014-05-05T04:15:00,0,0,57.00,62.41,NULL,75.67,56.96,0,0,0.888888888888889,0,0,0,
2014-05-05T04:30:00,0,0,57.00,62.37,0,75.67,56.87,0,0,1,0,0,0,
2014-05-05T04:45:00,0,0,57.00,62.38,0,75.67,56.87,0,0,1,0,0,0,
2014-05-05T05:00:00,0,0,57.00,62.37,0,75.67,56.88,0,0,1,0,0,0,
2014-05-05T05:15:00,0,0,57.00,62.02,0,75.67,56.37,0,0,1,0,0,0,
2014-05-05T05:30:00,0,0,57.00,61.76,100.00,75.67,55.93,0,0,1,0,0,0,
2014-05-05T05:45:00,0,0,57.00,61.57,100.00,NULL,55.61,0,0,0,0,0,0,
2014-05-05T06:00:00,0,0,57.00,61.49,0,75.67,55.79,0,0,1,0,0,0,
2014-05-05T06:15:00,1,1,57.00,60.47,0,75.67,59.64,32670.85,0,1,0,0,0,
2014-05-05T06:30:00,1,1,57.00,57.42,0,75.67,56.03,35899.02,0,1,0,0,0,
2014-05-05T06:45:00,1,1,57.00,56.58,0,75.67,55.32,32258.34,0,1,0,0,0,
2014-05-05T07:00:00,1,1,57.00,56.34,NULL,75.67,55.30,27549.80,0,0.888888888888889,0,0,0,
2014-05-05T07:15:00,1,1,57.00,56.14,0,75.67,55.12,23134.23,0,1,0,0,0,
2014-05-05T07:30:00,1,1,57.00,56.43,NULL,75.67,55.35,18919.97,0,0.888888888888889,0,0,0,
2014-05-05T07:45:00,1,1,57.00,56.42,0,75.67,55.24,16292.36,0,1,0,0,0,
2014-05-05T08:00:00,1,1,57.00,56.17,0,75.67,54.84,14350.02,0,1,0,0,0,
2014-05-05T08:15:00,1,1,57.00,56.67,0,75.67,55.39,13591.20,0,1,0,0,0,
2014-05-05T08:30:00,1,1,57.00,56.57,0,75.67,55.01,12897.11,0,1,0,0,0,
2014-05-05T08:45:00,1,1,57.00,56.46,100.00,75.67,54.97,12419.59,0,1,0,0,0,
2014-05-05T09:00:00,1,1,57.00,56.99,100.00,75.67,55.23,12178.55,0,1,0,0,0,
2014-05-05T09:15:00,1,1,57.00,56.97,0,75.67,55.31,11848.11,0,1,0,0,0,
2014-05-05T09:30:00,1,1,57.00,57.30,0,75.67,55.52,11874.22,0,1,0,0,0,
2014-05-05T09:45:00,1,1,57.00,57.18,0,75.67,55.06,12460.92,0,1,0,0,0,
2014-05-05T10:00:00,1,1,57.00,57.07,0,75.67,54.95,12617.99,0,1,0,0,0,
2014-05-05T10:15:00,1,1,57.00,57.21,NULL,NULL,55.19,12040.07,0,0,0,0,0,
2014-05-05T10:30:00,1,1,57.00,57.36,0,75.67,55.30,12153.33,0,1,0,0,0,
2014-05-05T10:45:00,1,1,57.00,57.47,NULL,75.67,55.11,11845.67,0,0.888888888888889,0,0,0,
2014-05-05T11:00:00,1,1,57.00,57.09,0,75.67,54.81,10987.09,0,1,0,0,0,
2014-05-05T11:15:00,1,1,57.00,56.75,0,75.67,54.60,11852.19,0,1,0,0,0,
2014-05-05T11:30:00,1,1,57.00,57.24,0,75.67,55.21,11201.70,0,1,0,0,0,
2014-05-05T11:45:00,1,1,57.00,57.72,0,75.67,55.53,10944.31,0,1,0,0,0,
2014-05-05T12:00:00,1,1,57.00,57.42,100.00,75.67,54.90,10723.65,0,1,0,0,0,
2014-05-05T12:15:00,1,1,57.00,57.67,100.00,75.67,55.33,10645.31,0,1,0,0,0,
2014-05-05T12:30:00,1,1,57.00,57.68,0,75.67,55.54,10584.76,0,1,0,0,0,
2014-05-05T12:45:00,1,1,57.00,57.66,0,75.67,55.99,10078.72,0,1,0,0,0,
2014-05-05T13:00:00,1,1,57.00,57.92,0,75.67,55.56,10550.20,0,1,0,0,0,
2014-05-05T13:15:00,1,1,57.00,58.05,0,75.67,55.73,9707.53,58.07,1,0,0,0,
2014-05-05T13:30:00,1,1,57.00,58.26,NULL,75.67,56.31,10319.48,73.52,0.888888888888889,0,0,0,
2014-05-05T13:45:00,1,1,57.00,58.47,0,75.67,56.48,10431.67,91.88,1,0,0,0,
2014-05-05T14:00:00,1,1,57.00,58.76,NULL,75.67,56.64,9228.54,100.00,0.888888888888889,0,0,0,
2014-05-05T14:15:00,1,1,57.00,58.74,0,75.67,56.36,8798.61,100.00,1,0,0,0,
2014-05-05T14:30:00,1,1,57.00,58.03,0,75.67,55.77,8630.22,100.00,1,0,0,0,
2014-05-05T14:45:00,1,1,57.00,57.63,0,NULL,55.31,8110.48,100.00,0,0,0,0,
2014-05-05T15:00:00,1,1,57.00,57.43,0,75.67,55.39,8270.50,100.00,1,0,0,0,
2014-05-05T15:15:00,1,1,57.00,57.43,100.00,75.67,55.35,7628.76,100.00,1,0,0,0,
2014-05-05T15:30:00,1,1,57.00,57.87,100.00,75.67,55.92,7829.71,100.00,1,0,0,0,
2014-05-05T15:45:00,1,1,57.00,58.47,0,75.67,56.62,8928.61,100.00,1,0,0,0,
2014-05-05T16:00:00,1,1,57.00,58.41,0,75.67,56.45,9223.16,100.00,1,0,0,0,
2014-05-05T16:15:00,1,1,57.00,58.66,0,75.67,56.91,8598.96,100.00,1,0,0,0,
2014-05-05T16:30:00,1,1,57.00,58.72,0,75.67,56.91,9512.75,100.00,1,0,0,0,
2014-05-05T16:45:00,1,1,57.00,58.31,NULL,75.67,56.29,9662.41,100.00,0.888888888888889,0,0,0,
2014-05-05T17:00:00,1,1,57.00,57.66,0,75.67,55.16,9807.10,100.00,1,0,0,0,
2014-05-05T17:15:00,1,1,57.00,57.27,NULL,75.67,55.18,9356.81,100.00,0.888888888888889,0,0,0,
2014-05-05T17:30:00,1,1,57.00,57.33,0,75.67,55.30,9262.57,100.00,1,0,0,0,
2014-05-05T17:45:00,1,1,57.00,57.16,0,75.67,55.01,9034.96,100.00,1,0,0,0,
2014-05-05T18:00:00,1,1,57.00,56.08,0,75.67,53.63,9229.88,92.06,1,0,0,0,
2014-05-05T18:15:00,0,0,57.00,58.53,0,75.67,55.78,0,0,1,0,0,0,
2014-05-05T18:30:00,0,0,57.00,59.88,100.00,75.67,56.48,0,0,1,0,0,0,
2014-05-05T18:45:00,0,0,57.00,59.83,100.00,75.67,56.71,0,0,1,0,0,0,
2014-05-05T19:00:00,0,0,57.00,59.87,0,75.67,56.70,0,0,1,0,0,0,
2014-05-05T19:15:00,0,0,57.00,59.74,0,NULL,56.54,0,0,0,0,0,0,
2014-05-05T19:30:00,0,0,57.00,59.80,0,75.67,56.30,0,0,1,0,0,0,
2014-05-05T19:45:00,0,0,57.00,59.70,0,75.67,55.93,0,0,1,0,0,0,
2014-05-05T20:00:00,0,0,57.00,59.83,NULL,75.67,55.67,0,0,0.888888888888889,0,0,0,
2014-05-05T20:15:00,0,0,57.00,59.63,0,75.67,55.33,0,0,1,0,0,0,
2014-05-05T20:30:00,0,0,57.00,59.57,NULL,75.67,55.03,0,0,0.888888888888889,0,0,0,
2014-05-05T20:45:00,0,0,57.00,59.47,0,75.67,54.67,0,0,1,0,0,0,
2014-05-05T21:00:00,0,0,57.00,59.42,0,75.67,54.38,0,0,1,0,0,0,
2014-05-05T21:15:00,0,0,57.00,59.99,0,75.67,54.80,0,0,1,0,0,0,
2014-05-05T21:30:00,0,0,57.00,60.14,0,75.67,54.92,0,0,1,0,0,0,
2014-05-05T21:45:00,0,0,57.00,60.14,100.00,75.67,54.86,0,0,1,0,0,0,
2014-05-05T22:00:00,0,0,57.00,60.13,100.00,75.67,54.78,0,0,1,0,0,0,
2014-05-05T22:15:00,0,0,57.00,60.10,0,75.67,54.65,0,0,1,0,0,0,
2014-05-05T22:30:00,0,0,57.00,60.10,0,75.67,54.58,0,0,1,0,0,0,
2014-05-05T22:45:00,0,0,57.00,60.05,0,75.67,54.43,0,0,1,0,0,0,
2014-05-05T23:00:00,0,0,57.00,60.12,0,75.67,54.51,0,0,1,0,0,0,
2014-05-05T23:15:00,0,0,57.00,60.05,NULL,75.67,54.49,0,0,0.888888888888889,0,0,0,
2014-05-05T23:30:00,0,0,57.00,60.07,0,75.67,54.49,0,0,1,0,0,0,
2014-05-05T23:45:00,0,0,57.00,60.08,NULL,NULL,54.51,0,0,0,0,0,0,
2014-05-06T00:00:00,0,0,57.00,60.04,0,75.67,54.45,0,0,1,0,0,0,
2014-05-06T00:15:00,0,0,57.00,60.01,0,75.67,54.43,0,0,1,0,0,0,
2014-05-06T00:30:00,0,0,57.00,60.03,0,75.67,54.44,0,0,1,0,0,0,
2014-05-06T00:45:00,0,0,57.00,60.03,0,75.67,54.50,0,0,1,0,0,0,
2014-05-06T01:00:00,0,0,57.00,60.01,100.00,75.67,54.47,0,0,1,0,0,0,
2014-05-06T01:15:00,0,0,57.00,60.01,100.00,75.67,54.46,0,0,1,0,0,0,
2014-05-06T01:30:00,0,0,57.00,59.99,0,75.67,54.43,0,0,1,0,0,0,
2014-05-06T01:45:00,0,0,57.00,60.00,0,75.67,54.45,0,0,1,0,0,0,
2014-05-06T02:00:00,0,0,57.00,59.99,0,75.67,54.43,0,0,1,0,0,0,
2014-05-06T02:15:00,0,0,57.00,59.99,0,75.67,54.40,0,0,1,0,0,0,
2014-05-06T02:30:00,0,0,57.00,59.94,NULL,75.67,54.33,0,0,0.888888888888889,0,0,0,
2014-05-06T02:45:00,0,0,57.00,59.94,0,75.67,54.27,0,0,1,0,0,0,
2014-05-06T03:00:00,0,0,57.00,59.93,NULL,75.67,54.26,0,0,0.888888888888889,0,0,0,
2014-05-06T03:15:00,0,0,57.00,59.90,0,75.67,54.26,0,0,1,0,0,0,
2014-05-06T03:30:00,0,0,57.00,59.89,0,75.67,54.27,0,0,1,0,0,0,
2014-05-06T03:45:00,0,0,57.00,59.87,0,75.67,54.29,0,0,1,0,0,0,
2014-05-06T04:00:00,0,0,57.00,59.88,0,75.67,54.36,0,0,1,0,0,0,
2014-05-06T04:15:00,0,0,57.00,59.91,100.00,NULL,54.40,0,0,0,0,0,0,
2014-05-06T04:30:00,0,0,57.00,59.89,100.00,75.67,54.40,0,0,1,0,0,0,
2014-05-06T04:45:00,0,0,57.00,59.87,0,75.67,54.39,0,0,1,0,0,0,
2014-05-06T05:00:00,0,0,57.00,59.89,0,75.67,54.39,0,0,1,0,0,0,
2014-05-06T05:15:00,0,0,57.00,59.53,0,75.67,53.82,0,0,1,0,0,0,
2014-05-06T05:30:00,0,0,57.00,59.30,0,75.67,53.43,0,0,1,0,0,0,
2014-05-06T05:45:00,0,0,57.00,59.11,NULL,75.67,53.21,0,0,0.888888888888889,0,0,0,
2014-05-06T06:00:00,0,0,57.00,59.02,0,75.67,53.02,0,0,1,0,0,0,
2014-05-06T06:15:00,1,1,57.00,60.05,NULL,75.67,59.70,31465.68,0,0.888888888888889,0,0,0,
2014-05-06T06:30:00,1,1,57.00,56.64,0,75.67,56.13,33613.27,0,1,0,0,0,
2014-05-06T06:45:00,1,1,57.00,56.22,0,75.67,54.93,31274.11,0,1,0,0,0,
2014-05-06T07:00:00,1,1,57.00,56.45,0,75.67,55.31,28157.85,0,1,0,0,0,
2014-05-06T07:15:00,1,1,57.00,56.44,0,75.67,55.74,25500.12,0,1,0,0,0,
2014-05-06T07:30:00,1,1,57.00,56.67,100.00,75.67,55.63,23010.36,0,1,0,0,0,
2014-05-06T07:45:00,1,1,57.00,56.96,100.00,75.67,55.73,19510.71,0,1,0,0,0,
2014-05-06T08:00:00,1,1,57.00,57.13,0,75.67,55.51,18736.28,0,1,0,0,0,
2014-05-06T08:15:00,1,1,57.00,57.14,0,75.67,55.22,17031.97,0,1,0,0,0,
2014-05-06T08:30:00,1,1,57.00,57.52,0,75.67,55.34,16127.19,0,1,0,0,0,
2014-05-06T08:45:00,1,1,57.00,57.50,0,NULL,55.47,16366.40,0,0,0,0,0,
2014-05-06T09:00:00,1,1,57.00,57.95,NULL,75.67,55.95,16170.67,0,0.888888888888889,0,0,0,
2014-05-06T09:15:00,1,1,57.00,57.76,0,75.67,55.56,15943.12,0,1,0,0,0,
2014-05-06T09:30:00,1,1,57.00,58.59,NULL,75.67,56.50,15730.13,0,0.888888888888889,0,0,0,
2014-05-06T09:45:00,1,1,57.00,58.81,0,75.67,56.54,15220.21,64.32,1,0,0,0,
2014-05-06T10:00:00,1,1,57.00,58.91,0,75.67,56.68,14529.01,88.47,1,0,0,0,
2014-05-06T10:15:00,1,1,57.00,59.14,0,75.67,57.28,13714.75,100.00,1,0,0,0,
2014-05-06T10:30:00,1,1,57.00,59.56,0,75.67,57.62,13265.87,100.00,1,0,0,0,
2014-05-06T10:45:00,1,1,57.00,59.84,100.00,75.67,58.07,12642.59,100.00,1,0,0,0,
2014-05-06T11:00:00,1,1,57.00,59.69,100.00,75.67,57.63,11654.53,100.00,1,0,0,0,
2014-05-06T11:15:00,1,1,57.00,60.40,0,75.67,58.55,11295.55,100.00,1,0,0,0,
2014-05-06T11:30:00,1,1,57.00,60.71,0,75.67,58.56,11549.48,100.00,1,0,0,0,
2014-05-06T11:45:00,1,1,57.00,60.90,0,75.67,58.74,10815.24,100.00,1,0,0,0,
2014-05-06T12:00:00,1,1,57.00,61.02,0,75.67,58.74,10720.53,100.00,1,0,0,0,
2014-05-06T12:15:00,1,1,57.00,61.39,NULL,75.67,59.59,10643.31,100.00,0.888888888888889,0,0,0,
2014-05-06T12:30:00,1,1,57.00,62.24,0,75.67,60.03,10736.46,100.00,1,0,0,0,
2014-05-06T12:45:00,1,1,57.00,62.59,NULL,75.67,60.53,11175.53,100.00,0.888888888888889,0,0,0,
2014-05-06T13:00:00,1,1,57.00,62.69,0,75.67,60.67,11123.64,100.00,1,0,0,0,
2014-05-06T13:15:00,1,1,57.00,62.87,0,NULL,60.56,10857.11,100.00,0,0,0,0,
2014-05-06T13:30:00,1,1,57.00,62.96,0,75.67,60.67,11247.12,100.00,1,0,0,0,
2014-05-06T13:45:00,1,1,57.00,63.10,0,75.67,60.91,11496.69,100.00,1,0,0,0,
2014-05-06T14:00:00,1,1,57.00,63.58,100.00,75.67,61.59,11713.05,100.00,1,0,0,0,
2014-05-06T14:15:00,1,1,57.00,63.66,100.00,75.67,61.36,11960.96,100.00,1,0,0,0,
2014-05-06T14:30:00,1,1,57.00,63.62,0,75.67,61.63,12617.72,100.00,1,0,0,0,
2014-05-06T14:45:00,1,1,57.00,63.91,0,75.67,61.50,12523.44,100.00,1,0,0,0,
2014-05-06T15:00:00,1,1,57.00,64.43,0,75.67,62.19,13022.81,100.00,1,0,0,0,
2014-05-06T15:15:00,1,1,57.00,64.20,0,75.67,61.82,14760.58,100.00,1,0,0,0,
2014-05-06T15:30:00,1,1,57.00,64.12,NULL,75.67,61.99,14015.35,100.00,0.888888888888889,0,0,0,
2014-05-06T15:45:00,1,1,57.00,64.39,0,75.67,62.36,14554.17,100.00,1,0,0,0,
2014-05-06T16:00:00,1,1,57.00,64.11,NULL,75.67,62.10,15026.21,100.00,0.888888888888889,0,0,0,
2014-05-06T16:15:00,1,1,57.00,64.41,0,75.67,62.25,15648.65,100.00,1,0,0,0,
2014-05-06T16:30:00,1,1,57.00,63.83,0,75.67,61.35,16282.45,100.00,1,0,0,0,
2014-05-06T16:45:00,1,1,57.00,63.69,0,75.67,61.42,14958.29,100.00,1,0,0,0,
2014-05-06T17:00:00,1,1,57.00,64.05,0,75.67,61.92,15323.23,100.00,1,0,0,0,
2014-05-06T17:15:00,1,1,57.00,63.59,100.00,75.67,61.38,14923.76,100.00,1,0,0,0,
2014-05-06T17:30:00,1,1,57.00,63.58,100.00,75.67,61.36,14829.57,100.00,1,0,0,0,
2014-05-06T17:45:00,1,1,57.00,63.39,0,NULL,61.25,14168.54,100.00,0,0,0,0,
2014-05-06T18:00:00,1,1,57.00,63.44,0,75.67,61.13,14390.06,100.00,1,0,0,0,
2014-05-06T18:15:00,0,0,57.00,64.42,0,75.67,62.57,0,0,1,0,0,0,
2014-05-06T18:30:00,0,0,57.00,65.21,0,75.67,62.77,0,0,1,0,0,0,
2014-05-06T18:45:00,0,0,57.00,65.39,NULL,75.67,62.61,0,0,0.888888888888889,0,0,0,
2014-05-06T19:00:00,0,0,57.00,65.38,0,75.67,62.24,0,0,1,0,0,0,
2014-05-06T19:15:00,0,0,57.00,65.35,NULL,75.67,61.82,0,0,0.888888888888889,0,0,0,
2014-05-06T19:30:00,0,0,57.00,65.29,0,75.67,61.26,0,0,1,0,0,0,
2014-05-06T19:45:00,0,0,57.00,65.17,0,75.67,60.71,0,0,1,0,0,0,
2014-05-06T20:00:00,0,0,57.00,65.18,0,75.67,60.43,0,0,1,0,0,0,
2014-05-06T20:15:00,0,0,57.00,65.05,0,75.67,59.93,0,0,1,0,0,0,
2014-05-06T20:30:00,0,0,57.00,64.92,100.00,75.67,59.60,0,0,1,0,0,0,
2014-05-06T20:45:00,0,0,57.00,64.82,100.00,75.67,59.33,0,0,1,0,0,0,
2014-05-06T21:00:00,0,0,57.00,64.75,0,75.67,59.10,0,0,1,0,0,0,
2014-05-06T21:15:00,0,0,57.00,65.01,0,75.67,59.50,0,0,1,0,0,0,
2014-05-06T21:30:00,0,0,57.00,65.06,0,75.67,59.58,0,0,1,0,0,0,
2014-05-06T21:45:00,0,0,57.00,65.08,0,75.67,59.66,0,0,1,0,0,0,
2014-05-06T22:00:00,0,0,57.00,65.07,NULL,75.67,59.71,0,0,0.888888888888889,0,0,0,
2014-05-06T22:15:00,0,0,57.00,65.09,0,NULL,59.73,0,0,0,0,0,0,
2014-05-06T22:30:00,0,0,57.00,65.09,NULL,75.67,59.80,0,0,0.888888888888889,0,0,0,
2014-05-06T22:45:00,0,0,57.00,65.34,0,75.67,60.10,0,0,1,0,0,0,
2014-05-06T23:00:00,0,0,57.00,65.54,0,75.67,60.49,0,0,1,0,0,0,
2014-05-06T23:15:00,0,0,57.00,65.65,0,75.67,60.69,0,0,1,0,0,0,
2014-05-06T23:30:00,0,0,57.00,65.69,0,75.67,60.88,0,0,1,0,0,0,
2014-05-06T23:45:00,0,0,57.00,65.75,100.00,75.67,61.06,0,0,1,0,0,0,
2014-05-07T00:00:00,0,0,57.00,65.87,100.00,75.67,61.28,0,0,1,0,0,0,
2014-05-07T00:15:00,0,0,57.00,65.82,0,75.67,61.36,0,0,1,0,0,0,
2014-05-07T00:30:00,0,0,57.00,65.80,0,75.67,61.36,0,0,1,0,0,0,
2014-05-07T00:45:00,0,0,57.00,65.82,0,75.67,61.39,0,0,1,0,0,0,
2014-05-07T01:00:00,0,0,57.00,65.81,0,75.67,61.37,0,0,1,0,0,0,
2014-05-07T01:15:00,0,0,57.00,65.71,NULL,75.67,61.25,0,0,0.888888888888889,0,0,0,
2014-05-07T01:30:00,0,0,57.00,65.68,0,75.67,61.16,0,0,1,0,0,0,
2014-05-07T01:45:00,0,0,57.00,65.71,NULL,75.67,61.13,0,0,0.888888888888889,0,0,0,
2014-05-07T02:00:00,0,0,57.00,65.71,0,75.67,61.07,0,0,1,0,0,0,
2014-05-07T02:15:00,0,0,57.00,65.78,0,75.67,61.13,0,0,1,0,0,0,
2014-05-07T02:30:00,0,0,57.00,66.02,0,75.67,61.44,0,0,1,0,0,0,
2014-05-07T02:45:00,0,0,57.00,65.88,0,NULL,61.35,0,0,0,0,0,0,
2014-05-07T03:00:00,0,0,57.00,65.84,100.00,75.67,61.26,0,0,1,0,0,0,
2014-05-07T03:15:00,0,0,57.00,65.88,100.00,75.67,61.30,0,0,1,0,0,0,
2014-05-07T03:30:00,0,0,57.00,65.94,0,75.67,61.41,0,0,1,0,0,0,
2014-05-07T03:45:00,0,0,57.00,66.01,0,75.67,61.53,0,0,1,0,0,0,
2014-05-07T04:00:00,0,0,57.00,66.27,0,75.67,61.95,0,0,1,0,0,0,
2014-05-07T04:15:00,0,0,57.00,66.23,0,75.67,62.11,0,0,1,0,0,0,
2014-05-07T04:30:00,0,0,57.00,66.08,NULL,75.67,62.01,0,0,0.888888888888889,0,0,0,
2014-05-07T04:45:00,0,0,57.00,66.05,0,75.67,61.87,0,0,1,0,0,0,
2014-05-07T05:00:00,0,0,57.00,66.05,NULL,75.67,61.77,0,0,0.888888888888889,0,0,0,
2014-05-07T05:15:00,0,0,57.00,65.69,0,75.67,61.19,0,0,1,0,0,0,
2014-05-07T05:30:00,0,0,57.00,65.53,0,75.67,60.82,0,0,1,0,0,0,
2014-05-07T05:45:00,0,0,57.00,65.40,0,75.67,60.50,0,0,1,0,0,0,
2014-05-07T06:00:00,0,0,57.00,65.34,0,75.67,60.34,0,0,1,0,0,0,
2014-05-07T06:15:00,1,1,57.00,62.10,100.00,75.67,60.64,29886.87,0,1,0,0,0,
2014-05-07T06:30:00,1,1,57.00,58.70,100.00,75.67,56.49,29148.45,0,1,0,0,0,
2014-05-07T06:45:00,1,1,57.00,57.85,0,75.67,55.79,24458.31,0,1,0,0,0,
2014-05-07T07:00:00,1,1,57.00,57.74,0,75.67,55.54,18334.40,0,1,0,0,0,
2014-05-07T07:15:00,1,1,57.00,57.70,0,NULL,55.45,14860.91,0,0,0,0,0,
2014-05-07T07:30:00,1,1,57.00,57.92,0,75.67,55.56,11431.52,0,1,0,0,0,
2014-05-07T07:45:00,1,1,57.00,57.89,NULL,75.67,55.60,10432.68,0,0.888888888888889,0,0,0,
2014-05-07T08:00:00,1,1,57.00,58.17,0,75.67,56.30,8844.70,0,1,0,0,0,
2014-05-07T08:15:00,0,1,57.00,59.41,NULL,75.67,58.02,0,0,0.888888888888889,0,0,0,
2014-05-07T08:30:00,0,1,57.00,61.06,0,75.67,58.95,0,0,1,0,0,0,
2014-05-07T08:45:00,1,1,57.00,67.54,0,75.67,65.22,11764.39,0,1,0,0,0,
2014-05-07T09:00:00,1,1,57.00,62.85,0,75.67,59.98,11490.98,0,1,0,0,0,
2014-05-07T09:15:00,1,1,57.00,62.72,0,75.67,60.87,11825.44,100.00,1,0,0,0,
2014-05-07T09:30:00,1,1,57.00,63.53,100.00,75.67,61.99,12211.01,100.00,1,0,0,0,
2014-05-07T09:45:00,1,1,57.00,65.47,100.00,75.67,64.09,13158.39,100.00,1,0,0,0,
2014-05-07T10:00:00,1,1,57.00,65.91,0,75.67,64.16,14520.64,100.00,1,0,0,0,
2014-05-07T10:15:00,1,1,57.00,66.65,0,75.67,64.97,15547.05,100.00,1,0,0,0,
2014-05-07T10:30:00,1,1,57.00,67.96,0,75.67,66.31,17561.95,100.00,1,0,0,0,
2014-05-07T10:45:00,1,1,57.00,68.04,0,75.67,66.14,19439.17,100.00,1,0,0,0,
2014-05-07T11:00:00,1,1,57.00,68.80,NULL,75.67,66.80,21137.97,100.00,0.888888888888889,0,0,0,
2014-05-07T11:15:00,1,1,57.00,69.32,0,75.67,67.21,23088.88,100.00,1,0,0,0,
2014-05-07T11:30:00,1,1,57.00,60.38,NULL,75.67,68.36,25678.97,100.00,0.888888888888889,0,0,0,
2014-05-07T11:45:00,1,1,57.00,53.29,0,NULL,68.94,19089.45,46.47,0,0,0,0,
2014-05-07T12:00:00,1,1,57.00,55.30,0,75.67,69.88,16967.83,23.80,1,0,0,0,
2014-05-07T12:15:00,1,1,57.00,56.71,0,75.67,69.50,16079.93,21.60,1,0,0,0,
2014-05-07T12:30:00,1,1,57.00,57.19,0,75.67,69.91,13211.79,22.31,1,0,0,0,
2014-05-07T12:45:00,1,1,57.00,57.15,100.00,75.67,71.14,12810.57,27.26,1,0,0,0,
2014-05-07T13:00:00,1,1,57.00,57.30,100.00,75.67,73.31,12846.27,24.10,1,0,0,0,
2014-05-07T13:15:00,1,1,57.00,57.10,0,75.67,73.33,11665.42,24.30,1,0,0,0,
2014-05-07T13:30:00,1,1,57.00,57.17,0,75.67,73.31,11173.89,27.32,1,0,0,0,
2014-05-07T13:45:00,1,1,57.00,56.62,0,75.67,73.33,10571.12,23.18,1,0,0,0,
2014-05-07T14:00:00,1,1,57.00,57.38,0,75.67,73.37,10803.46,28.64,1,0,0,0,
2014-05-07T14:15:00,1,1,57.00,56.95,NULL,75.67,73.44,10448.49,28.56,0.888888888888889,0,0,0,
2014-05-07T14:30:00,1,1,57.00,57.08,0,75.67,73.59,10589.47,29.23,1,0,0,0,
2014-05-07T14:45:00,1,1,57.00,56.74,NULL,75.67,73.48,10930.25,23.85,0.888888888888889,0,0,0,
2014-05-07T15:00:00,1,1,57.00,56.84,0,75.67,73.71,10333.56,21.92,1,0,0,0,
2014-05-07T15:15:00,1,1,57.00,56.90,0,75.67,73.61,10833.49,22.39,1,0,0,0,
2014-05-07T15:30:00,1,1,57.00,56.82,0,75.67,73.69,10145.87,20.74,1,0,0,0,
2014-05-07T15:45:00,1,1,57.00,57.59,0,75.67,73.37,10754.92,28.42,1,0,0,0,
2014-05-07T16:00:00,1,1,57.00,56.51,100.00,75.67,73.33,10674.78,22.07,1,0,0,0,
2014-05-07T16:15:00,1,1,57.00,57.17,100.00,NULL,73.43,10675.56,25.33,0,0,0,0,
2014-05-07T16:30:00,1,1,57.00,57.35,0,75.67,73.48,11652.54,29.67,1,0,0,0,
2014-05-07T16:45:00,1,1,57.00,56.61,0,75.67,73.27,11322.67,22.81,1,0,0,0,
2014-05-07T17:00:00,1,1,57.00,57.23,0,75.67,72.89,10971.39,24.72,1,0,0,0,
2014-05-07T17:15:00,1,1,57.00,57.02,0,75.67,71.98,11021.35,25.50,1,0,0,0,
2014-05-07T17:30:00,1,1,57.00,56.51,NULL,75.67,71.46,10056.21,19.44,0.888888888888889,0,0,0,
2014-05-07T17:45:00,1,1,57.00,66.58,0,75.67,65.68,9639.25,0,1,0,0,0,
2014-05-07T18:00:00,1,1,57.00,62.78,NULL,75.67,60.67,11512.03,0,0.888888888888889,0,0,0,
2014-05-07T18:15:00,0,0,57.00,63.81,0,75.67,62.87,0,0,1,0,0,0,
2014-05-07T18:30:00,0,0,57.00,64.74,0,75.67,63.49,0,0,1,0,0,0,
2014-05-07T18:45:00,0,0,57.00,64.88,0,75.67,63.76,0,0,1,0,0,0,
2014-05-07T19:00:00,0,0,57.00,64.92,0,75.67,63.88,0,0,1,0,0,0,
2014-05-07T19:15:00,0,0,57.00,64.98,100.00,75.67,63.90,0,0,1,0,0,0,
2014-05-07T19:30:00,0,0,57.00,65.00,100.00,75.67,63.82,0,0,1,0,0,0,
2014-05-07T19:45:00,0,0,57.00,65.02,0,75.67,63.66,0,0,1,0,0,0,
2014-05-07T20:00:00,0,0,57.00,65.03,0,75.67,63.38,0,0,1,0,0,0,
2014-05-07T20:15:00,0,0,57.00,65.03,0,75.67,63.13,0,0,1,0,0,0,
2014-05-07T20:30:00,0,0,57.00,65.02,0,75.67,62.77,0,0,1,0,0,0,
2014-05-07T20:45:00,0,0,57.00,65.01,NULL,NULL,62.61,0,0,0,0,0,0,
2014-05-07T21:00:00,0,0,57.00,65.01,0,75.67,62.40,0,0,1,0,0,0,
2014-05-07T21:15:00,0,0,57.00,65.35,NULL,75.67,62.64,0,0,0.888888888888889,0,0,0,
2014-05-07T21:30:00,0,0,57.00,65.46,0,75.67,62.74,0,0,1,0,0,0,
2014-05-07T21:45:00,0,0,57.00,65.49,0,75.67,62.70,0,0,1,0,0,0,
2014-05-07T22:00:00,0,0,57.00,65.50,0,75.67,62.60,0,0,1,0,0,0,
2014-05-07T22:15:00,0,0,57.00,65.53,0,75.67,62.58,0,0,1,0,0,0,
2014-05-07T22:30:00,0,0,57.00,65.51,100.00,75.67,62.44,0,0,1,0,0,0,
2014-05-07T22:45:00,0,0,57.00,65.52,100.00,75.67,62.37,0,0,1,0,0,0,
2014-05-07T23:00:00,0,0,57.00,65.53,0,75.67,62.25,0,0,1,0,0,0,
2014-05-07T23:15:00,0,0,57.00,65.50,0,75.67,62.17,0,0,1,0,0,0,
2014-05-07T23:30:00,0,0,57.00,65.53,0,75.67,62.14,0,0,1,0,0,0,
2014-05-07T23:45:00,0,0,57.00,65.53,0,75.67,62.09,0,0,1,0,0,0,
2014-05-08T00:00:00,0,0,57.00,65.49,NULL,75.67,62.01,0,0,0.888888888888889,0,0,0,
2014-05-08T00:15:00,0,0,57.00,65.47,0,75.67,61.88,0,0,1,0,0,0,
2014-05-08T00:30:00,0,0,57.00,65.46,NULL,75.67,61.81,0,0,0.888888888888889,0,0,0,
2014-05-08T00:45:00,0,0,57.00,65.48,0,75.67,61.92,0,0,1,0,0,0,
2014-05-08T01:00:00,0,0,57.00,65.81,0,75.67,62.15,0,0,1,0,0,0,
2014-05-08T01:15:00,0,0,57.00,66.33,0,NULL,63.00,0,0,0,0,0,0,
2014-05-08T01:30:00,0,0,57.00,66.82,0,75.67,63.83,0,0,1,0,0,0,
2014-05-08T01:45:00,0,0,57.00,67.10,100.00,75.67,64.43,0,0,1,0,0,0,
2014-05-08T02:00:00,0,0,57.00,67.31,100.00,75.67,64.78,0,0,1,0,0,0,
2014-05-08T02:15:00,0,0,57.00,67.47,0,75.67,64.98,0,0,1,0,0,0,
2014-05-08T02:30:00,0,0,57.00,67.50,0,75.67,65.15,0,0,1,0,0,0,
2014-05-08T02:45:00,0,0,57.00,67.40,0,75.67,65.21,0,0,1,0,0,0,
2014-05-08T03:00:00,0,0,57.00,67.35,0,75.67,65.24,0,0,1,0,0,0,
2014-05-08T03:15:00,0,0,57.00,67.37,NULL,75.67,65.27,0,0,0.888888888888889,0,0,0,
2014-05-08T03:30:00,0,0,57.00,67.36,0,75.67,65.27,0,0,1,0,0,0,
2014-05-08T03:45:00,0,0,57.00,67.35,NULL,75.67,65.24,0,0,0.888888888888889,0,0,0,
2014-05-08T04:00:00,0,0,57.00,67.32,0,75.67,65.17,0,0,1,0,0,0,
2014-05-08T04:15:00,0,0,57.00,67.35,0,75.67,65.12,0,0,1,0,0,0,
2014-05-08T04:30:00,0,0,57.00,67.37,0,75.67,65.08,0,0,1,0,0,0,
2014-05-08T04:45:00,0,0,57.00,67.42,0,75.67,65.04,0,0,1,0,0,0,
2014-05-08T05:00:00,0,0,57.00,67.43,100.00,75.67,65.03,0,0,1,0,0,0,
2014-05-08T05:15:00,0,0,57.00,67.01,100.00,75.67,64.94,0,0,1,0,0,0,
2014-05-08T05:30:00,0,0,57.00,66.90,0,75.67,64.93,0,0,1,0,0,0,
2014-05-08T05:45:00,0,0,57.00,66.87,0,NULL,64.96,0,0,0,0,0,0,
2014-05-08T06:00:00,0,0,57.00,66.87,0,75.67,64.93,0,0,1,0,0,0,
2014-05-08T06:15:00,1,1,57.00,68.82,0,75.67,66.46,27206.58,0,1,0,0,0,
2014-05-08T06:30:00,1,1,57.00,68.77,NULL,75.67,66.31,30063.78,100.00,0.888888888888889,0,0,0,
2014-05-08T06:45:00,1,1,57.00,69.42,0,75.67,66.78,30949.89,100.00,1,0,0,0,
2014-05-08T07:00:00,1,1,57.00,70.35,NULL,75.67,67.41,33493.55,100.00,0.888888888888889,0,0,0,
2014-05-08T07:15:00,1,1,57.00,70.77,0,75.67,67.61,34003.90,100.00,1,0,0,0,
2014-05-08T07:30:00,1,1,57.00,71.05,0,75.67,67.94,34521.84,100.00,1,0,0,0,
2014-05-08T07:45:00,1,1,57.00,58.41,0,75.67,68.64,33768.05,100.00,1,0,0,0,
2014-05-08T08:00:00,1,1,57.00,55.75,0,75.67,68.83,27002.41,88.94,1,0,0,0,
2014-05-08T08:15:00,1,1,57.00,54.15,100.00,75.67,72.06,20721.73,55.86,1,10.8432838782372,0,0,
2014-05-08T08:30:00,1,1,57.00,55.22,100.00,75.67,72.37,16757.47,32.38,1,0,0,0,
2014-05-08T08:45:00,1,1,57.00,56.36,0,75.67,72.54,14618.59,24.88,1,0,0,0,
2014-05-08T09:00:00,1,1,57.00,56.81,0,75.67,72.80,13481.03,23.06,1,0,0,0,
2014-05-08T09:15:00,1,1,57.00,56.99,0,75.67,73.12,12895.60,23.59,1,0,0,0,
2014-05-08T09:30:00,1,1,57.00,57.23,0,75.67,73.29,12768.06,24.06,1,0,0,0,
2014-05-08T09:45:00,1,1,57.00,57.08,NULL,75.67,73.34,12529.85,26.59,0.888888888888889,0,0,0,
2014-05-08T10:00:00,1,1,57.00,57.15,0,75.67,73.31,11752.98,28.55,1,0,0,0,
2014-05-08T10:15:00,1,1,57.00,56.79,NULL,NULL,73.32,11400.33,26.22,0,0,0,0,
2014-05-08T10:30:00,1,1,57.00,56.80,0,75.67,73.42,11647.47,23.43,1,0,0,0,
2014-05-08T10:45:00,1,1,57.00,56.86,0,75.67,73.56,10922.89,21.16,1,0,0,0,
2014-05-08T11:00:00,1,1,57.00,56.90,0,75.67,73.58,11486.82,20.82,1,0,0,0,
2014-05-08T11:15:00,1,1,57.00,57.30,0,75.67,73.81,10923.29,23.93,1,0,0,0,
2014-05-08T11:30:00,1,1,57.00,57.25,100.00,75.67,73.93,10876.79,26.65,1,0,0,0,
2014-05-08T11:45:00,1,1,57.00,57.25,100.00,75.67,73.97,10984.12,30.43,1,0,0,0,
2014-05-08T12:00:00,1,1,57.00,56.89,0,75.67,74.00,10927.51,28.78,1,0,0,0,
2014-05-08T12:15:00,1,1,57.00,57.00,0,75.67,74.18,11797.09,30.05,1,0,0,0,
2014-05-08T12:30:00,1,1,57.00,56.85,0,75.67,74.23,11254.58,30.23,1,0,0,0,
2014-05-08T12:45:00,1,1,57.00,56.51,0,75.67,74.18,10966.45,25.10,1,0,0,0,
2014-05-08T13:00:00,1,1,57.00,56.85,NULL,75.67,74.23,10778.51,22.75,0.888888888888889,0,0,0,
2014-05-08T13:15:00,1,1,57.00,57.09,0,75.67,74.18,10387.62,23.33,1,0,0,0,
2014-05-08T13:30:00,1,1,57.00,57.28,NULL,75.67,74.17,10866.09,28.38,0.888888888888889,0,0,0,
2014-05-08T13:45:00,1,1,57.00,56.99,0,75.67,74.39,10777.60,29.59,1,0,0,0,
2014-05-08T14:00:00,1,1,57.00,56.96,0,75.67,74.59,10787.24,29.27,1,0,0,0,
2014-05-08T14:15:00,1,1,57.00,56.83,0,75.67,74.65,10967.71,27.47,1,0,0,0,
2014-05-08T14:30:00,1,1,57.00,56.89,0,75.67,74.72,11237.63,26.11,1,0,0,0,
2014-05-08T14:45:00,1,1,57.00,56.92,100.00,NULL,74.83,11328.12,25.67,0,0,0,0,
2014-05-08T15:00:00,1,1,57.00,56.99,100.00,75.67,74.73,11287.95,24.49,1,0,0,0,
2014-05-08T15:15:00,1,1,57.00,57.10,0,75.67,74.74,11445.76,25.26,1,0,0,0,
2014-05-08T15:30:00,1,1,57.00,57.13,0,75.67,74.85,11541.31,25.82,1,0,0,0,
2014-05-08T15:45:00,1,1,57.00,57.23,0,75.67,74.97,12042.72,28.12,1,0,0,0,
2014-05-08T16:00:00,1,1,57.00,57.03,0,75.67,75.11,12157.86,30.62,1,0,0,0,
2014-05-08T16:15:00,1,1,57.00,56.86,NULL,75.67,75.34,12437.77,28.36,0.888888888888889,0,0,0,
2014-05-08T16:30:00,1,1,57.00,57.00,0,75.67,75.47,12893.38,29.52,1,0,0,0,
2014-05-08T16:45:00,1,1,57.00,56.80,NULL,75.67,75.45,13064.60,28.37,0.888888888888889,0,0,0,
2014-05-08T17:00:00,1,1,57.00,56.65,0,75.67,75.33,12466.94,24.49,1,0,0,0,
2014-05-08T17:15:00,1,1,57.00,57.15,0,75.67,75.34,11984.93,24.68,1,0,0,0,
2014-05-08T17:30:00,1,1,57.00,56.76,0,75.67,75.16,11499.86,21.64,1,0,0,0,
2014-05-08T17:45:00,1,1,57.00,57.12,0,75.67,75.16,11406.68,24.17,1,0,0,0,
2014-05-08T18:00:00,1,1,57.00,66.84,100.00,75.67,74.87,11101.37,99.66,1,0,0,0,
2014-05-08T18:15:00,0,0,57.00,67.83,100.00,75.67,73.91,0,0,1,0,0,0,
2014-05-08T18:30:00,0,0,57.00,68.34,0,75.67,73.43,0,0,1,0,0,0,
2014-05-08T18:45:00,0,0,57.00,69.09,0,75.67,73.02,0,0,1,0,0,0,
2014-05-08T19:00:00,0,0,57.00,69.34,0,75.67,72.68,0,0,1,0,0,0,
2014-05-08T19:15:00,0,0,57.00,69.40,0,NULL,72.54,0,0,0,0,0,0,
2014-05-08T19:30:00,0,0,57.00,69.33,NULL,75.67,72.48,0,0,0.888888888888889,0,0,0,
2014-05-08T19:45:00,0,0,57.00,69.25,0,75.67,72.30,0,0,1,0,0,0,
2014-05-08T20:00:00,0,0,57.00,69.16,NULL,75.67,72.22,0,0,0.888888888888889,0,0,0,
2014-05-08T20:15:00,0,0,57.00,69.14,0,75.67,72.15,0,0,1,0,0,0,
2014-05-08T20:30:00,0,0,57.00,69.07,0,75.67,72.10,0,0,1,0,0,0,
2014-05-08T20:45:00,0,0,57.00,69.06,0,75.67,72.15,0,0,1,0,0,0,
2014-05-08T21:00:00,0,0,57.00,69.07,0,75.67,72.18,0,0,1,0,0,0,
2014-05-08T21:15:00,0,0,57.00,69.95,100.00,75.67,71.23,0,0,1,0,0,0,
2014-05-08T21:30:00,0,0,57.00,70.15,100.00,75.67,70.92,0,0,1,0,0,0,
2014-05-08T21:45:00,0,0,57.00,70.31,0,75.67,70.70,0,0,1,0,0,0,
2014-05-08T22:00:00,0,0,57.00,70.45,0,75.67,70.52,0,0,1,0,0,0,
2014-05-08T22:15:00,0,0,57.00,70.30,0,75.67,70.44,0,0,1,0,0,0,
2014-05-08T22:30:00,0,0,57.00,70.24,0,75.67,70.36,0,0,1,0,0,0,
2014-05-08T22:45:00,0,0,57.00,70.24,NULL,75.67,70.33,0,0,0.888888888888889,0,0,0,
2014-05-08T23:00:00,0,0,57.00,70.09,0,75.67,70.37,0,0,1,0,0,0,
2014-05-08T23:15:00,0,0,57.00,69.85,NULL,75.67,70.64,0,0,0.888888888888889,0,0,0,
2014-05-08T23:30:00,0,0,57.00,69.51,0,75.67,71.14,0,0,1,0,0,0,
2014-05-08T23:45:00,0,0,57.00,69.55,0,NULL,71.55,0,0,0,0,0,0,
2014-05-09T00:00:00,0,0,57.00,69.66,0,75.67,71.65,0,0,1,0,0,0,
2014-05-09T00:15:00,0,0,57.00,69.74,0,75.67,71.37,0,0,1,0,0,0,
2014-05-09T00:30:00,0,0,57.00,69.70,100.00,75.67,71.16,0,0,1,0,0,0,
2014-05-09T00:45:00,0,0,57.00,69.72,100.00,75.67,70.98,0,0,1,0,0,0,
2014-05-09T01:00:00,0,0,57.00,69.79,0,75.67,70.77,0,0,1,0,0,0,
2014-05-09T01:15:00,0,0,57.00,69.75,0,75.67,70.57,0,0,1,0,0,0,
2014-05-09T01:30:00,0,0,57.00,69.75,0,75.67,70.41,0,0,1,0,0,0,
2014-05-09T01:45:00,0,0,57.00,69.78,0,75.67,70.23,0,0,1,0,0,0,
2014-05-09T02:00:00,0,0,57.00,69.81,NULL,75.67,70.06,0,0,0.888888888888889,0,0,0,
2014-05-09T02:15:00,0,0,57.00,69.82,0,75.67,69.91,0,0,1,0,0,0,
2014-05-09T02:30:00,0,0,57.00,69.91,NULL,75.67,69.80,0,0,0.888888888888889,0,0,0,
2014-05-09T02:45:00,0,0,57.00,69.95,0,75.67,69.68,0,0,1,0,0,0,
2014-05-09T03:00:00,0,0,57.00,69.93,0,75.67,69.59,0,0,1,0,0,0,
2014-05-09T03:15:00,0,0,57.00,69.90,0,75.67,69.46,0,0,1,0,0,0,
2014-05-09T03:30:00,0,0,57.00,69.87,0,75.67,69.30,0,0,1,0,0,0,
2014-05-09T03:45:00,0,0,57.00,69.84,100.00,75.67,69.19,0,0,1,0,0,0,
2014-05-09T04:00:00,0,0,57.00,69.82,100.00,75.67,69.00,0,0,1,0,0,0,
2014-05-09T04:15:00,0,0,57.00,69.77,0,NULL,68.82,0,0,0,0,0,0,
2014-05-09T04:30:00,0,0,57.00,69.75,0,75.67,68.66,0,0,1,0,0,0,
2014-05-09T04:45:00,0,0,57.00,69.71,0,75.67,68.50,0,0,1,0,0,0,
2014-05-09T05:00:00,0,0,57.00,69.71,0,75.67,68.39,0,0,1,0,0,0,
2014-05-09T05:15:00,0,0,57.00,69.52,NULL,75.67,68.26,0,0,0.888888888888889,0,0,0,
2014-05-09T05:30:00,0,0,57.00,69.38,0,75.67,68.30,0,0,1,0,0,0,
2014-05-09T05:45:00,0,0,57.00,69.32,NULL,75.67,68.16,0,0,0.888888888888889,0,0,0,
2014-05-09T06:00:00,0,0,57.00,69.22,0,75.67,68.02,0,0,1,0,0,0,
2014-05-09T06:15:00,1,1,57.00,69.01,0,75.67,66.27,32828.38,0,1,0,0,0,
2014-05-09T06:30:00,1,1,57.00,68.66,0,75.67,65.69,35778.63,100.00,1,0,0,0,
2014-05-09T06:45:00,1,1,57.00,68.93,0,75.67,65.91,35669.38,100.00,1,0,0,0,
2014-05-09T07:00:00,1,1,57.00,60.09,100.00,75.67,66.07,35700.19,100.00,1,0,0,0,
2014-05-09T07:15:00,1,1,57.00,58.15,100.00,75.67,66.02,34184.04,100.00,1,0,0,0,
2014-05-09T07:30:00,1,1,57.00,56.76,0,75.67,65.97,28389.11,98.65,1,0,0,0,
2014-05-09T07:45:00,1,1,57.00,54.63,0,75.67,65.78,20095.82,71.64,1,19.9571490750296,0,0,
2014-05-09T08:00:00,1,1,57.00,54.39,0,75.67,65.73,13871.92,36.47,1,14.1020613764369,0,0,
2014-05-09T08:15:00,1,1,57.00,56.01,0,75.67,65.08,10786.17,25.16,1,0,0,0,
2014-05-09T08:30:00,1,1,57.00,56.72,NULL,75.67,65.75,9147.00,23.25,0.888888888888889,0,0,0,
2014-05-09T08:45:00,1,1,57.00,57.08,0,NULL,65.82,8557.18,24.90,0,0,0,0,
2014-05-09T09:00:00,1,1,57.00,56.72,NULL,75.67,65.43,7759.18,21.43,0.888888888888889,0,0,0,
2014-05-09T09:15:00,1,1,57.00,57.50,0,75.67,65.66,8263.11,28.11,1,0,0,0,
2014-05-09T09:30:00,1,1,57.00,56.84,0,75.67,66.39,8438.30,25.10,1,0,0,0,
2014-05-09T09:45:00,1,1,57.00,56.87,0,75.67,66.43,8061.85,22.85,1,0,0,0,
2014-05-09T10:00:00,1,1,57.00,57.38,0,75.67,66.77,8220.05,27.27,1,0,0,0,
2014-05-09T10:15:00,1,1,57.00,57.16,100.00,75.67,66.82,8174.31,29.23,1,0,0,0,
2014-05-09T10:30:00,1,1,57.00,56.40,100.00,75.67,67.59,8402.92,24.36,1,0,0,0,
2014-05-09T10:45:00,1,1,57.00,56.89,0,75.67,68.34,8327.67,23.72,1,0,0,0,
