FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-09T11:00:00,1,1,57.00,57.18,0,75.67,73.22,8454.80,26.11,1,0,0,0,
2014-05-09T11:15:00,1,1,57.00,57.09,0,75.67,73.44,8591.29,26.92,1,0,0,0,
2014-05-09T11:30:00,1,1,57.00,56.88,0,75.67,73.61,8591.13,27.08,1,0,0,0,
2014-05-09T11:45:00,1,1,57.00,56.87,NULL,75.67,73.58,8347.75,25.78,0.888888888888889,0,0,0,
2014-05-09T12:00:00,1,1,57.00,56.92,0,75.67,73.59,8746.30,24.57,1,0,0,0,
2014-05-09T12:15:00,1,1,57.00,56.80,NULL,75.67,73.61,8876.36,22.19,0.888888888888889,0,0,0,
2014-05-09T12:30:00,1,1,57.00,57.08,0,75.67,73.62,9310.48,21.82,1,0,0,0,
2014-05-09T12:45:00,1,1,57.00,57.20,0,75.67,73.62,8860.67,25.67,1,0,0,0,
2014-05-09T13:00:00,1,1,57.00,57.29,0,75.67,73.60,9341.43,29.37,1,0,0,0,
2014-05-09T13:15:00,1,1,57.00,56.72,0,NULL,73.63,8550.76,20.42,0,0,0,0,
2014-05-09T13:30:00,1,1,57.00,57.19,100.00,75.67,73.66,8691.19,24.01,1,0,0,0,
2014-05-09T13:45:00,1,1,57.00,57.15,100.00,75.67,73.62,8834.19,25.25,1,0,0,0,
2014-05-09T14:00:00,1,1,57.00,56.93,0,75.67,73.64,8486.62,24.47,1,0,0,0,
2014-05-09T14:15:00,1,1,57.00,56.86,0,75.67,73.66,8469.99,22.42,1,0,0,0,
2014-05-09T14:30:00,1,1,57.00,56.80,0,75.67,73.65,8808.64,20.15,1,0,0,0,
2014-05-09T14:45:00,1,1,57.00,56.78,0,75.67,73.60,8341.59,18.77,1,0,0,0,
2014-05-09T15:00:00,1,1,57.00,57.16,NULL,75.67,73.66,8838.92,21.73,0.888888888888889,0,0,0,
2014-05-09T15:15:00,1,1,57.00,57.07,0,75.67,73.62,8846.61,22.96,1,0,0,0,
2014-05-09T15:30:00,1,1,57.00,56.95,NULL,75.67,73.61,7725.58,22.39,0.888888888888889,0,0,0,
2014-05-09T15:45:00,1,1,57.00,56.93,0,75.67,73.61,7869.44,21.68,1,0,0,0,
2014-05-09T16:00:00,1,1,57.00,56.90,0,75.67,73.54,8056.96,20.43,1,0,0,0,
2014-05-09T16:15:00,1,1,57.00,56.99,0,75.67,73.47,8280.18,20.60,1,0,0,0,
2014-05-09T16:30:00,1,1,57.00,57.11,0,75.67,73.37,8624.62,21.94,1,0,0,0,
2014-05-09T16:45:00,1,1,57.00,57.18,100.00,75.67,73.36,10179.61,23.68,1,0,0,0,
2014-05-09T17:00:00,1,1,57.00,57.40,100.00,75.67,73.29,9876.39,28.29,1,0,0,0,
2014-05-09T17:15:00,1,1,57.00,57.01,0,75.67,73.29,9738.51,25.69,1,0,0,0,
2014-05-09T17:30:00,1,1,57.00,56.47,0,75.67,73.26,9689.22,20.62,1,0,0,0,
2014-05-09T17:45:00,1,1,57.00,57.33,0,NULL,73.17,9660.67,27.19,0,0,0,0,
2014-05-09T18:00:00,1,1,57.00,56.21,0,75.67,73.06,9897.33,20.60,1,0,0,0,
2014-05-09T18:15:00,1,1,57.00,57.01,NULL,75.67,73.16,10262.38,24.89,0.888888888888889,0,0,0,
2014-05-09T18:30:00,1,1,57.00,57.35,0,75.67,72.93,10297.97,24.97,1,0,0,0,
2014-05-09T18:45:00,0,0,57.00,63.95,NULL,75.67,72.07,0,0,0.888888888888889,0,0,0,
2014-05-09T19:00:00,0,0,57.00,64.95,0,75.67,71.14,0,0,1,0,0,0,
2014-05-09T19:15:00,0,0,57.00,65.75,0,75.67,70.31,0,0,1,0,0,0,
2014-05-09T19:30:00,0,0,57.00,66.24,0,75.67,69.54,0,0,1,0,0,0,
2014-05-09T19:45:00,0,0,57.00,66.55,0,75.67,68.95,0,0,1,0,0,0,
2014-05-09T20:00:00,0,0,57.00,66.71,100.00,75.67,68.36,0,0,1,0,0,0,
2014-05-09T20:15:00,0,0,57.00,66.81,100.00,75.67,67.82,0,0,1,0,0,0,
2014-05-09T20:30:00,0,0,57.00,66.82,0,75.67,67.41,0,0,1,0,0,0,
2014-05-09T20:45:00,0,0,57.00,66.78,0,75.67,66.99,0,0,1,0,0,0,
2014-05-09T21:00:00,0,0,57.00,66.74,0,75.67,66.68,0,0,1,0,0,0,
2014-05-09T21:15:00,0,0,57.00,66.81,0,75.67,66.67,0,0,1,0,0,0,
2014-05-09T21:30:00,0,0,57.00,66.83,NULL,75.67,66.65,0,0,0.888888888888889,0,0,0,
2014-05-09T21:45:00,0,0,57.00,66.90,0,75.67,66.55,0,0,1,0,0,0,
2014-05-09T22:00:00,0,0,57.00,66.87,NULL,75.67,66.43,0,0,0.888888888888889,0,0,0,
2014-05-09T22:15:00,0,0,57.00,66.89,0,NULL,66.21,0,0,0,0,0,0,
2014-05-09T22:30:00,0,0,57.00,66.85,0,75.67,66.05,0,0,1,0,0,0,
2014-05-09T22:45:00,0,0,57.00,66.82,0,75.67,65.89,0,0,1,0,0,0,
2014-05-09T23:00:00,0,0,57.00,66.79,0,75.67,65.74,0,0,1,0,0,0,
2014-05-09T23:15:00,0,0,57.00,66.73,100.00,75.67,65.56,0,0,1,0,0,0,
2014-05-09T23:30:00,0,0,57.00,66.67,100.00,75.67,65.36,0,0,1,0,0,0,
2014-05-09T23:45:00,0,0,57.00,66.64,0,75.67,65.28,0,0,1,0,0,0,
2014-05-10T00:00:00,0,0,57.00,66.62,0,75.67,65.23,0,0,1,0,0,0,
2014-05-10T00:15:00,0,0,57.00,66.59,0,75.67,65.12,0,0,1,0,0,0,
2014-05-10T00:30:00,0,0,57.00,66.55,0,75.67,64.99,0,0,1,0,0,0,
2014-05-10T00:45:00,0,0,57.00,66.49,NULL,75.67,64.91,0,0,0.888888888888889,0,0,0,
2014-05-10T01:00:00,0,0,57.00,66.42,0,75.67,64.74,0,0,1,0,0,0,
2014-05-10T01:15:00,0,0,57.00,66.36,NULL,75.67,64.57,0,0,0.888888888888889,0,0,0,
2014-05-10T01:30:00,0,0,57.00,66.31,0,75.67,64.38,0,0,1,0,0,0,
2014-05-10T01:45:00,0,0,57.00,66.26,0,75.67,64.25,0,0,1,0,0,0,
2014-05-10T02:00:00,0,0,57.00,66.16,0,75.67,64.02,0,0,1,0,0,0,
2014-05-10T02:15:00,0,0,57.00,66.07,0,75.67,63.75,0,0,1,0,0,0,
2014-05-10T02:30:00,0,0,57.00,65.99,100.00,75.67,63.53,0,0,1,0,0,0,
2014-05-10T02:45:00,0,0,57.00,65.95,100.00,NULL,63.39,0,0,0,0,0,0,
2014-05-10T03:00:00,0,0,57.00,65.88,0,75.67,63.35,0,0,1,0,0,0,
2014-05-10T03:15:00,0,0,57.00,65.80,0,75.67,63.15,0,0,1,0,0,0,
2014-05-10T03:30:00,0,0,57.00,65.71,0,75.67,62.82,0,0,1,0,0,0,
2014-05-10T03:45:00,0,0,57.00,65.60,0,75.67,62.50,0,0,1,0,0,0,
2014-05-10T04:00:00,0,0,57.00,65.50,NULL,75.67,62.24,0,0,0.888888888888889,0,0,0,
2014-05-10T04:15:00,0,0,57.00,65.39,0,75.67,61.99,0,0,1,0,0,0,
2014-05-10T04:30:00,0,0,57.00,65.31,NULL,75.67,61.67,0,0,0.888888888888889,0,0,0,
2014-05-10T04:45:00,0,0,57.00,65.23,0,75.67,61.45,0,0,1,0,0,0,
2014-05-10T05:00:00,0,0,57.00,65.15,0,75.67,61.30,0,0,1,0,0,0,
2014-05-10T05:15:00,0,0,57.00,65.06,0,75.67,61.12,0,0,1,0,0,0,
2014-05-10T05:30:00,0,0,57.00,64.94,0,75.67,60.86,0,0,1,0,0,0,
2014-05-10T05:45:00,0,0,57.00,64.86,100.00,75.67,60.75,0,0,1,0,0,0,
2014-05-10T06:00:00,0,0,57.00,64.77,100.00,75.67,60.68,0,0,1,0,0,0,
2014-05-10T06:15:00,0,0,57.00,64.70,0,75.67,60.54,0,0,1,0,0,0,
2014-05-10T06:30:00,0,0,57.00,64.58,0,75.67,60.41,0,0,1,0,0,0,
2014-05-10T06:45:00,0,0,57.00,64.52,0,75.67,60.29,0,0,1,0,0,0,
2014-05-10T07:00:00,0,0,57.00,64.48,0,75.67,60.47,0,0,1,0,0,0,
2014-05-10T07:15:00,0,0,57.00,64.41,NULL,NULL,60.65,0,0,0,0,0,0,
2014-05-10T07:30:00,0,0,57.00,64.48,0,75.67,60.92,0,0,1,0,0,0,
2014-05-10T07:45:00,0,0,57.00,64.48,NULL,75.67,61.14,0,0,0.888888888888889,0,0,0,
2014-05-10T08:00:00,0,0,57.00,64.43,0,75.67,61.25,0,0,1,0,0,0,
2014-05-10T08:15:00,0,0,57.00,64.39,0,75.67,61.31,0,0,1,0,0,0,
2014-05-10T08:30:00,0,0,57.00,64.40,0,75.67,61.49,0,0,1,0,0,0,
2014-05-10T08:45:00,0,0,57.00,64.41,0,75.67,61.67,0,0,1,0,0,0,
2014-05-10T09:00:00,0,0,57.00,64.43,100.00,75.67,61.88,0,0,1,0,0,0,
2014-05-10T09:15:00,0,0,57.00,64.51,100.00,75.67,62.15,0,0,1,0,0,0,
2014-05-10T09:30:00,0,0,57.00,64.56,0,75.67,62.44,0,0,1,0,0,0,
2014-05-10T09:45:00,0,0,57.00,64.64,0,75.67,62.74,0,0,1,0,0,0,
2014-05-10T10:00:00,0,0,57.00,64.74,0,75.67,63.00,0,0,1,0,0,0,
2014-05-10T10:15:00,0,0,57.00,64.76,0,75.67,63.21,0,0,1,0,0,0,
2014-05-10T10:30:00,0,0,57.00,64.87,NULL,75.67,63.56,0,0,0.888888888888889,0,0,0,
2014-05-10T10:45:00,0,0,57.00,65.04,0,75.67,63.92,0,0,1,0,0,0,
2014-05-10T11:00:00,0,0,57.00,65.07,NULL,75.67,64.12,0,0,0.888888888888889,0,0,0,
2014-05-10T11:15:00,0,0,57.00,65.21,0,75.67,64.40,0,0,1,0,0,0,
2014-05-10T11:30:00,0,0,57.00,65.24,0,75.67,64.54,0,0,1,0,0,0,
2014-05-10T11:45:00,0,0,57.00,65.39,0,NULL,64.65,0,0,0,0,0,0,
2014-05-10T12:00:00,0,0,57.00,65.40,0,75.67,64.81,0,0,1,0,0,0,
2014-05-10T12:15:00,0,0,57.00,65.53,100.00,75.67,64.97,0,0,1,0,0,0,
2014-05-10T12:30:00,0,0,57.00,65.68,100.00,75.67,65.18,0,0,1,0,0,0,
2014-05-10T12:45:00,0,0,57.00,65.70,0,75.67,65.42,0,0,1,0,0,0,
2014-05-10T13:00:00,0,0,57.00,65.75,0,75.67,65.66,0,0,1,0,0,0,
2014-05-10T13:15:00,0,0,57.00,65.97,0,75.67,65.85,0,0,1,0,0,0,
2014-05-10T13:30:00,0,0,57.00,66.11,0,75.67,66.08,0,0,1,0,0,0,
2014-05-10T13:45:00,0,0,57.00,66.32,NULL,75.67,66.27,0,0,0.888888888888889,0,0,0,
2014-05-10T14:00:00,0,0,57.00,66.44,0,75.67,66.40,0,0,1,0,0,0,
2014-05-10T14:15:00,0,0,57.00,66.57,NULL,75.67,66.46,0,0,0.888888888888889,0,0,0,
2014-05-10T14:30:00,0,0,57.00,66.76,0,75.67,66.52,0,0,1,0,0,0,
2014-05-10T14:45:00,0,0,57.00,66.79,0,75.67,66.71,0,0,1,0,0,0,
2014-05-10T15:00:00,0,0,57.00,66.95,0,75.67,66.82,0,0,1,0,0,0,
2014-05-10T15:15:00,0,0,57.00,67.00,0,75.67,66.97,0,0,1,0,0,0,
2014-05-10T15:30:00,0,0,57.00,67.08,100.00,75.67,67.12,0,0,1,0,0,0,
2014-05-10T15:45:00,0,0,57.00,67.15,100.00,75.67,67.13,0,0,1,0,0,0,
2014-05-10T16:00:00,0,0,57.00,67.03,0,75.67,67.14,0,0,1,0,0,0,
2014-05-10T16:15:00,0,0,57.00,67.37,0,NULL,67.14,0,0,0,0,0,0,
2014-05-10T16:30:00,0,0,57.00,67.37,0,75.67,67.24,0,0,1,0,0,0,
2014-05-10T16:45:00,0,0,57.00,67.48,0,75.67,67.30,0,0,1,0,0,0,
2014-05-10T17:00:00,0,0,57.00,67.56,NULL,75.67,67.30,0,0,0.888888888888889,0,0,0,
2014-05-10T17:15:00,0,0,57.00,67.64,0,75.67,67.26,0,0,1,0,0,0,
2014-05-10T17:30:00,0,0,57.00,67.67,NULL,75.67,67.17,0,0,0.888888888888889,0,0,0,
2014-05-10T17:45:00,0,0,57.00,67.73,0,75.67,67.13,0,0,1,0,0,0,
2014-05-10T18:00:00,0,0,57.00,67.81,0,75.67,67.13,0,0,1,0,0,0,
2014-05-10T18:15:00,0,0,57.00,67.83,0,75.67,67.13,0,0,1,0,0,0,
2014-05-10T18:30:00,0,0,57.00,67.87,0,75.67,67.11,0,0,1,0,0,0,
2014-05-10T18:45:00,0,0,57.00,67.87,100.00,75.67,67.10,0,0,1,0,0,0,
2014-05-10T19:00:00,0,0,57.00,67.97,100.00,75.67,67.12,0,0,1,0,0,0,
2014-05-10T19:15:00,0,0,57.00,67.99,0,75.67,67.13,0,0,1,0,0,0,
2014-05-10T19:30:00,0,0,57.00,67.99,0,75.67,67.13,0,0,1,0,0,0,
2014-05-10T19:45:00,0,0,57.00,67.94,0,75.67,67.06,0,0,1,0,0,0,
2014-05-10T20:00:00,0,0,57.00,67.92,0,75.67,66.98,0,0,1,0,0,0,
2014-05-10T20:15:00,0,0,57.00,67.84,NULL,75.67,66.82,0,0,0.888888888888889,0,0,0,
2014-05-10T20:30:00,0,0,57.00,67.83,0,75.67,66.62,0,0,1,0,0,0,
2014-05-10T20:45:00,0,0,57.00,67.79,NULL,NULL,66.42,0,0,0,0,0,0,
2014-05-10T21:00:00,0,0,57.00,67.73,0,75.67,66.23,0,0,1,0,0,0,
2014-05-10T21:15:00,0,0,57.00,67.67,0,75.67,66.07,0,0,1,0,0,0,
2014-05-10T21:30:00,0,0,57.00,67.63,0,75.67,66.03,0,0,1,0,0,0,
2014-05-10T21:45:00,0,0,57.00,67.59,0,75.67,65.86,0,0,1,0,0,0,
2014-05-10T22:00:00,0,0,57.00,67.55,100.00,75.67,65.71,0,0,1,0,0,0,
2014-05-10T22:15:00,0,0,57.00,67.52,100.00,75.67,65.54,0,0,1,0,0,0,
2014-05-10T22:30:00,0,0,57.00,67.47,0,75.67,65.44,0,0,1,0,0,0,
2014-05-10T22:45:00,0,0,57.00,67.45,0,75.67,65.41,0,0,1,0,0,0,
2014-05-10T23:00:00,0,0,57.00,67.40,0,75.67,65.25,0,0,1,0,0,0,
2014-05-10T23:15:00,0,0,57.00,67.31,0,75.67,64.97,0,0,1,0,0,0,
2014-05-10T23:30:00,0,0,57.00,67.23,NULL,75.67,64.70,0,0,0.888888888888889,0,0,0,
2014-05-10T23:45:00,0,0,57.00,67.19,0,75.67,64.48,0,0,1,0,0,0,
2014-05-11T00:00:00,0,0,57.00,67.15,NULL,75.67,64.33,0,0,0.888888888888889,0,0,0,
2014-05-11T00:15:00,0,0,57.00,67.09,0,75.67,64.19,0,0,1,0,0,0,
2014-05-11T00:30:00,0,0,57.00,67.01,0,75.67,64.09,0,0,1,0,0,0,
2014-05-11T00:45:00,0,0,57.00,66.96,0,75.67,64.02,0,0,1,0,0,0,
2014-05-11T01:00:00,0,0,57.00,66.93,0,75.67,63.86,0,0,1,0,0,0,
2014-05-11T01:15:00,0,0,57.00,66.91,100.00,NULL,63.90,0,0,0,0,0,0,
2014-05-11T01:30:00,0,0,57.00,66.90,100.00,75.67,63.90,0,0,1,0,0,0,
2014-05-11T01:45:00,0,0,57.00,66.84,0,75.67,63.69,0,0,1,0,0,0,
2014-05-11T02:00:00,0,0,57.00,66.76,0,75.67,63.61,0,0,1,0,0,0,
2014-05-11T02:15:00,0,0,57.00,66.72,0,75.67,63.77,0,0,1,0,0,0,
2014-05-11T02:30:00,0,0,57.00,66.70,0,75.67,63.83,0,0,1,0,0,0,
2014-05-11T02:45:00,0,0,57.00,66.63,NULL,75.67,63.88,0,0,0.888888888888889,0,0,0,
2014-05-11T03:00:00,0,0,57.00,66.60,0,75.67,63.77,0,0,1,0,0,0,
2014-05-11T03:15:00,0,0,57.00,66.58,NULL,75.67,63.70,0,0,0.888888888888889,0,0,0,
2014-05-11T03:30:00,0,0,57.00,66.58,0,75.67,63.63,0,0,1,0,0,0,
2014-05-11T03:45:00,0,0,57.00,66.48,0,75.67,63.56,0,0,1,0,0,0,
2014-05-11T04:00:00,0,0,57.00,66.46,0,75.67,63.60,0,0,1,0,0,0,
2014-05-11T04:15:00,0,0,57.00,66.41,0,75.67,63.68,0,0,1,0,0,0,
2014-05-11T04:30:00,0,0,57.00,66.41,100.00,75.67,63.74,0,0,1,0,0,0,
2014-05-11T04:45:00,0,0,57.00,66.40,100.00,75.67,63.85,0,0,1,0,0,0,
2014-05-11T05:00:00,0,0,57.00,66.39,0,75.67,63.92,0,0,1,0,0,0,
2014-05-11T05:15:00,0,0,57.00,66.41,0,75.67,64.03,0,0,1,0,0,0,
2014-05-11T05:30:00,0,0,57.00,66.39,0,75.67,64.15,0,0,1,0,0,0,
2014-05-11T05:45:00,0,0,57.00,66.43,0,NULL,64.34,0,0,0,0,0,0,
2014-05-11T06:00:00,0,0,57.00,66.48,NULL,75.67,64.56,0,0,0.888888888888889,0,0,0,
2014-05-11T06:15:00,0,0,57.00,66.51,0,75.67,64.66,0,0,1,0,0,0,
2014-05-11T06:30:00,0,0,57.00,66.58,NULL,75.67,64.75,0,0,0.888888888888889,0,0,0,
2014-05-11T06:45:00,0,0,57.00,66.60,0,75.67,64.83,0,0,1,0,0,0,
2014-05-11T07:00:00,0,0,57.00,66.67,0,75.67,64.92,0,0,1,0,0,0,
2014-05-11T07:15:00,0,0,57.00,66.71,0,75.67,64.97,0,0,1,0,0,0,
2014-05-11T07:30:00,0,0,57.00,66.78,0,75.67,65.03,0,0,1,0,0,0,
2014-05-11T07:45:00,0,0,57.00,66.88,100.00,75.67,65.18,0,0,1,0,0,0,
2014-05-11T08:00:00,0,0,57.00,66.96,100.00,75.67,65.31,0,0,1,0,0,0,
2014-05-11T08:15:00,0,0,57.00,67.07,0,75.67,65.47,0,0,1,0,0,0,
2014-05-11T08:30:00,0,0,57.00,67.11,0,75.67,65.59,0,0,1,0,0,0,
2014-05-11T08:45:00,0,0,57.00,67.20,0,75.67,65.78,0,0,1,0,0,0,
2014-05-11T09:00:00,0,0,57.00,67.28,0,75.67,65.92,0,0,1,0,0,0,
2014-05-11T09:15:00,0,0,57.00,67.38,NULL,75.67,66.06,0,0,0.888888888888889,0,0,0,
2014-05-11T09:30:00,0,0,57.00,67.53,0,75.67,66.20,0,0,1,0,0,0,
2014-05-11T09:45:00,0,0,57.00,67.54,NULL,75.67,66.27,0,0,0.888888888888889,0,0,0,
2014-05-11T10:00:00,0,0,57.00,67.67,0,75.67,66.36,0,0,1,0,0,0,
2014-05-11T10:15:00,0,0,57.00,67.74,0,NULL,66.48,0,0,0,0,0,0,
2014-05-11T10:30:00,0,0,57.00,67.87,0,75.67,66.56,0,0,1,0,0,0,
2014-05-11T10:45:00,0,0,57.00,67.85,0,75.67,66.66,0,0,1,0,0,0,
2014-05-11T11:00:00,0,0,57.00,67.94,100.00,75.67,66.73,0,0,1,0,0,0,
2014-05-11T11:15:00,0,0,57.00,68.09,100.00,75.67,66.81,0,0,1,0,0,0,
2014-05-11T11:30:00,0,0,57.00,68.14,0,75.67,66.88,0,0,1,0,0,0,
2014-05-11T11:45:00,0,0,57.00,68.16,0,75.67,67.02,0,0,1,0,0,0,
2014-05-11T12:00:00,0,0,57.00,68.15,0,75.67,67.13,0,0,1,0,0,0,
2014-05-11T12:15:00,0,0,57.00,68.16,0,75.67,67.29,0,0,1,0,0,0,
2014-05-11T12:30:00,0,0,57.00,68.47,NULL,75.67,67.29,0,0,0.888888888888889,0,0,0,
2014-05-11T12:45:00,0,0,57.00,68.48,0,75.67,67.37,0,0,1,0,0,0,
2014-05-11T13:00:00,0,0,57.00,68.57,NULL,75.67,67.44,0,0,0.888888888888889,0,0,0,
2014-05-11T13:15:00,0,0,57.00,68.60,0,75.67,67.56,0,0,1,0,0,0,
2014-05-11T13:30:00,0,0,57.00,68.71,0,75.67,67.70,0,0,1,0,0,0,
2014-05-11T13:45:00,0,0,57.00,68.81,0,75.67,67.76,0,0,1,0,0,0,
2014-05-11T14:00:00,0,0,57.00,68.94,0,75.67,67.88,0,0,1,0,0,0,
2014-05-11T14:15:00,0,0,57.00,68.96,100.00,75.67,67.97,0,0,1,0,0,0,
2014-05-11T14:30:00,0,0,57.00,69.04,100.00,75.67,68.05,0,0,1,0,0,0,
2014-05-11T14:45:00,0,0,57.00,69.10,0,NULL,68.14,0,0,0,0,0,0,
2014-05-11T15:00:00,0,0,57.00,69.09,0,75.67,68.22,0,0,1,0,0,0,
2014-05-11T15:15:00,0,0,57.00,69.18,0,75.67,68.21,0,0,1,0,0,0,
2014-05-11T15:30:00,0,0,57.00,69.20,0,75.67,68.20,0,0,1,0,0,0,
2014-05-11T15:45:00,0,0,57.00,69.29,NULL,75.67,68.19,0,0,0.888888888888889,0,0,0,
2014-05-11T16:00:00,0,0,57.00,69.35,0,75.67,68.11,0,0,1,0,0,0,
2014-05-11T16:15:00,0,0,57.00,69.39,NULL,75.67,68.05,0,0,0.888888888888889,0,0,0,
2014-05-11T16:30:00,0,0,57.00,69.43,0,75.67,68.04,0,0,1,0,0,0,
2014-05-11T16:45:00,0,0,57.00,69.38,0,75.67,68.00,0,0,1,0,0,0,
2014-05-11T17:00:00,0,0,57.00,69.16,0,75.67,68.19,0,0,1,0,0,0,
2014-05-11T17:15:00,0,0,57.00,69.30,0,75.67,68.71,0,0,1,0,0,0,
2014-05-11T17:30:00,0,0,57.00,69.32,100.00,75.67,69.03,0,0,1,0,0,0,
2014-05-11T17:45:00,0,0,57.00,69.24,100.00,75.67,69.42,0,0,1,0,0,0,
2014-05-11T18:00:00,0,0,57.00,69.34,0,75.67,68.98,0,0,1,0,0,0,
2014-05-11T18:15:00,0,0,57.00,69.38,0,75.67,68.67,0,0,1,0,0,0,
2014-05-11T18:30:00,0,0,57.00,69.40,0,75.67,68.43,0,0,1,0,0,0,
2014-05-11T18:45:00,0,0,57.00,69.45,0,75.67,68.35,0,0,1,0,0,0,
2014-05-11T19:00:00,0,0,57.00,69.46,NULL,75.67,68.27,0,0,0.888888888888889,0,0,0,
2014-05-11T19:15:00,0,0,57.00,69.49,0,NULL,68.17,0,0,0,0,0,0,
2014-05-11T19:30:00,0,0,57.00,69.45,NULL,75.67,68.05,0,0,0.888888888888889,0,0,0,
2014-05-11T19:45:00,0,0,57.00,69.51,0,75.67,67.95,0,0,1,0,0,0,
2014-05-11T20:00:00,0,0,57.00,69.46,0,75.67,67.85,0,0,1,0,0,0,
2014-05-11T20:15:00,0,0,57.00,69.46,0,75.67,67.74,0,0,1,0,0,0,
2014-05-11T20:30:00,0,0,57.00,69.49,0,75.67,67.64,0,0,1,0,0,0,
2014-05-11T20:45:00,0,0,57.00,69.44,100.00,75.67,67.60,0,0,1,0,0,0,
2014-05-11T21:00:00,0,0,57.00,69.42,100.00,75.67,67.60,0,0,1,0,0,0,
2014-05-11T21:15:00,0,0,57.00,69.48,0,75.67,67.53,0,0,1,0,0,0,
2014-05-11T21:30:00,0,0,57.00,69.43,0,75.67,67.44,0,0,1,0,0,0,
2014-05-11T21:45:00,0,0,57.00,69.42,0,75.67,67.41,0,0,1,0,0,0,
2014-05-11T22:00:00,0,0,57.00,69.38,0,75.67,67.29,0,0,1,0,0,0,
2014-05-11T22:15:00,0,0,57.00,69.37,NULL,75.67,67.26,0,0,0.888888888888889,0,0,0,
2014-05-11T22:30:00,0,0,57.00,69.36,0,75.67,67.18,0,0,1,0,0,0,
2014-05-11T22:45:00,0,0,57.00,69.36,NULL,75.67,67.13,0,0,0.888888888888889,0,0,0,
2014-05-11T23:00:00,0,0,57.00,69.36,0,75.67,67.08,0,0,1,0,0,0,
2014-05-11T23:15:00,0,0,57.00,69.32,0,75.67,67.00,0,0,1,0,0,0,
2014-05-11T23:30:00,0,0,57.00,69.31,0,75.67,66.96,0,0,1,0,0,0,
2014-05-11T23:45:00,0,0,57.00,69.32,0,NULL,66.92,0,0,0,0,0,0,
2014-05-12T00:00:00,0,0,57.00,69.31,100.00,75.67,66.83,0,0,1,0,0,0,
2014-05-12T00:15:00,0,0,57.00,69.25,100.00,75.67,66.81,0,0,1,0,0,0,
2014-05-12T00:30:00,0,0,57.00,69.24,0,75.67,66.76,0,0,1,0,0,0,
2014-05-12T00:45:00,0,0,57.00,69.21,0,75.67,66.69,0,0,1,0,0,0,
2014-05-12T01:00:00,0,0,57.00,69.18,0,75.67,66.65,0,0,1,0,0,0,
2014-05-12T01:15:00,0,0,57.00,69.15,0,75.67,66.59,0,0,1,0,0,0,
2014-05-12T01:30:00,0,0,57.00,69.14,NULL,75.67,66.53,0,0,0.888888888888889,0,0,0,
2014-05-12T01:45:00,0,0,57.00,69.12,0,75.67,66.51,0,0,1,0,0,0,
2014-05-12T02:00:00,0,0,57.00,69.11,NULL,75.67,66.51,0,0,0.888888888888889,0,0,0,
2014-05-12T02:15:00,0,0,57.00,69.08,0,75.67,66.50,0,0,1,0,0,0,
2014-05-12T02:30:00,0,0,57.00,69.07,0,75.67,66.42,0,0,1,0,0,0,
2014-05-12T02:45:00,0,0,57.00,69.04,0,75.67,66.36,0,0,1,0,0,0,
2014-05-12T03:00:00,0,0,57.00,69.01,0,75.67,66.34,0,0,1,0,0,0,
2014-05-12T03:15:00,0,0,57.00,68.98,100.00,75.67,66.29,0,0,1,0,0,0,
2014-05-12T03:30:00,0,0,57.00,68.97,100.00,75.67,66.26,0,0,1,0,0,0,
2014-05-12T03:45:00,0,0,57.00,68.92,0,75.67,66.21,0,0,1,0,0,0,
2014-05-12T04:00:00,0,0,57.00,68.93,0,75.67,66.21,0,0,1,0,0,0,
2014-05-12T04:15:00,0,0,57.00,68.91,0,NULL,66.23,0,0,0,0,0,0,
2014-05-12T04:30:00,0,0,57.00,68.92,0,75.67,66.25,0,0,1,0,0,0,
2014-05-12T04:45:00,0,0,57.00,68.88,NULL,75.67,66.25,0,0,0.888888888888889,0,0,0,
2014-05-12T05:00:00,0,0,57.00,68.91,0,75.67,66.31,0,0,1,0,0,0,
2014-05-12T05:15:00,0,0,57.00,68.74,NULL,75.67,66.20,0,0,0.888888888888889,0,0,0,
2014-05-12T05:30:00,0,0,57.00,68.65,0,75.67,66.21,0,0,1,0,0,0,
2014-05-12T05:45:00,0,0,57.00,68.62,0,75.67,66.37,0,0,1,0,0,0,
2014-05-12T06:00:00,0,0,57.00,68.64,0,75.67,66.51,0,0,1,0,0,0,
2014-05-12T06:15:00,1,1,57.00,70.32,0,75.67,67.51,32759.38,0,1,0,0,0,
2014-05-12T06:30:00,1,1,57.00,72.31,100.00,75.67,67.50,35747.61,100.00,1,0,0,0,
2014-05-12T06:45:00,1,1,57.00,59.11,100.00,75.67,67.85,35533.05,100.00,1,0,0,0,
2014-05-12T07:00:00,1,1,57.00,58.61,0,75.67,68.07,35279.00,100.00,1,0,0,0,
2014-05-12T07:15:00,1,1,57.00,58.81,0,75.67,68.48,34970.15,100.00,1,0,0,0,
2014-05-12T07:30:00,1,1,57.00,58.69,0,75.67,68.94,33985.75,100.00,1,0,0,0,
2014-05-12T07:45:00,1,1,57.00,58.19,0,75.67,69.51,31069.14,100.00,1,0,0,0,
2014-05-12T08:00:00,1,1,57.00,55.54,NULL,75.67,72.34,25370.58,85.25,0.888888888888889,0,0,0,
2014-05-12T08:15:00,1,1,57.00,54.51,0,75.67,72.61,19431.21,53.69,1,8.73564803418357,0,0,
2014-05-12T08:30:00,1,1,57.00,55.27,NULL,75.67,72.89,15717.16,33.60,0.888888888888889,0,0,0,
2014-05-12T08:45:00,1,1,57.00,56.61,0,NULL,73.20,14814.43,27.68,0,0,0,0,
2014-05-12T09:00:00,1,1,57.00,56.98,0,75.67,73.51,14735.41,27.31,1,0,0,0,
2014-05-12T09:15:00,1,1,57.00,56.97,0,75.67,73.63,14115.66,27.50,1,0,0,0,
2014-05-12T09:30:00,1,1,57.00,56.80,0,75.67,73.76,12645.88,24.67,1,0,0,0,
2014-05-12T09:45:00,1,1,57.00,57.04,100.00,75.67,73.92,12365.49,24.73,1,0,0,0,
2014-05-12T10:00:00,1,1,57.00,57.19,100.00,75.67,73.92,12482.65,27.31,1,0,0,0,
2014-05-12T10:15:00,1,1,57.00,57.37,0,75.67,74.08,13152.23,31.93,1,0,0,0,
2014-05-12T10:30:00,1,1,57.00,56.82,0,75.67,74.12,12521.71,32.01,1,0,0,0,
2014-05-12T10:45:00,1,1,57.00,57.07,0,75.67,74.24,12610.77,32.36,1,0,0,0,
2014-05-12T11:00:00,1,1,57.00,56.43,0,75.67,74.14,11824.76,24.59,1,0,0,0,
2014-05-12T11:15:00,1,1,57.00,56.89,NULL,75.67,74.11,11986.90,24.55,0.888888888888889,0,0,0,
2014-05-12T11:30:00,1,1,57.00,57.60,0,75.67,74.25,12436.85,30.05,1,0,0,0,
2014-05-12T11:45:00,1,1,57.00,57.30,NULL,75.67,74.24,12215.67,34.20,0.888888888888889,0,0,0,
2014-05-12T12:00:00,1,1,57.00,56.97,0,75.67,74.36,12467.18,32.34,1,0,0,0,
2014-05-12T12:15:00,1,1,57.00,56.97,0,75.67,74.38,12715.98,32.36,1,0,0,0,
2014-05-12T12:30:00,1,1,57.00,56.59,0,75.67,74.28,12188.83,27.90,1,0,0,0,
2014-05-12T12:45:00,1,1,57.00,56.81,0,75.67,74.38,12278.47,25.13,1,0,0,0,
2014-05-12T13:00:00,1,1,57.00,56.89,100.00,75.67,74.45,12158.39,24.90,1,0,0,0,
2014-05-12T13:15:00,1,1,57.00,57.03,100.00,NULL,74.43,12283.92,26.03,0,0,0,0,
2014-05-12T13:30:00,1,1,57.00,57.54,0,75.67,74.60,12573.30,32.22,1,0,0,0,
2014-05-12T13:45:00,1,1,57.00,57.19,0,75.67,74.84,14061.41,35.33,1,0,0,0,
2014-05-12T14:00:00,1,1,57.00,56.88,0,75.67,74.76,14981.20,34.84,1,0,0,0,
2014-05-12T14:15:00,1,1,57.00,56.65,0,75.67,74.65,14022.76,30.58,1,0,0,0,
2014-05-12T14:30:00,1,1,57.00,56.74,NULL,75.67,74.76,13113.18,27.20,0.888888888888889,0,0,0,
2014-05-12T14:45:00,1,1,57.00,56.89,0,75.67,74.84,14057.00,27.25,1,0,0,0,
2014-05-12T15:00:00,1,1,57.00,57.01,NULL,75.67,75.03,13050.41,27.50,0.888888888888889,0,0,0,
2014-05-12T15:15:00,1,1,57.00,57.21,0,75.67,74.98,12988.31,28.47,1,0,0,0,
2014-05-12T15:30:00,1,1,57.00,57.25,0,75.67,75.02,14007.34,30.87,1,0,0,0,
2014-05-12T15:45:00,1,1,57.00,57.29,0,75.67,75.10,13837.82,34.97,1,0,0,0,
2014-05-12T16:00:00,1,1,57.00,57.15,0,75.67,75.15,13611.12,36.36,1,0,0,0,
2014-05-12T16:15:00,1,1,57.00,57.00,100.00,75.67,74.84,14234.36,35.18,1,0,0,0,
2014-05-12T16:30:00,1,1,57.00,56.89,100.00,75.67,74.96,13907.92,34.42,1,0,0,0,
2014-05-12T16:45:00,1,1,57.00,57.07,0,75.67,74.97,14005.12,35.62,1,0,0,0,
2014-05-12T17:00:00,1,1,57.00,56.96,0,75.67,75.11,14086.99,35.58,1,0,0,0,
2014-05-12T17:15:00,1,1,57.00,56.57,0,75.67,74.89,13234.77,31.46,1,0,0,0,
2014-05-12T17:30:00,1,1,57.00,56.48,0,75.67,74.84,11818.54,25.25,1,0,0,0,
2014-05-12T17:45:00,1,1,57.00,56.86,NULL,NULL,74.66,11056.65,24.84,0,0,0,0,
2014-05-12T18:00:00,1,1,57.00,56.95,0,75.67,74.47,10236.80,23.50,1,0,0,0,
2014-05-12T18:15:00,1,1,57.00,56.98,NULL,75.67,74.49,10220.86,23.00,0.888888888888889,0,0,0,
2014-05-12T18:30:00,1,1,57.00,56.93,0,75.67,74.52,10223.08,22.88,1,0,0,0,
2014-05-12T18:45:00,1,1,57.00,57.27,0,75.67,74.66,10045.48,25.70,1,0,0,0,
2014-05-12T19:00:00,1,1,57.00,56.91,0,75.67,74.58,9320.18,24.34,1,0,0,0,
2014-05-12T19:15:00,1,1,57.00,57.34,0,75.67,74.57,10018.57,25.41,1,0,0,0,
2014-05-12T19:30:00,1,1,57.00,59.08,100.00,75.67,74.50,8661.22,40.00,1,0,0,0,
2014-05-12T19:45:00,1,1,57.00,69.58,100.00,75.67,74.75,10857.21,100.00,1,0,0,0,
2014-05-12T20:00:00,1,1,57.00,73.53,0,75.67,75.14,13954.60,100.00,1,0,0,0,
2014-05-12T20:15:00,1,1,57.00,75.69,0,75.67,75.62,18589.15,100.00,1,0,0,0,
2014-05-12T20:30:00,1,1,57.00,76.86,0,75.67,75.97,24299.55,100.00,1,0,0,0,
2014-05-12T20:45:00,1,1,57.00,77.74,0,75.67,76.20,29636.27,100.00,1,0,0,0,
2014-05-12T21:00:00,1,1,57.00,78.47,NULL,75.67,76.40,33835.75,100.00,0.888888888888889,0,0,0,
2014-05-12T21:15:00,1,1,57.00,78.64,0,75.67,76.59,34992.66,100.00,1,0,0,0,
2014-05-12T21:30:00,1,1,57.00,78.77,NULL,75.67,76.77,35459.53,100.00,0.888888888888889,0,0,0,
2014-05-12T21:45:00,1,1,57.00,78.83,0,75.67,76.77,35622.05,100.00,1,0,0,0,
2014-05-12T22:00:00,1,1,57.00,78.92,0,75.67,76.81,35699.05,100.00,1,0,0,0,
2014-05-12T22:15:00,1,1,57.00,79.03,0,NULL,76.84,35674.86,100.00,0,0,0,0,
2014-05-12T22:30:00,1,1,57.00,79.05,0,75.67,76.75,35886.42,100.00,1,0,0,0,
2014-05-12T22:45:00,1,1,57.00,79.14,100.00,75.67,76.75,35818.33,100.00,1,0,0,0,
2014-05-12T23:00:00,1,1,57.00,79.23,100.00,75.67,76.78,35819.53,100.00,1,0,0,0,
2014-05-12T23:15:00,1,1,57.00,79.23,0,75.67,76.71,35838.20,100.00,1,0,0,0,
2014-05-12T23:30:00,1,1,57.00,77.08,0,75.67,74.10,36041.02,100.00,1,0,0,0,
2014-05-12T23:45:00,1,1,57.00,76.48,0,75.67,73.61,36113.82,100.00,1,0,0,0,
2014-05-13T00:00:00,1,1,57.00,69.69,0,75.67,66.16,36550.06,0,1,0,0,0,
2014-05-13T00:15:00,0,0,57.00,70.02,NULL,75.67,67.75,0,0,0.888888888888889,0,0,0,
2014-05-13T00:30:00,0,0,57.00,71.02,0,75.67,68.43,0,0,1,0,0,0,
2014-05-13T00:45:00,0,0,57.00,71.14,NULL,75.67,68.74,0,0,0.888888888888889,0,0,0,
2014-05-13T01:00:00,0,0,57.00,70.94,0,75.67,68.85,0,0,1,0,0,0,
2014-05-13T01:15:00,0,0,57.00,70.90,0,75.67,68.89,0,0,1,0,0,0,
2014-05-13T01:30:00,0,0,57.00,70.92,0,75.67,68.92,0,0,1,0,0,0,
2014-05-13T01:45:00,0,0,57.00,70.92,0,75.67,68.91,0,0,1,0,0,0,
2014-05-13T02:00:00,0,0,57.00,70.93,100.00,75.67,68.87,0,0,1,0,0,0,
2014-05-13T02:15:00,0,0,57.00,70.92,100.00,75.67,68.83,0,0,1,0,0,0,
2014-05-13T02:30:00,0,0,57.00,70.86,0,75.67,68.78,0,0,1,0,0,0,
2014-05-13T02:45:00,0,0,57.00,70.84,0,NULL,68.71,0,0,0,0,0,0,
2014-05-13T03:00:00,0,0,57.00,70.81,0,75.67,68.67,0,0,1,0,0,0,
2014-05-13T03:15:00,0,0,57.00,70.78,0,75.67,68.66,0,0,1,0,0,0,
2014-05-13T03:30:00,0,0,57.00,70.80,NULL,75.67,68.65,0,0,0.888888888888889,0,0,0,
2014-05-13T03:45:00,0,0,57.00,70.78,0,75.67,68.62,0,0,1,0,0,0,
2014-05-13T04:00:00,0,0,57.00,70.72,NULL,75.67,68.59,0,0,0.888888888888889,0,0,0,
2014-05-13T04:15:00,0,0,57.00,70.78,0,75.67,68.62,0,0,1,0,0,0,
2014-05-13T04:30:00,0,0,57.00,70.82,0,75.67,68.64,0,0,1,0,0,0,
2014-05-13T04:45:00,0,0,57.00,70.76,0,75.67,68.58,0,0,1,0,0,0,
2014-05-13T05:00:00,0,0,57.00,70.75,0,75.67,68.56,0,0,1,0,0,0,
2014-05-13T05:15:00,0,0,57.00,70.48,100.00,75.67,68.36,0,0,1,0,0,0,
2014-05-13T05:30:00,0,0,57.00,70.38,100.00,75.67,68.25,0,0,1,0,0,0,
2014-05-13T05:45:00,0,0,57.00,70.32,0,75.67,68.17,0,0,1,0,0,0,
2014-05-13T06:00:00,0,0,57.00,70.28,0,75.67,68.06,0,0,1,0,0,0,
2014-05-13T06:15:00,1,1,57.00,68.92,0,75.67,65.89,34323.95,0,1,0,0,0,
2014-05-13T06:30:00,1,1,57.00,66.28,0,75.67,65.00,36483.65,100.00,1,0,0,0,
2014-05-13T06:45:00,1,1,57.00,58.07,NULL,75.67,65.00,36378.47,100.00,0.888888888888889,0,0,0,
2014-05-13T07:00:00,1,1,57.00,57.77,0,75.67,64.97,35512.53,100.00,1,0,0,0,
2014-05-13T07:15:00,1,1,57.00,57.56,NULL,NULL,65.14,33043.48,100.00,0,0,0,0,
2014-05-13T07:30:00,1,1,57.00,56.05,0,75.67,65.50,26423.04,91.99,1,0,0,0,
2014-05-13T07:45:00,1,1,57.00,54.47,0,75.67,65.59,19257.91,62.07,1,19.671004533656,0,0,
2014-05-13T08:00:00,1,1,57.00,55.11,0,75.67,65.66,15240.95,35.26,1,0,0,0,
2014-05-13T08:15:00,1,1,57.00,56.43,0,75.67,65.68,13723.81,28.50,1,0,0,0,
2014-05-13T08:30:00,1,1,57.00,56.82,100.00,75.67,65.88,11793.35,26.61,1,0,0,0,
2014-05-13T08:45:00,1,1,57.00,56.93,100.00,75.67,65.59,11191.28,25.15,1,0,0,0,
2014-05-13T09:00:00,1,1,57.00,56.86,0,75.67,65.62,10366.09,23.99,1,0,0,0,
2014-05-13T09:15:00,1,1,57.00,56.79,0,75.67,63.15,9931.66,22.44,1,0,0,0,
2014-05-13T09:30:00,1,1,57.00,57.01,0,75.67,61.29,9829.48,21.91,1,0,0,0,
2014-05-13T09:45:00,1,1,57.00,56.79,0,75.67,60.77,10011.81,19.83,1,0,0,0,
2014-05-13T10:00:00,1,1,57.00,57.19,NULL,75.67,60.42,9977.50,20.42,0.888888888888889,0,0,0,
2014-05-13T10:15:00,1,1,57.00,56.80,0,75.67,59.52,10184.10,17.27,1,0,0,0,
2014-05-13T10:30:00,1,1,57.00,57.06,NULL,75.67,59.48,9855.26,17.84,0.888888888888889,0,0,0,
2014-05-13T10:45:00,1,1,57.00,57.27,0,75.67,59.31,10291.17,22.18,1,0,0,0,
2014-05-13T11:00:00,1,1,57.00,56.53,0,75.67,58.58,9648.15,17.05,1,0,0,0,
2014-05-13T11:15:00,1,1,57.00,57.27,0,75.67,59.87,10519.32,18.60,1,0,0,0,
2014-05-13T11:30:00,1,1,57.00,56.91,0,75.67,59.92,10987.95,15.70,1,0,0,0,
2014-05-13T11:45:00,1,1,57.00,57.05,100.00,NULL,59.68,10563.79,18.25,0,0,0,0,
2014-05-13T12:00:00,1,1,57.00,57.01,100.00,75.67,60.11,10602.13,19.31,1,0,0,0,
2014-05-13T12:15:00,1,1,57.00,56.67,0,75.67,59.54,10988.10,12.72,1,0,0,0,
2014-05-13T12:30:00,1,1,57.00,57.11,0,75.67,59.75,10866.50,13.98,1,0,0,0,
2014-05-13T12:45:00,1,1,57.00,57.20,0,75.67,59.41,10502.20,13.16,1,0,0,0,
2014-05-13T13:00:00,1,1,57.00,57.00,0,75.67,60.37,11006.94,19.40,1,0,0,0,
2014-05-13T13:15:00,1,1,57.00,56.69,NULL,75.67,60.77,10669.59,13.55,0.888888888888889,0,0,0,
2014-05-13T13:30:00,1,1,57.00,56.73,0,75.67,59.16,10403.82,12.08,1,0,0,0,
2014-05-13T13:45:00,1,1,57.00,57.82,NULL,75.67,59.27,10531.98,20.36,0.888888888888889,0,0,0,
2014-05-13T14:00:00,1,1,57.00,57.07,0,75.67,58.35,10411.91,21.16,1,0,0,0,
2014-05-13T14:15:00,1,1,57.00,56.64,0,75.67,57.81,10397.48,17.83,1,0,0,0,
2014-05-13T14:30:00,1,1,57.00,56.68,0,75.67,57.82,9954.75,13.73,1,0,0,0,
2014-05-13T14:45:00,1,1,57.00,56.83,0,75.67,57.78,9782.74,10.93,1,0,0,0,
2014-05-13T15:00:00,1,1,57.00,57.40,100.00,75.67,57.62,9702.05,18.20,1,0,0,0,
2014-05-13T15:15:00,1,1,57.00,56.60,100.00,75.67,57.49,9007.49,16.62,1,0,0,0,
2014-05-13T15:30:00,1,1,57.00,57.21,0,75.67,56.92,9049.22,14.70,1,0,0,0,
2014-05-13T15:45:00,1,1,57.00,57.32,0,75.67,56.99,9153.91,20.20,1,0,0,0,
2014-05-13T16:00:00,1,1,57.00,56.95,0,75.67,57.20,9171.40,18.82,1,0,0,0,
2014-05-13T16:15:00,1,1,57.00,56.77,0,NULL,57.16,9764.89,16.03,0,0,0,0,
2014-05-13T16:30:00,1,1,57.00,57.21,NULL,75.67,57.07,10590.07,16.98,0.888888888888889,0,0,0,
2014-05-13T16:45:00,1,1,57.00,56.80,0,75.67,56.67,10265.81,16.56,1,0,0,0,
2014-05-13T17:00:00,1,1,57.00,56.82,NULL,75.67,56.79,10288.98,11.94,0.888888888888889,0,0,0,
2014-05-13T17:15:00,1,1,57.00,56.70,0,75.67,56.34,8704.85,10.12,1,0,0,0,
2014-05-13T17:30:00,1,1,57.00,57.18,0,75.67,55.53,6780.59,16.59,1,0,0,0,
2014-05-13T17:45:00,1,1,57.00,57.15,0,75.67,55.94,5817.02,17.76,1,0,0,0,
2014-05-13T18:00:00,1,1,57.00,56.94,0,75.67,55.82,4925.82,17.95,1,0,0,0,
2014-05-13T18:15:00,1,1,57.00,56.85,100.00,75.67,55.57,3821.50,15.57,1,0,0,0,
2014-05-13T18:30:00,1,1,57.00,57.29,100.00,75.67,55.86,3183.29,20.30,1,0,0,0,
2014-05-13T18:45:00,1,1,57.00,57.30,0,75.67,55.68,3482.37,23.21,1,0,0,0,
2014-05-13T19:00:00,1,1,57.00,57.36,0,75.67,55.64,3313.23,27.19,1,0,0,0,
2014-05-13T19:15:00,1,1,57.00,57.33,0,75.67,55.65,395.18,31.21,1,0,0,0,
2014-05-13T19:30:00,1,1,57.00,57.40,0,75.67,55.69,1719.53,36.09,1,0,0,0,
2014-05-13T19:45:00,1,1,57.00,57.42,NULL,75.67,55.72,2443.36,41.54,0.888888888888889,0,0,0,
2014-05-13T20:00:00,1,1,57.00,57.18,0,75.67,55.34,2403.80,44.13,1,0,0,0,
2014-05-13T20:15:00,1,1,57.00,57.18,NULL,75.67,55.53,2637.93,46.14,0.888888888888889,0,0,0,
2014-05-13T20:30:00,1,1,57.00,57.31,0,75.67,55.55,3107.38,49.86,1,0,0,0,
2014-05-13T20:45:00,1,1,57.00,57.32,0,NULL,55.56,2684.86,54.04,0,0,0,0,
2014-05-13T21:00:00,1,1,57.00,57.33,0,75.67,55.61,2078.81,57.94,1,0,0,0,
2014-05-13T21:15:00,1,1,57.00,57.47,0,75.67,55.77,3061.80,63.48,1,0,0,0,
2014-05-13T21:30:00,1,1,57.00,57.57,100.00,75.67,55.60,3680.36,70.96,1,0,0,0,
2014-05-13T21:45:00,1,1,57.00,57.54,100.00,75.67,55.54,3545.37,77.99,1,0,0,0,
2014-05-13T22:00:00,1,1,57.00,57.42,0,75.67,55.33,3879.03,83.22,1,0,0,0,
2014-05-13T22:15:00,1,1,57.00,57.19,0,75.67,55.13,4052.55,85.70,1,0,0,0,
2014-05-13T22:30:00,1,1,57.00,56.64,0,75.67,54.76,4042.76,82.25,1,0,0,0,
2014-05-13T22:45:00,1,1,57.00,56.24,0,75.67,54.40,5504.63,73.53,1,0,0,0,
2014-05-13T23:00:00,1,1,57.00,56.06,NULL,75.67,54.20,4603.67,62.25,0.888888888888889,0,0,0,
2014-05-13T23:15:00,1,1,57.00,55.87,0,75.67,54.05,4086.58,0,1,0,0,0,
2014-05-13T23:30:00,1,1,57.00,55.63,NULL,75.67,53.96,3868.21,0,0.888888888888889,0,0,0,
2014-05-13T23:45:00,1,1,57.00,55.71,0,75.67,53.99,4987.94,0,1,0,0,0,
2014-05-14T00:00:00,1,1,57.00,56.36,0,75.67,54.70,3167.72,0,1,0,0,0,
2014-05-14T00:15:00,0,0,57.00,59.23,0,75.67,56.68,0,0,1,0,0,0,
2014-05-14T00:30:00,0,0,57.00,60.98,0,75.67,57.63,0,0,1,0,0,0,
2014-05-14T00:45:00,0,0,57.00,61.56,100.00,75.67,58.21,0,0,1,0,0,0,
2014-05-14T01:00:00,0,0,57.00,61.70,100.00,75.67,58.58,0,0,1,0,0,0,
2014-05-14T01:15:00,0,0,57.00,61.22,0,NULL,58.70,0,0,0,0,0,0,
2014-05-14T01:30:00,0,0,57.00,60.97,0,75.67,58.79,0,0,1,0,0,0,
2014-05-14T01:45:00,0,0,57.00,60.81,0,75.67,58.87,0,0,1,0,0,0,
2014-05-14T02:00:00,0,0,57.00,60.92,0,75.67,58.97,0,0,1,0,0,0,
2014-05-14T02:15:00,0,0,57.00,60.96,NULL,75.67,59.02,0,0,0.888888888888889,0,0,0,
2014-05-14T02:30:00,0,0,57.00,61.05,0,75.67,59.10,0,0,1,0,0,0,
2014-05-14T02:45:00,0,0,57.00,61.09,NULL,75.67,59.11,0,0,0.888888888888889,0,0,0,
2014-05-14T03:00:00,0,0,57.00,61.11,0,75.67,59.10,0,0,1,0,0,0,
2014-05-14T03:15:00,0,0,57.00,61.21,0,75.67,59.14,0,0,1,0,0,0,
2014-05-14T03:30:00,0,0,57.00,61.33,0,75.67,59.20,0,0,1,0,0,0,
2014-05-14T03:45:00,0,0,57.00,61.39,0,75.67,59.28,0,0,1,0,0,0,
2014-05-14T04:00:00,0,0,57.00,61.38,100.00,75.67,59.16,0,0,1,0,0,0,
2014-05-14T04:15:00,0,0,57.00,61.52,100.00,75.67,59.19,0,0,1,0,0,0,
2014-05-14T04:30:00,0,0,57.00,61.59,0,75.67,59.22,0,0,1,0,0,0,
2014-05-14T04:45:00,0,0,57.00,61.70,0,75.67,59.29,0,0,1,0,0,0,
2014-05-14T05:00:00,0,0,57.00,61.74,0,75.67,59.32,0,0,1,0,0,0,
2014-05-14T05:15:00,0,0,57.00,61.44,0,75.67,58.91,0,0,1,0,0,0,
2014-05-14T05:30:00,0,0,57.00,61.36,NULL,75.67,58.70,0,0,0.888888888888889,0,0,0,
2014-05-14T05:45:00,0,0,57.00,61.28,0,NULL,58.55,0,0,0,0,0,0,
2014-05-14T06:00:00,0,0,57.00,61.24,NULL,75.67,58.37,0,0,0.888888888888889,0,0,0,
2014-05-14T06:15:00,1,1,57.00,62.02,0,75.67,61.13,21913.21,0,1,0,0,0,
2014-05-14T06:30:00,1,1,57.00,58.71,0,75.67,57.06,17411.02,0,1,0,0,0,
2014-05-14T06:45:00,1,1,57.00,57.91,0,75.67,55.81,12338.46,0,1,0,0,0,
2014-05-14T07:00:00,1,1,57.00,57.29,0,75.67,55.19,12005.10,0,1,0,0,0,
2014-05-14T07:15:00,1,1,57.00,57.11,100.00,75.67,55.16,8904.74,0,1,0,0,0,
2014-05-14T07:30:00,1,1,57.00,57.33,100.00,75.67,55.30,8131.45,0,1,0,0,0,
2014-05-14T07:45:00,1,1,57.00,57.17,0,75.67,54.97,6972.97,0,1,0,0,0,
2014-05-14T08:00:00,1,1,57.00,57.25,0,75.67,54.96,6841.96,0,1,0,0,0,
2014-05-14T08:15:00,1,1,57.00,56.83,0,75.67,54.98,7642.82,0,1,0,0,0,
2014-05-14T08:30:00,1,1,57.00,56.74,0,75.67,54.90,7522.70,0,1,0,0,0,
2014-05-14T08:45:00,1,1,57.00,57.00,NULL,75.67,55.22,7236.81,0,0.888888888888889,0,0,0,
2014-05-14T09:00:00,1,1,57.00,57.17,0,75.67,55.18,7432.57,0,1,0,0,0,
2014-05-14T09:15:00,1,1,57.00,57.06,NULL,75.67,55.38,7516.24,0,0.888888888888889,0,0,0,
2014-05-14T09:30:00,1,1,57.00,57.16,0,75.67,55.29,7159.51,0,1,0,0,0,
2014-05-14T09:45:00,1,1,57.00,56.80,0,75.67,54.67,5909.43,0,1,0,0,0,
2014-05-14T10:00:00,1,1,57.00,57.09,0,75.67,55.30,6851.63,0,1,0,0,0,
2014-05-14T10:15:00,1,1,57.00,57.40,0,NULL,55.36,5879.82,0,0,0,0,0,
2014-05-14T10:30:00,1,1,57.00,57.11,100.00,75.67,55.17,7471.77,0,1,0,0,0,
2014-05-14T10:45:00,1,1,57.00,57.36,100.00,75.67,55.61,7947.48,0,1,0,0,0,
2014-05-14T11:00:00,1,1,57.00,57.46,0,75.67,55.65,6801.49,0,1,0,0,0,
2014-05-14T11:15:00,1,1,57.00,57.80,0,75.67,56.25,7888.88,100.00,1,0,0,0,
2014-05-14T11:30:00,1,1,57.00,57.76,0,75.67,56.17,8417.86,100.00,1,0,0,0,
2014-05-14T11:45:00,1,1,57.00,58.13,0,75.67,56.15,9067.98,100.00,1,0,0,0,
2014-05-14T12:00:00,1,1,57.00,58.23,NULL,75.67,56.30,9044.97,100.00,0.888888888888889,0,0,0,
2014-05-14T12:15:00,1,1,57.00,57.70,0,75.67,55.40,8946.22,100.00,1,0,0,0,
2014-05-14T12:30:00,1,1,57.00,57.43,NULL,75.67,55.73,8483.28,100.00,0.888888888888889,0,0,0,
2014-05-14T12:45:00,1,1,57.00,57.49,0,75.67,55.57,8537.17,100.00,1,0,0,0,
2014-05-14T13:00:00,1,1,57.00,57.33,0,75.67,55.18,9050.67,100.00,1,0,0,0,
2014-05-14T13:15:00,1,1,57.00,57.21,0,75.67,55.35,9711.91,100.00,1,0,0,0,
2014-05-14T13:30:00,1,1,57.00,56.93,0,75.67,55.31,9717.84,99.44,1,0,0,0,
2014-05-14T13:45:00,1,1,57.00,57.15,100.00,75.67,55.22,10229.47,100.00,1,0,0,0,
2014-05-14T14:00:00,1,1,57.00,56.66,100.00,75.67,54.65,10853.78,97.11,1,0,0,0,
2014-05-14T14:15:00,1,1,57.00,56.46,0,75.67,54.40,10610.92,90.68,1,0,0,0,
2014-05-14T14:30:00,1,1,57.00,56.33,0,75.67,54.42,10707.46,82.82,1,0,0,0,
2014-05-14T14:45:00,1,1,57.00,56.08,0,NULL,54.20,10373.22,0,0,0,0,0,
2014-05-14T15:00:00,1,1,57.00,56.00,0,75.67,53.99,10280.98,0,1,0,0,0,
2014-05-14T15:15:00,1,1,57.00,55.74,NULL,75.67,53.79,9992.97,0,0.888888888888889,0,0,0,
2014-05-14T15:30:00,1,1,57.00,55.69,0,75.67,54.21,11263.55,0,1,0,0,0,
2014-05-14T15:45:00,1,1,57.00,56.84,NULL,75.67,55.23,9607.72,0,0.888888888888889,0,0,0,
2014-05-14T16:00:00,1,1,57.00,57.57,0,75.67,55.74,12374.53,0,1,0,0,0,
2014-05-14T16:15:00,1,1,57.00,57.16,0,75.67,55.53,13794.75,0,1,0,0,0,
2014-05-14T16:30:00,1,1,57.00,57.15,0,75.67,55.47,14016.36,0,1,0,0,0,
2014-05-14T16:45:00,1,1,57.00,56.40,0,75.67,54.70,15077.18,0,1,0,0,0,
2014-05-14T17:00:00,1,1,57.00,56.49,100.00,75.67,54.84,16151.66,0,1,0,0,0,
2014-05-14T17:15:00,1,1,57.00,56.39,100.00,75.67,54.55,14995.67,0,1,0,0,0,
2014-05-14T17:30:00,1,1,57.00,56.18,0,75.67,54.44,14708.32,0,1,0,0,0,
2014-05-14T17:45:00,1,1,57.00,56.26,0,75.67,54.78,13541.68,0,1,0,0,0,
2014-05-14T18:00:00,1,1,57.00,56.81,0,75.67,55.40,12174.33,0,1,0,0,0,
2014-05-14T18:15:00,1,1,57.00,56.88,0,75.67,55.36,10632.08,0,1,0,0,0,
2014-05-14T18:30:00,1,1,57.00,56.82,NULL,75.67,55.20,9990.73,0,0.888888888888889,0,0,0,
2014-05-14T18:45:00,1,1,57.00,57.44,0,75.67,55.54,6462.34,0,1,0,0,0,
2014-05-14T19:00:00,1,1,57.00,57.35,NULL,75.67,55.34,5541.38,0,0.888888888888889,0,0,0,
2014-05-14T19:15:00,1,1,57.00,57.01,0,NULL,54.95,4775.75,0,0,0,0,0,
2014-05-14T19:30:00,1,1,57.00,56.86,0,75.67,55.16,4851.70,0,1,0,0,0,
2014-05-14T19:45:00,1,1,57.00,56.75,0,75.67,54.80,4984.57,0,1,0,0,0,
2014-05-14T20:00:00,1,1,57.00,56.51,0,75.67,54.72,3955.83,0,1,0,0,0,
2014-05-14T20:15:00,1,1,57.00,56.47,100.00,75.67,54.60,5615.68,0,1,0,0,0,
2014-05-14T20:30:00,1,1,57.00,56.10,100.00,75.67,54.19,4950.16,0,1,0,0,0,
2014-05-14T20:45:00,1,1,57.00,56.14,0,75.67,54.44,3599.53,0,1,0,0,0,
2014-05-14T21:00:00,1,1,57.00,56.92,0,75.67,55.32,2711.48,0,1,0,0,0,
2014-05-14T21:15:00,1,1,57.00,57.50,0,75.67,55.81,3194.97,0,1,0,0,0,
2014-05-14T21:30:00,1,1,57.00,57.07,0,75.67,54.57,4768.98,0,1,0,0,0,
2014-05-14T21:45:00,1,1,57.00,56.93,NULL,75.67,55.05,4994.79,0,0.888888888888889,0,0,0,
2014-05-14T22:00:00,1,1,57.00,57.11,0,75.67,55.02,5852.70,0,1,0,0,0,
2014-05-14T22:15:00,1,1,57.00,56.55,NULL,75.67,54.44,5743.73,0,0.888888888888889,0,0,0,
2014-05-14T22:30:00,1,1,57.00,56.61,0,75.67,54.78,5751.90,0,1,0,0,0,
2014-05-14T22:45:00,1,1,57.00,57.18,0,75.67,55.15,5684.58,0,1,0,0,0,
2014-05-14T23:00:00,1,1,57.00,56.91,0,75.67,54.40,6384.93,0,1,0,0,0,
2014-05-14T23:15:00,1,1,57.00,56.79,0,75.67,54.78,5836.98,0,1,0,0,0,
2014-05-14T23:30:00,1,1,57.00,56.72,100.00,75.67,54.45,6166.62,0,1,0,0,0,
2014-05-14T23:45:00,1,1,57.00,57.22,100.00,NULL,55.16,4620.61,0,0,0,0,0,
2014-05-15T00:00:00,1,1,57.00,56.93,0,75.67,54.97,3940.40,0,1,0,0,0,
2014-05-15T00:15:00,0,0,57.00,59.06,0,75.67,55.73,0,0,1,0,0,0,
2014-05-15T00:30:00,0,0,57.00,60.21,0,75.67,56.20,0,0,1,0,0,0,
2014-05-15T00:45:00,0,0,57.00,60.40,0,75.67,56.39,0,0,1,0,0,0,
2014-05-15T01:00:00,0,0,57.00,60.22,NULL,75.67,56.49,0,0,0.888888888888889,0,0,0,
2014-05-15T01:15:00,0,0,57.00,59.81,0,75.67,56.35,0,0,1,0,0,0,
2014-05-15T01:30:00,0,0,57.00,59.69,NULL,75.67,56.22,0,0,0.888888888888889,0,0,0,
2014-05-15T01:45:00,0,0,57.00,59.52,0,75.67,55.92,0,0,1,0,0,0,
2014-05-15T02:00:00,0,0,57.00,59.53,0,75.67,55.78,0,0,1,0,0,0,
2014-05-15T02:15:00,0,0,57.00,59.42,0,75.67,55.57,0,0,1,0,0,0,
2014-05-15T02:30:00,0,0,57.00,59.44,0,75.67,55.46,0,0,1,0,0,0,
2014-05-15T02:45:00,0,0,57.00,59.46,100.00,75.67,55.36,0,0,1,0,0,0,
2014-05-15T03:00:00,0,0,57.00,59.43,100.00,75.67,55.22,0,0,1,0,0,0,
2014-05-15T03:15:00,0,0,57.00,59.37,0,75.67,55.08,0,0,1,0,0,0,
2014-05-15T03:30:00,0,0,57.00,59.25,0,75.67,54.95,0,0,1,0,0,0,
2014-05-15T03:45:00,0,0,57.00,59.25,0,75.67,54.72,0,0,1,0,0,0,
2014-05-15T04:00:00,0,0,57.00,59.14,0,75.67,54.58,0,0,1,0,0,0,
2014-05-15T04:15:00,0,0,57.00,59.11,NULL,NULL,54.50,0,0,0,0,0,0,
2014-05-15T04:30:00,0,0,57.00,59.15,0,75.67,54.65,0,0,1,0,0,0,
2014-05-15T04:45:00,0,0,57.00,59.16,NULL,75.67,54.60,0,0,0.888888888888889,0,0,0,
2014-05-15T05:00:00,0,0,57.00,59.14,0,75.67,54.61,0,0,1,0,0,0,
2014-05-15T05:15:00,0,0,57.00,58.69,0,75.67,53.72,0,0,1,0,0,0,
2014-05-15T05:30:00,0,0,57.00,58.46,0,75.67,53.37,0,0,1,0,0,0,
2014-05-15T05:45:00,0,0,57.00,58.29,0,75.67,53.90,0,0,1,0,0,0,
2014-05-15T06:00:00,0,0,57.00,58.10,100.00,75.67,52.86,0,0,1,0,0,0,
2014-05-15T06:15:00,1,1,57.00,60.26,100.00,75.67,59.73,27497.42,0,1,0,0,0,
2014-05-15T06:30:00,1,1,57.00,57.11,0,75.67,56.49,23553.12,0,1,0,0,0,
2014-05-15T06:45:00,1,1,57.00,56.60,0,75.67,55.17,18970.35,0,1,0,0,0,
2014-05-15T07:00:00,1,1,57.00,56.50,0,75.67,55.22,15670.31,0,1,0,0,0,
2014-05-15T07:15:00,1,1,57.00,56.90,0,75.67,55.46,13019.65,0,1,0,0,0,
2014-05-15T07:30:00,1,1,57.00,56.52,NULL,75.67,54.80,11736.77,0,0.888888888888889,0,0,0,
2014-05-15T07:45:00,1,1,57.00,56.81,0,75.67,55.25,9882.82,0,1,0,0,0,
2014-05-15T08:00:00,1,1,57.00,56.42,NULL,75.67,54.86,10391.48,0,0.888888888888889,0,0,0,
2014-05-15T08:15:00,1,1,57.00,56.06,0,75.67,54.41,10142.49,0,1,0,0,0,
2014-05-15T08:30:00,1,1,57.00,55.85,0,75.67,54.69,10562.54,0,1,0,0,0,
2014-05-15T08:45:00,1,1,57.00,56.16,0,NULL,55.34,11433.62,0,0,0,0,0,
2014-05-15T09:00:00,1,1,57.00,56.27,0,75.67,55.90,11421.77,0,1,0,0,0,
2014-05-15T09:15:00,1,1,57.00,57.42,100.00,75.67,62.76,11437.25,0,1,0,0,0,
2014-05-15T09:30:00,0,0,0,0,100.00,75.67,0,0,0,1,0,0,0,
2014-05-15T09:45:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T10:00:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T10:15:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T10:30:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T10:45:00,0,0,0,0,NULL,75.67,0,0,0,0.888888888888889,0,0,0,
2014-05-15T11:00:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T11:15:00,0,0,0,0,NULL,75.67,0,0,0,0.888888888888889,0,0,0,
2014-05-15T11:30:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T11:45:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T12:00:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T12:15:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T12:30:00,0,0,0,0,100.00,75.67,0,0,0,1,0,0,0,
2014-05-15T12:45:00,0,0,0,0,100.00,75.67,0,0,0,1,0,0,0,
2014-05-15T13:00:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T13:15:00,0,0,0,0,0,NULL,0,0,0,0,0,0,0,
2014-05-15T13:30:00,0,0,0,0,0,75.67,0,0,0,1,0,0,0,
2014-05-15T13:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T14:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T15:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T16:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T17:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T18:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T19:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T20:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T21:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:15:00,NULL,NULL,NULL,NULL,100.00,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T22:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-15T23:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T00:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T01:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T02:45:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T03:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T04:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T05:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T06:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:15:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T07:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T08:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T09:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
FKE-0116889,AHU5,DAT Below Set Point - Cooling Control Logic Failure
TT,SFS,SCH,SATSP,SAT,PHV1,PHT,MAT,CFM,CCV1,activePercentage,Realized Savings elec,Realized Savings gas,Realized Savings steam,
2014-05-16T10:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T10:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
