FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-16T11:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T11:45:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T12:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T13:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T14:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T15:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:15:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T16:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T17:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T18:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T19:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T20:45:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T21:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T22:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-16T23:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T00:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:15:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T01:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T02:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T03:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T04:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T05:45:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T06:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T07:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T08:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T09:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:15:00,NULL,NULL,NULL,NULL,100.00,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T10:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T11:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T12:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T13:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T14:45:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T15:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T16:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T17:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T18:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:15:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T19:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T20:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T21:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T22:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-17T23:45:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T00:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T01:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T02:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T03:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:15:00,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T04:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T05:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T06:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T07:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T08:45:00,NULL,NULL,NULL,NULL,100.00,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T09:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T10:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T11:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T12:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:15:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T13:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T14:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T15:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T16:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T17:45:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T18:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T19:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T20:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T21:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:15:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T22:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-18T23:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T00:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:00:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T01:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T02:45:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T03:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:15:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T04:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T05:45:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:15:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T06:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:15:00,NULL,NULL,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:30:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T07:45:00,NULL,NULL,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:30:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T08:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:00:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:15:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:30:00,NULL,NULL,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T09:45:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T10:00:00,NULL,NULL,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-19T10:15:00,1,1,57.00,65.64,0,75.67,63.85,17280.45,100.00,1,0,0,0,
2014-05-19T10:30:00,1,1,57.00,66.50,0,75.67,64.81,18085.53,100.00,1,0,0,0,
2014-05-19T10:45:00,1,1,57.00,66.94,100.00,75.67,64.97,19125.12,100.00,1,0,0,0,
2014-05-19T11:00:00,1,1,57.00,67.78,100.00,75.67,65.97,20141.09,100.00,1,0,0,0,
2014-05-19T11:15:00,1,1,57.00,67.55,0,75.67,65.74,21102.38,100.00,1,0,0,0,
2014-05-19T11:30:00,1,1,57.00,68.70,0,75.67,66.78,21560.80,100.00,1,0,0,0,
2014-05-19T11:45:00,1,1,57.00,67.97,0,NULL,65.74,23163.43,100.00,0,0,0,0,
2014-05-19T12:00:00,1,1,57.00,67.68,0,75.67,65.38,23402.77,100.00,1,0,0,0,
2014-05-19T12:15:00,1,1,57.00,66.84,NULL,75.67,64.56,23508.63,100.00,0.888888888888889,0,0,0,
2014-05-19T12:30:00,1,1,57.00,67.95,0,75.67,65.94,23590.95,100.00,1,0,0,0,
2014-05-19T12:45:00,1,1,57.00,68.31,NULL,75.67,66.04,24452.59,100.00,0.888888888888889,0,0,0,
2014-05-19T13:00:00,1,1,57.00,69.41,0,75.67,67.07,25121.99,100.00,1,0,0,0,
2014-05-19T13:15:00,1,1,57.00,69.72,0,75.67,67.43,26228.02,100.00,1,0,0,0,
2014-05-19T13:30:00,1,1,57.00,73.94,0,75.67,68.30,27679.35,100.00,1,0,0,0,
2014-05-19T13:45:00,1,1,57.00,58.29,0,75.67,68.27,28485.23,100.00,1,0,0,0,
2014-05-19T14:00:00,1,1,57.00,53.13,100.00,75.67,68.46,21968.96,39.83,1,19.7174867508155,0,0,
2014-05-19T14:15:00,1,1,57.00,55.88,100.00,75.67,68.53,19455.19,24.40,1,0,0,0,
2014-05-19T14:30:00,1,1,57.00,57.06,0,75.67,67.90,16986.67,26.06,1,0,0,0,
2014-05-19T14:45:00,1,1,57.00,56.57,0,75.67,68.42,16048.32,20.74,1,0,0,0,
2014-05-19T15:00:00,1,1,57.00,57.33,0,75.67,68.19,15235.52,24.36,1,0,0,0,
2014-05-19T15:15:00,1,1,57.00,57.04,0,75.67,68.38,14309.16,24.85,1,0,0,0,
2014-05-19T15:30:00,1,1,57.00,56.58,NULL,75.67,67.64,13276.21,19.89,0.888888888888889,0,0,0,
2014-05-19T15:45:00,1,1,57.00,56.79,0,75.67,67.82,13073.92,20.26,1,0,0,0,
2014-05-19T16:00:00,1,1,57.00,57.10,NULL,75.67,68.13,12561.49,21.49,0.888888888888889,0,0,0,
2014-05-19T16:15:00,1,1,57.00,57.46,0,NULL,68.30,13150.79,26.59,0,0,0,0,
2014-05-19T16:30:00,1,1,57.00,57.13,0,75.67,67.99,13403.60,26.97,1,0,0,0,
2014-05-19T16:45:00,1,1,57.00,56.99,0,75.67,67.46,13710.22,27.55,1,0,0,0,
2014-05-19T17:00:00,1,1,57.00,56.76,0,75.67,67.34,13393.30,26.02,1,0,0,0,
2014-05-19T17:15:00,1,1,57.00,56.73,100.00,75.67,67.07,13106.49,22.99,1,0,0,0,
2014-05-19T17:30:00,1,1,57.00,56.84,100.00,75.67,67.16,11594.90,18.52,1,0,0,0,
2014-05-19T17:45:00,1,1,57.00,56.99,0,75.67,67.58,10338.02,18.18,1,0,0,0,
2014-05-19T18:00:00,1,1,57.00,57.01,0,75.67,67.44,10165.52,17.48,1,0,0,0,
2014-05-19T18:15:00,1,1,57.00,67.37,0,75.67,67.26,10453.53,100.00,1,0,0,0,
2014-05-19T18:30:00,1,1,57.00,67.81,0,75.67,67.04,11349.44,100.00,1,0,0,0,
2014-05-19T18:45:00,1,1,57.00,67.91,NULL,75.67,66.94,13542.08,100.00,0.888888888888889,0,0,0,
2014-05-19T19:00:00,1,1,57.00,67.93,0,75.67,66.81,14660.45,100.00,1,0,0,0,
2014-05-19T19:15:00,1,1,57.00,68.00,NULL,75.67,66.82,15640.37,100.00,0.888888888888889,0,0,0,
2014-05-19T19:30:00,1,1,57.00,67.90,0,75.67,66.52,16153.29,100.00,1,0,0,0,
2014-05-19T19:45:00,1,1,57.00,67.55,0,75.67,66.23,16894.76,100.00,1,0,0,0,
2014-05-19T20:00:00,1,1,57.00,67.57,0,75.67,66.31,17009.93,100.00,1,0,0,0,
2014-05-19T20:15:00,1,1,57.00,67.42,0,75.67,65.92,17001.59,100.00,1,0,0,0,
2014-05-19T20:30:00,1,1,57.00,66.73,100.00,75.67,65.16,17015.34,100.00,1,0,0,0,
2014-05-19T20:45:00,1,1,57.00,66.85,100.00,NULL,65.32,17098.20,100.00,0,0,0,0,
2014-05-19T21:00:00,1,1,57.00,66.66,0,75.67,65.02,17303.77,100.00,1,0,0,0,
2014-05-19T21:15:00,1,1,57.00,66.48,0,75.67,64.80,17448.82,100.00,1,0,0,0,
2014-05-19T21:30:00,1,1,57.00,66.34,0,75.67,64.66,17421.43,100.00,1,0,0,0,
2014-05-19T21:45:00,1,1,57.00,66.51,0,75.67,64.80,17570.43,100.00,1,0,0,0,
2014-05-19T22:00:00,1,1,57.00,66.52,NULL,75.67,64.76,17620.29,100.00,0.888888888888889,0,0,0,
2014-05-19T22:15:00,1,1,57.00,66.67,0,75.67,64.96,17508.04,100.00,1,0,0,0,
2014-05-19T22:30:00,1,1,57.00,66.30,NULL,75.67,64.52,17006.66,100.00,0.888888888888889,0,0,0,
2014-05-19T22:45:00,1,1,57.00,66.11,0,75.67,64.17,16148.21,100.00,1,0,0,0,
2014-05-19T23:00:00,1,1,57.00,66.21,0,75.67,64.62,15774.49,100.00,1,0,0,0,
2014-05-19T23:15:00,1,1,57.00,66.02,0,75.67,64.30,15136.83,100.00,1,0,0,0,
2014-05-19T23:30:00,1,1,57.00,66.34,0,75.67,64.73,14509.34,100.00,1,0,0,0,
2014-05-19T23:45:00,1,1,57.00,66.39,100.00,75.67,64.74,14613.95,100.00,1,0,0,0,
2014-05-20T00:00:00,1,1,57.00,66.57,100.00,75.67,64.91,13914.52,100.00,1,0,0,0,
2014-05-20T00:15:00,1,1,57.00,66.60,0,75.67,64.98,13937.47,100.00,1,0,0,0,
2014-05-20T00:30:00,1,1,57.00,66.67,0,75.67,65.03,13960.59,100.00,1,0,0,0,
2014-05-20T00:45:00,1,1,57.00,66.72,0,75.67,65.05,13512.96,100.00,1,0,0,0,
2014-05-20T01:00:00,1,1,57.00,66.48,0,75.67,64.78,13928.07,100.00,1,0,0,0,
2014-05-20T01:15:00,1,1,57.00,66.30,NULL,NULL,64.50,14185.94,100.00,0,0,0,0,
2014-05-20T01:30:00,1,1,57.00,66.00,0,75.67,64.17,12952.11,100.00,1,0,0,0,
2014-05-20T01:45:00,1,1,57.00,65.81,NULL,75.67,64.00,13058.45,100.00,0.888888888888889,0,0,0,
2014-05-20T02:00:00,1,1,57.00,65.73,0,75.67,63.96,14113.75,100.00,1,0,0,0,
2014-05-20T02:15:00,0,0,57.00,67.05,0,75.67,65.09,0,0,1,0,0,0,
2014-05-20T02:30:00,0,0,57.00,68.46,0,75.67,65.43,0,0,1,0,0,0,
2014-05-20T02:45:00,0,0,57.00,68.99,0,75.67,65.62,0,0,1,0,0,0,
2014-05-20T03:00:00,0,0,57.00,68.97,100.00,75.67,65.74,0,0,1,0,0,0,
2014-05-20T03:15:00,0,0,57.00,68.46,100.00,75.67,65.80,0,0,1,0,0,0,
2014-05-20T03:30:00,0,0,57.00,68.18,0,75.67,65.80,0,0,1,0,0,0,
2014-05-20T03:45:00,0,0,57.00,67.93,0,75.67,65.74,0,0,1,0,0,0,
2014-05-20T04:00:00,0,0,57.00,67.82,0,75.67,65.65,0,0,1,0,0,0,
2014-05-20T04:15:00,0,0,57.00,67.75,0,75.67,65.58,0,0,1,0,0,0,
2014-05-20T04:30:00,0,0,57.00,67.78,NULL,75.67,65.53,0,0,0.888888888888889,0,0,0,
2014-05-20T04:45:00,0,0,57.00,67.74,0,75.67,65.46,0,0,1,0,0,0,
2014-05-20T05:00:00,0,0,57.00,67.72,NULL,75.67,65.42,0,0,0.888888888888889,0,0,0,
2014-05-20T05:15:00,0,0,57.00,67.46,0,75.67,65.21,0,0,1,0,0,0,
2014-05-20T05:30:00,0,0,57.00,67.33,0,75.67,64.97,0,0,1,0,0,0,
2014-05-20T05:45:00,0,0,57.00,67.27,0,NULL,64.85,0,0,0,0,0,0,
2014-05-20T06:00:00,0,0,57.00,67.22,0,75.67,64.76,0,0,1,0,0,0,
2014-05-20T06:15:00,1,1,57.00,66.15,100.00,75.67,63.81,26753.80,0,1,0,0,0,
2014-05-20T06:30:00,1,1,57.00,64.96,100.00,75.67,62.23,27983.33,100.00,1,0,0,0,
2014-05-20T06:45:00,1,1,57.00,65.54,0,75.67,62.97,26981.11,100.00,1,0,0,0,
2014-05-20T07:00:00,1,1,57.00,65.75,0,75.67,63.11,27479.21,100.00,1,0,0,0,
2014-05-20T07:15:00,1,1,57.00,66.29,0,75.67,63.62,28621.15,100.00,1,0,0,0,
2014-05-20T07:30:00,1,1,57.00,66.88,0,75.67,64.16,29682.23,100.00,1,0,0,0,
2014-05-20T07:45:00,1,1,57.00,67.10,NULL,75.67,64.44,30426.86,100.00,0.888888888888889,0,0,0,
2014-05-20T08:00:00,1,1,57.00,63.04,0,75.67,65.13,32274.99,100.00,1,0,0,0,
2014-05-20T08:15:00,1,1,57.00,55.28,NULL,75.67,66.01,29393.81,83.41,0.888888888888889,0,0,0,
2014-05-20T08:30:00,1,1,57.00,54.76,0,75.67,66.81,25945.29,56.50,1,23.3283384395334,0,0,
2014-05-20T08:45:00,1,1,57.00,55.59,0,75.67,70.92,24036.62,37.95,1,0,0,0,
2014-05-20T09:00:00,1,1,57.00,56.37,0,75.67,71.24,22306.51,30.39,1,0,0,0,
2014-05-20T09:15:00,1,1,57.00,56.82,0,75.67,71.51,22010.88,28.64,1,0,0,0,
2014-05-20T09:30:00,1,1,57.00,56.95,100.00,75.67,71.69,21570.50,28.03,1,0,0,0,
2014-05-20T09:45:00,1,1,57.00,56.95,100.00,75.67,71.86,21256.78,28.00,1,0,0,0,
2014-05-20T10:00:00,1,1,57.00,56.60,0,75.67,72.06,19024.17,26.35,1,0,0,0,
2014-05-20T10:15:00,1,1,57.00,56.79,0,NULL,72.52,13711.42,22.73,0,0,0,0,
2014-05-20T10:30:00,1,1,57.00,57.09,0,75.67,72.90,13471.89,23.51,1,0,0,0,
2014-05-20T10:45:00,1,1,57.00,56.98,0,75.67,73.14,12912.11,23.10,1,0,0,0,
2014-05-20T11:00:00,1,1,57.00,57.31,NULL,75.67,73.39,11959.40,25.56,0.888888888888889,0,0,0,
2014-05-20T11:15:00,1,1,57.00,57.28,0,75.67,73.52,11978.10,28.67,1,0,0,0,
2014-05-20T11:30:00,1,1,57.00,56.55,NULL,75.67,73.69,11748.71,22.21,0.888888888888889,0,0,0,
2014-05-20T11:45:00,1,1,57.00,57.23,0,75.67,73.83,12126.15,26.92,1,0,0,0,
2014-05-20T12:00:00,1,1,57.00,56.19,0,75.67,73.99,11710.31,23.62,1,0,0,0,
2014-05-20T12:15:00,1,1,57.00,56.79,0,75.67,74.08,11716.23,22.18,1,0,0,0,
2014-05-20T12:30:00,1,1,57.00,57.37,0,75.67,74.17,12317.19,26.63,1,0,0,0,
2014-05-20T12:45:00,1,1,57.00,56.86,100.00,75.67,73.93,11732.20,25.65,1,0,0,0,
2014-05-20T13:00:00,1,1,57.00,57.01,100.00,75.67,74.22,11365.02,25.06,1,0,0,0,
2014-05-20T13:15:00,1,1,57.00,57.03,0,75.67,74.23,11921.62,24.24,1,0,0,0,
2014-05-20T13:30:00,1,1,57.00,57.43,0,75.67,74.53,12273.20,28.81,1,0,0,0,
2014-05-20T13:45:00,1,1,57.00,56.61,0,75.67,74.85,12422.59,24.84,1,0,0,0,
2014-05-20T14:00:00,1,1,57.00,57.03,0,75.67,74.77,11532.82,23.72,1,0,0,0,
2014-05-20T14:15:00,1,1,57.00,57.09,NULL,75.67,74.76,12142.82,25.45,0.888888888888889,0,0,0,
2014-05-20T14:30:00,1,1,57.00,57.43,0,75.67,74.83,12466.50,31.34,1,0,0,0,
2014-05-20T14:45:00,1,1,57.00,56.60,NULL,NULL,74.99,12597.79,24.39,0,0,0,0,
2014-05-20T15:00:00,1,1,57.00,56.90,0,75.67,75.20,12494.24,23.92,1,0,0,0,
2014-05-20T15:15:00,1,1,57.00,56.84,0,75.67,75.08,12257.21,23.28,1,0,0,0,
2014-05-20T15:30:00,1,1,57.00,57.48,0,75.67,75.31,12915.47,30.12,1,0,0,0,
2014-05-20T15:45:00,1,1,57.00,56.84,0,75.67,75.24,13331.13,25.81,1,0,0,0,
2014-05-20T16:00:00,1,1,57.00,56.93,100.00,75.67,75.29,13097.62,25.50,1,0,0,0,
2014-05-20T16:15:00,1,1,57.00,57.20,100.00,75.67,75.01,13905.04,29.05,1,0,0,0,
2014-05-20T16:30:00,1,1,57.00,56.42,0,75.67,74.98,14106.93,27.11,1,0,0,0,
2014-05-20T16:45:00,1,1,57.00,56.91,0,75.67,75.01,14627.34,26.05,1,0,0,0,
2014-05-20T17:00:00,1,1,57.00,57.09,0,75.67,75.15,14297.23,26.62,1,0,0,0,
2014-05-20T17:15:00,1,1,57.00,57.22,0,75.67,75.31,14815.90,29.31,1,0,0,0,
2014-05-20T17:30:00,1,1,57.00,56.43,NULL,75.67,74.66,12262.90,24.09,0.888888888888889,0,0,0,
2014-05-20T17:45:00,1,1,57.00,56.82,0,75.67,74.52,11045.32,23.25,1,0,0,0,
2014-05-20T18:00:00,1,1,57.00,57.06,NULL,75.67,74.33,10497.36,23.31,0.888888888888889,0,0,0,
2014-05-20T18:15:00,1,1,57.00,56.81,0,75.67,74.25,9780.21,21.06,1,0,0,0,
2014-05-20T18:30:00,1,1,57.00,57.21,0,75.67,74.24,9475.58,24.65,1,0,0,0,
2014-05-20T18:45:00,1,1,57.00,57.18,0,75.67,74.22,9465.23,26.81,1,0,0,0,
2014-05-20T19:00:00,1,1,57.00,57.05,0,75.67,74.04,8984.21,28.24,1,0,0,0,
2014-05-20T19:15:00,1,1,57.00,56.95,100.00,NULL,74.05,8364.34,28.44,0,0,0,0,
2014-05-20T19:30:00,1,1,57.00,56.74,100.00,75.67,73.98,7979.30,25.72,1,0,0,0,
2014-05-20T19:45:00,1,1,57.00,56.75,0,75.67,73.92,8653.22,22.05,1,0,0,0,
2014-05-20T20:00:00,1,1,57.00,56.83,0,75.67,73.58,8457.84,20.27,1,0,0,0,
2014-05-20T20:15:00,1,1,57.00,57.08,0,75.67,73.35,7613.04,24.10,1,0,0,0,
2014-05-20T20:30:00,1,1,57.00,57.00,0,75.67,73.11,8607.99,26.43,1,0,0,0,
2014-05-20T20:45:00,1,1,57.00,56.89,NULL,75.67,72.69,7073.88,26.01,0.888888888888889,0,0,0,
2014-05-20T21:00:00,1,1,57.00,56.49,0,75.67,72.88,6520.05,21.19,1,0,0,0,
2014-05-20T21:15:00,1,1,57.00,56.81,NULL,75.67,73.15,5959.59,19.45,0.888888888888889,0,0,0,
2014-05-20T21:30:00,1,1,57.00,56.95,0,75.67,73.15,5865.49,19.42,1,0,0,0,
2014-05-20T21:45:00,1,1,57.00,65.92,0,75.67,73.18,6664.41,100.00,1,0,0,0,
2014-05-20T22:00:00,0,0,57.00,68.27,0,75.67,73.76,0,0,1,0,0,0,
2014-05-20T22:15:00,0,0,57.00,68.62,0,75.67,73.73,0,0,1,0,0,0,
2014-05-20T22:30:00,0,0,57.00,69.00,100.00,75.67,73.39,0,0,1,0,0,0,
2014-05-20T22:45:00,0,0,57.00,69.05,100.00,75.67,72.65,0,0,1,0,0,0,
2014-05-20T23:00:00,0,0,57.00,68.98,0,75.67,72.07,0,0,1,0,0,0,
2014-05-20T23:15:00,0,0,57.00,68.90,0,75.67,71.55,0,0,1,0,0,0,
2014-05-20T23:30:00,0,0,57.00,68.86,0,75.67,71.11,0,0,1,0,0,0,
2014-05-20T23:45:00,0,0,57.00,68.80,0,NULL,70.72,0,0,0,0,0,0,
2014-05-21T00:00:00,0,0,57.00,68.76,NULL,75.67,70.41,0,0,0.888888888888889,0,0,0,
2014-05-21T00:15:00,0,0,57.00,68.71,0,75.67,70.16,0,0,1,0,0,0,
2014-05-21T00:30:00,0,0,57.00,68.66,NULL,75.67,69.90,0,0,0.888888888888889,0,0,0,
2014-05-21T00:45:00,0,0,57.00,68.64,0,75.67,69.69,0,0,1,0,0,0,
2014-05-21T01:00:00,0,0,57.00,68.61,0,75.67,69.47,0,0,1,0,0,0,
2014-05-21T01:15:00,0,0,57.00,68.58,0,75.67,69.29,0,0,1,0,0,0,
2014-05-21T01:30:00,0,0,57.00,68.57,0,75.67,69.06,0,0,1,0,0,0,
2014-05-21T01:45:00,0,0,57.00,68.49,100.00,75.67,68.95,0,0,1,0,0,0,
2014-05-21T02:00:00,0,0,57.00,68.47,100.00,75.67,68.80,0,0,1,0,0,0,
2014-05-21T02:15:00,0,0,57.00,68.48,0,75.67,68.68,0,0,1,0,0,0,
2014-05-21T02:30:00,0,0,57.00,68.45,0,75.67,68.61,0,0,1,0,0,0,
2014-05-21T02:45:00,0,0,57.00,68.44,0,75.67,68.54,0,0,1,0,0,0,
2014-05-21T03:00:00,0,0,57.00,68.43,0,75.67,68.51,0,0,1,0,0,0,
2014-05-21T03:15:00,0,0,57.00,69.03,NULL,75.67,68.67,0,0,0.888888888888889,0,0,0,
2014-05-21T03:30:00,0,0,57.00,69.29,0,75.67,68.67,0,0,1,0,0,0,
2014-05-21T03:45:00,0,0,57.00,69.37,NULL,75.67,68.64,0,0,0.888888888888889,0,0,0,
2014-05-21T04:00:00,0,0,57.00,69.54,0,75.67,68.52,0,0,1,0,0,0,
2014-05-21T04:15:00,0,0,57.00,69.41,0,NULL,68.39,0,0,0,0,0,0,
2014-05-21T04:30:00,0,0,57.00,69.42,0,75.67,68.33,0,0,1,0,0,0,
2014-05-21T04:45:00,0,0,57.00,69.41,0,75.67,68.20,0,0,1,0,0,0,
2014-05-21T05:00:00,0,0,57.00,69.40,100.00,75.67,68.10,0,0,1,0,0,0,
2014-05-21T05:15:00,0,0,57.00,69.00,100.00,75.67,67.85,0,0,1,0,0,0,
2014-05-21T05:30:00,0,0,57.00,68.87,0,75.67,67.89,0,0,1,0,0,0,
2014-05-21T05:45:00,0,0,57.00,68.80,0,75.67,68.03,0,0,1,0,0,0,
2014-05-21T06:00:00,0,0,57.00,68.75,0,75.67,67.89,0,0,1,0,0,0,
2014-05-21T06:15:00,1,1,57.00,69.92,0,75.67,67.51,30092.07,0,1,0,0,0,
2014-05-21T06:30:00,1,1,57.00,58.63,NULL,75.67,67.89,32397.92,100.00,0.888888888888889,0,0,0,
2014-05-21T06:45:00,1,1,57.00,57.33,0,75.67,68.91,28051.60,100.00,1,0,0,0,
2014-05-21T07:00:00,1,1,57.00,54.79,NULL,75.67,71.61,22751.71,76.19,0.888888888888889,11.5553707290336,0,0,
2014-05-21T07:15:00,1,1,57.00,54.40,0,75.67,71.82,16777.41,41.67,1,8.76570662917119,0,0,
2014-05-21T07:30:00,1,1,57.00,56.06,0,75.67,72.12,14728.85,27.90,1,0,0,0,
2014-05-21T07:45:00,1,1,57.00,56.59,0,75.67,72.39,12092.08,23.62,1,0,0,0,
2014-05-21T08:00:00,1,1,57.00,57.00,0,75.67,72.64,11934.75,23.86,1,0,0,0,
2014-05-21T08:15:00,1,1,57.00,57.44,100.00,75.67,72.72,12635.93,29.88,1,0,0,0,
2014-05-21T08:30:00,1,1,57.00,56.84,100.00,75.67,72.82,13386.33,25.49,1,0,0,0,
2014-05-21T08:45:00,1,1,57.00,57.09,0,NULL,72.96,12766.74,27.13,0,0,0,0,
2014-05-21T09:00:00,1,1,57.00,57.23,0,75.67,72.99,13383.00,31.14,1,0,0,0,
2014-05-21T09:15:00,1,1,57.00,56.99,0,75.67,73.01,13350.98,32.59,1,0,0,0,
2014-05-21T09:30:00,1,1,57.00,56.80,0,75.67,73.02,13218.45,30.29,1,0,0,0,
2014-05-21T09:45:00,1,1,57.00,56.48,NULL,75.67,72.99,12861.31,24.57,0.888888888888889,0,0,0,
2014-05-21T10:00:00,1,1,57.00,56.91,0,75.67,73.09,12617.89,23.88,1,0,0,0,
2014-05-21T10:15:00,1,1,57.00,57.02,NULL,75.67,73.19,12623.26,25.34,0.888888888888889,0,0,0,
2014-05-21T10:30:00,1,1,57.00,57.00,0,75.67,73.22,12701.08,26.24,1,0,0,0,
2014-05-21T10:45:00,1,1,57.00,57.20,0,75.67,73.37,13167.79,30.85,1,0,0,0,
2014-05-21T11:00:00,1,1,57.00,56.98,0,75.67,73.42,12774.89,31.51,1,0,0,0,
2014-05-21T11:15:00,1,1,57.00,56.65,0,75.67,73.45,12220.91,27.92,1,0,0,0,
2014-05-21T11:30:00,1,1,57.00,56.66,100.00,75.67,73.46,12087.30,22.97,1,0,0,0,
2014-05-21T11:45:00,1,1,57.00,57.16,100.00,75.67,73.49,12176.65,24.45,1,0,0,0,
2014-05-21T12:00:00,1,1,57.00,57.11,0,75.67,73.64,12292.39,26.32,1,0,0,0,
2014-05-21T12:15:00,1,1,57.00,56.82,0,75.67,73.71,12114.77,25.45,1,0,0,0,
2014-05-21T12:30:00,1,1,57.00,56.65,0,75.67,73.69,11587.78,22.24,1,0,0,0,
2014-05-21T12:45:00,1,1,57.00,56.91,0,75.67,73.61,11287.77,21.45,1,0,0,0,
2014-05-21T13:00:00,1,1,57.00,57.45,NULL,75.67,73.61,11567.66,26.73,0.888888888888889,0,0,0,
2014-05-21T13:15:00,1,1,57.00,56.83,0,NULL,74.02,11906.89,23.52,0,0,0,0,
2014-05-21T13:30:00,1,1,57.00,57.04,NULL,75.67,74.07,12308.09,22.36,0.888888888888889,0,0,0,
2014-05-21T13:45:00,1,1,57.00,57.19,0,75.67,74.07,12466.91,24.86,1,0,0,0,
2014-05-21T14:00:00,1,1,57.00,57.17,0,75.67,74.25,12842.81,27.60,1,0,0,0,
2014-05-21T14:15:00,1,1,57.00,56.61,0,75.67,74.31,12811.08,22.16,1,0,0,0,
2014-05-21T14:30:00,1,1,57.00,56.90,0,75.67,74.43,12347.07,21.93,1,0,0,0,
2014-05-21T14:45:00,1,1,57.00,57.00,100.00,75.67,74.41,12304.11,22.31,1,0,0,0,
2014-05-21T15:00:00,1,1,57.00,57.18,100.00,75.67,74.38,12335.99,23.23,1,0,0,0,
2014-05-21T15:15:00,1,1,57.00,57.30,0,75.67,74.38,12357.53,26.92,1,0,0,0,
2014-05-21T15:30:00,1,1,57.00,56.50,0,75.67,74.53,12728.58,23.68,1,0,0,0,
2014-05-21T15:45:00,1,1,57.00,57.07,0,75.67,74.46,12410.12,23.50,1,0,0,0,
2014-05-21T16:00:00,1,1,57.00,57.28,0,75.67,74.68,13033.51,27.74,1,0,0,0,
2014-05-21T16:15:00,1,1,57.00,56.54,NULL,75.67,74.75,13875.01,22.37,0.888888888888889,0,0,0,
2014-05-21T16:30:00,1,1,57.00,57.09,0,75.67,74.84,14641.50,25.36,1,0,0,0,
2014-05-21T16:45:00,1,1,57.00,57.25,NULL,75.67,75.15,15057.54,28.03,0.888888888888889,0,0,0,
2014-05-21T17:00:00,1,1,57.00,57.17,0,75.67,75.00,15987.59,30.26,1,0,0,0,
2014-05-21T17:15:00,1,1,57.00,56.37,0,75.67,74.86,14045.12,23.90,1,0,0,0,
2014-05-21T17:30:00,1,1,57.00,56.89,0,75.67,74.53,12278.77,22.26,1,0,0,0,
2014-05-21T17:45:00,1,1,57.00,57.09,0,NULL,74.29,11698.29,22.86,0,0,0,0,
2014-05-21T18:00:00,1,1,57.00,58.49,100.00,75.67,74.22,11209.29,31.42,1,0,0,0,
2014-05-21T18:15:00,0,0,57.00,63.38,100.00,75.67,71.92,0,0,1,0,0,0,
2014-05-21T18:30:00,0,0,57.00,65.07,0,75.67,71.16,0,0,1,0,0,0,
2014-05-21T18:45:00,0,0,57.00,66.20,0,75.67,71.09,0,0,1,0,0,0,
2014-05-21T19:00:00,0,0,57.00,67.07,0,75.67,70.83,0,0,1,0,0,0,
2014-05-21T19:15:00,0,0,57.00,67.32,0,75.67,70.83,0,0,1,0,0,0,
2014-05-21T19:30:00,0,0,57.00,67.41,NULL,75.67,70.52,0,0,0.888888888888889,0,0,0,
2014-05-21T19:45:00,0,0,57.00,67.50,0,75.67,70.48,0,0,1,0,0,0,
2014-05-21T20:00:00,0,0,57.00,67.46,NULL,75.67,70.69,0,0,0.888888888888889,0,0,0,
2014-05-21T20:15:00,0,0,57.00,67.44,0,75.67,70.83,0,0,1,0,0,0,
2014-05-21T20:30:00,0,0,57.00,67.46,0,75.67,70.66,0,0,1,0,0,0,
2014-05-21T20:45:00,0,0,57.00,67.46,0,75.67,70.52,0,0,1,0,0,0,
2014-05-21T21:00:00,0,0,57.00,67.49,0,75.67,70.56,0,0,1,0,0,0,
2014-05-21T21:15:00,0,0,57.00,68.30,100.00,75.67,69.92,0,0,1,0,0,0,
2014-05-21T21:30:00,0,0,57.00,68.61,100.00,75.67,69.69,0,0,1,0,0,0,
2014-05-21T21:45:00,0,0,57.00,68.60,0,75.67,69.57,0,0,1,0,0,0,
2014-05-21T22:00:00,0,0,57.00,68.61,0,75.67,69.42,0,0,1,0,0,0,
2014-05-21T22:15:00,0,0,57.00,68.41,0,NULL,69.34,0,0,0,0,0,0,
2014-05-21T22:30:00,0,0,57.00,68.32,0,75.67,69.22,0,0,1,0,0,0,
2014-05-21T22:45:00,0,0,57.00,68.21,NULL,75.67,68.97,0,0,0.888888888888889,0,0,0,
2014-05-21T23:00:00,0,0,57.00,68.05,0,75.67,68.53,0,0,1,0,0,0,
2014-05-21T23:15:00,0,0,57.00,68.02,NULL,75.67,68.36,0,0,0.888888888888889,0,0,0,
2014-05-21T23:30:00,0,0,57.00,67.90,0,75.67,68.36,0,0,1,0,0,0,
2014-05-21T23:45:00,0,0,57.00,67.86,0,75.67,68.37,0,0,1,0,0,0,
2014-05-22T00:00:00,0,0,57.00,67.83,0,75.67,68.44,0,0,1,0,0,0,
2014-05-22T00:15:00,0,0,57.00,67.81,0,75.67,68.49,0,0,1,0,0,0,
2014-05-22T00:30:00,0,0,57.00,67.78,100.00,75.67,68.44,0,0,1,0,0,0,
2014-05-22T00:45:00,0,0,57.00,67.78,100.00,75.67,68.28,0,0,1,0,0,0,
2014-05-22T01:00:00,0,0,57.00,67.70,0,75.67,68.05,0,0,1,0,0,0,
2014-05-22T01:15:00,0,0,57.00,67.68,0,75.67,67.75,0,0,1,0,0,0,
2014-05-22T01:30:00,0,0,57.00,67.65,0,75.67,67.66,0,0,1,0,0,0,
2014-05-22T01:45:00,0,0,57.00,67.60,0,75.67,67.60,0,0,1,0,0,0,
2014-05-22T02:00:00,0,0,57.00,67.59,NULL,75.67,67.62,0,0,0.888888888888889,0,0,0,
2014-05-22T02:15:00,0,0,57.00,67.56,0,75.67,67.59,0,0,1,0,0,0,
2014-05-22T02:30:00,0,0,57.00,67.52,NULL,75.67,67.42,0,0,0.888888888888889,0,0,0,
2014-05-22T02:45:00,0,0,57.00,67.50,0,NULL,67.31,0,0,0,0,0,0,
2014-05-22T03:00:00,0,0,57.00,67.49,0,75.67,67.17,0,0,1,0,0,0,
2014-05-22T03:15:00,0,0,57.00,67.43,0,75.67,67.03,0,0,1,0,0,0,
2014-05-22T03:30:00,0,0,57.00,67.39,0,75.67,66.91,0,0,1,0,0,0,
2014-05-22T03:45:00,0,0,57.00,67.35,100.00,75.67,66.82,0,0,1,0,0,0,
2014-05-22T04:00:00,0,0,57.00,67.31,100.00,75.67,66.73,0,0,1,0,0,0,
2014-05-22T04:15:00,0,0,57.00,67.26,0,75.67,66.56,0,0,1,0,0,0,
2014-05-22T04:30:00,0,0,57.00,67.24,0,75.67,66.39,0,0,1,0,0,0,
2014-05-22T04:45:00,0,0,57.00,67.22,0,75.67,66.25,0,0,1,0,0,0,
2014-05-22T05:00:00,0,0,57.00,67.17,0,75.67,66.13,0,0,1,0,0,0,
2014-05-22T05:15:00,0,0,57.00,66.99,NULL,75.67,65.65,0,0,0.888888888888889,0,0,0,
2014-05-22T05:30:00,0,0,57.00,66.88,0,75.67,65.30,0,0,1,0,0,0,
2014-05-22T05:45:00,0,0,57.00,66.75,NULL,75.67,65.07,0,0,0.888888888888889,0,0,0,
2014-05-22T06:00:00,0,0,57.00,66.64,0,75.67,64.90,0,0,1,0,0,0,
2014-05-22T06:15:00,1,1,57.00,64.77,0,75.67,62.38,33977.77,0,1,0,0,0,
2014-05-22T06:30:00,1,1,57.00,62.34,0,75.67,58.88,36728.95,0,1,0,0,0,
2014-05-22T06:45:00,1,1,57.00,62.48,0,75.67,58.92,35976.57,100.00,1,0,0,0,
2014-05-22T07:00:00,1,1,57.00,63.29,100.00,75.67,59.71,34882.10,100.00,1,0,0,0,
2014-05-22T07:15:00,1,1,57.00,63.45,100.00,NULL,59.88,32647.92,100.00,0,0,0,0,
2014-05-22T07:30:00,1,1,57.00,63.71,0,75.67,60.34,30001.86,100.00,1,0,0,0,
2014-05-22T07:45:00,1,1,57.00,63.98,0,75.67,60.88,28011.24,100.00,1,0,0,0,
2014-05-22T08:00:00,1,1,57.00,64.46,0,75.67,61.59,27580.00,100.00,1,0,0,0,
2014-05-22T08:15:00,1,1,57.00,64.92,0,75.67,61.98,27610.22,100.00,1,0,0,0,
2014-05-22T08:30:00,1,1,57.00,65.48,NULL,75.67,62.65,27485.09,100.00,0.888888888888889,0,0,0,
2014-05-22T08:45:00,1,1,57.00,65.45,0,75.67,63.21,26753.13,100.00,1,0,0,0,
2014-05-22T09:00:00,1,1,57.00,52.72,NULL,75.67,64.51,20973.44,44.19,0.888888888888889,26.2312667054115,0,0,
2014-05-22T09:15:00,1,1,57.00,55.44,0,75.67,64.81,17062.42,20.26,1,0,0,0,
2014-05-22T09:30:00,1,1,57.00,57.32,0,75.67,65.45,16007.39,24.58,1,0,0,0,
2014-05-22T09:45:00,1,1,57.00,56.84,0,75.67,65.13,14809.46,24.77,1,0,0,0,
2014-05-22T10:00:00,1,1,57.00,56.77,0,75.67,66.15,13415.19,21.51,1,0,0,0,
2014-05-22T10:15:00,1,1,57.00,57.03,100.00,75.67,66.18,12649.45,20.57,1,0,0,0,
2014-05-22T10:30:00,1,1,57.00,56.82,100.00,75.67,66.45,11601.94,19.28,1,0,0,0,
2014-05-22T10:45:00,1,1,57.00,56.84,0,75.67,66.00,11063.86,16.80,1,0,0,0,
2014-05-22T11:00:00,1,1,57.00,57.37,0,75.67,66.93,10496.54,21.04,1,0,0,0,
2014-05-22T11:15:00,1,1,57.00,57.26,0,75.67,67.49,9689.48,24.10,1,0,0,0,
2014-05-22T11:30:00,1,1,57.00,57.15,0,75.67,67.69,9386.22,25.64,1,0,0,0,
2014-05-22T11:45:00,1,1,57.00,57.04,NULL,NULL,67.88,9631.97,21.56,0,0,0,0,
2014-05-22T12:00:00,1,1,57.00,56.79,0,75.67,68.00,8899.52,18.46,1,0,0,0,
2014-05-22T12:15:00,1,1,57.00,57.24,NULL,75.67,68.55,8291.71,19.10,0.888888888888889,0,0,0,
2014-05-22T12:30:00,1,1,57.00,57.37,0,75.67,69.09,8179.47,24.72,1,0,0,0,
2014-05-22T12:45:00,1,1,57.00,56.77,0,75.67,68.67,8420.97,17.73,1,0,0,0,
2014-05-22T13:00:00,1,1,57.00,56.65,0,75.67,69.17,8921.59,20.72,1,0,0,0,
2014-05-22T13:15:00,1,1,57.00,57.12,0,75.67,69.28,9075.33,20.61,1,0,0,0,
2014-05-22T13:30:00,1,1,57.00,57.17,100.00,75.67,69.35,9385.56,21.11,1,0,0,0,
2014-05-22T13:45:00,1,1,57.00,57.32,100.00,75.67,69.76,9472.34,25.14,1,0,0,0,
2014-05-22T14:00:00,1,1,57.00,57.26,0,75.67,72.22,9752.41,25.99,1,0,0,0,
2014-05-22T14:15:00,1,1,57.00,57.50,0,75.67,72.40,9869.30,26.17,1,0,0,0,
2014-05-22T14:30:00,1,1,57.00,56.92,0,75.67,72.66,10389.63,23.56,1,0,0,0,
2014-05-22T14:45:00,1,1,57.00,56.48,0,75.67,72.72,10398.29,21.06,1,0,0,0,
2014-05-22T15:00:00,1,1,57.00,57.54,NULL,75.67,72.44,10432.00,26.14,0.888888888888889,0,0,0,
2014-05-22T15:15:00,1,1,57.00,57.61,0,75.67,72.35,10143.49,26.64,1,0,0,0,
2014-05-22T15:30:00,1,1,57.00,57.70,NULL,75.67,72.21,11086.05,26.82,0.888888888888889,0,0,0,
2014-05-22T15:45:00,1,1,57.00,57.52,0,75.67,72.22,11911.90,26.15,1,0,0,0,
2014-05-22T16:00:00,1,1,57.00,56.39,0,75.67,72.26,11003.08,19.10,1,0,0,0,
2014-05-22T16:15:00,1,1,57.00,56.56,0,NULL,71.97,11329.89,21.65,0,0,0,0,
2014-05-22T16:30:00,1,1,57.00,56.73,0,75.67,71.99,11470.33,21.85,1,0,0,0,
2014-05-22T16:45:00,1,1,57.00,56.72,100.00,75.67,71.83,11354.07,24.18,1,0,0,0,
2014-05-22T17:00:00,1,1,57.00,57.56,100.00,75.67,71.72,11642.08,26.41,1,0,0,0,
2014-05-22T17:15:00,1,1,57.00,56.29,0,75.67,71.91,10673.57,18.97,1,0,0,0,
2014-05-22T17:30:00,1,1,57.00,56.65,0,75.67,71.93,10106.64,21.56,1,0,0,0,
2014-05-22T17:45:00,1,1,57.00,57.35,0,75.67,71.91,9193.33,25.06,1,0,0,0,
2014-05-22T18:00:00,1,1,57.00,68.13,0,75.67,71.91,9317.33,100.00,1,0,0,0,
2014-05-22T18:15:00,0,0,57.00,68.45,NULL,75.67,71.56,0,0,0.888888888888889,0,0,0,
2014-05-22T18:30:00,0,0,57.00,68.45,0,75.67,70.96,0,0,1,0,0,0,
2014-05-22T18:45:00,0,0,57.00,68.76,NULL,75.67,70.21,0,0,0.888888888888889,0,0,0,
2014-05-22T19:00:00,0,0,57.00,68.84,0,75.67,69.49,0,0,1,0,0,0,
2014-05-22T19:15:00,0,0,57.00,68.83,0,75.67,68.81,0,0,1,0,0,0,
2014-05-22T19:30:00,0,0,57.00,68.79,0,75.67,68.20,0,0,1,0,0,0,
2014-05-22T19:45:00,0,0,57.00,68.72,0,75.67,67.49,0,0,1,0,0,0,
2014-05-22T20:00:00,0,0,57.00,68.58,100.00,75.67,66.96,0,0,1,0,0,0,
2014-05-22T20:15:00,0,0,57.00,68.48,100.00,75.67,66.54,0,0,1,0,0,0,
2014-05-22T20:30:00,0,0,57.00,68.37,0,75.67,66.11,0,0,1,0,0,0,
2014-05-22T20:45:00,0,0,57.00,68.20,0,NULL,65.60,0,0,0,0,0,0,
2014-05-22T21:00:00,0,0,57.00,68.00,0,75.67,65.23,0,0,1,0,0,0,
2014-05-22T21:15:00,0,0,57.00,68.00,0,75.67,65.43,0,0,1,0,0,0,
2014-05-22T21:30:00,0,0,57.00,67.96,NULL,75.67,65.43,0,0,0.888888888888889,0,0,0,
2014-05-22T21:45:00,0,0,57.00,67.86,0,75.67,65.33,0,0,1,0,0,0,
2014-05-22T22:00:00,0,0,57.00,67.81,NULL,75.67,65.23,0,0,0.888888888888889,0,0,0,
2014-05-22T22:15:00,0,0,57.00,67.71,0,75.67,65.08,0,0,1,0,0,0,
2014-05-22T22:30:00,0,0,57.00,67.63,0,75.67,64.97,0,0,1,0,0,0,
2014-05-22T22:45:00,0,0,57.00,67.54,0,75.67,64.86,0,0,1,0,0,0,
2014-05-22T23:00:00,0,0,57.00,67.48,0,75.67,64.72,0,0,1,0,0,0,
2014-05-22T23:15:00,0,0,57.00,67.40,100.00,75.67,64.64,0,0,1,0,0,0,
2014-05-22T23:30:00,0,0,57.00,67.31,100.00,75.67,64.47,0,0,1,0,0,0,
2014-05-22T23:45:00,0,0,57.00,67.22,0,75.67,64.28,0,0,1,0,0,0,
2014-05-23T00:00:00,0,0,57.00,67.13,0,75.67,64.05,0,0,1,0,0,0,
2014-05-23T00:15:00,0,0,57.00,67.04,0,75.67,63.81,0,0,1,0,0,0,
2014-05-23T00:30:00,0,0,57.00,66.92,0,75.67,63.72,0,0,1,0,0,0,
2014-05-23T00:45:00,0,0,57.00,66.87,NULL,75.67,63.66,0,0,0.888888888888889,0,0,0,
2014-05-23T01:00:00,0,0,57.00,66.79,0,75.67,63.54,0,0,1,0,0,0,
2014-05-23T01:15:00,0,0,57.00,66.69,NULL,NULL,63.52,0,0,0,0,0,0,
2014-05-23T01:30:00,0,0,57.00,66.62,0,75.67,63.49,0,0,1,0,0,0,
2014-05-23T01:45:00,0,0,57.00,66.56,0,75.67,63.31,0,0,1,0,0,0,
2014-05-23T02:00:00,0,0,57.00,66.48,0,75.67,63.22,0,0,1,0,0,0,
2014-05-23T02:15:00,0,0,57.00,66.44,0,75.67,63.16,0,0,1,0,0,0,
2014-05-23T02:30:00,0,0,57.00,66.37,100.00,75.67,63.15,0,0,1,0,0,0,
2014-05-23T02:45:00,0,0,57.00,66.33,100.00,75.67,63.08,0,0,1,0,0,0,
2014-05-23T03:00:00,0,0,57.00,66.29,0,75.67,63.03,0,0,1,0,0,0,
2014-05-23T03:15:00,0,0,57.00,66.23,0,75.67,62.93,0,0,1,0,0,0,
2014-05-23T03:30:00,0,0,57.00,66.16,0,75.67,62.65,0,0,1,0,0,0,
2014-05-23T03:45:00,0,0,57.00,66.08,0,75.67,62.46,0,0,1,0,0,0,
2014-05-23T04:00:00,0,0,57.00,66.00,NULL,75.67,62.35,0,0,0.888888888888889,0,0,0,
2014-05-23T04:15:00,0,0,57.00,65.96,0,75.67,62.21,0,0,1,0,0,0,
2014-05-23T04:30:00,0,0,57.00,65.86,NULL,75.67,61.97,0,0,0.888888888888889,0,0,0,
2014-05-23T04:45:00,0,0,57.00,65.80,0,75.67,61.90,0,0,1,0,0,0,
2014-05-23T05:00:00,0,0,57.00,65.70,0,75.67,61.71,0,0,1,0,0,0,
2014-05-23T05:15:00,0,0,57.00,65.55,0,75.67,61.04,0,0,1,0,0,0,
2014-05-23T05:30:00,0,0,57.00,65.38,0,75.67,60.62,0,0,1,0,0,0,
2014-05-23T05:45:00,0,0,57.00,65.21,100.00,NULL,60.46,0,0,0,0,0,0,
2014-05-23T06:00:00,0,0,57.00,65.06,100.00,75.67,60.34,0,0,1,0,0,0,
2014-05-23T06:15:00,1,1,57.00,62.33,0,75.67,60.94,31378.69,0,1,0,0,0,
2014-05-23T06:30:00,1,1,57.00,59.86,0,75.67,57.11,31676.10,0,1,0,0,0,
2014-05-23T06:45:00,1,1,57.00,58.59,0,75.67,56.15,26675.65,0,1,0,0,0,
2014-05-23T07:00:00,1,1,57.00,58.29,0,75.67,55.92,22716.73,0,1,0,0,0,
