FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-05-30T15:15:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T15:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T15:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:30:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T16:45:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T17:45:00,0,0,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:00:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:30:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T18:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T19:45:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:00:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T20:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:15:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T21:45:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:15:00,0,0,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T22:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:00:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:15:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-30T23:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:30:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T00:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:00:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T01:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:15:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:30:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T02:45:00,0,0,NULL,NULL,0,NULL,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T03:45:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:15:00,0,0,NULL,NULL,NULL,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:30:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T04:45:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:30:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T05:45:00,0,0,NULL,NULL,100.00,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T06:00:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T06:15:00,0,0,NULL,NULL,0,75.67,NULL,NULL,NULL,0,0,0,0,
2014-05-31T06:30:00,0,0,57.00,62.77,0,75.67,59.25,35891.26,0,1,0,0,0,
2014-05-31T06:45:00,0,0,57.00,63.45,0,75.67,59.87,34579.92,100.00,1,0,0,0,
2014-05-31T07:00:00,0,0,57.00,64.33,NULL,75.67,60.91,31610.85,100.00,0.888888888888889,0,0,0,
2014-05-31T07:15:00,0,0,57.00,65.12,0,NULL,62.15,28861.71,100.00,0,0,0,0,
2014-05-31T07:30:00,0,0,57.00,65.79,NULL,75.67,63.20,26099.84,100.00,0.888888888888889,0,0,0,
2014-05-31T07:45:00,0,0,57.00,66.58,0,75.67,64.39,24104.56,100.00,1,0,0,0,
2014-05-31T08:00:00,0,0,57.00,67.61,0,75.67,65.49,23053.23,100.00,1,0,0,0,
2014-05-31T08:15:00,0,0,57.00,65.09,0,75.67,67.21,22625.27,100.00,1,0,0,0,
2014-05-31T08:30:00,0,0,57.00,53.20,0,75.67,70.19,17242.49,57.58,1,0,0,0,
2014-05-31T08:45:00,0,0,57.00,54.75,100.00,75.67,72.14,13761.25,26.28,1,0,0,0,
2014-05-31T09:00:00,0,0,57.00,56.36,100.00,75.67,72.40,11711.33,21.04,1,0,0,0,
2014-05-31T09:15:00,0,0,57.00,56.79,0,75.67,72.61,10667.17,19.87,1,0,0,0,
2014-05-31T09:30:00,0,0,57.00,56.83,0,75.67,72.81,9468.73,19.35,1,0,0,0,
2014-05-31T09:45:00,0,0,57.00,56.90,0,75.67,72.87,8685.58,18.74,1,0,0,0,
2014-05-31T10:00:00,0,0,57.00,56.95,0,75.67,72.96,8079.97,18.17,1,0,0,0,
2014-05-31T10:15:00,0,0,57.00,57.15,NULL,75.67,72.99,8322.00,20.81,0.888888888888889,0,0,0,
2014-05-31T10:30:00,0,0,57.00,57.20,0,75.67,73.07,8462.77,23.18,1,0,0,0,
2014-05-31T10:45:00,0,0,57.00,57.29,NULL,75.67,73.06,8522.83,27.18,0.888888888888889,0,0,0,
2014-05-31T11:00:00,0,0,57.00,56.81,0,75.67,73.18,8680.90,21.54,1,0,0,0,
2014-05-31T11:15:00,0,0,57.00,56.84,0,75.67,73.23,9040.92,19.84,1,0,0,0,
2014-05-31T11:30:00,0,0,57.00,57.11,0,75.67,73.36,8923.44,21.09,1,0,0,0,
2014-05-31T11:45:00,0,0,57.00,57.09,0,NULL,73.35,9481.54,22.38,0,0,0,0,
2014-05-31T12:00:00,0,0,57.00,57.13,100.00,75.67,73.35,9175.38,24.90,1,0,0,0,
2014-05-31T12:15:00,0,0,57.00,57.20,100.00,75.67,73.59,9218.17,27.52,1,0,0,0,
2014-05-31T12:30:00,0,0,57.00,56.95,0,75.67,73.59,9236.84,23.76,1,0,0,0,
2014-05-31T12:45:00,0,0,57.00,56.93,0,75.67,73.50,9464.02,22.92,1,0,0,0,
2014-05-31T13:00:00,0,0,57.00,56.95,0,75.67,73.53,9471.22,23.20,1,0,0,0,
2014-05-31T13:15:00,0,0,57.00,56.95,0,75.67,73.56,9428.04,22.53,1,0,0,0,
2014-05-31T13:30:00,0,0,57.00,56.83,NULL,75.67,73.50,9118.87,20.98,0.888888888888889,0,0,0,
2014-05-31T13:45:00,0,0,57.00,56.95,0,75.67,73.46,9147.33,19.93,1,0,0,0,
2014-05-31T14:00:00,0,0,57.00,57.15,NULL,75.67,73.53,9530.54,21.17,0.888888888888889,0,0,0,
2014-05-31T14:15:00,0,0,57.00,56.97,0,75.67,73.46,8775.92,21.87,1,0,0,0,
2014-05-31T14:30:00,0,0,57.00,56.72,0,75.67,73.32,8096.92,18.22,1,0,0,0,
2014-05-31T14:45:00,0,0,57.00,56.91,0,75.67,73.22,8173.84,18.05,1,0,0,0,
2014-05-31T15:00:00,0,0,57.00,57.04,0,75.67,73.22,7992.09,18.87,1,0,0,0,
2014-05-31T15:15:00,0,0,57.00,57.31,100.00,75.67,73.49,8617.89,22.90,1,0,0,0,
2014-05-31T15:30:00,0,0,57.00,56.81,100.00,75.67,73.68,9153.40,21.22,1,0,0,0,
2014-05-31T15:45:00,0,0,57.00,56.79,0,75.67,73.56,8706.29,19.40,1,0,0,0,
2014-05-31T16:00:00,0,0,57.00,56.90,0,75.67,73.60,8625.53,18.50,1,0,0,0,
2014-05-31T16:15:00,0,0,57.00,57.00,0,NULL,73.52,8455.70,19.16,0,0,0,0,
2014-05-31T16:30:00,0,0,57.00,56.99,0,75.67,73.61,8474.26,19.12,1,0,0,0,
2014-05-31T16:45:00,0,0,57.00,57.02,NULL,75.67,73.74,8426.11,19.13,0.888888888888889,0,0,0,
2014-05-31T17:00:00,0,0,57.00,57.04,0,75.67,73.60,8265.53,20.10,1,0,0,0,
2014-05-31T17:15:00,0,0,57.00,57.00,NULL,75.67,73.60,8422.30,19.93,0.888888888888889,0,0,0,
2014-05-31T17:30:00,0,0,57.00,56.90,0,75.67,73.58,8312.14,19.10,1,0,0,0,
2014-05-31T17:45:00,0,0,57.00,57.18,0,75.67,73.61,8628.15,20.72,1,0,0,0,
2014-05-31T18:00:00,0,0,57.00,57.18,0,75.67,73.57,8560.83,23.26,1,0,0,0,
2014-05-31T18:15:00,0,0,57.00,57.11,0,75.67,73.56,8266.94,24.73,1,0,0,0,
2014-05-31T18:30:00,0,0,57.00,57.00,100.00,75.67,73.35,8505.79,24.79,1,0,0,0,
2014-05-31T18:45:00,0,0,57.00,57.09,100.00,75.67,73.32,8358.20,26.78,1,0,0,0,
2014-05-31T19:00:00,0,0,57.00,69.87,0,75.67,73.40,9545.79,100.00,1,0,0,0,
2014-05-31T19:15:00,0,0,57.00,69.15,0,75.67,72.38,0,0,1,0,0,0,
2014-05-31T19:30:00,0,0,57.00,69.66,0,75.67,71.74,0,0,1,0,0,0,
2014-05-31T19:45:00,0,0,57.00,70.50,0,75.67,71.29,0,0,1,0,0,0,
2014-05-31T20:00:00,0,0,57.00,71.23,NULL,75.67,71.04,0,0,0.888888888888889,0,0,0,
2014-05-31T20:15:00,0,0,57.00,71.55,0,75.67,70.88,0,0,1,0,0,0,
2014-05-31T20:30:00,0,0,57.00,71.56,NULL,75.67,70.80,0,0,0.888888888888889,0,0,0,
2014-05-31T20:45:00,0,0,57.00,71.23,0,NULL,70.70,0,0,0,0,0,0,
2014-05-31T21:00:00,0,0,57.00,70.63,0,75.67,70.38,0,0,1,0,0,0,
2014-05-31T21:15:00,0,0,57.00,70.29,0,75.67,70.12,0,0,1,0,0,0,
2014-05-31T21:30:00,0,0,57.00,70.11,0,75.67,69.97,0,0,1,0,0,0,
2014-05-31T21:45:00,0,0,57.00,69.98,100.00,75.67,69.90,0,0,1,0,0,0,
2014-05-31T22:00:00,0,0,57.00,69.86,100.00,75.67,69.81,0,0,1,0,0,0,
2014-05-31T22:15:00,0,0,57.00,69.77,0,75.67,69.68,0,0,1,0,0,0,
2014-05-31T22:30:00,0,0,57.00,69.69,0,75.67,69.56,0,0,1,0,0,0,
2014-05-31T22:45:00,0,0,57.00,69.62,0,75.67,69.44,0,0,1,0,0,0,
2014-05-31T23:00:00,0,0,57.00,69.55,0,75.67,69.35,0,0,1,0,0,0,
2014-05-31T23:15:00,0,0,57.00,69.51,NULL,75.67,69.28,0,0,0.888888888888889,0,0,0,
2014-05-31T23:30:00,0,0,57.00,69.44,0,75.67,69.20,0,0,1,0,0,0,
2014-05-31T23:45:00,0,0,57.00,69.38,NULL,75.67,69.13,0,0,0.888888888888889,0,0,0,
2014-06-01T00:00:00,0,0,57.00,69.37,0,75.67,69.06,0,0,1,0,0,0,
2014-06-01T00:15:00,0,0,57.00,69.29,0,75.67,69.03,0,0,1,0,0,0,
2014-06-01T00:30:00,0,0,57.00,69.26,0,75.67,69.06,0,0,1,0,0,0,
2014-06-01T00:45:00,0,0,57.00,69.20,0,75.67,69.00,0,0,1,0,0,0,
2014-06-01T01:00:00,0,0,57.00,69.16,100.00,75.67,68.92,0,0,1,0,0,0,
2014-06-01T01:15:00,0,0,57.00,69.09,100.00,NULL,68.75,0,0,0,0,0,0,
2014-06-01T01:30:00,0,0,57.00,69.04,0,75.67,68.63,0,0,1,0,0,0,
2014-06-01T01:45:00,0,0,57.00,69.01,0,75.67,68.52,0,0,1,0,0,0,
2014-06-01T02:00:00,0,0,57.00,69.00,0,75.67,68.51,0,0,1,0,0,0,
2014-06-01T02:15:00,0,0,57.00,68.95,0,75.67,68.54,0,0,1,0,0,0,
2014-06-01T02:30:00,0,0,57.00,68.97,NULL,75.67,68.53,0,0,0.888888888888889,0,0,0,
2014-06-01T02:45:00,0,0,57.00,68.95,0,75.67,68.48,0,0,1,0,0,0,
2014-06-01T03:00:00,0,0,57.00,68.93,NULL,75.67,68.43,0,0,0.888888888888889,0,0,0,
2014-06-01T03:15:00,0,0,57.00,68.91,0,75.67,68.34,0,0,1,0,0,0,
2014-06-01T03:30:00,0,0,57.00,68.88,0,75.67,68.16,0,0,1,0,0,0,
2014-06-01T03:45:00,0,0,57.00,68.80,0,75.67,67.94,0,0,1,0,0,0,
2014-06-01T04:00:00,0,0,57.00,68.76,0,75.67,67.77,0,0,1,0,0,0,
2014-06-01T04:15:00,0,0,57.00,68.75,100.00,75.67,67.73,0,0,1,0,0,0,
2014-06-01T04:30:00,0,0,57.00,68.73,100.00,75.67,67.66,0,0,1,0,0,0,
2014-06-01T04:45:00,0,0,57.00,68.73,0,75.67,67.60,0,0,1,0,0,0,
2014-06-01T05:00:00,0,0,57.00,68.70,0,75.67,67.55,0,0,1,0,0,0,
2014-06-01T05:15:00,0,0,57.00,68.66,0,75.67,67.43,0,0,1,0,0,0,
2014-06-01T05:30:00,0,0,57.00,68.62,0,75.67,67.37,0,0,1,0,0,0,
2014-06-01T05:45:00,0,0,57.00,68.58,NULL,NULL,67.28,0,0,0,0,0,0,
2014-06-01T06:00:00,0,0,57.00,68.56,0,75.67,67.25,0,0,1,0,0,0,
2014-06-01T06:15:00,0,0,57.00,68.37,NULL,75.67,65.80,31385.56,0,0.888888888888889,0,0,0,
2014-06-01T06:30:00,0,0,57.00,68.69,0,75.67,65.79,34759.93,100.00,1,0,0,0,
2014-06-01T06:45:00,0,0,57.00,69.48,0,75.67,66.60,34507.15,100.00,1,0,0,0,
2014-06-01T07:00:00,0,0,57.00,70.51,0,75.67,67.58,34453.39,100.00,1,0,0,0,
2014-06-01T07:15:00,0,0,57.00,71.11,0,75.67,68.20,34782.00,100.00,1,0,0,0,
2014-06-01T07:30:00,0,0,57.00,72.23,100.00,75.67,69.38,34929.42,100.00,1,0,0,0,
2014-06-01T07:45:00,0,0,57.00,73.69,100.00,75.67,70.89,35227.18,100.00,1,0,0,0,
2014-06-01T08:00:00,0,0,57.00,61.38,0,75.67,72.06,35700.63,100.00,1,0,0,0,
2014-06-01T08:15:00,0,0,57.00,56.41,0,75.67,72.99,31407.30,96.28,1,0,0,0,
2014-06-01T08:30:00,0,0,57.00,54.74,0,75.67,72.86,24751.17,69.25,1,0,0,0,
2014-06-01T08:45:00,0,0,57.00,54.66,0,75.67,72.90,19709.51,38.00,1,0,0,0,
2014-06-01T09:00:00,0,0,57.00,56.02,NULL,75.67,73.05,16466.72,25.74,0.888888888888889,0,0,0,
2014-06-01T09:15:00,0,0,57.00,56.61,0,75.67,73.22,14780.01,22.45,1,0,0,0,
2014-06-01T09:30:00,0,0,57.00,56.93,NULL,75.67,73.29,12813.24,21.94,0.888888888888889,0,0,0,
2014-06-01T09:45:00,0,0,57.00,57.00,0,75.67,73.17,11374.86,21.57,1,0,0,0,
2014-06-01T10:00:00,0,0,57.00,56.93,0,75.67,73.24,10628.09,20.70,1,0,0,0,
2014-06-01T10:15:00,0,0,57.00,57.11,0,NULL,73.44,10949.69,21.70,0,0,0,0,
2014-06-01T10:30:00,0,0,57.00,57.13,0,75.67,73.43,10757.18,22.43,1,0,0,0,
2014-06-01T10:45:00,0,0,57.00,57.13,100.00,75.67,73.54,10517.52,24.21,1,0,0,0,
2014-06-01T11:00:00,0,0,57.00,57.15,100.00,75.67,73.64,10603.69,26.85,1,0,0,0,
2014-06-01T11:15:00,0,0,57.00,57.15,0,75.67,73.73,10359.75,28.64,1,0,0,0,
2014-06-01T11:30:00,0,0,57.00,56.31,0,75.67,73.76,10205.19,23.26,1,0,0,0,
2014-06-01T11:45:00,0,0,57.00,56.84,0,75.67,73.74,10036.92,21.31,1,0,0,0,
2014-06-01T12:00:00,0,0,57.00,57.31,0,75.67,73.76,10128.37,23.56,1,0,0,0,
2014-06-01T12:15:00,0,0,57.00,56.79,NULL,75.67,73.91,10328.72,23.28,0.888888888888889,0,0,0,
2014-06-01T12:30:00,0,0,57.00,56.79,0,75.67,73.91,9822.59,21.03,1,0,0,0,
2014-06-01T12:45:00,0,0,57.00,57.13,NULL,75.67,73.85,9564.75,23.49,0.888888888888889,0,0,0,
2014-06-01T13:00:00,0,0,57.00,57.13,0,75.67,73.84,9288.23,25.41,1,0,0,0,
2014-06-01T13:15:00,0,0,57.00,57.16,0,75.67,73.92,9407.53,27.95,1,0,0,0,
2014-06-01T13:30:00,0,0,57.00,56.90,0,75.67,74.22,9745.15,23.37,1,0,0,0,
2014-06-01T13:45:00,0,0,57.00,57.06,0,75.67,74.22,9941.34,25.22,1,0,0,0,
2014-06-01T14:00:00,0,0,57.00,57.18,100.00,75.67,74.22,10129.56,27.80,1,0,0,0,
2014-06-01T14:15:00,0,0,57.00,56.15,100.00,75.67,74.32,10298.89,22.41,1,0,0,0,
2014-06-01T14:30:00,0,0,57.00,56.99,0,75.67,74.15,10034.43,22.74,1,0,0,0,
2014-06-01T14:45:00,0,0,57.00,57.13,0,NULL,74.22,10147.97,24.53,0,0,0,0,
2014-06-01T15:00:00,0,0,57.00,56.86,0,75.67,74.08,9930.00,23.51,1,0,0,0,
2014-06-01T15:15:00,0,0,57.00,56.68,0,75.67,73.77,8695.56,20.27,1,0,0,0,
2014-06-01T15:30:00,0,0,57.00,57.00,NULL,75.67,73.77,8630.99,21.06,0.888888888888889,0,0,0,
2014-06-01T15:45:00,0,0,57.00,57.04,0,75.67,73.76,8436.99,21.10,1,0,0,0,
2014-06-01T16:00:00,0,0,57.00,56.81,NULL,75.67,73.66,8242.65,19.73,0.888888888888889,0,0,0,
2014-06-01T16:15:00,0,0,57.00,57.16,0,75.67,73.73,8229.87,21.76,1,0,0,0,
2014-06-01T16:30:00,0,0,57.00,57.54,0,75.67,73.97,9182.94,27.36,1,0,0,0,
2014-06-01T16:45:00,0,0,57.00,57.18,0,75.67,74.14,9855.69,26.21,1,0,0,0,
2014-06-01T17:00:00,0,0,57.00,56.63,0,75.67,74.10,9287.63,21.01,1,0,0,0,
2014-06-01T17:15:00,0,0,57.00,57.45,100.00,75.67,74.50,9993.14,27.67,1,0,0,0,
2014-06-01T17:30:00,0,0,57.00,57.04,100.00,75.67,74.53,9871.74,23.23,1,0,0,0,
2014-06-01T17:45:00,0,0,57.00,56.91,0,75.67,74.37,9750.53,23.29,1,0,0,0,
2014-06-01T18:00:00,0,0,57.00,56.93,0,75.67,74.32,10074.48,22.39,1,0,0,0,
2014-06-01T18:15:00,0,0,57.00,56.95,0,75.67,74.28,9536.77,21.54,1,0,0,0,
2014-06-01T18:30:00,0,0,57.00,57.08,0,75.67,74.19,9414.57,22.96,1,0,0,0,
2014-06-01T18:45:00,0,0,57.00,56.97,NULL,75.67,74.06,9234.68,22.57,0.888888888888889,0,0,0,
2014-06-01T19:00:00,0,0,57.00,66.19,0,75.67,73.79,9733.91,100.00,1,0,0,0,
2014-06-01T19:15:00,0,0,57.00,66.95,NULL,NULL,72.33,0,0,0,0,0,0,
2014-06-01T19:30:00,0,0,57.00,68.26,0,75.67,71.18,0,0,1,0,0,0,
2014-06-01T19:45:00,0,0,57.00,69.47,0,75.67,70.48,0,0,1,0,0,0,
2014-06-01T20:00:00,0,0,57.00,70.51,0,75.67,70.06,0,0,1,0,0,0,
2014-06-01T20:15:00,0,0,57.00,71.37,0,75.67,69.83,0,0,1,0,0,0,
2014-06-01T20:30:00,0,0,57.00,72.12,100.00,75.67,69.66,0,0,1,0,0,0,
2014-06-01T20:45:00,0,0,57.00,72.30,100.00,75.67,69.63,0,0,1,0,0,0,
2014-06-01T21:00:00,0,0,57.00,72.43,0,75.67,69.59,0,0,1,0,0,0,
2014-06-01T21:15:00,0,0,57.00,72.36,0,75.67,69.59,0,0,1,0,0,0,
2014-06-01T21:30:00,0,0,57.00,71.97,0,75.67,69.62,0,0,1,0,0,0,
2014-06-01T21:45:00,0,0,57.00,71.40,0,75.67,69.74,0,0,1,0,0,0,
2014-06-01T22:00:00,0,0,57.00,71.16,NULL,75.67,69.79,0,0,0.888888888888889,0,0,0,
2014-06-01T22:15:00,0,0,57.00,70.95,0,75.67,69.87,0,0,1,0,0,0,
2014-06-01T22:30:00,0,0,57.00,70.81,NULL,75.67,69.90,0,0,0.888888888888889,0,0,0,
2014-06-01T22:45:00,0,0,57.00,70.73,0,75.67,69.94,0,0,1,0,0,0,
2014-06-01T23:00:00,0,0,57.00,70.69,0,75.67,70.02,0,0,1,0,0,0,
2014-06-01T23:15:00,0,0,57.00,70.63,0,75.67,70.07,0,0,1,0,0,0,
2014-06-01T23:30:00,0,0,57.00,70.76,0,75.67,70.07,0,0,1,0,0,0,
2014-06-01T23:45:00,0,0,57.00,70.73,100.00,NULL,70.11,0,0,0,0,0,0,
2014-06-02T00:00:00,0,0,57.00,70.72,100.00,75.67,70.18,0,0,1,0,0,0,
2014-06-02T00:15:00,0,0,57.00,70.62,0,75.67,70.21,0,0,1,0,0,0,
2014-06-02T00:30:00,0,0,57.00,70.63,0,75.67,70.25,0,0,1,0,0,0,
2014-06-02T00:45:00,0,0,57.00,70.56,0,75.67,70.33,0,0,1,0,0,0,
2014-06-02T01:00:00,0,0,57.00,70.51,0,75.67,70.36,0,0,1,0,0,0,
2014-06-02T01:15:00,0,0,57.00,70.34,NULL,75.67,70.51,0,0,0.888888888888889,0,0,0,
2014-06-02T01:30:00,0,0,57.00,70.30,0,75.67,70.57,0,0,1,0,0,0,
2014-06-02T01:45:00,0,0,57.00,70.29,NULL,75.67,70.67,0,0,0.888888888888889,0,0,0,
2014-06-02T02:00:00,0,0,57.00,70.27,0,75.67,70.70,0,0,1,0,0,0,
2014-06-02T02:15:00,0,0,57.00,70.30,0,75.67,70.72,0,0,1,0,0,0,
2014-06-02T02:30:00,0,0,57.00,70.30,0,75.67,70.76,0,0,1,0,0,0,
2014-06-02T02:45:00,0,0,57.00,70.33,0,75.67,70.76,0,0,1,0,0,0,
2014-06-02T03:00:00,0,0,57.00,70.36,100.00,75.67,70.74,0,0,1,0,0,0,
2014-06-02T03:15:00,0,0,57.00,70.30,100.00,75.67,70.79,0,0,1,0,0,0,
2014-06-02T03:30:00,0,0,57.00,70.31,0,75.67,70.77,0,0,1,0,0,0,
2014-06-02T03:45:00,0,0,57.00,70.33,0,75.67,70.77,0,0,1,0,0,0,
2014-06-02T04:00:00,0,0,57.00,70.38,0,75.67,70.75,0,0,1,0,0,0,
2014-06-02T04:15:00,0,0,57.00,70.37,0,NULL,70.80,0,0,0,0,0,0,
2014-06-02T04:30:00,0,0,57.00,70.37,NULL,75.67,70.82,0,0,0.888888888888889,0,0,0,
2014-06-02T04:45:00,0,0,57.00,70.41,0,75.67,70.78,0,0,1,0,0,0,
2014-06-02T05:00:00,0,0,57.00,70.43,NULL,75.67,70.77,0,0,0.888888888888889,0,0,0,
2014-06-02T05:15:00,0,0,57.00,70.19,0,75.67,71.17,0,0,1,0,0,0,
2014-06-02T05:30:00,0,0,57.00,70.12,0,75.67,71.37,0,0,1,0,0,0,
2014-06-02T05:45:00,0,0,57.00,70.09,0,75.67,71.40,0,0,1,0,0,0,
2014-06-02T06:00:00,0,0,57.00,69.97,0,75.67,71.46,0,0,1,0,0,0,
2014-06-02T06:15:00,0,0,57.00,75.48,100.00,75.67,73.82,32971.53,100.00,1,0,0,0,
2014-06-02T06:30:00,0,0,57.00,60.49,100.00,75.67,73.45,36055.80,100.00,1,0,0,0,
2014-06-02T06:45:00,0,0,57.00,58.50,0,75.67,72.88,35544.97,100.00,1,0,0,0,
2014-06-02T07:00:00,0,0,57.00,58.06,0,75.67,72.66,33725.33,100.00,1,0,0,0,
2014-06-02T07:15:00,0,0,57.00,56.54,0,75.67,72.53,28667.17,97.04,1,0,0,0,
2014-06-02T07:30:00,0,0,57.00,54.74,0,75.67,72.49,22941.06,71.08,1,0,0,0,
2014-06-02T07:45:00,0,0,57.00,54.83,NULL,75.67,72.52,18135.53,41.92,0.888888888888889,0,0,0,
2014-06-02T08:00:00,0,0,57.00,56.02,0,75.67,72.80,15451.43,29.87,1,0,0,0,
2014-06-02T08:15:00,0,0,57.00,56.70,NULL,75.67,73.11,14102.94,27.28,0.888888888888889,0,0,0,
2014-06-02T08:30:00,0,0,57.00,57.25,0,75.67,73.30,14029.35,28.77,1,0,0,0,
2014-06-02T08:45:00,0,0,57.00,57.33,0,NULL,73.67,13657.16,33.38,0,0,0,0,
2014-06-02T09:00:00,0,0,57.00,56.29,0,75.67,73.91,13269.11,27.91,1,0,0,0,
2014-06-02T09:15:00,0,0,57.00,56.79,0,75.67,73.91,12502.42,26.14,1,0,0,0,
2014-06-02T09:30:00,0,0,57.00,57.15,100.00,75.67,74.05,12582.70,27.38,1,0,0,0,
2014-06-02T09:45:00,0,0,57.00,57.25,100.00,75.67,73.97,12870.26,30.20,1,0,0,0,
2014-06-02T10:00:00,0,0,57.00,56.79,0,75.67,74.06,13981.41,28.43,1,0,0,0,
2014-06-02T10:15:00,0,0,57.00,56.84,0,75.67,74.03,13781.97,27.26,1,0,0,0,
2014-06-02T10:30:00,0,0,57.00,57.11,0,75.67,73.91,13731.53,30.31,1,0,0,0,
2014-06-02T10:45:00,0,0,57.00,57.36,0,75.67,74.07,14135.48,34.73,1,0,0,0,
2014-06-02T11:00:00,0,0,57.00,56.54,NULL,75.67,74.31,14226.63,29.39,0.888888888888889,0,0,0,
2014-06-02T11:15:00,0,0,57.00,57.02,0,75.67,74.09,14064.90,30.17,1,0,0,0,
2014-06-02T11:30:00,0,0,57.00,57.13,NULL,75.67,74.02,14427.63,32.15,0.888888888888889,0,0,0,
2014-06-02T11:45:00,0,0,57.00,56.79,0,75.67,73.96,13815.47,31.06,1,0,0,0,
2014-06-02T12:00:00,0,0,57.00,56.72,0,75.67,72.62,13336.06,26.00,1,0,0,0,
2014-06-02T12:15:00,0,0,57.00,57.09,0,75.67,72.46,13148.60,26.26,1,0,0,0,
2014-06-02T12:30:00,0,0,57.00,57.11,0,75.67,72.71,12645.81,27.50,1,0,0,0,
2014-06-02T12:45:00,0,0,57.00,57.16,100.00,75.67,72.91,12443.73,29.57,1,0,0,0,
2014-06-02T13:00:00,0,0,57.00,56.38,100.00,75.67,72.93,13292.03,27.36,1,0,0,0,
2014-06-02T13:15:00,0,0,57.00,56.95,0,NULL,73.17,13216.12,26.93,0,0,0,0,
2014-06-02T13:30:00,0,0,57.00,57.33,0,75.67,73.36,13451.67,30.85,1,0,0,0,
2014-06-02T13:45:00,0,0,57.00,56.77,0,75.67,73.57,14181.71,28.56,1,0,0,0,
2014-06-02T14:00:00,0,0,57.00,56.91,0,75.67,73.84,14150.76,27.84,1,0,0,0,
2014-06-02T14:15:00,0,0,57.00,57.09,NULL,75.67,73.96,14465.34,29.20,0.888888888888889,0,0,0,
2014-06-02T14:30:00,0,0,57.00,56.81,0,75.67,73.98,14140.80,27.93,1,0,0,0,
2014-06-02T14:45:00,0,0,57.00,57.08,NULL,75.67,74.09,13787.90,27.73,0.888888888888889,0,0,0,
2014-06-02T15:00:00,0,0,57.00,57.04,0,75.67,74.22,13835.75,28.03,1,0,0,0,
2014-06-02T15:15:00,0,0,57.00,57.11,0,75.67,74.39,13713.35,29.30,1,0,0,0,
2014-06-02T15:30:00,0,0,57.00,56.93,0,75.67,74.35,13836.15,29.06,1,0,0,0,
2014-06-02T15:45:00,0,0,57.00,56.88,0,75.67,74.44,13676.31,28.21,1,0,0,0,
2014-06-02T16:00:00,0,0,57.00,56.90,100.00,75.67,74.47,13028.60,25.68,1,0,0,0,
2014-06-02T16:15:00,0,0,57.00,57.00,100.00,75.67,74.57,12783.95,25.81,1,0,0,0,
2014-06-02T16:30:00,0,0,57.00,57.00,0,75.67,74.51,12273.11,25.37,1,0,0,0,
2014-06-02T16:45:00,0,0,57.00,57.11,0,75.67,74.61,12472.56,27.71,1,0,0,0,
2014-06-02T17:00:00,0,0,57.00,56.93,0,75.67,74.72,12178.15,28.68,1,0,0,0,
2014-06-02T17:15:00,0,0,57.00,57.11,0,75.67,74.55,11863.14,31.12,1,0,0,0,
2014-06-02T17:30:00,0,0,57.00,57.16,NULL,75.67,74.27,11552.83,32.43,0.888888888888889,0,0,0,
2014-06-02T17:45:00,0,0,57.00,56.93,0,NULL,74.13,11546.25,30.57,0,0,0,0,
2014-06-02T18:00:00,0,0,57.00,65.50,NULL,75.67,74.01,11804.53,100.00,0.888888888888889,0,0,0,
2014-06-02T18:15:00,0,0,57.00,66.58,0,75.67,73.60,0,0,1,0,0,0,
2014-06-02T18:30:00,0,0,57.00,67.31,0,75.67,73.85,0,0,1,0,0,0,
2014-06-02T18:45:00,0,0,57.00,68.13,0,75.67,72.74,0,0,1,0,0,0,
2014-06-02T19:00:00,0,0,57.00,68.90,0,75.67,72.18,0,0,1,0,0,0,
2014-06-02T19:15:00,0,0,57.00,69.11,100.00,75.67,72.21,0,0,1,0,0,0,
2014-06-02T19:30:00,0,0,57.00,68.95,100.00,75.67,72.49,0,0,1,0,0,0,
2014-06-02T19:45:00,0,0,57.00,68.94,0,75.67,72.68,0,0,1,0,0,0,
2014-06-02T20:00:00,0,0,57.00,69.05,0,75.67,72.68,0,0,1,0,0,0,
2014-06-02T20:15:00,0,0,57.00,69.06,0,75.67,72.75,0,0,1,0,0,0,
2014-06-02T20:30:00,0,0,57.00,69.13,0,75.67,72.74,0,0,1,0,0,0,
2014-06-02T20:45:00,0,0,57.00,69.20,NULL,75.67,72.67,0,0,0.888888888888889,0,0,0,
2014-06-02T21:00:00,0,0,57.00,69.25,0,75.67,72.58,0,0,1,0,0,0,
2014-06-02T21:15:00,0,0,57.00,69.95,NULL,75.67,71.73,0,0,0.888888888888889,0,0,0,
2014-06-02T21:30:00,0,0,57.00,70.23,0,75.67,71.39,0,0,1,0,0,0,
2014-06-02T21:45:00,0,0,57.00,70.19,0,75.67,71.22,0,0,1,0,0,0,
2014-06-02T22:00:00,0,0,57.00,70.23,0,75.67,71.12,0,0,1,0,0,0,
2014-06-02T22:15:00,0,0,57.00,70.15,0,NULL,71.07,0,0,0,0,0,0,
2014-06-02T22:30:00,0,0,57.00,69.90,100.00,75.67,71.17,0,0,1,0,0,0,
2014-06-02T22:45:00,0,0,57.00,69.83,100.00,75.67,71.23,0,0,1,0,0,0,
2014-06-02T23:00:00,0,0,57.00,69.81,0,75.67,71.18,0,0,1,0,0,0,
2014-06-02T23:15:00,0,0,57.00,69.80,0,75.67,71.15,0,0,1,0,0,0,
2014-06-02T23:30:00,0,0,57.00,69.83,0,75.67,71.11,0,0,1,0,0,0,
2014-06-02T23:45:00,0,0,57.00,69.81,0,75.67,71.04,0,0,1,0,0,0,
2014-06-03T00:00:00,0,0,57.00,69.76,NULL,75.67,71.00,0,0,0.888888888888889,0,0,0,
2014-06-03T00:15:00,0,0,57.00,69.76,0,75.67,70.93,0,0,1,0,0,0,
2014-06-03T00:30:00,0,0,57.00,69.79,NULL,75.67,70.83,0,0,0.888888888888889,0,0,0,
2014-06-03T00:45:00,0,0,57.00,69.80,0,75.67,70.78,0,0,1,0,0,0,
2014-06-03T01:00:00,0,0,57.00,69.80,0,75.67,70.72,0,0,1,0,0,0,
2014-06-03T01:15:00,0,0,57.00,69.80,0,75.67,70.66,0,0,1,0,0,0,
2014-06-03T01:30:00,0,0,57.00,69.79,0,75.67,70.61,0,0,1,0,0,0,
2014-06-03T01:45:00,0,0,57.00,69.76,100.00,75.67,70.57,0,0,1,0,0,0,
2014-06-03T02:00:00,0,0,57.00,69.75,100.00,75.67,70.53,0,0,1,0,0,0,
2014-06-03T02:15:00,0,0,57.00,69.79,0,75.67,70.51,0,0,1,0,0,0,
2014-06-03T02:30:00,0,0,57.00,69.77,0,75.67,70.43,0,0,1,0,0,0,
2014-06-03T02:45:00,0,0,57.00,69.77,0,NULL,70.38,0,0,0,0,0,0,
2014-06-03T03:00:00,0,0,57.00,69.73,0,75.67,70.38,0,0,1,0,0,0,
2014-06-03T03:15:00,0,0,57.00,69.70,NULL,75.67,70.35,0,0,0.888888888888889,0,0,0,
2014-06-03T03:30:00,0,0,57.00,69.69,0,75.67,70.22,0,0,1,0,0,0,
2014-06-03T03:45:00,0,0,57.00,69.66,NULL,75.67,70.10,0,0,0.888888888888889,0,0,0,
2014-06-03T04:00:00,0,0,57.00,69.66,0,75.67,70.02,0,0,1,0,0,0,
2014-06-03T04:15:00,0,0,57.00,69.59,0,75.67,69.92,0,0,1,0,0,0,
2014-06-03T04:30:00,0,0,57.00,69.58,0,75.67,69.88,0,0,1,0,0,0,
2014-06-03T04:45:00,0,0,57.00,69.59,0,75.67,69.80,0,0,1,0,0,0,
2014-06-03T05:00:00,0,0,57.00,69.56,100.00,75.67,69.70,0,0,1,0,0,0,
2014-06-03T05:15:00,0,0,57.00,69.23,100.00,75.67,69.47,0,0,1,0,0,0,
2014-06-03T05:30:00,0,0,57.00,69.01,0,75.67,69.28,0,0,1,0,0,0,
2014-06-03T05:45:00,0,0,57.00,68.83,0,75.67,69.19,0,0,1,0,0,0,
2014-06-03T06:00:00,0,0,57.00,68.56,0,75.67,69.04,0,0,1,0,0,0,
2014-06-03T06:15:00,0,0,57.00,70.37,0,75.67,68.05,34446.02,100.00,1,0,0,0,
2014-06-03T06:30:00,0,0,57.00,57.11,NULL,75.67,68.36,37007.37,100.00,0.888888888888889,0,0,0,
2014-06-03T06:45:00,0,0,57.00,56.84,0,75.67,68.37,36438.71,98.80,1,0,0,0,
2014-06-03T07:00:00,0,0,57.00,56.45,NULL,75.67,68.64,34770.37,92.76,0.888888888888889,0,0,0,
2014-06-03T07:15:00,0,0,57.00,54.75,0,NULL,68.79,27528.97,69.71,0,0,0,0,
2014-06-03T07:30:00,0,0,57.00,54.86,0,75.67,68.72,22243.75,44.09,1,0,0,0,
2014-06-03T07:45:00,0,0,57.00,55.72,0,75.67,69.11,19218.94,29.09,1,0,0,0,
2014-06-03T08:00:00,0,0,57.00,56.45,0,75.67,68.97,17423.24,22.76,1,0,0,0,
2014-06-03T08:15:00,0,0,57.00,56.72,100.00,75.67,69.43,16589.07,21.41,1,0,0,0,
2014-06-03T08:30:00,0,0,57.00,57.56,100.00,75.67,72.08,16128.40,30.26,1,0,0,0,
2014-06-03T08:45:00,0,0,57.00,56.77,0,75.67,72.37,15165.14,22.57,1,0,0,0,
2014-06-03T09:00:00,0,0,57.00,57.09,0,75.67,72.56,14730.75,24.34,1,0,0,0,
2014-06-03T09:15:00,0,0,57.00,56.99,0,75.67,72.74,13987.92,25.35,1,0,0,0,
2014-06-03T09:30:00,0,0,57.00,56.75,0,75.67,72.89,13422.21,23.71,1,0,0,0,
2014-06-03T09:45:00,0,0,57.00,56.81,NULL,75.67,72.97,12910.33,21.92,0.888888888888889,0,0,0,
2014-06-03T10:00:00,0,0,57.00,56.95,0,75.67,73.05,13232.15,22.09,1,0,0,0,
2014-06-03T10:15:00,0,0,57.00,57.24,NULL,75.67,73.23,13153.21,25.76,0.888888888888889,0,0,0,
2014-06-03T10:30:00,0,0,57.00,57.02,0,75.67,73.29,12980.33,26.02,1,0,0,0,
2014-06-03T10:45:00,0,0,57.00,57.20,0,75.67,73.33,14259.01,29.09,1,0,0,0,
2014-06-03T11:00:00,0,0,57.00,56.70,0,75.67,73.37,13227.03,23.43,1,0,0,0,
2014-06-03T11:15:00,0,0,57.00,56.88,0,75.67,73.47,13632.09,22.88,1,0,0,0,
2014-06-03T11:30:00,0,0,57.00,56.97,100.00,75.67,73.54,13488.61,23.53,1,0,0,0,
2014-06-03T11:45:00,0,0,57.00,56.88,100.00,NULL,73.60,13282.48,22.84,0,0,0,0,
2014-06-03T12:00:00,0,0,57.00,56.97,0,75.67,73.62,13034.31,22.57,1,0,0,0,
2014-06-03T12:15:00,0,0,57.00,57.25,0,75.67,73.75,12810.37,24.45,1,0,0,0,
2014-06-03T12:30:00,0,0,57.00,57.15,0,75.67,73.78,12562.62,26.52,1,0,0,0,
2014-06-03T12:45:00,0,0,57.00,56.97,0,75.67,73.79,12362.28,26.00,1,0,0,0,
2014-06-03T13:00:00,0,0,57.00,57.22,NULL,75.67,73.99,12686.99,28.34,0.888888888888889,0,0,0,
2014-06-03T13:15:00,0,0,57.00,56.88,0,75.67,73.91,12869.52,23.64,1,0,0,0,
2014-06-03T13:30:00,0,0,57.00,57.04,NULL,75.67,73.96,12869.84,25.93,0.888888888888889,0,0,0,
2014-06-03T13:45:00,0,0,57.00,57.13,0,75.67,74.12,13133.40,27.73,1,0,0,0,
2014-06-03T14:00:00,0,0,57.00,56.20,0,75.67,74.09,13192.10,24.10,1,0,0,0,
2014-06-03T14:15:00,0,0,57.00,56.72,0,75.67,73.99,12935.85,22.51,1,0,0,0,
2014-06-03T14:30:00,0,0,57.00,57.13,0,75.67,74.24,12911.05,24.80,1,0,0,0,
2014-06-03T14:45:00,0,0,57.00,57.33,100.00,75.67,74.36,13219.81,27.73,1,0,0,0,
2014-06-03T15:00:00,0,0,57.00,56.79,100.00,75.67,74.40,13904.02,23.33,1,0,0,0,
2014-06-03T15:15:00,0,0,57.00,57.02,0,75.67,74.33,13216.75,23.41,1,0,0,0,
2014-06-03T15:30:00,0,0,57.00,57.13,0,75.67,74.55,13488.92,24.93,1,0,0,0,
2014-06-03T15:45:00,0,0,57.00,57.24,0,75.67,74.53,13696.75,28.56,1,0,0,0,
2014-06-03T16:00:00,0,0,57.00,56.77,0,75.67,74.51,13796.52,23.29,1,0,0,0,
2014-06-03T16:15:00,0,0,57.00,57.34,NULL,NULL,74.83,14068.85,28.47,0,0,0,0,
2014-06-03T16:30:00,0,0,57.00,56.81,0,75.67,75.01,14081.28,23.66,1,0,0,0,
2014-06-03T16:45:00,0,0,57.00,57.25,NULL,75.67,74.99,14170.38,25.30,0.888888888888889,0,0,0,
2014-06-03T17:00:00,0,0,57.00,57.25,0,75.67,75.03,14219.85,28.51,1,0,0,0,
2014-06-03T17:15:00,0,0,57.00,56.52,0,75.67,75.01,13730.90,22.00,1,0,0,0,
2014-06-03T17:30:00,0,0,57.00,57.08,0,75.67,75.03,13173.96,22.50,1,0,0,0,
2014-06-03T17:45:00,0,0,57.00,57.13,0,75.67,74.85,13104.56,25.70,1,0,0,0,
2014-06-03T18:00:00,0,0,57.00,57.11,100.00,75.67,74.83,13083.40,26.95,1,0,0,0,
2014-06-03T18:15:00,0,0,57.00,57.02,100.00,75.67,74.80,12970.70,27.52,1,0,0,0,
2014-06-03T18:30:00,0,0,57.00,56.91,0,75.67,74.68,12952.71,26.77,1,0,0,0,
2014-06-03T18:45:00,0,0,57.00,56.81,0,75.67,74.59,12754.34,25.18,1,0,0,0,
2014-06-03T19:00:00,0,0,57.00,56.79,0,75.67,74.53,12637.39,22.38,1,0,0,0,
2014-06-03T19:15:00,0,0,57.00,56.74,0,75.67,74.53,12275.56,20.39,1,0,0,0,
2014-06-03T19:30:00,0,0,57.00,57.00,NULL,75.67,73.95,11852.37,22.11,0.888888888888889,0,0,0,
2014-06-03T19:45:00,0,0,57.00,56.81,0,75.67,73.64,11239.35,20.89,1,0,0,0,
2014-06-03T20:00:00,0,0,57.00,56.95,NULL,75.67,73.35,10974.47,22.28,0.888888888888889,0,0,0,
2014-06-03T20:15:00,0,0,57.00,56.88,0,75.67,73.16,10878.82,20.44,1,0,0,0,
2014-06-03T20:30:00,0,0,57.00,57.11,0,75.67,73.03,10775.38,22.67,1,0,0,0,
2014-06-03T20:45:00,0,0,57.00,57.00,0,NULL,72.94,10702.21,23.71,0,0,0,0,
2014-06-03T21:00:00,0,0,57.00,57.15,0,75.67,72.81,10545.81,25.89,1,0,0,0,
2014-06-03T21:15:00,0,0,57.00,57.02,100.00,75.67,72.72,10374.13,27.54,1,0,0,0,
2014-06-03T21:30:00,0,0,57.00,56.86,100.00,75.67,72.73,10163.31,25.95,1,0,0,0,
2014-06-03T21:45:00,0,0,57.00,56.83,0,75.67,72.67,10085.45,23.86,1,0,0,0,
2014-06-03T22:00:00,0,0,57.00,56.79,0,75.67,72.62,9665.10,20.18,1,0,0,0,
2014-06-03T22:15:00,0,0,57.00,57.18,0,75.67,72.63,9340.93,21.27,1,0,0,0,
2014-06-03T22:30:00,0,0,57.00,57.31,0,75.67,72.95,9366.51,24.87,1,0,0,0,
2014-06-03T22:45:00,0,0,57.00,57.11,NULL,75.67,72.68,9004.82,26.13,0.888888888888889,0,0,0,
2014-06-03T23:00:00,0,0,57.00,56.97,0,75.67,72.50,8710.31,25.65,1,0,0,0,
2014-06-03T23:15:00,0,0,57.00,56.72,NULL,75.67,72.59,8154.09,22.70,0.888888888888889,0,0,0,
2014-06-03T23:30:00,0,0,57.00,56.56,0,75.67,72.61,7272.26,17.19,1,0,0,0,
2014-06-03T23:45:00,0,0,57.00,56.93,0,75.67,72.76,6610.05,17.03,1,0,0,0,
2014-06-04T00:00:00,0,0,57.00,66.01,0,75.67,72.91,6347.64,86.33,1,0,0,0,
2014-06-04T00:15:00,0,0,57.00,66.75,0,75.67,71.49,0,0,1,0,0,0,
2014-06-04T00:30:00,0,0,57.00,67.37,100.00,75.67,70.90,0,0,1,0,0,0,
2014-06-04T00:45:00,0,0,57.00,68.44,100.00,75.67,70.66,0,0,1,0,0,0,
2014-06-04T01:00:00,0,0,57.00,69.08,0,75.67,70.52,0,0,1,0,0,0,
2014-06-04T01:15:00,0,0,57.00,69.31,0,NULL,70.52,0,0,0,0,0,0,
2014-06-04T01:30:00,0,0,57.00,69.43,0,75.67,70.36,0,0,1,0,0,0,
2014-06-04T01:45:00,0,0,57.00,69.33,0,75.67,70.21,0,0,1,0,0,0,
2014-06-04T02:00:00,0,0,57.00,69.33,NULL,75.67,70.02,0,0,0.888888888888889,0,0,0,
2014-06-04T02:15:00,0,0,57.00,69.30,0,75.67,69.92,0,0,1,0,0,0,
2014-06-04T02:30:00,0,0,57.00,69.23,NULL,75.67,69.90,0,0,0.888888888888889,0,0,0,
2014-06-04T02:45:00,0,0,57.00,69.30,0,75.67,69.88,0,0,1,0,0,0,
2014-06-04T03:00:00,0,0,57.00,69.27,0,75.67,69.82,0,0,1,0,0,0,
2014-06-04T03:15:00,0,0,57.00,69.37,0,75.67,69.75,0,0,1,0,0,0,
2014-06-04T03:30:00,0,0,57.00,69.34,0,75.67,69.74,0,0,1,0,0,0,
2014-06-04T03:45:00,0,0,57.00,69.36,100.00,75.67,69.71,0,0,1,0,0,0,
2014-06-04T04:00:00,0,0,57.00,69.36,100.00,75.67,69.70,0,0,1,0,0,0,
2014-06-04T04:15:00,0,0,57.00,69.34,0,75.67,69.97,0,0,1,0,0,0,
2014-06-04T04:30:00,0,0,57.00,69.40,0,75.67,70.06,0,0,1,0,0,0,
2014-06-04T04:45:00,0,0,57.00,69.45,0,75.67,70.04,0,0,1,0,0,0,
2014-06-04T05:00:00,0,0,57.00,69.44,0,75.67,70.00,0,0,1,0,0,0,
2014-06-04T05:15:00,0,0,57.00,69.23,NULL,75.67,70.04,0,0,0.888888888888889,0,0,0,
2014-06-04T05:30:00,0,0,57.00,69.15,0,75.67,69.90,0,0,1,0,0,0,
2014-06-04T05:45:00,0,0,57.00,69.18,NULL,NULL,70.31,0,0,0,0,0,0,
2014-06-04T06:00:00,0,0,57.00,69.23,0,75.67,70.51,0,0,1,0,0,0,
2014-06-04T06:15:00,0,0,57.00,67.69,0,75.67,65.33,29580.23,0,1,0,0,0,
2014-06-04T06:30:00,0,0,57.00,55.50,0,75.67,61.87,30984.49,90.25,1,0,0,0,
2014-06-04T06:45:00,0,0,57.00,53.70,0,75.67,61.51,21131.04,47.82,1,0,0,0,
2014-06-04T07:00:00,0,0,57.00,55.25,100.00,75.67,61.56,15211.69,25.80,1,0,0,0,
2014-06-04T07:15:00,0,0,57.00,56.49,100.00,75.67,61.59,12583.61,20.71,1,0,0,0,
2014-06-04T07:30:00,0,0,57.00,56.93,0,75.67,61.54,11384.66,20.51,1,0,0,0,
2014-06-04T07:45:00,0,0,57.00,56.90,0,75.67,61.81,10222.00,19.70,1,0,0,0,
2014-06-04T08:00:00,0,0,57.00,57.02,0,75.67,62.22,9427.75,18.63,1,0,0,0,
2014-06-04T08:15:00,0,0,57.00,56.88,0,75.67,62.22,9797.06,17.56,1,0,0,0,
2014-06-04T08:30:00,0,0,57.00,57.50,NULL,75.67,62.73,11630.99,23.55,0.888888888888889,0,0,0,
2014-06-04T08:45:00,0,0,57.00,57.11,0,75.67,63.29,11379.49,23.59,1,0,0,0,
2014-06-04T09:00:00,0,0,57.00,56.68,NULL,75.67,63.43,12144.16,24.81,0.888888888888889,0,0,0,
2014-06-04T09:15:00,0,0,57.00,56.75,0,75.67,62.15,11973.00,20.39,1,0,0,0,
2014-06-04T09:30:00,0,0,57.00,57.13,0,75.67,61.26,11873.37,23.79,1,0,0,0,
2014-06-04T09:45:00,0,0,57.00,57.13,0,75.67,61.06,12110.90,25.78,1,0,0,0,
2014-06-04T10:00:00,0,0,57.00,56.02,0,75.67,61.37,12128.65,21.50,1,0,0,0,
2014-06-04T10:15:00,0,0,57.00,56.77,100.00,NULL,60.98,11748.51,20.72,0,0,0,0,
2014-06-04T10:30:00,0,0,57.00,57.13,100.00,75.67,60.96,11880.66,23.26,1,0,0,0,
2014-06-04T10:45:00,0,0,57.00,57.13,0,75.67,60.50,12538.46,25.66,1,0,0,0,
2014-06-04T11:00:00,0,0,57.00,57.11,0,75.67,60.48,12434.30,27.07,1,0,0,0,
2014-06-04T11:15:00,0,0,57.00,56.90,0,75.67,60.24,12296.53,25.53,1,0,0,0,
2014-06-04T11:30:00,0,0,57.00,56.79,0,75.67,60.02,12129.95,23.05,1,0,0,0,
2014-06-04T11:45:00,0,0,57.00,56.70,NULL,75.67,59.53,12010.76,18.54,0.888888888888889,0,0,0,
2014-06-04T12:00:00,0,0,57.00,56.97,0,75.67,59.45,11942.44,17.81,1,0,0,0,
2014-06-04T12:15:00,0,0,57.00,57.18,NULL,75.67,59.80,11902.54,20.00,0.888888888888889,0,0,0,
2014-06-04T12:30:00,0,0,57.00,57.02,0,75.67,59.75,11240.93,20.43,1,0,0,0,
2014-06-04T12:45:00,0,0,57.00,57.00,0,75.67,60.29,10647.94,19.48,1,0,0,0,
2014-06-04T13:00:00,0,0,57.00,56.81,0,75.67,60.30,10471.04,17.87,1,0,0,0,
2014-06-04T13:15:00,0,0,57.00,57.04,0,75.67,60.49,10488.59,17.67,1,0,0,0,
2014-06-04T13:30:00,0,0,57.00,57.18,100.00,75.67,60.74,10570.40,20.21,1,0,0,0,
2014-06-04T13:45:00,0,0,57.00,57.31,100.00,75.67,60.81,11222.70,24.03,1,0,0,0,
2014-06-04T14:00:00,0,0,57.00,56.68,0,75.67,61.01,10770.25,18.29,1,0,0,0,
2014-06-04T14:15:00,0,0,57.00,56.86,0,75.67,61.11,11134.58,17.62,1,0,0,0,
2014-06-04T14:30:00,0,0,57.00,57.06,0,75.67,61.44,10986.63,19.17,1,0,0,0,
2014-06-04T14:45:00,0,0,57.00,57.22,0,NULL,61.89,11207.37,21.43,0,0,0,0,
2014-06-04T15:00:00,0,0,57.00,56.68,NULL,75.67,62.71,11660.71,20.94,0.888888888888889,0,0,0,
2014-06-04T15:15:00,0,0,57.00,57.13,0,75.67,63.53,11480.86,24.00,1,0,0,0,
2014-06-04T15:30:00,0,0,57.00,57.15,NULL,75.67,63.67,11536.66,25.23,0.888888888888889,0,0,0,
2014-06-04T15:45:00,0,0,57.00,57.34,0,75.67,64.12,11376.71,28.85,1,0,0,0,
2014-06-04T16:00:00,0,0,57.00,56.31,0,75.67,63.91,11460.62,24.52,1,0,0,0,
2014-06-04T16:15:00,0,0,57.00,56.65,0,75.67,63.58,11581.94,19.92,1,0,0,0,
2014-06-04T16:30:00,0,0,57.00,56.95,0,75.67,63.65,11325.51,19.60,1,0,0,0,
2014-06-04T16:45:00,0,0,57.00,57.02,100.00,75.67,63.38,11177.41,20.47,1,0,0,0,
2014-06-04T17:00:00,0,0,57.00,56.83,100.00,75.67,62.77,11168.35,18.31,1,0,0,0,
2014-06-04T17:15:00,0,0,57.00,56.95,0,75.67,63.00,11059.08,20.01,1,0,0,0,
2014-06-04T17:30:00,0,0,57.00,57.00,0,75.67,63.14,11168.06,19.84,1,0,0,0,
2014-06-04T17:45:00,0,0,57.00,56.79,0,75.67,62.72,11111.69,19.82,1,0,0,0,
2014-06-04T18:00:00,0,0,57.00,56.83,0,75.67,63.37,11863.25,18.76,1,0,0,0,
2014-06-04T18:15:00,0,0,57.00,57.00,NULL,75.67,63.66,10794.61,19.46,0.888888888888889,0,0,0,
2014-06-04T18:30:00,0,0,57.00,57.00,0,75.67,63.44,10852.95,19.06,1,0,0,0,
2014-06-04T18:45:00,0,0,57.00,57.00,NULL,75.67,63.25,11209.83,19.42,0.888888888888889,0,0,0,
2014-06-04T19:00:00,0,0,57.00,56.86,0,75.67,62.94,10836.20,17.85,1,0,0,0,
2014-06-04T19:15:00,0,0,57.00,57.08,0,NULL,62.98,10340.53,18.22,0,0,0,0,
2014-06-04T19:30:00,0,0,57.00,56.93,0,75.67,62.77,10085.41,17.11,1,0,0,0,
2014-06-04T19:45:00,0,0,57.00,56.90,0,75.67,62.49,10339.41,18.07,1,0,0,0,
2014-06-04T20:00:00,0,0,57.00,57.00,100.00,75.67,61.81,9255.21,16.22,1,0,0,0,
2014-06-04T20:15:00,0,0,57.00,56.86,100.00,75.67,61.59,8717.31,14.31,1,0,0,0,
2014-06-04T20:30:00,0,0,57.00,56.97,0,75.67,61.15,8478.75,14.90,1,0,0,0,
2014-06-04T20:45:00,0,0,57.00,56.86,0,75.67,60.61,8138.67,13.39,1,0,0,0,
2014-06-04T21:00:00,0,0,57.00,57.02,0,75.67,60.44,8262.87,13.22,1,0,0,0,
2014-06-04T21:15:00,0,0,57.00,56.91,0,75.67,59.95,8306.11,12.38,1,0,0,0,
2014-06-04T21:30:00,0,0,57.00,56.88,NULL,75.67,59.35,8159.17,11.39,0.888888888888889,0,0,0,
2014-06-04T21:45:00,0,0,57.00,57.15,0,75.67,59.02,8147.01,13.92,1,0,0,0,
2014-06-04T22:00:00,0,0,57.00,56.81,NULL,75.67,58.01,7760.86,11.44,0.888888888888889,0,0,0,
2014-06-04T22:15:00,0,0,57.00,56.93,0,75.67,58.23,8029.25,12.54,1,0,0,0,
2014-06-04T22:30:00,0,0,57.00,57.09,0,75.67,58.33,7935.19,11.96,1,0,0,0,
2014-06-04T22:45:00,0,0,57.00,57.29,0,75.67,58.36,7492.88,15.68,1,0,0,0,
2014-06-04T23:00:00,0,0,57.00,57.13,0,75.67,57.90,7288.68,19.02,1,0,0,0,
2014-06-04T23:15:00,0,0,57.00,57.84,100.00,75.67,57.02,7302.63,28.73,1,0,0,0,
2014-06-04T23:30:00,0,0,57.00,57.50,100.00,75.67,56.85,7189.42,22.34,1,0,0,0,
2014-06-04T23:45:00,0,0,57.00,56.79,0,NULL,56.40,6502.16,21.01,0,0,0,0,
2014-06-05T00:00:00,0,0,57.00,57.47,0,75.67,56.51,6200.24,28.00,1,0,0,0,
2014-06-05T00:15:00,0,0,57.00,57.40,0,75.67,56.31,6239.91,28.10,1,0,0,0,
2014-06-05T00:30:00,0,0,57.00,57.38,0,75.67,56.24,5925.34,32.43,1,0,0,0,
2014-06-05T00:45:00,0,0,57.00,57.33,NULL,75.67,55.85,6004.06,36.98,0.888888888888889,0,0,0,
2014-06-05T01:00:00,0,0,57.00,57.29,0,75.67,55.84,5722.28,40.98,1,0,0,0,
2014-06-05T01:15:00,0,0,57.00,57.34,NULL,75.67,55.76,5780.54,45.84,0.888888888888889,0,0,0,
2014-06-05T01:30:00,0,0,57.00,57.24,0,75.67,55.53,6055.28,49.09,1,0,0,0,
2014-06-05T01:45:00,0,0,57.00,56.93,0,75.67,55.11,5772.21,49.21,1,0,0,0,
2014-06-05T02:00:00,0,0,57.00,56.59,0,75.67,54.92,5759.42,44.47,1,0,0,0,
2014-06-05T02:15:00,0,0,57.00,56.43,0,75.67,54.73,5405.37,38.09,1,0,0,0,
2014-06-05T02:30:00,0,0,57.00,56.38,100.00,75.67,54.59,5312.92,31.21,1,0,0,0,
2014-06-05T02:45:00,0,0,57.00,56.29,100.00,75.67,54.76,5178.26,22.76,1,0,0,0,
2014-06-05T03:00:00,0,0,57.00,56.18,0,75.67,54.62,4465.12,13.13,1,0,0,0,
2014-06-05T03:15:00,0,0,57.00,56.00,0,75.67,54.16,5840.77,0,1,0,0,0,
2014-06-05T03:30:00,0,0,57.00,55.65,0,75.67,53.81,3653.61,0,1,0,0,0,
2014-06-05T03:45:00,0,0,57.00,55.63,0,75.67,53.87,2708.59,0,1,0,0,0,
2014-06-05T04:00:00,0,0,57.00,56.02,NULL,75.67,54.73,2120.85,0,0.888888888888889,0,0,0,
2014-06-05T04:15:00,0,0,57.00,56.81,0,NULL,55.10,1687.78,0,0,0,0,0,
2014-06-05T04:30:00,0,0,57.00,57.20,NULL,75.67,55.21,937.93,0,0.888888888888889,0,0,0,
2014-06-05T04:45:00,0,0,57.00,57.13,0,75.67,55.08,349.38,0,1,0,0,0,
2014-06-05T05:00:00,0,0,57.00,57.09,0,75.67,54.99,801.46,0,1,0,0,0,
2014-06-05T05:15:00,0,0,57.00,56.91,0,75.67,54.85,2416.22,0,1,0,0,0,
2014-06-05T05:30:00,0,0,57.00,56.77,0,75.67,54.55,2744.03,0,1,0,0,0,
2014-06-05T05:45:00,0,0,57.00,56.81,100.00,75.67,54.76,3207.30,0,1,0,0,0,
2014-06-05T06:00:00,0,0,57.00,57.18,100.00,75.67,55.15,3784.92,0,1,0,0,0,
2014-06-05T06:15:00,0,0,57.00,57.70,0,75.67,56.02,3335.66,0,1,0,0,0,
2014-06-05T06:30:00,0,0,57.00,57.97,0,75.67,55.88,2923.93,0,1,0,0,0,
2014-06-05T06:45:00,0,0,57.00,57.38,0,75.67,56.00,7671.55,0,1,0,0,0,
2014-06-05T07:00:00,0,0,57.00,57.95,0,75.67,56.79,1542.98,0,1,0,0,0,
2014-06-05T07:15:00,0,0,57.00,58.75,NULL,75.67,57.63,4073.78,18.63,0.888888888888889,0,0,0,
2014-06-05T07:30:00,0,0,57.00,59.45,0,75.67,58.25,5363.51,47.92,1,0,0,0,
2014-06-05T07:45:00,0,0,57.00,60.13,NULL,75.67,58.97,6926.26,85.20,0.888888888888889,0,0,0,
2014-06-05T08:00:00,0,0,57.00,60.70,0,75.67,59.53,8706.41,100.00,1,0,0,0,
2014-06-05T08:15:00,0,0,57.00,61.72,0,75.67,60.59,9472.23,100.00,1,0,0,0,
2014-06-05T08:30:00,0,0,57.00,62.88,0,75.67,61.72,10615.60,100.00,1,0,0,0,
2014-06-05T08:45:00,0,0,57.00,64.08,0,NULL,62.84,11600.63,100.00,0,0,0,0,
2014-06-05T09:00:00,0,0,57.00,65.12,100.00,75.67,63.91,12555.50,100.00,1,0,0,0,
2014-06-05T09:15:00,0,0,57.00,66.06,100.00,75.67,64.78,13343.50,100.00,1,0,0,0,
2014-06-05T09:30:00,0,0,57.00,66.87,0,75.67,65.61,14675.10,100.00,1,0,0,0,
2014-06-05T09:45:00,0,0,57.00,67.45,0,75.67,65.97,15860.35,100.00,1,0,0,0,
2014-06-05T10:00:00,0,0,57.00,52.25,0,75.67,65.97,15521.04,60.78,1,0,0,0,
2014-06-05T10:15:00,0,0,57.00,54.36,0,75.67,67.22,11744.16,19.95,1,0,0,0,
2014-06-05T10:30:00,0,0,57.00,56.41,NULL,75.67,67.27,11115.83,18.62,0.888888888888889,0,0,0,
2014-06-05T10:45:00,0,0,57.00,56.63,0,75.67,67.95,10942.51,19.60,1,0,0,0,
2014-06-05T11:00:00,0,0,57.00,57.40,NULL,75.67,68.28,10530.78,24.50,0.888888888888889,0,0,0,
2014-06-05T11:15:00,0,0,57.00,57.40,0,75.67,68.28,10530.78,24.50,1,0,0,0,
2014-06-05T11:30:00,0,0,57.00,57.50,0,75.67,69.90,9360.83,23.92,1,0,0,0,
2014-06-05T11:45:00,0,0,57.00,57.31,0,75.67,69.44,8829.83,23.61,1,0,0,0,
2014-06-05T12:00:00,0,0,57.00,57.29,0,75.67,69.44,8829.83,23.61,1,0,0,0,
2014-06-05T12:15:00,0,0,57.00,57.25,100.00,75.67,70.21,8474.24,22.44,1,0,0,0,
2014-06-05T12:30:00,0,0,57.00,57.50,100.00,75.67,72.05,8075.75,24.17,1,0,0,0,
2014-06-05T12:45:00,0,0,57.00,57.31,0,75.67,71.64,7531.08,23.53,1,0,0,0,
2014-06-05T13:00:00,0,0,57.00,57.25,0,75.67,71.63,7182.86,21.55,1,0,0,0,
2014-06-05T13:15:00,0,0,57.00,56.18,0,NULL,71.98,7124.79,16.67,0,0,0,0,
2014-06-05T13:30:00,1,1,57.00,57.25,0,75.67,71.77,6690.87,24.47,1,0,0,0,
2014-06-05T13:45:00,1,1,57.00,57.54,NULL,75.67,72.67,6822.93,24.73,0.888888888888889,0,0,0,
2014-06-05T14:00:00,1,1,57.00,56.59,0,75.67,72.84,7271.89,17.59,1,0,0,0,
2014-06-05T14:15:00,1,1,57.00,57.31,NULL,75.67,73.20,7531.83,23.35,0.888888888888889,0,0,0,
2014-06-05T14:30:00,1,1,57.00,57.31,0,75.67,72.58,7585.25,23.70,1,0,0,0,
2014-06-05T14:45:00,1,1,57.00,56.56,0,75.67,72.13,7821.70,17.81,1,0,0,0,
2014-06-05T15:00:00,1,1,57.00,57.21,0,75.67,72.51,8677.61,25.55,1,0,0,0,
2014-06-05T15:15:00,1,1,57.00,56.99,0,75.67,72.56,8908.13,21.05,1,0,0,0,
2014-06-05T15:30:00,1,1,57.00,57.33,100.00,75.67,72.56,9225.08,25.77,1,0,0,0,
2014-06-05T15:45:00,1,1,57.00,56.84,100.00,75.67,72.51,9439.57,21.29,1,0,0,0,
2014-06-05T16:00:00,1,1,57.00,57.24,0,75.67,72.58,9388.94,24.29,1,0,0,0,
2014-06-05T16:15:00,1,1,57.00,57.41,0,75.67,72.60,8967.12,26.49,1,0,0,0,
2014-06-05T16:30:00,1,1,57.00,56.29,0,75.67,72.63,9286.86,18.81,1,0,0,0,
2014-06-05T16:45:00,1,1,57.00,57.56,0,75.67,72.68,9318.85,26.15,1,0,0,0,
2014-06-05T17:00:00,1,1,57.00,56.34,NULL,75.67,72.72,9203.80,19.08,0.888888888888889,0,0,0,
2014-06-05T17:15:00,1,1,57.00,57.13,0,75.67,72.68,8918.54,22.52,1,0,0,0,
2014-06-05T17:30:00,1,1,57.00,57.05,NULL,75.67,72.65,8723.80,23.54,0.888888888888889,0,0,0,
2014-06-05T17:45:00,1,1,57.00,56.81,0,NULL,72.53,8505.76,21.19,0,0,0,0,
2014-06-05T18:00:00,1,1,57.00,56.78,0,75.67,72.31,8003.74,17.81,1,0,0,0,
2014-06-05T18:15:00,1,1,57.00,56.99,0,75.67,72.28,7826.13,18.90,1,0,0,0,
2014-06-05T18:30:00,1,1,57.00,57.15,0,75.67,72.31,7863.04,20.74,1,0,0,0,
2014-06-05T18:45:00,1,1,57.00,57.38,100.00,75.67,72.32,8203.18,24.62,1,0,0,0,
2014-06-05T19:00:00,1,1,57.00,56.14,100.00,75.67,72.24,8141.33,18.40,1,0,0,0,
2014-06-05T19:15:00,1,1,57.00,57.00,0,75.67,72.14,8045.77,20.66,1,0,0,0,
2014-06-05T19:30:00,1,1,57.00,57.19,0,75.67,72.05,8444.20,23.24,1,0,0,0,
2014-06-05T19:45:00,1,1,57.00,56.43,0,75.67,71.90,7937.55,17.26,1,0,0,0,
2014-06-05T20:00:00,1,1,57.00,56.79,0,75.67,72.18,7200.35,16.68,1,0,0,0,
2014-06-05T20:15:00,1,1,57.00,56.98,NULL,75.67,71.87,6625.20,16.93,0.888888888888889,0,0,0,
2014-06-05T20:30:00,1,1,57.00,56.82,0,75.67,71.49,6004.24,16.09,1,0,0,0,
2014-06-05T20:45:00,1,1,57.00,56.93,NULL,75.67,71.75,5756.19,17.06,0.888888888888889,0,0,0,
2014-06-05T21:00:00,1,1,57.00,66.56,0,75.67,71.95,5959.38,91.45,1,0,0,0,
2014-06-05T21:15:00,1,1,57.00,66.82,0,75.67,70.78,0,0,1,0,0,0,
2014-06-05T21:30:00,1,1,57.00,67.00,0,75.67,70.29,0,0,1,0,0,0,
2014-06-05T21:45:00,1,1,57.00,67.69,0,75.67,70.03,0,0,1,0,0,0,
2014-06-05T22:00:00,1,1,57.00,68.13,100.00,75.67,69.74,0,0,1,0,0,0,
2014-06-05T22:15:00,1,1,57.00,68.29,100.00,NULL,69.29,0,0,0,0,0,0,
2014-06-05T22:30:00,1,1,57.00,68.34,0,75.67,68.79,0,0,1,0,0,0,
2014-06-05T22:45:00,1,1,57.00,68.30,0,75.67,68.20,0,0,1,0,0,0,
2014-06-05T23:00:00,1,1,57.00,68.26,0,75.67,67.66,0,0,1,0,0,0,
2014-06-05T23:15:00,1,1,57.00,68.28,0,75.67,67.27,0,0,1,0,0,0,
2014-06-05T23:30:00,1,1,57.00,68.20,NULL,75.67,66.74,0,0,0.888888888888889,0,0,0,
2014-06-05T23:45:00,1,1,57.00,68.10,0,75.67,66.36,0,0,1,0,0,0,
2014-06-06T00:00:00,1,1,57.00,68.00,NULL,75.67,66.14,0,0,0.888888888888889,0,0,0,
2014-06-06T00:15:00,1,1,57.00,67.91,0,75.67,65.89,0,0,1,0,0,0,
2014-06-06T00:30:00,1,1,57.00,67.83,0,75.67,65.66,0,0,1,0,0,0,
2014-06-06T00:45:00,1,1,57.00,67.73,0,75.67,65.38,0,0,1,0,0,0,
2014-06-06T01:00:00,1,1,57.00,67.64,0,75.67,65.19,0,0,1,0,0,0,
2014-06-06T01:15:00,1,1,57.00,67.55,100.00,75.67,64.97,0,0,1,0,0,0,
2014-06-06T01:30:00,1,1,57.00,67.45,100.00,75.67,64.68,0,0,1,0,0,0,
2014-06-06T01:45:00,1,1,57.00,67.28,0,75.67,64.26,0,0,1,0,0,0,
2014-06-06T02:00:00,1,1,57.00,67.19,0,75.67,63.96,0,0,1,0,0,0,
2014-06-06T02:15:00,1,1,57.00,67.08,0,75.67,63.80,0,0,1,0,0,0,
2014-06-06T02:30:00,1,1,57.00,66.96,0,75.67,63.64,0,0,1,0,0,0,
2014-06-06T02:45:00,1,1,57.00,66.90,NULL,NULL,63.73,0,0,0,0,0,0,
2014-06-06T03:00:00,1,1,57.00,66.84,0,75.67,63.66,0,0,1,0,0,0,
2014-06-06T03:15:00,1,1,57.00,66.70,NULL,75.67,63.41,0,0,0.888888888888889,0,0,0,
2014-06-06T03:30:00,1,1,57.00,66.63,0,75.67,63.37,0,0,1,0,0,0,
2014-06-06T03:45:00,1,1,57.00,66.56,0,75.67,63.22,0,0,1,0,0,0,
2014-06-06T04:00:00,1,1,57.00,66.46,0,75.67,63.09,0,0,1,0,0,0,
2014-06-06T04:15:00,1,1,57.00,66.37,0,75.67,63.02,0,0,1,0,0,0,
2014-06-06T04:30:00,1,1,57.00,66.30,100.00,75.67,62.93,0,0,1,0,0,0,
2014-06-06T04:45:00,1,1,57.00,66.21,100.00,75.67,62.70,0,0,1,0,0,0,
2014-06-06T05:00:00,1,1,57.00,66.11,0,75.67,62.54,0,0,1,0,0,0,
2014-06-06T05:15:00,1,1,57.00,65.95,0,75.67,61.85,0,0,1,0,0,0,
2014-06-06T05:30:00,1,1,57.00,65.76,0,75.67,61.61,0,0,1,0,0,0,
2014-06-06T05:45:00,1,1,57.00,65.38,0,75.67,60.91,0,0,1,0,0,0,
2014-06-06T06:00:00,1,1,57.00,64.76,NULL,75.67,59.13,0,0,0.888888888888889,0,0,0,
2014-06-06T06:15:00,1,1,57.00,64.21,0,75.67,61.62,21496.48,0,1,0,0,0,
2014-06-06T06:30:00,1,1,57.00,59.59,NULL,75.67,57.65,19857.28,0,0.888888888888889,0,0,0,
2014-06-06T06:45:00,1,1,57.00,58.81,0,75.67,56.54,16677.37,0,1,0,0,0,
2014-06-06T07:00:00,1,1,57.00,59.01,0,75.67,56.90,14773.50,0,1,0,0,0,
2014-06-06T07:15:00,1,1,57.00,60.03,0,NULL,58.31,14153.79,100.00,0,0,0,0,
2014-06-06T07:30:00,1,1,57.00,61.63,0,75.67,60.34,12903.54,100.00,1,0,0,0,
2014-06-06T07:45:00,1,1,57.00,63.28,100.00,75.67,61.63,13250.97,100.00,1,0,0,0,
2014-06-06T08:00:00,1,1,57.00,64.53,100.00,75.67,63.08,13640.49,100.00,1,0,0,0,
2014-06-06T08:15:00,1,1,57.00,65.91,0,75.67,64.87,14593.62,100.00,1,0,0,0,
2014-06-06T08:30:00,1,1,57.00,67.53,0,75.67,66.44,15699.48,100.00,1,0,0,0,
2014-06-06T08:45:00,1,1,57.00,68.68,0,75.67,67.58,16722.81,100.00,1,0,0,0,
2014-06-06T09:00:00,1,1,57.00,69.82,0,75.67,68.50,18067.58,100.00,1,0,0,0,
2014-06-06T09:15:00,1,1,57.00,70.38,NULL,75.67,69.13,19636.93,100.00,0.888888888888889,0,0,0,
2014-06-06T09:30:00,1,1,57.00,62.91,0,75.67,69.31,21032.22,100.00,1,0,0,0,
2014-06-06T09:45:00,1,1,57.00,52.57,NULL,75.67,70.75,16498.88,36.42,0.888888888888889,12.4959239625738,0,0,
2014-06-06T10:00:00,1,1,57.00,55.70,0,75.67,71.05,13592.21,20.71,1,0,0,0,
2014-06-06T10:15:00,1,1,57.00,57.11,0,75.67,71.77,13450.39,26.69,1,0,0,0,
2014-06-06T10:30:00,1,1,57.00,56.73,0,75.67,72.56,11835.69,23.73,1,0,0,0,
2014-06-06T10:45:00,1,1,57.00,56.62,0,75.67,72.98,10433.95,19.63,1,0,0,0,
2014-06-06T11:00:00,1,1,57.00,57.06,100.00,75.67,73.97,9388.30,22.82,1,0,0,0,
2014-06-06T11:15:00,1,1,57.00,56.75,100.00,75.67,73.98,8742.81,20.09,1,0,0,0,
