FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-13T11:45:00,1,1,57.00,67.86,0,75.67,66.51,15903.83,100.00,1,0,0,0,
2014-06-13T12:00:00,1,1,57.00,68.34,100.00,75.67,67.20,16257.54,100.00,1,0,0,0,
2014-06-13T12:15:00,1,1,57.00,54.49,100.00,75.67,67.30,16405.60,87.07,1,14.458502450707,0,0,
2014-06-13T12:30:00,1,1,57.00,53.12,0,75.67,68.52,10654.39,21.49,1,9.51933041796165,0,0,
2014-06-13T12:45:00,1,1,57.00,56.33,0,75.67,67.92,8975.46,17.01,1,0,0,0,
2014-06-13T13:00:00,1,1,57.00,57.04,0,75.67,68.36,7875.59,18.91,1,0,0,0,
2014-06-13T13:15:00,1,1,57.00,56.70,0,75.67,68.45,7078.53,15.99,1,0,0,0,
2014-06-13T13:30:00,1,1,57.00,57.16,NULL,75.67,68.97,6494.58,18.81,0.888888888888889,0,0,0,
2014-06-13T13:45:00,1,1,57.00,56.75,0,75.67,69.60,5477.12,15.52,1,0,0,0,
2014-06-13T14:00:00,1,1,57.00,57.35,NULL,75.67,69.71,4709.66,19.27,0.888888888888889,0,0,0,
2014-06-13T14:15:00,1,1,57.00,57.19,0,75.67,69.64,4124.54,21.82,1,0,0,0,
2014-06-13T14:30:00,1,1,57.00,56.97,0,75.67,69.86,3464.31,21.41,1,0,0,0,
2014-06-13T14:45:00,1,1,57.00,56.61,0,NULL,69.92,3515.78,17.27,0,0,0,0,
2014-06-13T15:00:00,1,1,57.00,57.07,0,75.67,70.67,4092.04,17.38,1,0,0,0,
2014-06-13T15:15:00,1,1,57.00,57.27,100.00,75.67,70.74,3736.26,20.00,1,0,0,0,
2014-06-13T15:30:00,1,1,57.00,57.19,100.00,75.67,70.54,3653.00,22.32,1,0,0,0,
2014-06-13T15:45:00,1,1,57.00,55.89,0,75.67,71.39,3700.61,12.94,1,0,0,0,
2014-06-13T16:00:00,1,1,57.00,57.25,0,75.67,71.13,3660.24,20.38,1,0,0,0,
2014-06-13T16:15:00,1,1,57.00,57.00,0,75.67,72.21,4028.81,16.57,1,0,0,0,
2014-06-13T16:30:00,1,1,57.00,57.63,0,75.67,72.02,5070.25,22.58,1,0,0,0,
2014-06-13T16:45:00,1,1,57.00,56.15,NULL,75.67,72.56,4952.56,13.67,0.888888888888889,0,0,0,
2014-06-13T17:00:00,1,1,57.00,57.57,0,75.67,72.86,5698.34,21.40,1,0,0,0,
2014-06-13T17:15:00,1,1,57.00,56.94,NULL,75.67,72.81,5226.46,18.49,0.888888888888889,0,0,0,
2014-06-13T17:30:00,1,1,57.00,57.21,0,75.67,72.68,5446.99,21.88,1,0,0,0,
2014-06-13T17:45:00,1,1,57.00,57.14,0,75.67,72.62,5496.91,23.98,1,0,0,0,
2014-06-13T18:00:00,1,1,57.00,56.88,0,75.67,72.50,6010.14,23.36,1,0,0,0,
2014-06-13T18:15:00,1,1,57.00,56.87,0,75.67,72.53,8739.53,22.62,1,0,0,0,
2014-06-13T18:30:00,1,1,57.00,66.92,100.00,75.67,72.52,6224.51,100.00,1,0,0,0,
2014-06-13T18:45:00,0,0,57.00,67.62,100.00,75.67,71.90,0,0,1,0,0,0,
2014-06-13T19:00:00,0,0,57.00,67.61,0,75.67,71.33,0,0,1,0,0,0,
2014-06-13T19:15:00,0,0,57.00,68.16,0,NULL,70.77,0,0,0,0,0,0,
2014-06-13T19:30:00,0,0,57.00,68.53,0,75.67,70.80,0,0,1,0,0,0,
2014-06-13T19:45:00,0,0,57.00,68.76,0,75.67,70.52,0,0,1,0,0,0,
2014-06-13T20:00:00,0,0,57.00,68.65,NULL,75.67,69.98,0,0,0.888888888888889,0,0,0,
2014-06-13T20:15:00,0,0,57.00,68.76,0,75.67,69.32,0,0,1,0,0,0,
2014-06-13T20:30:00,0,0,57.00,68.74,NULL,75.67,68.64,0,0,0.888888888888889,0,0,0,
2014-06-13T20:45:00,0,0,57.00,68.72,0,75.67,68.06,0,0,1,0,0,0,
2014-06-13T21:00:00,0,0,57.00,68.63,0,75.67,67.60,0,0,1,0,0,0,
2014-06-13T21:15:00,0,0,57.00,68.77,0,75.67,67.57,0,0,1,0,0,0,
2014-06-13T21:30:00,0,0,57.00,68.81,0,75.67,67.44,0,0,1,0,0,0,
2014-06-13T21:45:00,0,0,57.00,68.76,100.00,75.67,67.36,0,0,1,0,0,0,
2014-06-13T22:00:00,0,0,57.00,68.70,100.00,75.67,67.18,0,0,1,0,0,0,
2014-06-13T22:15:00,0,0,57.00,68.71,0,75.67,67.13,0,0,1,0,0,0,
2014-06-13T22:30:00,0,0,57.00,68.57,0,75.67,66.89,0,0,1,0,0,0,
2014-06-13T22:45:00,0,0,57.00,68.49,0,75.67,66.69,0,0,1,0,0,0,
2014-06-13T23:00:00,0,0,57.00,68.41,0,75.67,66.41,0,0,1,0,0,0,
2014-06-13T23:15:00,0,0,57.00,68.33,NULL,75.67,66.17,0,0,0.888888888888889,0,0,0,
2014-06-13T23:30:00,0,0,57.00,68.23,0,75.67,65.87,0,0,1,0,0,0,
2014-06-13T23:45:00,0,0,57.00,68.15,NULL,NULL,65.59,0,0,0,0,0,0,
2014-06-14T00:00:00,0,0,57.00,68.07,0,75.67,65.41,0,0,1,0,0,0,
2014-06-14T00:15:00,0,0,57.00,67.97,0,75.67,65.23,0,0,1,0,0,0,
2014-06-14T00:30:00,0,0,57.00,67.85,0,75.67,64.97,0,0,1,0,0,0,
2014-06-14T00:45:00,0,0,57.00,67.78,0,75.67,64.75,0,0,1,0,0,0,
2014-06-14T01:00:00,0,0,57.00,67.65,100.00,75.67,64.52,0,0,1,0,0,0,
2014-06-14T01:15:00,0,0,57.00,67.54,100.00,75.67,64.29,0,0,1,0,0,0,
2014-06-14T01:30:00,0,0,57.00,67.42,0,75.67,64.09,0,0,1,0,0,0,
2014-06-14T01:45:00,0,0,57.00,67.32,0,75.67,63.93,0,0,1,0,0,0,
2014-06-14T02:00:00,0,0,57.00,67.23,0,75.67,63.87,0,0,1,0,0,0,
2014-06-14T02:15:00,0,0,57.00,67.12,0,75.67,63.69,0,0,1,0,0,0,
2014-06-14T02:30:00,0,0,57.00,67.01,NULL,75.67,63.55,0,0,0.888888888888889,0,0,0,
2014-06-14T02:45:00,0,0,57.00,66.92,0,75.67,63.55,0,0,1,0,0,0,
2014-06-14T03:00:00,0,0,57.00,66.83,NULL,75.67,63.54,0,0,0.888888888888889,0,0,0,
2014-06-14T03:15:00,0,0,57.00,66.75,0,75.67,63.59,0,0,1,0,0,0,
2014-06-14T03:30:00,0,0,57.00,66.67,0,75.67,63.53,0,0,1,0,0,0,
2014-06-14T03:45:00,0,0,57.00,66.62,0,75.67,63.54,0,0,1,0,0,0,
2014-06-14T04:00:00,0,0,57.00,66.54,0,75.67,63.31,0,0,1,0,0,0,
2014-06-14T04:15:00,0,0,57.00,66.43,100.00,NULL,63.13,0,0,0,0,0,0,
2014-06-14T04:30:00,0,0,57.00,66.37,100.00,75.67,63.05,0,0,1,0,0,0,
2014-06-14T04:45:00,0,0,57.00,66.29,0,75.67,62.94,0,0,1,0,0,0,
2014-06-14T05:00:00,0,0,57.00,66.23,0,75.67,62.84,0,0,1,0,0,0,
2014-06-14T05:15:00,1,1,57.00,63.77,0,75.67,62.03,27150.12,0,1,0,0,0,
2014-06-14T05:30:00,1,1,57.00,61.41,0,75.67,58.81,22470.54,0,1,0,0,0,
2014-06-14T05:45:00,1,1,57.00,60.45,NULL,75.67,58.20,16970.45,100.00,0.888888888888889,0,0,0,
2014-06-14T06:00:00,1,1,57.00,60.76,0,75.67,58.71,12988.89,100.00,1,0,0,0,
2014-06-14T06:15:00,1,1,57.00,61.04,NULL,75.67,59.12,9879.21,100.00,0.888888888888889,0,0,0,
2014-06-14T06:30:00,1,1,57.00,61.37,0,75.67,59.58,7507.71,100.00,1,0,0,0,
2014-06-14T06:45:00,1,1,57.00,61.83,0,75.67,60.23,5498.94,100.00,1,0,0,0,
2014-06-14T07:00:00,1,1,57.00,62.37,0,75.67,60.93,5151.72,100.00,1,0,0,0,
2014-06-14T07:15:00,1,1,57.00,62.92,0,75.67,61.41,2330.42,100.00,1,0,0,0,
2014-06-14T07:30:00,1,1,57.00,63.31,100.00,75.67,61.84,677.72,100.00,1,0,0,0,
2014-06-14T07:45:00,1,1,57.00,63.88,100.00,75.67,62.56,968.06,100.00,1,0,0,0,
2014-06-14T08:00:00,1,1,57.00,64.55,0,75.67,63.25,3027.06,100.00,1,0,0,0,
2014-06-14T08:15:00,1,1,57.00,64.98,0,75.67,63.76,3566.25,100.00,1,0,0,0,
2014-06-14T08:30:00,1,1,57.00,65.54,0,75.67,64.57,4016.17,100.00,1,0,0,0,
2014-06-14T08:45:00,1,1,57.00,66.44,0,NULL,65.63,5135.25,100.00,0,0,0,0,
2014-06-14T09:00:00,1,1,57.00,67.15,NULL,75.67,66.34,6056.15,100.00,0.888888888888889,0,0,0,
2014-06-14T09:15:00,1,1,57.00,68.01,0,75.67,67.01,6820.61,100.00,1,0,0,0,
2014-06-14T09:30:00,1,1,57.00,68.77,NULL,75.67,67.82,7690.65,100.00,0.888888888888889,0,0,0,
2014-06-14T09:45:00,1,1,57.00,69.70,0,75.67,68.98,8622.84,100.00,1,0,0,0,
2014-06-14T10:00:00,1,1,57.00,70.15,0,75.67,68.79,9817.27,100.00,1,0,0,0,
2014-06-14T10:15:00,1,1,57.00,70.71,0,75.67,69.81,10933.79,100.00,1,0,0,0,
2014-06-14T10:30:00,1,1,57.00,71.56,0,75.67,70.66,12785.69,100.00,1,0,0,0,
2014-06-14T10:45:00,1,1,57.00,72.46,100.00,75.67,71.34,13637.82,100.00,1,0,0,0,
2014-06-14T11:00:00,1,1,57.00,72.79,100.00,75.67,71.59,14919.66,100.00,1,0,0,0,
2014-06-14T11:15:00,1,1,57.00,74.19,0,75.67,72.68,16458.56,100.00,1,0,0,0,
2014-06-14T11:30:00,1,1,57.00,74.46,0,75.67,72.71,18178.87,100.00,1,0,0,0,
2014-06-14T11:45:00,1,1,57.00,75.40,0,75.67,73.84,19796.99,100.00,1,0,0,0,
2014-06-14T12:00:00,0,0,57.00,74.77,0,75.67,73.55,0,0,1,0,0,0,
2014-06-14T12:15:00,0,0,57.00,74.43,NULL,75.67,73.07,0,0,0.888888888888889,0,0,0,
2014-06-14T12:30:00,0,0,57.00,74.08,0,75.67,72.58,0,0,1,0,0,0,
2014-06-14T12:45:00,0,0,57.00,73.73,NULL,75.67,72.15,0,0,0.888888888888889,0,0,0,
2014-06-14T13:00:00,0,0,57.00,73.45,0,75.67,71.73,0,0,1,0,0,0,
2014-06-14T13:15:00,0,0,57.00,73.18,0,NULL,71.34,0,0,0,0,0,0,
2014-06-14T13:30:00,0,0,57.00,73.03,0,75.67,71.03,0,0,1,0,0,0,
2014-06-14T13:45:00,0,0,57.00,72.87,0,75.67,70.80,0,0,1,0,0,0,
2014-06-14T14:00:00,0,0,57.00,72.75,100.00,75.67,70.64,0,0,1,0,0,0,
2014-06-14T14:15:00,0,0,57.00,72.59,100.00,75.67,70.52,0,0,1,0,0,0,
2014-06-14T14:30:00,0,0,57.00,72.46,0,75.67,70.36,0,0,1,0,0,0,
2014-06-14T14:45:00,0,0,57.00,72.33,0,75.67,70.21,0,0,1,0,0,0,
2014-06-14T15:00:00,0,0,57.00,72.24,0,75.67,70.12,0,0,1,0,0,0,
2014-06-14T15:15:00,0,0,57.00,72.15,0,75.67,70.03,0,0,1,0,0,0,
2014-06-14T15:30:00,0,0,57.00,72.06,NULL,75.67,69.93,0,0,0.888888888888889,0,0,0,
2014-06-14T15:45:00,0,0,57.00,71.94,0,75.67,69.90,0,0,1,0,0,0,
2014-06-14T16:00:00,0,0,57.00,71.85,NULL,75.67,69.89,0,0,0.888888888888889,0,0,0,
2014-06-14T16:15:00,0,0,57.00,71.84,0,75.67,69.83,0,0,1,0,0,0,
2014-06-14T16:30:00,0,0,57.00,71.70,0,75.67,69.76,0,0,1,0,0,0,
2014-06-14T16:45:00,0,0,57.00,71.65,0,75.67,69.80,0,0,1,0,0,0,
2014-06-14T17:00:00,0,0,57.00,71.57,0,75.67,69.75,0,0,1,0,0,0,
2014-06-14T17:15:00,0,0,57.00,71.51,100.00,75.67,69.74,0,0,1,0,0,0,
2014-06-14T17:30:00,0,0,57.00,71.43,100.00,75.67,69.68,0,0,1,0,0,0,
2014-06-14T17:45:00,0,0,57.00,71.39,0,NULL,69.68,0,0,0,0,0,0,
2014-06-14T18:00:00,0,0,57.00,71.35,0,75.67,69.71,0,0,1,0,0,0,
2014-06-14T18:15:00,0,0,57.00,71.30,0,75.67,69.72,0,0,1,0,0,0,
2014-06-14T18:30:00,0,0,57.00,71.25,0,75.67,69.72,0,0,1,0,0,0,
2014-06-14T18:45:00,0,0,57.00,71.19,NULL,75.67,69.70,0,0,0.888888888888889,0,0,0,
2014-06-14T19:00:00,0,0,57.00,71.16,0,75.67,69.71,0,0,1,0,0,0,
2014-06-14T19:15:00,0,0,57.00,71.10,NULL,75.67,69.69,0,0,0.888888888888889,0,0,0,
2014-06-14T19:30:00,0,0,57.00,71.06,0,75.67,69.67,0,0,1,0,0,0,
2014-06-14T19:45:00,0,0,57.00,71.01,0,75.67,69.68,0,0,1,0,0,0,
2014-06-14T20:00:00,0,0,57.00,70.97,0,75.67,69.65,0,0,1,0,0,0,
2014-06-14T20:15:00,0,0,57.00,70.92,0,75.67,69.60,0,0,1,0,0,0,
2014-06-14T20:30:00,0,0,57.00,70.90,100.00,75.67,69.52,0,0,1,0,0,0,
2014-06-14T20:45:00,0,0,57.00,70.81,100.00,75.67,69.42,0,0,1,0,0,0,
2014-06-14T21:00:00,0,0,57.00,70.73,0,75.67,69.29,0,0,1,0,0,0,
2014-06-14T21:15:00,0,0,57.00,70.68,0,75.67,69.21,0,0,1,0,0,0,
2014-06-14T21:30:00,0,0,57.00,70.61,0,75.67,69.13,0,0,1,0,0,0,
2014-06-14T21:45:00,0,0,57.00,70.57,0,75.67,69.05,0,0,1,0,0,0,
2014-06-14T22:00:00,0,0,57.00,70.50,NULL,75.67,68.94,0,0,0.888888888888889,0,0,0,
2014-06-14T22:15:00,0,0,57.00,70.46,0,NULL,68.78,0,0,0,0,0,0,
2014-06-14T22:30:00,0,0,57.00,70.38,NULL,75.67,68.55,0,0,0.888888888888889,0,0,0,
2014-06-14T22:45:00,0,0,57.00,70.31,0,75.67,68.36,0,0,1,0,0,0,
2014-06-14T23:00:00,0,0,57.00,70.27,0,75.67,68.17,0,0,1,0,0,0,
2014-06-14T23:15:00,0,0,57.00,70.19,0,75.67,68.05,0,0,1,0,0,0,
2014-06-14T23:30:00,0,0,57.00,70.12,0,75.67,67.85,0,0,1,0,0,0,
2014-06-14T23:45:00,0,0,57.00,70.02,100.00,75.67,67.76,0,0,1,0,0,0,
2014-06-15T00:00:00,0,0,57.00,69.99,100.00,75.67,67.68,0,0,1,0,0,0,
2014-06-15T00:15:00,0,0,57.00,69.91,0,75.67,67.66,0,0,1,0,0,0,
2014-06-15T00:30:00,0,0,57.00,69.83,0,75.67,67.54,0,0,1,0,0,0,
2014-06-15T00:45:00,0,0,57.00,69.76,0,75.67,67.44,0,0,1,0,0,0,
2014-06-15T01:00:00,0,0,57.00,69.68,0,75.67,67.42,0,0,1,0,0,0,
2014-06-15T01:15:00,0,0,57.00,69.65,NULL,75.67,67.38,0,0,0.888888888888889,0,0,0,
2014-06-15T01:30:00,0,0,57.00,69.55,0,75.67,67.27,0,0,1,0,0,0,
2014-06-15T01:45:00,0,0,57.00,69.48,NULL,75.67,67.23,0,0,0.888888888888889,0,0,0,
2014-06-15T02:00:00,0,0,57.00,69.41,0,75.67,67.19,0,0,1,0,0,0,
2014-06-15T02:15:00,0,0,57.00,69.37,0,75.67,67.13,0,0,1,0,0,0,
2014-06-15T02:30:00,0,0,57.00,69.32,0,75.67,67.12,0,0,1,0,0,0,
2014-06-15T02:45:00,0,0,57.00,69.26,0,NULL,67.06,0,0,0,0,0,0,
2014-06-15T03:00:00,0,0,57.00,69.20,100.00,75.67,67.03,0,0,1,0,0,0,
2014-06-15T03:15:00,0,0,57.00,69.15,100.00,75.67,66.97,0,0,1,0,0,0,
2014-06-15T03:30:00,0,0,57.00,69.10,0,75.67,66.92,0,0,1,0,0,0,
2014-06-15T03:45:00,0,0,57.00,69.07,0,75.67,66.87,0,0,1,0,0,0,
2014-06-15T04:00:00,0,0,57.00,69.02,0,75.67,66.82,0,0,1,0,0,0,
2014-06-15T04:15:00,0,0,57.00,68.97,0,75.67,66.81,0,0,1,0,0,0,
2014-06-15T04:30:00,0,0,57.00,68.93,NULL,75.67,66.76,0,0,0.888888888888889,0,0,0,
2014-06-15T04:45:00,0,0,57.00,68.91,0,75.67,66.72,0,0,1,0,0,0,
2014-06-15T05:00:00,0,0,57.00,68.86,NULL,75.67,66.68,0,0,0.888888888888889,0,0,0,
2014-06-15T05:15:00,0,0,57.00,68.80,0,75.67,66.65,0,0,1,0,0,0,
2014-06-15T05:30:00,0,0,57.00,68.77,0,75.67,66.61,0,0,1,0,0,0,
2014-06-15T05:45:00,0,0,57.00,68.76,0,75.67,66.57,0,0,1,0,0,0,
2014-06-15T06:00:00,0,0,57.00,68.72,0,75.67,66.52,0,0,1,0,0,0,
2014-06-15T06:15:00,0,0,57.00,68.69,100.00,75.67,66.53,0,0,1,0,0,0,
2014-06-15T06:30:00,0,0,57.00,68.65,100.00,75.67,66.54,0,0,1,0,0,0,
2014-06-15T06:45:00,0,0,57.00,68.63,0,75.67,66.62,0,0,1,0,0,0,
2014-06-15T07:00:00,0,0,57.00,68.64,0,75.67,66.69,0,0,1,0,0,0,
2014-06-15T07:15:00,0,0,57.00,68.65,0,NULL,66.81,0,0,0,0,0,0,
2014-06-15T07:30:00,0,0,57.00,68.64,0,75.67,66.84,0,0,1,0,0,0,
2014-06-15T07:45:00,0,0,57.00,68.67,NULL,75.67,66.97,0,0,0.888888888888889,0,0,0,
2014-06-15T08:00:00,0,0,57.00,68.71,0,75.67,67.09,0,0,1,0,0,0,
2014-06-15T08:15:00,0,0,57.00,68.75,NULL,75.67,67.22,0,0,0.888888888888889,0,0,0,
2014-06-15T08:30:00,0,0,57.00,68.77,0,75.67,67.40,0,0,1,0,0,0,
2014-06-15T08:45:00,0,0,57.00,68.82,0,75.67,67.56,0,0,1,0,0,0,
2014-06-15T09:00:00,0,0,57.00,68.86,0,75.67,67.67,0,0,1,0,0,0,
2014-06-15T09:15:00,0,0,57.00,68.91,0,75.67,67.77,0,0,1,0,0,0,
2014-06-15T09:30:00,0,0,57.00,68.96,100.00,75.67,67.93,0,0,1,0,0,0,
2014-06-15T09:45:00,0,0,57.00,69.04,100.00,75.67,68.06,0,0,1,0,0,0,
2014-06-15T10:00:00,0,0,57.00,69.10,0,75.67,68.21,0,0,1,0,0,0,
2014-06-15T10:15:00,0,0,57.00,69.13,0,75.67,68.36,0,0,1,0,0,0,
2014-06-15T10:30:00,0,0,57.00,69.20,0,75.67,68.47,0,0,1,0,0,0,
2014-06-15T10:45:00,0,0,57.00,69.29,0,75.67,68.52,0,0,1,0,0,0,
2014-06-15T11:00:00,0,0,57.00,69.34,NULL,75.67,68.62,0,0,0.888888888888889,0,0,0,
2014-06-15T11:15:00,0,0,57.00,69.42,0,75.67,68.70,0,0,1,0,0,0,
2014-06-15T11:30:00,0,0,57.00,69.41,NULL,75.67,68.87,0,0,0.888888888888889,0,0,0,
2014-06-15T11:45:00,0,0,57.00,69.53,0,NULL,68.96,0,0,0,0,0,0,
2014-06-15T12:00:00,0,0,57.00,69.65,0,75.67,68.99,0,0,1,0,0,0,
2014-06-15T12:15:00,0,0,57.00,69.69,0,75.67,69.09,0,0,1,0,0,0,
2014-06-15T12:30:00,0,0,57.00,69.72,0,75.67,69.25,0,0,1,0,0,0,
2014-06-15T12:45:00,0,0,57.00,69.82,100.00,75.67,69.28,0,0,1,0,0,0,
2014-06-15T13:00:00,0,0,57.00,69.85,100.00,75.67,69.37,0,0,1,0,0,0,
2014-06-15T13:15:00,0,0,57.00,69.88,0,75.67,69.48,0,0,1,0,0,0,
2014-06-15T13:30:00,0,0,57.00,69.97,0,75.67,69.56,0,0,1,0,0,0,
2014-06-15T13:45:00,0,0,57.00,70.00,0,75.67,69.67,0,0,1,0,0,0,
2014-06-15T14:00:00,0,0,57.00,70.03,0,75.67,69.83,0,0,1,0,0,0,
2014-06-15T14:15:00,0,0,57.00,70.13,NULL,75.67,69.91,0,0,0.888888888888889,0,0,0,
2014-06-15T14:30:00,0,0,57.00,70.23,0,75.67,70.00,0,0,1,0,0,0,
2014-06-15T14:45:00,0,0,57.00,70.29,NULL,75.67,70.20,0,0,0.888888888888889,0,0,0,
2014-06-15T15:00:00,0,0,57.00,70.39,0,75.67,70.26,0,0,1,0,0,0,
2014-06-15T15:15:00,0,0,57.00,70.42,0,75.67,70.42,0,0,1,0,0,0,
2014-06-15T15:30:00,0,0,57.00,70.52,0,75.67,70.53,0,0,1,0,0,0,
2014-06-15T15:45:00,0,0,57.00,70.60,0,75.67,70.54,0,0,1,0,0,0,
2014-06-15T16:00:00,0,0,57.00,70.69,100.00,75.67,70.58,0,0,1,0,0,0,
2014-06-15T16:15:00,0,0,57.00,70.74,100.00,NULL,70.65,0,0,0,0,0,0,
2014-06-15T16:30:00,0,0,57.00,70.84,0,75.67,70.71,0,0,1,0,0,0,
2014-06-15T16:45:00,0,0,57.00,70.88,0,75.67,70.81,0,0,1,0,0,0,
2014-06-15T17:00:00,0,0,57.00,70.94,0,75.67,70.88,0,0,1,0,0,0,
2014-06-15T17:15:00,0,0,57.00,71.05,0,75.67,70.87,0,0,1,0,0,0,
2014-06-15T17:30:00,0,0,57.00,71.15,NULL,75.67,70.90,0,0,0.888888888888889,0,0,0,
2014-06-15T17:45:00,0,0,57.00,71.19,0,75.67,70.99,0,0,1,0,0,0,
2014-06-15T18:00:00,0,0,57.00,71.08,NULL,75.67,71.23,0,0,0.888888888888889,0,0,0,
2014-06-15T18:15:00,0,0,57.00,71.11,0,75.67,71.31,0,0,1,0,0,0,
2014-06-15T18:30:00,0,0,57.00,71.22,0,75.67,71.25,0,0,1,0,0,0,
2014-06-15T18:45:00,0,0,57.00,71.23,0,75.67,71.21,0,0,1,0,0,0,
2014-06-15T19:00:00,0,0,57.00,71.26,0,75.67,71.20,0,0,1,0,0,0,
2014-06-15T19:15:00,0,0,57.00,71.25,100.00,75.67,71.31,0,0,1,0,0,0,
2014-06-15T19:30:00,0,0,57.00,71.27,100.00,75.67,71.34,0,0,1,0,0,0,
2014-06-15T19:45:00,0,0,57.00,71.29,0,75.67,71.30,0,0,1,0,0,0,
2014-06-15T20:00:00,0,0,57.00,71.31,0,75.67,71.24,0,0,1,0,0,0,
2014-06-15T20:15:00,0,0,57.00,71.27,0,75.67,71.16,0,0,1,0,0,0,
2014-06-15T20:30:00,0,0,57.00,71.26,0,75.67,71.03,0,0,1,0,0,0,
2014-06-15T20:45:00,0,0,57.00,71.25,NULL,NULL,70.87,0,0,0,0,0,0,
2014-06-15T21:00:00,0,0,57.00,71.24,0,75.67,70.77,0,0,1,0,0,0,
2014-06-15T21:15:00,0,0,57.00,71.25,NULL,75.67,70.68,0,0,0.888888888888889,0,0,0,
2014-06-15T21:30:00,0,0,57.00,71.25,0,75.67,70.63,0,0,1,0,0,0,
2014-06-15T21:45:00,0,0,57.00,71.26,0,75.67,70.58,0,0,1,0,0,0,
2014-06-15T22:00:00,0,0,57.00,71.26,0,75.67,70.56,0,0,1,0,0,0,
2014-06-15T22:15:00,0,0,57.00,71.27,0,75.67,70.54,0,0,1,0,0,0,
2014-06-15T22:30:00,0,0,57.00,71.28,100.00,75.67,70.54,0,0,1,0,0,0,
2014-06-15T22:45:00,0,0,57.00,71.26,100.00,75.67,70.54,0,0,1,0,0,0,
2014-06-15T23:00:00,0,0,57.00,71.28,0,75.67,70.55,0,0,1,0,0,0,
2014-06-15T23:15:00,0,0,57.00,71.28,0,75.67,70.52,0,0,1,0,0,0,
2014-06-15T23:30:00,0,0,57.00,71.29,0,75.67,70.52,0,0,1,0,0,0,
2014-06-15T23:45:00,0,0,57.00,71.28,0,75.67,70.47,0,0,1,0,0,0,
2014-06-16T00:00:00,0,0,57.00,71.27,NULL,75.67,70.40,0,0,0.888888888888889,0,0,0,
2014-06-16T00:15:00,0,0,57.00,71.26,0,75.67,70.26,0,0,1,0,0,0,
2014-06-16T00:30:00,0,0,57.00,71.24,NULL,75.67,70.19,0,0,0.888888888888889,0,0,0,
2014-06-16T00:45:00,0,0,57.00,71.23,0,75.67,70.10,0,0,1,0,0,0,
2014-06-16T01:00:00,0,0,57.00,71.22,0,75.67,70.06,0,0,1,0,0,0,
2014-06-16T01:15:00,0,0,57.00,71.23,0,NULL,70.04,0,0,0,0,0,0,
2014-06-16T01:30:00,0,0,57.00,71.23,0,75.67,69.97,0,0,1,0,0,0,
2014-06-16T01:45:00,0,0,57.00,71.20,100.00,75.67,69.91,0,0,1,0,0,0,
2014-06-16T02:00:00,0,0,57.00,71.19,100.00,75.67,69.87,0,0,1,0,0,0,
2014-06-16T02:15:00,0,0,57.00,71.16,0,75.67,69.78,0,0,1,0,0,0,
2014-06-16T02:30:00,0,0,57.00,71.14,0,75.67,69.74,0,0,1,0,0,0,
2014-06-16T02:45:00,0,0,57.00,71.11,0,75.67,69.69,0,0,1,0,0,0,
2014-06-16T03:00:00,0,0,57.00,71.10,0,75.67,69.64,0,0,1,0,0,0,
2014-06-16T03:15:00,0,0,57.00,71.07,NULL,75.67,69.61,0,0,0.888888888888889,0,0,0,
2014-06-16T03:30:00,0,0,57.00,71.04,0,75.67,69.59,0,0,1,0,0,0,
2014-06-16T03:45:00,0,0,57.00,71.04,NULL,75.67,69.54,0,0,0.888888888888889,0,0,0,
2014-06-16T04:00:00,0,0,57.00,70.99,0,75.67,69.44,0,0,1,0,0,0,
2014-06-16T04:15:00,0,0,57.00,70.96,0,75.67,69.37,0,0,1,0,0,0,
2014-06-16T04:30:00,0,0,57.00,70.95,0,75.67,69.32,0,0,1,0,0,0,
2014-06-16T04:45:00,0,0,57.00,70.93,0,75.67,69.28,0,0,1,0,0,0,
2014-06-16T05:00:00,0,0,57.00,70.92,100.00,75.67,69.17,0,0,1,0,0,0,
2014-06-16T05:15:00,0,0,57.00,70.78,100.00,75.67,68.92,0,0,1,0,0,0,
2014-06-16T05:30:00,0,0,57.00,70.67,0,75.67,68.70,0,0,1,0,0,0,
2014-06-16T05:45:00,0,0,57.00,70.60,0,NULL,68.56,0,0,0,0,0,0,
2014-06-16T06:00:00,1,1,57.00,70.42,0,75.67,68.31,30376.95,0,1,0,0,0,
2014-06-16T06:15:00,1,1,57.00,58.98,0,75.67,66.87,36851.06,100.00,1,0,0,0,
2014-06-16T06:30:00,1,1,57.00,58.44,NULL,75.67,67.75,36555.62,100.00,0.888888888888889,0,0,0,
2014-06-16T06:45:00,1,1,57.00,59.57,0,75.67,68.62,36521.32,100.00,1,0,0,0,
2014-06-16T07:00:00,1,1,57.00,57.83,NULL,75.67,71.76,36216.01,100.00,0.888888888888889,0,0,0,
2014-06-16T07:15:00,1,1,57.00,57.54,0,75.67,71.79,35719.45,100.00,1,0,0,0,
2014-06-16T07:30:00,1,1,57.00,57.18,0,75.67,72.00,32956.27,100.00,1,0,0,0,
2014-06-16T07:45:00,1,1,57.00,55.88,0,75.67,72.09,28754.29,88.86,1,0,0,0,
2014-06-16T08:00:00,1,1,57.00,54.89,0,75.67,72.35,25075.74,62.93,1,11.0295015719674,0,0,
2014-06-16T08:15:00,1,1,57.00,55.40,100.00,75.67,72.60,21680.40,42.15,1,0,0,0,
2014-06-16T08:30:00,1,1,57.00,56.28,100.00,75.67,72.97,20602.74,33.69,1,0,0,0,
2014-06-16T08:45:00,1,1,57.00,57.00,0,75.67,73.30,20931.23,33.28,1,0,0,0,
2014-06-16T09:00:00,1,1,57.00,57.18,0,75.67,73.61,20918.94,36.06,1,0,0,0,
2014-06-16T09:15:00,1,1,57.00,57.15,0,75.67,73.91,20364.63,38.10,1,0,0,0,
2014-06-16T09:30:00,1,1,57.00,56.70,0,75.67,73.96,19152.35,34.20,1,0,0,0,
2014-06-16T09:45:00,1,1,57.00,56.65,NULL,75.67,74.08,18497.11,29.57,0.888888888888889,0,0,0,
2014-06-16T10:00:00,1,1,57.00,56.92,0,75.67,74.23,18167.68,29.16,1,0,0,0,
2014-06-16T10:15:00,1,1,57.00,57.22,NULL,NULL,74.41,17882.66,30.47,0,0,0,0,
2014-06-16T10:30:00,1,1,57.00,57.00,0,75.67,74.45,17885.20,30.52,1,0,0,0,
2014-06-16T10:45:00,1,1,57.00,56.81,0,75.67,74.53,17317.69,27.30,1,0,0,0,
2014-06-16T11:00:00,1,1,57.00,57.10,0,75.67,74.61,16898.05,27.90,1,0,0,0,
2014-06-16T11:15:00,1,1,57.00,57.20,0,75.67,74.64,17077.33,28.33,1,0,0,0,
2014-06-16T11:30:00,1,1,57.00,57.07,100.00,75.67,74.94,16617.11,29.67,1,0,0,0,
2014-06-16T11:45:00,1,1,57.00,56.90,100.00,75.67,74.86,16122.06,28.32,1,0,0,0,
2014-06-16T12:00:00,1,1,57.00,56.89,0,75.67,75.05,16359.06,27.06,1,0,0,0,
2014-06-16T12:15:00,1,1,57.00,57.17,0,75.67,75.18,16375.44,29.30,1,0,0,0,
2014-06-16T12:30:00,1,1,57.00,56.95,0,75.67,75.15,16123.29,29.72,1,0,0,0,
2014-06-16T12:45:00,1,1,57.00,56.76,0,75.67,74.91,15171.77,28.08,1,0,0,0,
2014-06-16T13:00:00,1,1,57.00,56.78,NULL,75.67,74.98,14780.74,25.36,0.888888888888889,0,0,0,
2014-06-16T13:15:00,1,1,57.00,57.18,0,75.67,75.15,14932.95,27.72,1,0,0,0,
2014-06-16T13:30:00,1,1,57.00,57.52,NULL,75.67,75.34,15742.48,34.13,0.888888888888889,0,0,0,
2014-06-16T13:45:00,1,1,57.00,56.99,0,75.67,75.46,17263.05,28.93,1,0,0,0,
2014-06-16T14:00:00,1,1,57.00,57.07,0,75.67,75.57,17075.83,30.54,1,0,0,0,
2014-06-16T14:15:00,1,1,57.00,57.37,0,75.67,75.75,16909.41,34.29,1,0,0,0,
2014-06-16T14:30:00,1,1,57.00,57.24,0,75.67,75.66,17188.48,36.67,1,0,0,0,
2014-06-16T14:45:00,1,1,57.00,56.67,100.00,NULL,75.64,17162.10,30.64,0,0,0,0,
2014-06-16T15:00:00,1,1,57.00,57.16,100.00,75.67,75.77,17209.27,33.16,1,0,0,0,
2014-06-16T15:15:00,1,1,57.00,57.20,0,75.67,75.91,17521.52,35.26,1,0,0,0,
2014-06-16T15:30:00,1,1,57.00,56.46,0,75.67,75.79,17476.05,33.20,1,0,0,0,
2014-06-16T15:45:00,1,1,57.00,56.79,0,75.67,75.76,16969.38,30.59,1,0,0,0,
2014-06-16T16:00:00,1,1,57.00,57.06,0,75.67,75.77,17204.89,30.97,1,0,0,0,
2014-06-16T16:15:00,1,1,57.00,57.42,NULL,75.67,75.92,18277.71,35.52,0.888888888888889,0,0,0,
2014-06-16T16:30:00,1,1,57.00,56.69,0,75.67,75.98,18534.55,32.68,1,0,0,0,
2014-06-16T16:45:00,1,1,57.00,56.81,NULL,75.67,76.10,18137.18,31.10,0.888888888888889,0,0,0,
2014-06-16T17:00:00,1,1,57.00,57.29,0,75.67,76.37,18316.42,34.83,1,0,0,0,
2014-06-16T17:15:00,1,1,57.00,57.35,0,75.67,76.12,18400.10,38.72,1,0,0,0,
2014-06-16T17:30:00,1,1,57.00,56.80,0,75.67,75.49,17025.74,36.24,1,0,0,0,
2014-06-16T17:45:00,1,1,57.00,56.44,0,75.67,75.07,15365.69,29.39,1,0,0,0,
2014-06-16T18:00:00,1,1,57.00,66.10,100.00,75.67,74.76,14512.38,100.00,1,0,0,0,
2014-06-16T18:15:00,0,0,57.00,66.99,100.00,75.67,73.65,0,0,1,0,0,0,
2014-06-16T18:30:00,0,0,57.00,67.56,0,75.67,73.29,0,0,1,0,0,0,
2014-06-16T18:45:00,0,0,57.00,68.41,0,75.67,72.97,0,0,1,0,0,0,
2014-06-16T19:00:00,0,0,57.00,69.01,0,75.67,72.97,0,0,1,0,0,0,
2014-06-16T19:15:00,0,0,57.00,69.16,0,NULL,73.30,0,0,0,0,0,0,
2014-06-16T19:30:00,0,0,57.00,69.33,NULL,75.67,73.85,0,0,0.888888888888889,0,0,0,
2014-06-16T19:45:00,0,0,57.00,69.38,0,75.67,74.18,0,0,1,0,0,0,
2014-06-16T20:00:00,0,0,57.00,69.46,NULL,75.67,74.07,0,0,0.888888888888889,0,0,0,
2014-06-16T20:15:00,0,0,57.00,69.58,0,75.67,74.08,0,0,1,0,0,0,
2014-06-16T20:30:00,0,0,57.00,69.67,0,75.67,74.01,0,0,1,0,0,0,
2014-06-16T20:45:00,0,0,57.00,69.79,0,75.67,73.77,0,0,1,0,0,0,
2014-06-16T21:00:00,0,0,57.00,69.88,0,75.67,73.76,0,0,1,0,0,0,
2014-06-16T21:15:00,0,0,57.00,70.46,100.00,75.67,72.55,0,0,1,0,0,0,
2014-06-16T21:30:00,0,0,57.00,70.80,100.00,75.67,72.02,0,0,1,0,0,0,
2014-06-16T21:45:00,0,0,57.00,70.78,0,75.67,71.76,0,0,1,0,0,0,
2014-06-16T22:00:00,0,0,57.00,70.69,0,75.67,71.70,0,0,1,0,0,0,
2014-06-16T22:15:00,0,0,57.00,70.84,0,75.67,71.50,0,0,1,0,0,0,
2014-06-16T22:30:00,0,0,57.00,70.77,0,75.67,71.45,0,0,1,0,0,0,
2014-06-16T22:45:00,0,0,57.00,70.73,NULL,75.67,71.45,0,0,0.888888888888889,0,0,0,
2014-06-16T23:00:00,0,0,57.00,70.70,0,75.67,71.47,0,0,1,0,0,0,
2014-06-16T23:15:00,0,0,57.00,70.70,NULL,75.67,71.49,0,0,0.888888888888889,0,0,0,
2014-06-16T23:30:00,0,0,57.00,70.68,0,75.67,71.56,0,0,1,0,0,0,
2014-06-16T23:45:00,0,0,57.00,70.75,0,NULL,71.53,0,0,0,0,0,0,
2014-06-17T00:00:00,0,0,57.00,70.80,0,75.67,71.49,0,0,1,0,0,0,
2014-06-17T00:15:00,0,0,57.00,70.83,0,75.67,71.45,0,0,1,0,0,0,
2014-06-17T00:30:00,0,0,57.00,70.84,100.00,75.67,71.45,0,0,1,0,0,0,
2014-06-17T00:45:00,0,0,57.00,70.83,100.00,75.67,71.48,0,0,1,0,0,0,
2014-06-17T01:00:00,0,0,57.00,70.82,0,75.67,71.58,0,0,1,0,0,0,
2014-06-17T01:15:00,0,0,57.00,70.86,0,75.67,71.57,0,0,1,0,0,0,
2014-06-17T01:30:00,0,0,57.00,70.92,0,75.67,71.52,0,0,1,0,0,0,
2014-06-17T01:45:00,0,0,57.00,70.97,0,75.67,71.47,0,0,1,0,0,0,
2014-06-17T02:00:00,0,0,57.00,71.00,NULL,75.67,71.50,0,0,0.888888888888889,0,0,0,
2014-06-17T02:15:00,0,0,57.00,71.02,0,75.67,71.49,0,0,1,0,0,0,
2014-06-17T02:30:00,0,0,57.00,71.07,NULL,75.67,71.46,0,0,0.888888888888889,0,0,0,
2014-06-17T02:45:00,0,0,57.00,71.12,0,75.67,71.44,0,0,1,0,0,0,
2014-06-17T03:00:00,0,0,57.00,71.09,0,75.67,71.47,0,0,1,0,0,0,
2014-06-17T03:15:00,0,0,57.00,71.11,0,75.67,71.52,0,0,1,0,0,0,
2014-06-17T03:30:00,0,0,57.00,71.13,0,75.67,71.52,0,0,1,0,0,0,
2014-06-17T03:45:00,0,0,57.00,71.13,100.00,75.67,71.53,0,0,1,0,0,0,
2014-06-17T04:00:00,0,0,57.00,71.13,100.00,75.67,71.56,0,0,1,0,0,0,
2014-06-17T04:15:00,0,0,57.00,71.16,0,NULL,71.54,0,0,0,0,0,0,
2014-06-17T04:30:00,0,0,57.00,71.17,0,75.67,71.58,0,0,1,0,0,0,
2014-06-17T04:45:00,0,0,57.00,71.21,0,75.67,71.59,0,0,1,0,0,0,
2014-06-17T05:00:00,0,0,57.00,71.21,0,75.67,71.61,0,0,1,0,0,0,
2014-06-17T05:15:00,0,0,57.00,71.00,NULL,75.67,72.37,0,0,0.888888888888889,0,0,0,
2014-06-17T05:30:00,0,0,57.00,70.99,0,75.67,72.68,0,0,1,0,0,0,
2014-06-17T05:45:00,1,1,57.00,64.01,NULL,75.67,75.51,33957.52,100.00,0.888888888888889,0,0,0,
2014-06-17T06:00:00,1,1,57.00,60.42,0,75.67,74.56,36443.88,100.00,1,0,0,0,
2014-06-17T06:15:00,1,1,57.00,59.40,0,75.67,74.06,36355.79,100.00,1,0,0,0,
2014-06-17T06:30:00,1,1,57.00,58.84,0,75.67,73.75,36183.43,100.00,1,0,0,0,
2014-06-17T06:45:00,1,1,57.00,58.34,0,75.67,73.55,35338.39,100.00,1,0,0,0,
2014-06-17T07:00:00,1,1,57.00,57.89,100.00,75.67,73.43,32723.29,100.00,1,0,0,0,
2014-06-17T07:15:00,1,1,57.00,56.21,100.00,75.67,73.30,27298.32,93.93,1,0,0,0,
2014-06-17T07:30:00,1,1,57.00,54.54,0,75.67,73.05,21367.96,65.24,1,8.79283803499022,0,0,
2014-06-17T07:45:00,1,1,57.00,55.02,0,75.67,72.99,17703.84,38.52,1,0,0,0,
2014-06-17T08:00:00,1,1,57.00,56.37,0,75.67,73.29,16958.57,30.91,1,0,0,0,
2014-06-17T08:15:00,1,1,57.00,56.88,0,75.67,73.53,17071.16,30.11,1,0,0,0,
2014-06-17T08:30:00,1,1,57.00,56.91,NULL,75.67,73.62,16403.32,30.16,0.888888888888889,0,0,0,
2014-06-17T08:45:00,1,1,57.00,56.87,0,NULL,73.76,15730.29,28.50,0,0,0,0,
2014-06-17T09:00:00,1,1,57.00,57.09,NULL,75.67,73.84,15023.54,29.97,0.888888888888889,0,0,0,
2014-06-17T09:15:00,1,1,57.00,57.02,0,75.67,73.99,14906.95,31.22,1,0,0,0,
2014-06-17T09:30:00,1,1,57.00,57.05,0,75.67,74.09,14663.08,31.89,1,0,0,0,
2014-06-17T09:45:00,1,1,57.00,56.96,0,75.67,74.23,14740.20,31.18,1,0,0,0,
2014-06-17T10:00:00,1,1,57.00,57.22,0,75.67,74.42,14399.65,33.45,1,0,0,0,
2014-06-17T10:15:00,1,1,57.00,57.22,100.00,75.67,74.64,14621.81,36.06,1,0,0,0,
2014-06-17T10:30:00,1,1,57.00,56.67,100.00,75.67,74.69,14675.58,29.27,1,0,0,0,
2014-06-17T10:45:00,1,1,57.00,56.96,0,75.67,74.84,14750.63,28.49,1,0,0,0,
2014-06-17T11:00:00,1,1,57.00,57.13,0,75.67,75.12,14740.86,30.68,1,0,0,0,
2014-06-17T11:15:00,1,1,57.00,57.09,0,75.67,75.15,15208.74,33.05,1,0,0,0,
2014-06-17T11:30:00,1,1,57.00,57.35,0,75.67,75.03,15671.20,37.56,1,0,0,0,
2014-06-17T11:45:00,1,1,57.00,56.73,NULL,75.67,75.06,15976.39,31.75,0.888888888888889,0,0,0,
2014-06-17T12:00:00,1,1,57.00,56.83,0,75.67,75.01,16116.00,29.67,1,0,0,0,
2014-06-17T12:15:00,1,1,57.00,56.90,NULL,75.67,75.06,16287.30,29.18,0.888888888888889,0,0,0,
2014-06-17T12:30:00,1,1,57.00,57.19,0,75.67,75.17,16376.93,31.30,1,0,0,0,
2014-06-17T12:45:00,1,1,57.00,57.17,0,75.67,75.30,16276.91,34.50,1,0,0,0,
2014-06-17T13:00:00,1,1,57.00,57.37,0,75.67,75.52,16381.90,38.70,1,0,0,0,
2014-06-17T13:15:00,1,1,57.00,56.80,0,NULL,75.35,16446.03,30.61,0,0,0,0,
2014-06-17T13:30:00,1,1,57.00,57.13,100.00,75.67,75.63,16435.63,32.56,1,0,0,0,
2014-06-17T13:45:00,1,1,57.00,56.84,100.00,75.67,75.69,16285.38,31.48,1,0,0,0,
2014-06-17T14:00:00,1,1,57.00,57.23,0,75.67,75.95,16541.02,33.40,1,0,0,0,
2014-06-17T14:15:00,1,1,57.00,57.21,0,75.67,75.77,16802.94,36.29,1,0,0,0,
2014-06-17T14:30:00,1,1,57.00,56.79,0,75.67,76.08,16923.28,34.22,1,0,0,0,
2014-06-17T14:45:00,1,1,57.00,56.94,0,75.67,76.37,16647.53,32.01,1,0,0,0,
2014-06-17T15:00:00,1,1,57.00,56.76,NULL,75.67,76.37,16363.48,31.28,0.888888888888889,0,0,0,
2014-06-17T15:15:00,1,1,57.00,56.96,0,75.67,76.57,16485.00,31.03,1,0,0,0,
2014-06-17T15:30:00,1,1,57.00,57.11,NULL,75.67,76.69,16697.20,32.01,0.888888888888889,0,0,0,
2014-06-17T15:45:00,1,1,57.00,57.31,0,75.67,76.72,17192.35,36.28,1,0,0,0,
2014-06-17T16:00:00,1,1,57.00,57.32,0,75.67,77.11,18301.62,41.33,1,0,0,0,
2014-06-17T16:15:00,1,1,57.00,57.16,0,75.67,77.18,19060.65,43.61,1,0,0,0,
2014-06-17T16:30:00,1,1,57.00,57.11,0,75.67,77.00,19261.60,44.51,1,0,0,0,
2014-06-17T16:45:00,1,1,57.00,57.04,100.00,75.67,77.15,19239.99,45.26,1,0,0,0,
2014-06-17T17:00:00,1,1,57.00,56.76,100.00,75.67,76.88,19156.81,41.22,1,0,0,0,
2014-06-17T17:15:00,1,1,57.00,56.65,0,75.67,77.01,18011.48,36.69,1,0,0,0,
2014-06-17T17:30:00,1,1,57.00,56.65,0,75.67,76.71,16178.17,32.22,1,0,0,0,
2014-06-17T17:45:00,1,1,57.00,56.82,0,NULL,76.69,15286.29,30.19,0,0,0,0,
2014-06-17T18:00:00,1,1,57.00,56.83,0,75.67,76.08,14772.95,28.53,1,0,0,0,
2014-06-17T18:15:00,1,1,57.00,56.97,NULL,75.67,75.77,14148.92,28.10,0.888888888888889,0,0,0,
2014-06-17T18:30:00,1,1,57.00,57.03,0,75.67,75.70,13404.46,27.98,1,0,0,0,
2014-06-17T18:45:00,1,1,57.00,56.94,NULL,75.67,75.24,12710.97,26.24,0.888888888888889,0,0,0,
2014-06-17T19:00:00,1,1,57.00,56.87,0,75.67,75.47,12244.57,25.25,1,0,0,0,
2014-06-17T19:15:00,1,1,57.00,57.02,0,75.67,75.31,12019.56,26.31,1,0,0,0,
2014-06-17T19:30:00,1,1,57.00,56.92,0,75.67,75.22,11866.88,26.06,1,0,0,0,
2014-06-17T19:45:00,1,1,57.00,56.94,0,75.67,75.15,11859.60,25.28,1,0,0,0,
2014-06-17T20:00:00,1,1,57.00,56.95,100.00,75.67,75.01,11304.95,24.61,1,0,0,0,
2014-06-17T20:15:00,1,1,57.00,57.04,100.00,75.67,74.90,10970.01,25.02,1,0,0,0,
2014-06-17T20:30:00,1,1,57.00,56.94,0,75.67,74.84,10778.47,24.10,1,0,0,0,
2014-06-17T20:45:00,1,1,57.00,57.07,0,75.67,74.85,10783.39,25.46,1,0,0,0,
2014-06-17T21:00:00,1,1,57.00,56.81,0,75.67,74.69,10647.86,23.72,1,0,0,0,
2014-06-17T21:15:00,1,1,57.00,56.85,0,75.67,74.56,10341.35,23.30,1,0,0,0,
2014-06-17T21:30:00,1,1,57.00,65.05,NULL,75.67,74.37,10249.24,91.17,0.888888888888889,0,0,0,
2014-06-17T21:45:00,0,0,57.00,65.77,0,75.67,72.28,0,0,1,0,0,0,
2014-06-17T22:00:00,0,0,57.00,67.10,NULL,75.67,70.82,0,0,0.888888888888889,0,0,0,
2014-06-17T22:15:00,0,0,57.00,68.26,0,NULL,70.03,0,0,0,0,0,0,
2014-06-17T22:30:00,0,0,57.00,69.38,0,75.67,69.61,0,0,1,0,0,0,
2014-06-17T22:45:00,0,0,57.00,70.24,0,75.67,69.46,0,0,1,0,0,0,
2014-06-17T23:00:00,0,0,57.00,70.81,0,75.67,69.45,0,0,1,0,0,0,
2014-06-17T23:15:00,0,0,57.00,70.99,100.00,75.67,69.45,0,0,1,0,0,0,
2014-06-17T23:30:00,0,0,57.00,71.20,100.00,75.67,69.44,0,0,1,0,0,0,
2014-06-17T23:45:00,0,0,57.00,71.23,0,75.67,69.50,0,0,1,0,0,0,
2014-06-18T00:00:00,0,0,57.00,71.09,0,75.67,69.62,0,0,1,0,0,0,
2014-06-18T00:15:00,0,0,57.00,70.62,0,75.67,69.91,0,0,1,0,0,0,
2014-06-18T00:30:00,0,0,57.00,70.59,0,75.67,70.10,0,0,1,0,0,0,
2014-06-18T00:45:00,0,0,57.00,70.59,NULL,75.67,70.22,0,0,0.888888888888889,0,0,0,
2014-06-18T01:00:00,0,0,57.00,70.57,0,75.67,70.37,0,0,1,0,0,0,
2014-06-18T01:15:00,0,0,57.00,70.56,NULL,75.67,70.52,0,0,0.888888888888889,0,0,0,
2014-06-18T01:30:00,0,0,57.00,70.50,0,75.67,70.67,0,0,1,0,0,0,
2014-06-18T01:45:00,0,0,57.00,70.54,0,75.67,70.76,0,0,1,0,0,0,
2014-06-18T02:00:00,0,0,57.00,70.51,0,75.67,70.87,0,0,1,0,0,0,
2014-06-18T02:15:00,0,0,57.00,70.57,0,75.67,70.96,0,0,1,0,0,0,
2014-06-18T02:30:00,0,0,57.00,70.53,100.00,75.67,71.13,0,0,1,0,0,0,
2014-06-18T02:45:00,0,0,57.00,70.55,100.00,NULL,71.20,0,0,0,0,0,0,
2014-06-18T03:00:00,0,0,57.00,70.60,0,75.67,71.28,0,0,1,0,0,0,
2014-06-18T03:15:00,0,0,57.00,70.61,0,75.67,71.32,0,0,1,0,0,0,
2014-06-18T03:30:00,0,0,57.00,70.62,0,75.67,71.44,0,0,1,0,0,0,
2014-06-18T03:45:00,0,0,57.00,70.62,0,75.67,71.55,0,0,1,0,0,0,
2014-06-18T04:00:00,0,0,57.00,70.63,NULL,75.67,71.67,0,0,0.888888888888889,0,0,0,
2014-06-18T04:15:00,0,0,57.00,70.72,0,75.67,71.71,0,0,1,0,0,0,
2014-06-18T04:30:00,0,0,57.00,70.72,NULL,75.67,71.80,0,0,0.888888888888889,0,0,0,
2014-06-18T04:45:00,0,0,57.00,70.75,0,75.67,71.90,0,0,1,0,0,0,
2014-06-18T05:00:00,0,0,57.00,70.78,0,75.67,71.97,0,0,1,0,0,0,
2014-06-18T05:15:00,0,0,57.00,70.64,0,75.67,73.07,0,0,1,0,0,0,
2014-06-18T05:30:00,0,0,57.00,70.73,0,75.67,73.60,0,0,1,0,0,0,
2014-06-18T05:45:00,1,1,57.00,63.95,100.00,75.67,75.15,33714.35,100.00,1,0,0,0,
2014-06-18T06:00:00,1,1,57.00,60.61,100.00,75.67,74.22,36510.22,100.00,1,0,0,0,
2014-06-18T06:15:00,1,1,57.00,59.63,0,75.67,73.76,36238.85,100.00,1,0,0,0,
2014-06-18T06:30:00,1,1,57.00,58.82,0,75.67,73.40,35165.13,100.00,1,0,0,0,
2014-06-18T06:45:00,1,1,57.00,57.62,0,75.67,73.27,31119.44,100.00,1,0,0,0,
2014-06-18T07:00:00,1,1,57.00,55.84,0,75.67,73.10,25810.98,89.29,1,0,0,0,
2014-06-18T07:15:00,1,1,57.00,54.50,NULL,NULL,72.99,20526.26,57.98,0,0,0,0,
2014-06-18T07:30:00,1,1,57.00,55.49,0,75.67,73.05,18282.48,38.35,1,0,0,0,
2014-06-18T07:45:00,1,1,57.00,56.42,NULL,75.67,73.25,16891.21,31.13,0.888888888888889,0,0,0,
2014-06-18T08:00:00,1,1,57.00,56.91,0,75.67,73.58,16993.83,30.64,1,0,0,0,
2014-06-18T08:15:00,1,1,57.00,57.21,0,75.67,73.83,17110.11,33.45,1,0,0,0,
2014-06-18T08:30:00,1,1,57.00,56.63,0,75.67,74.13,16971.36,34.36,1,0,0,0,
2014-06-18T08:45:00,1,1,57.00,56.81,0,75.67,74.33,16380.03,32.41,1,0,0,0,
2014-06-18T09:00:00,1,1,57.00,56.90,100.00,75.67,74.52,17003.54,31.29,1,0,0,0,
2014-06-18T09:15:00,1,1,57.00,57.03,100.00,75.67,74.48,16489.11,32.95,1,0,0,0,
2014-06-18T09:30:00,1,1,57.00,56.95,0,75.67,74.53,16098.53,32.01,1,0,0,0,
2014-06-18T09:45:00,1,1,57.00,57.09,0,75.67,74.79,15913.67,33.37,1,0,0,0,
2014-06-18T10:00:00,1,1,57.00,56.93,0,75.67,74.84,15673.18,32.63,1,0,0,0,
2014-06-18T10:15:00,1,1,57.00,56.84,0,75.67,74.84,15966.75,32.32,1,0,0,0,
2014-06-18T10:30:00,1,1,57.00,57.12,NULL,75.67,74.84,16329.90,34.05,0.888888888888889,0,0,0,
2014-06-18T10:45:00,1,1,57.00,57.05,0,75.67,74.84,16266.53,34.66,1,0,0,0,
2014-06-18T11:00:00,1,1,57.00,57.05,NULL,75.67,74.68,16427.03,35.09,0.888888888888889,0,0,0,
2014-06-18T11:15:00,1,1,57.00,56.94,0,75.67,73.29,15223.57,29.20,1,0,0,0,
2014-06-18T11:30:00,1,1,57.00,56.86,0,75.67,72.37,15378.63,28.18,1,0,0,0,
2014-06-18T11:45:00,1,1,57.00,56.86,0,NULL,72.14,15194.42,26.22,0,0,0,0,
2014-06-18T12:00:00,1,1,57.00,56.82,0,75.67,72.20,14528.84,25.12,1,0,0,0,
2014-06-18T12:15:00,1,1,57.00,57.19,100.00,75.67,72.32,14212.29,29.40,1,0,0,0,
2014-06-18T12:30:00,1,1,57.00,56.99,100.00,75.67,72.33,13658.01,30.57,1,0,0,0,
2014-06-18T12:45:00,1,1,57.00,56.87,0,75.67,72.37,13323.76,29.04,1,0,0,0,
2014-06-18T13:00:00,1,1,57.00,56.79,0,75.67,72.48,13910.06,26.70,1,0,0,0,
2014-06-18T13:15:00,1,1,57.00,57.21,0,75.67,72.67,13794.96,30.21,1,0,0,0,
2014-06-18T13:30:00,1,1,57.00,56.38,0,75.67,72.66,14321.20,27.30,1,0,0,0,
2014-06-18T13:45:00,1,1,57.00,56.72,NULL,75.67,72.83,14217.84,25.82,0.888888888888889,0,0,0,
2014-06-18T14:00:00,1,1,57.00,57.21,0,75.67,73.08,14951.98,29.50,1,0,0,0,
2014-06-18T14:15:00,1,1,57.00,56.44,NULL,75.67,73.21,14953.07,28.63,0.888888888888889,0,0,0,
2014-06-18T14:30:00,1,1,57.00,56.79,0,75.67,73.38,14915.86,27.54,1,0,0,0,
2014-06-18T14:45:00,1,1,57.00,57.12,0,75.67,73.48,15267.99,29.20,1,0,0,0,
2014-06-18T15:00:00,1,1,57.00,56.90,0,75.67,73.53,14919.22,28.15,1,0,0,0,
2014-06-18T15:15:00,1,1,57.00,57.21,0,75.67,73.67,15481.36,31.76,1,0,0,0,
2014-06-18T15:30:00,1,1,57.00,57.08,100.00,75.67,73.64,15635.00,33.09,1,0,0,0,
2014-06-18T15:45:00,1,1,57.00,57.30,100.00,75.67,73.75,15630.15,36.39,1,0,0,0,
2014-06-18T16:00:00,1,1,57.00,56.61,0,75.67,73.83,16410.62,30.46,1,0,0,0,
2014-06-18T16:15:00,1,1,57.00,57.02,0,NULL,73.84,16505.24,30.85,0,0,0,0,
2014-06-18T16:30:00,1,1,57.00,57.15,0,75.67,73.93,16698.92,33.14,1,0,0,0,
2014-06-18T16:45:00,1,1,57.00,57.09,0,75.67,73.96,16619.48,34.54,1,0,0,0,
2014-06-18T17:00:00,1,1,57.00,56.73,NULL,75.67,74.10,17344.04,35.10,0.888888888888889,0,0,0,
2014-06-18T17:15:00,1,1,57.00,56.73,0,75.67,74.10,17344.04,35.10,1,0,0,0,
2014-06-18T17:30:00,1,1,57.00,56.84,NULL,75.67,73.83,14313.40,27.77,0.888888888888889,0,0,0,
2014-06-18T17:45:00,1,1,57.00,56.74,0,75.67,73.23,13193.03,25.78,1,0,0,0,
2014-06-18T18:00:00,1,1,57.00,56.74,0,75.67,73.23,13193.03,25.78,1,0,0,0,
2014-06-18T18:15:00,0,0,57.00,65.86,0,75.67,72.23,0,0,1,0,0,0,
2014-06-18T18:30:00,0,0,57.00,66.61,0,75.67,71.79,0,0,1,0,0,0,
2014-06-18T18:45:00,0,0,57.00,67.38,100.00,75.67,71.88,0,0,1,0,0,0,
2014-06-18T19:00:00,0,0,57.00,67.89,100.00,75.67,72.03,0,0,1,0,0,0,
2014-06-18T19:15:00,0,0,57.00,68.09,0,75.67,72.89,0,0,1,0,0,0,
2014-06-18T19:30:00,0,0,57.00,68.24,0,75.67,72.68,0,0,1,0,0,0,
2014-06-18T19:45:00,0,0,57.00,68.34,0,75.67,72.03,0,0,1,0,0,0,
2014-06-18T20:00:00,0,0,57.00,68.38,0,75.67,71.59,0,0,1,0,0,0,
2014-06-18T20:15:00,0,0,57.00,68.36,NULL,75.67,70.88,0,0,0.888888888888889,0,0,0,
2014-06-18T20:30:00,0,0,57.00,68.33,0,75.67,70.30,0,0,1,0,0,0,
2014-06-18T20:45:00,0,0,57.00,68.31,NULL,NULL,69.93,0,0,0,0,0,0,
2014-06-18T21:00:00,0,0,57.00,68.29,0,75.67,69.75,0,0,1,0,0,0,
2014-06-18T21:15:00,0,0,57.00,68.44,0,75.67,69.60,0,0,1,0,0,0,
2014-06-18T21:30:00,0,0,57.00,68.46,0,75.67,69.50,0,0,1,0,0,0,
2014-06-18T21:45:00,0,0,57.00,68.47,0,75.67,69.29,0,0,1,0,0,0,
2014-06-18T22:00:00,0,0,57.00,68.45,100.00,75.67,69.18,0,0,1,0,0,0,
2014-06-18T22:15:00,0,0,57.00,68.45,100.00,75.67,69.07,0,0,1,0,0,0,
2014-06-18T22:30:00,0,0,57.00,68.44,0,75.67,68.99,0,0,1,0,0,0,
2014-06-18T22:45:00,0,0,57.00,68.44,0,75.67,68.92,0,0,1,0,0,0,
2014-06-18T23:00:00,0,0,57.00,68.39,0,75.67,68.78,0,0,1,0,0,0,
2014-06-18T23:15:00,0,0,57.00,68.35,0,75.67,68.67,0,0,1,0,0,0,
2014-06-18T23:30:00,0,0,57.00,68.37,NULL,75.67,68.58,0,0,0.888888888888889,0,0,0,
2014-06-18T23:45:00,0,0,57.00,68.37,0,75.67,68.51,0,0,1,0,0,0,
2014-06-19T00:00:00,0,0,57.00,68.43,NULL,75.67,68.52,0,0,0.888888888888889,0,0,0,
2014-06-19T00:15:00,0,0,57.00,68.30,0,75.67,68.57,0,0,1,0,0,0,
2014-06-19T00:30:00,0,0,57.00,68.39,0,75.67,68.66,0,0,1,0,0,0,
2014-06-19T00:45:00,0,0,57.00,68.40,0,75.67,68.67,0,0,1,0,0,0,
2014-06-19T01:00:00,0,0,57.00,68.38,0,75.67,68.67,0,0,1,0,0,0,
2014-06-19T01:15:00,0,0,57.00,68.43,100.00,NULL,68.67,0,0,0,0,0,0,
2014-06-19T01:30:00,0,0,57.00,68.45,100.00,75.67,68.72,0,0,1,0,0,0,
2014-06-19T01:45:00,0,0,57.00,68.46,0,75.67,68.74,0,0,1,0,0,0,
2014-06-19T02:00:00,0,0,57.00,68.47,0,75.67,68.74,0,0,1,0,0,0,
2014-06-19T02:15:00,0,0,57.00,68.46,0,75.67,68.55,0,0,1,0,0,0,
2014-06-19T02:30:00,0,0,57.00,68.45,0,75.67,68.32,0,0,1,0,0,0,
2014-06-19T02:45:00,0,0,57.00,68.44,NULL,75.67,68.17,0,0,0.888888888888889,0,0,0,
2014-06-19T03:00:00,0,0,57.00,68.40,0,75.67,68.06,0,0,1,0,0,0,
2014-06-19T03:15:00,0,0,57.00,68.42,NULL,75.67,67.97,0,0,0.888888888888889,0,0,0,
2014-06-19T03:30:00,0,0,57.00,68.36,0,75.67,67.86,0,0,1,0,0,0,
2014-06-19T03:45:00,0,0,57.00,68.33,0,75.67,67.80,0,0,1,0,0,0,
2014-06-19T04:00:00,0,0,57.00,68.29,0,75.67,67.69,0,0,1,0,0,0,
2014-06-19T04:15:00,0,0,57.00,68.23,0,75.67,67.59,0,0,1,0,0,0,
2014-06-19T04:30:00,0,0,57.00,68.18,100.00,75.67,67.44,0,0,1,0,0,0,
2014-06-19T04:45:00,0,0,57.00,68.10,100.00,75.67,67.25,0,0,1,0,0,0,
2014-06-19T05:00:00,0,0,57.00,68.01,0,75.67,67.13,0,0,1,0,0,0,
2014-06-19T05:15:00,0,0,57.00,67.80,0,75.67,66.84,0,0,1,0,0,0,
2014-06-19T05:30:00,0,0,57.00,67.62,0,75.67,66.66,0,0,1,0,0,0,
2014-06-19T05:45:00,0,0,57.00,67.48,0,NULL,66.47,0,0,0,0,0,0,
2014-06-19T06:00:00,0,0,57.00,67.28,NULL,75.67,66.20,0,0,0.888888888888889,0,0,0,
2014-06-19T06:15:00,1,1,57.00,65.41,0,75.67,62.97,34628.80,0,1,0,0,0,
2014-06-19T06:30:00,1,1,57.00,63.66,NULL,75.67,60.27,37080.50,100.00,0.888888888888889,0,0,0,
2014-06-19T06:45:00,1,1,57.00,63.92,0,75.67,60.43,37075.01,100.00,1,0,0,0,
2014-06-19T07:00:00,1,1,57.00,63.94,0,75.67,60.32,36899.31,100.00,1,0,0,0,
2014-06-19T07:15:00,1,1,57.00,63.74,0,75.67,60.14,36522.74,100.00,1,0,0,0,
2014-06-19T07:30:00,1,1,57.00,64.03,0,75.67,60.41,36091.99,100.00,1,0,0,0,
2014-06-19T07:45:00,1,1,57.00,64.62,100.00,75.67,60.96,35448.47,100.00,1,0,0,0,
2014-06-19T08:00:00,1,1,57.00,65.14,100.00,75.67,61.55,34353.80,100.00,1,0,0,0,
2014-06-19T08:15:00,1,1,57.00,65.68,0,75.67,62.20,33279.53,100.00,1,0,0,0,
2014-06-19T08:30:00,1,1,57.00,66.30,0,75.67,63.04,32281.37,100.00,1,0,0,0,
2014-06-19T08:45:00,1,1,57.00,66.70,0,75.67,63.54,31756.45,100.00,1,0,0,0,
2014-06-19T09:00:00,1,1,57.00,59.17,0,75.67,64.46,31127.35,100.00,1,0,0,0,
2014-06-19T09:15:00,1,1,57.00,55.55,NULL,75.67,65.13,25077.86,88.49,0.888888888888889,0,0,0,
2014-06-19T09:30:00,1,1,57.00,54.06,0,75.67,65.72,17955.15,51.74,1,18.7475385006905,0,0,
2014-06-19T09:45:00,1,1,57.00,55.45,NULL,75.67,65.96,14830.18,32.52,0.888888888888889,0,0,0,
2014-06-19T10:00:00,1,1,57.00,56.60,0,75.67,66.71,13829.70,28.44,1,0,0,0,
2014-06-19T10:15:00,1,1,57.00,56.97,0,NULL,67.75,12251.02,27.57,0,0,0,0,
2014-06-19T10:30:00,1,1,57.00,57.19,0,75.67,68.41,11748.90,30.78,1,0,0,0,
2014-06-19T10:45:00,1,1,57.00,57.56,0,75.67,69.12,11842.39,35.61,1,0,0,0,
2014-06-19T11:00:00,1,1,57.00,56.49,100.00,75.67,72.13,10943.87,24.22,1,0,0,0,
2014-06-19T11:15:00,1,1,57.00,56.85,100.00,75.67,72.51,10429.23,22.80,1,0,0,0,
2014-06-19T11:30:00,1,1,57.00,57.36,0,75.67,72.65,10885.59,27.45,1,0,0,0,
2014-06-19T11:45:00,1,1,57.00,56.67,0,75.67,72.61,11369.43,24.18,1,0,0,0,
2014-06-19T12:00:00,1,1,57.00,56.88,0,75.67,72.87,10852.41,23.81,1,0,0,0,
2014-06-19T12:15:00,1,1,57.00,56.99,0,75.67,72.99,10564.27,24.19,1,0,0,0,
2014-06-19T12:30:00,1,1,57.00,57.05,NULL,75.67,73.15,10101.08,24.25,0.888888888888889,0,0,0,
2014-06-19T12:45:00,1,1,57.00,56.98,0,75.67,73.30,9958.59,23.52,1,0,0,0,
2014-06-19T13:00:00,1,1,57.00,57.08,NULL,75.67,73.36,10225.11,24.99,0.888888888888889,0,0,0,
2014-06-19T13:15:00,1,1,57.00,57.35,0,75.67,73.65,10992.35,28.65,1,0,0,0,
2014-06-19T13:30:00,1,1,57.00,56.80,0,75.67,73.67,10754.64,25.18,1,0,0,0,
2014-06-19T13:45:00,1,1,57.00,57.28,0,75.67,73.76,11354.67,27.71,1,0,0,0,
2014-06-19T14:00:00,1,1,57.00,56.61,0,75.67,73.79,11448.17,25.13,1,0,0,0,
2014-06-19T14:15:00,1,1,57.00,57.04,100.00,75.67,73.87,11612.94,25.58,1,0,0,0,
2014-06-19T14:30:00,1,1,57.00,57.14,100.00,75.67,73.73,11961.58,27.80,1,0,0,0,
2014-06-19T14:45:00,1,1,57.00,57.29,0,NULL,73.89,12292.01,30.83,0,0,0,0,
2014-06-19T15:00:00,1,1,57.00,57.21,0,75.67,73.94,12285.60,32.62,1,0,0,0,
2014-06-19T15:15:00,1,1,57.00,56.91,0,75.67,73.94,12449.44,26.57,1,0,0,0,
2014-06-19T15:30:00,1,1,57.00,57.03,0,75.67,73.88,12422.48,26.50,1,0,0,0,
2014-06-19T15:45:00,1,1,57.00,56.88,NULL,75.67,73.68,12206.95,25.92,0.888888888888889,0,0,0,
2014-06-19T16:00:00,1,1,57.00,57.32,0,75.67,73.59,13313.87,29.41,1,0,0,0,
2014-06-19T16:15:00,1,1,57.00,57.18,NULL,75.67,73.45,13110.41,32.62,0.888888888888889,0,0,0,
2014-06-19T16:30:00,1,1,57.00,56.79,0,75.67,73.48,13092.51,26.68,1,0,0,0,
2014-06-19T16:45:00,1,1,57.00,57.36,0,75.67,73.23,13502.30,29.88,1,0,0,0,
2014-06-19T17:00:00,1,1,57.00,56.66,0,75.67,73.14,14375.63,28.05,1,0,0,0,
2014-06-19T17:15:00,1,1,57.00,56.82,0,75.67,73.12,13622.17,26.85,1,0,0,0,
2014-06-19T17:30:00,1,1,57.00,56.78,100.00,75.67,73.30,12424.77,25.39,1,0,0,0,
2014-06-19T17:45:00,1,1,57.00,56.97,100.00,75.67,73.18,11836.28,25.03,1,0,0,0,
2014-06-19T18:00:00,1,1,57.00,56.83,0,75.67,73.14,10788.17,22.77,1,0,0,0,
2014-06-19T18:15:00,1,1,57.00,56.96,0,75.67,73.13,10184.85,22.53,1,0,0,0,
2014-06-19T18:30:00,1,1,57.00,57.01,0,75.67,73.19,10152.88,22.99,1,0,0,0,
2014-06-19T18:45:00,1,1,57.00,57.06,0,75.67,73.14,9606.04,22.96,1,0,0,0,
2014-06-19T19:00:00,1,1,57.00,57.13,NULL,75.67,73.13,9100.67,23.88,0.888888888888889,0,0,0,
2014-06-19T19:15:00,1,1,57.00,56.78,0,NULL,73.08,7933.97,22.84,0,0,0,0,
2014-06-19T19:30:00,1,1,57.00,56.92,NULL,75.67,73.11,7353.28,22.33,0.888888888888889,0,0,0,
2014-06-19T19:45:00,1,1,57.00,57.06,0,75.67,73.19,8405.89,22.54,1,0,0,0,
2014-06-19T20:00:00,1,1,57.00,57.02,0,75.67,73.23,8374.08,24.16,1,0,0,0,
2014-06-19T20:15:00,1,1,57.00,56.96,0,75.67,73.25,7953.65,25.34,1,0,0,0,
2014-06-19T20:30:00,1,1,57.00,57.16,0,75.67,73.21,7096.41,28.06,1,0,0,0,
2014-06-19T20:45:00,1,1,57.00,56.63,100.00,75.67,72.97,7197.67,21.72,1,0,0,0,
2014-06-19T21:00:00,1,1,57.00,64.24,100.00,75.67,72.83,7964.32,81.06,1,0,0,0,
2014-06-19T21:15:00,0,0,57.00,65.04,0,75.67,71.16,0,0,1,0,0,0,
2014-06-19T21:30:00,0,0,57.00,66.28,0,75.67,70.06,0,0,1,0,0,0,
2014-06-19T21:45:00,0,0,57.00,67.45,0,75.67,69.40,0,0,1,0,0,0,
2014-06-19T22:00:00,0,0,57.00,68.44,0,75.67,69.12,0,0,1,0,0,0,
2014-06-19T22:15:00,0,0,57.00,69.02,NULL,75.67,69.02,0,0,0.888888888888889,0,0,0,
2014-06-19T22:30:00,0,0,57.00,69.29,0,75.67,69.03,0,0,1,0,0,0,
2014-06-19T22:45:00,0,0,57.00,69.37,NULL,75.67,69.04,0,0,0.888888888888889,0,0,0,
2014-06-19T23:00:00,0,0,57.00,69.21,0,75.67,69.10,0,0,1,0,0,0,
2014-06-19T23:15:00,0,0,57.00,69.13,0,75.67,69.14,0,0,1,0,0,0,
2014-06-19T23:30:00,0,0,57.00,69.15,0,75.67,69.20,0,0,1,0,0,0,
2014-06-19T23:45:00,0,0,57.00,69.12,0,NULL,69.29,0,0,0,0,0,0,
2014-06-20T00:00:00,0,0,57.00,69.02,100.00,75.67,69.44,0,0,1,0,0,0,
2014-06-20T00:15:00,0,0,57.00,68.97,100.00,75.67,69.60,0,0,1,0,0,0,
2014-06-20T00:30:00,0,0,57.00,69.11,0,75.67,69.62,0,0,1,0,0,0,
2014-06-20T00:45:00,0,0,57.00,69.08,0,75.67,69.74,0,0,1,0,0,0,
2014-06-20T01:00:00,0,0,57.00,69.10,0,75.67,69.85,0,0,1,0,0,0,
2014-06-20T01:15:00,0,0,57.00,69.03,0,75.67,70.06,0,0,1,0,0,0,
2014-06-20T01:30:00,0,0,57.00,69.21,NULL,75.67,70.04,0,0,0.888888888888889,0,0,0,
2014-06-20T01:45:00,0,0,57.00,69.19,0,75.67,70.08,0,0,1,0,0,0,
2014-06-20T02:00:00,0,0,57.00,69.17,NULL,75.67,70.21,0,0,0.888888888888889,0,0,0,
2014-06-20T02:15:00,0,0,57.00,69.24,0,75.67,70.24,0,0,1,0,0,0,
2014-06-20T02:30:00,0,0,57.00,69.32,0,75.67,70.22,0,0,1,0,0,0,
2014-06-20T02:45:00,0,0,57.00,69.34,0,75.67,70.25,0,0,1,0,0,0,
2014-06-20T03:00:00,0,0,57.00,69.36,0,75.67,70.31,0,0,1,0,0,0,
2014-06-20T03:15:00,0,0,57.00,69.40,100.00,75.67,70.36,0,0,1,0,0,0,
2014-06-20T03:30:00,0,0,57.00,69.46,100.00,75.67,70.38,0,0,1,0,0,0,
2014-06-20T03:45:00,0,0,57.00,69.53,0,75.67,70.44,0,0,1,0,0,0,
2014-06-20T04:00:00,0,0,57.00,69.61,0,75.67,70.40,0,0,1,0,0,0,
2014-06-20T04:15:00,0,0,57.00,69.65,0,NULL,70.41,0,0,0,0,0,0,
2014-06-20T04:30:00,0,0,57.00,69.67,0,75.67,70.46,0,0,1,0,0,0,
2014-06-20T04:45:00,0,0,57.00,69.71,NULL,75.67,70.46,0,0,0.888888888888889,0,0,0,
2014-06-20T05:00:00,0,0,57.00,69.74,0,75.67,70.50,0,0,1,0,0,0,
2014-06-20T05:15:00,0,0,57.00,69.54,NULL,75.67,71.04,0,0,0.888888888888889,0,0,0,
2014-06-20T05:30:00,0,0,57.00,69.55,0,75.67,71.26,0,0,1,0,0,0,
2014-06-20T05:45:00,1,1,57.00,63.73,0,75.67,69.56,33396.86,100.00,1,0,0,0,
2014-06-20T06:00:00,1,1,57.00,60.19,0,75.67,68.99,35506.07,100.00,1,0,0,0,
2014-06-20T06:15:00,1,1,57.00,61.78,0,75.67,69.04,34191.98,100.00,1,0,0,0,
2014-06-20T06:30:00,1,1,57.00,60.84,100.00,75.67,69.29,31329.20,100.00,1,0,0,0,
2014-06-20T06:45:00,1,1,57.00,58.35,100.00,75.67,69.29,26477.52,100.00,1,0,0,0,
2014-06-20T07:00:00,1,1,57.00,53.96,0,75.67,71.02,19414.23,68.31,1,12.0934109038667,0,0,
2014-06-20T07:15:00,1,1,57.00,54.59,0,75.67,71.46,14100.30,34.28,1,7.56116371366689,0,0,
2014-06-20T07:30:00,1,1,57.00,56.22,0,75.67,71.81,11952.82,25.10,1,0,0,0,
2014-06-20T07:45:00,1,1,57.00,56.93,0,75.67,72.14,10937.88,24.56,1,0,0,0,
2014-06-20T08:00:00,1,1,57.00,57.05,NULL,75.67,72.31,10723.67,24.69,0.888888888888889,0,0,0,
2014-06-20T08:15:00,1,1,57.00,57.50,0,75.67,72.52,11602.34,30.30,1,0,0,0,
2014-06-20T08:30:00,1,1,57.00,56.82,NULL,75.67,72.63,10903.21,24.38,0.888888888888889,0,0,0,
2014-06-20T08:45:00,1,1,57.00,57.00,0,NULL,72.73,10681.49,23.99,0,0,0,0,
2014-06-20T09:00:00,1,1,57.00,56.96,0,75.67,72.84,10507.04,23.72,1,0,0,0,
2014-06-20T09:15:00,1,1,57.00,57.11,0,75.67,72.96,10825.13,24.70,1,0,0,0,
2014-06-20T09:30:00,1,1,57.00,57.01,0,75.67,72.99,12011.31,27.47,1,0,0,0,
2014-06-20T09:45:00,1,1,57.00,57.01,100.00,75.67,73.08,12490.27,27.56,1,0,0,0,
2014-06-20T10:00:00,1,1,57.00,57.57,100.00,75.67,73.30,13077.84,33.51,1,0,0,0,
2014-06-20T10:15:00,1,1,57.00,56.85,0,75.67,73.45,13003.39,27.22,1,0,0,0,
2014-06-20T10:30:00,1,1,57.00,57.13,0,75.67,73.46,12929.88,27.64,1,0,0,0,
2014-06-20T10:45:00,1,1,57.00,57.21,0,75.67,73.45,12967.73,30.69,1,0,0,0,
2014-06-20T11:00:00,1,1,57.00,56.64,0,75.67,73.61,12954.15,27.64,1,0,0,0,
