FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-20T11:15:00,1,1,57.00,57.01,NULL,75.67,73.62,12801.89,27.35,0.888888888888889,0,0,0,
2014-06-20T11:30:00,1,1,57.00,57.19,0,75.67,73.65,13028.52,29.67,1,0,0,0,
2014-06-20T11:45:00,1,1,57.00,57.15,NULL,75.67,73.70,13085.69,31.30,0.888888888888889,0,0,0,
2014-06-20T12:00:00,1,1,57.00,57.31,0,75.67,73.83,13487.21,34.38,1,0,0,0,
2014-06-20T12:15:00,1,1,57.00,56.60,0,75.67,73.86,12530.33,26.20,1,0,0,0,
2014-06-20T12:30:00,1,1,57.00,56.75,0,75.67,73.46,11334.70,23.76,1,0,0,0,
2014-06-20T12:45:00,1,1,57.00,56.88,0,75.67,73.77,10837.77,23.36,1,0,0,0,
2014-06-20T13:00:00,1,1,57.00,56.99,100.00,75.67,73.86,10883.06,23.41,1,0,0,0,
2014-06-20T13:15:00,1,1,57.00,57.41,100.00,NULL,73.86,11661.38,28.41,0,0,0,0,
2014-06-20T13:30:00,1,1,57.00,57.08,0,75.67,73.92,13010.85,26.87,1,0,0,0,
2014-06-20T13:45:00,1,1,57.00,57.00,0,75.67,73.94,11799.32,27.48,1,0,0,0,
2014-06-20T14:00:00,1,1,57.00,57.17,0,75.67,74.15,12058.13,28.76,1,0,0,0,
2014-06-20T14:15:00,1,1,57.00,56.79,0,75.67,74.22,13115.86,28.11,1,0,0,0,
2014-06-20T14:30:00,1,1,57.00,56.76,NULL,75.67,73.78,11123.71,24.25,0.888888888888889,0,0,0,
2014-06-20T14:45:00,1,1,57.00,56.80,0,75.67,73.85,10440.75,22.16,1,0,0,0,
2014-06-20T15:00:00,1,1,57.00,57.02,NULL,75.67,73.88,10182.70,22.89,0.888888888888889,0,0,0,
2014-06-20T15:15:00,1,1,57.00,56.92,0,75.67,73.84,10148.92,22.24,1,0,0,0,
2014-06-20T15:30:00,1,1,57.00,57.33,0,75.67,73.92,10154.14,27.07,1,0,0,0,
2014-06-20T15:45:00,1,1,57.00,56.53,0,75.67,73.84,10099.95,22.58,1,0,0,0,
2014-06-20T16:00:00,1,1,57.00,56.99,0,75.67,73.98,9984.44,23.00,1,0,0,0,
2014-06-20T16:15:00,1,1,57.00,57.23,100.00,75.67,74.01,10324.34,24.72,1,0,0,0,
2014-06-20T16:30:00,1,1,57.00,57.22,100.00,75.67,74.07,9846.47,28.81,1,0,0,0,
2014-06-20T16:45:00,1,1,57.00,56.80,0,75.67,74.08,9563.82,23.03,1,0,0,0,
2014-06-20T17:00:00,1,1,57.00,57.07,0,75.67,73.98,9393.97,23.85,1,0,0,0,
2014-06-20T17:15:00,1,1,57.00,56.82,0,75.67,73.78,9411.22,22.06,1,0,0,0,
2014-06-20T17:30:00,1,1,57.00,57.01,0,75.67,73.69,8747.72,25.11,1,0,0,0,
2014-06-20T17:45:00,1,1,57.00,57.00,NULL,NULL,73.77,8574.57,25.57,0,0,0,0,
2014-06-20T18:00:00,1,1,57.00,64.25,0,75.67,73.64,8624.07,85.00,1,0,0,0,
2014-06-20T18:15:00,0,0,57.00,65.22,NULL,75.67,72.68,0,0,0.888888888888889,0,0,0,
2014-06-20T18:30:00,0,0,57.00,66.06,0,75.67,71.92,0,0,1,0,0,0,
2014-06-20T18:45:00,0,0,57.00,66.99,0,75.67,71.73,0,0,1,0,0,0,
2014-06-20T19:00:00,0,0,57.00,67.65,0,75.67,71.87,0,0,1,0,0,0,
2014-06-20T19:15:00,0,0,57.00,67.89,0,75.67,72.21,0,0,1,0,0,0,
2014-06-20T19:30:00,0,0,57.00,68.14,100.00,75.67,72.25,0,0,1,0,0,0,
2014-06-20T19:45:00,0,0,57.00,68.28,100.00,75.67,72.75,0,0,1,0,0,0,
2014-06-20T20:00:00,0,0,57.00,68.45,0,75.67,72.73,0,0,1,0,0,0,
2014-06-20T20:15:00,0,0,57.00,68.58,0,75.67,72.54,0,0,1,0,0,0,
2014-06-20T20:30:00,0,0,57.00,68.62,0,75.67,72.52,0,0,1,0,0,0,
2014-06-20T20:45:00,0,0,57.00,68.74,0,75.67,72.36,0,0,1,0,0,0,
2014-06-20T21:00:00,0,0,57.00,68.76,NULL,75.67,72.12,0,0,0.888888888888889,0,0,0,
2014-06-20T21:15:00,0,0,57.00,69.09,0,75.67,71.48,0,0,1,0,0,0,
2014-06-20T21:30:00,0,0,57.00,69.11,NULL,75.67,71.21,0,0,0.888888888888889,0,0,0,
2014-06-20T21:45:00,0,0,57.00,69.06,0,75.67,71.02,0,0,1,0,0,0,
2014-06-20T22:00:00,0,0,57.00,69.05,0,75.67,70.77,0,0,1,0,0,0,
2014-06-20T22:15:00,0,0,57.00,69.05,0,NULL,70.52,0,0,0,0,0,0,
2014-06-20T22:30:00,0,0,57.00,69.02,0,75.67,70.35,0,0,1,0,0,0,
2014-06-20T22:45:00,0,0,57.00,68.97,100.00,75.67,70.25,0,0,1,0,0,0,
2014-06-20T23:00:00,0,0,57.00,68.97,100.00,75.67,70.19,0,0,1,0,0,0,
2014-06-20T23:15:00,0,0,57.00,68.95,0,75.67,70.11,0,0,1,0,0,0,
2014-06-20T23:30:00,0,0,57.00,68.97,0,75.67,70.05,0,0,1,0,0,0,
2014-06-20T23:45:00,0,0,57.00,68.99,0,75.67,69.99,0,0,1,0,0,0,
2014-06-21T00:00:00,0,0,57.00,68.96,0,75.67,69.91,0,0,1,0,0,0,
2014-06-21T00:15:00,0,0,57.00,68.97,NULL,75.67,69.82,0,0,0.888888888888889,0,0,0,
2014-06-21T00:30:00,0,0,57.00,68.94,0,75.67,69.74,0,0,1,0,0,0,
2014-06-21T00:45:00,0,0,57.00,68.95,NULL,75.67,69.61,0,0,0.888888888888889,0,0,0,
2014-06-21T01:00:00,0,0,57.00,68.98,0,75.67,69.59,0,0,1,0,0,0,
2014-06-21T01:15:00,0,0,57.00,68.98,0,75.67,69.54,0,0,1,0,0,0,
2014-06-21T01:30:00,0,0,57.00,68.98,0,75.67,69.48,0,0,1,0,0,0,
2014-06-21T01:45:00,0,0,57.00,68.97,0,75.67,69.44,0,0,1,0,0,0,
2014-06-21T02:00:00,0,0,57.00,68.99,100.00,75.67,69.42,0,0,1,0,0,0,
2014-06-21T02:15:00,0,0,57.00,68.97,100.00,75.67,69.39,0,0,1,0,0,0,
2014-06-21T02:30:00,0,0,57.00,69.00,0,75.67,69.30,0,0,1,0,0,0,
2014-06-21T02:45:00,0,0,57.00,68.95,0,NULL,69.27,0,0,0,0,0,0,
2014-06-21T03:00:00,0,0,57.00,68.93,0,75.67,69.21,0,0,1,0,0,0,
2014-06-21T03:15:00,0,0,57.00,68.91,0,75.67,69.15,0,0,1,0,0,0,
2014-06-21T03:30:00,0,0,57.00,68.91,NULL,75.67,69.09,0,0,0.888888888888889,0,0,0,
2014-06-21T03:45:00,0,0,57.00,68.90,0,75.67,69.03,0,0,1,0,0,0,
2014-06-21T04:00:00,0,0,57.00,68.89,NULL,75.67,68.98,0,0,0.888888888888889,0,0,0,
2014-06-21T04:15:00,0,0,57.00,68.87,0,75.67,68.94,0,0,1,0,0,0,
2014-06-21T04:30:00,0,0,57.00,68.85,0,75.67,68.85,0,0,1,0,0,0,
2014-06-21T04:45:00,0,0,57.00,68.81,0,75.67,68.79,0,0,1,0,0,0,
2014-06-21T05:00:00,0,0,57.00,68.75,0,75.67,68.61,0,0,1,0,0,0,
2014-06-21T05:15:00,0,0,57.00,68.65,100.00,75.67,68.36,0,0,1,0,0,0,
2014-06-21T05:30:00,0,0,57.00,68.59,100.00,75.67,68.17,0,0,1,0,0,0,
2014-06-21T05:45:00,0,0,57.00,68.51,0,75.67,68.02,0,0,1,0,0,0,
2014-06-21T06:00:00,0,0,57.00,68.46,0,75.67,67.91,0,0,1,0,0,0,
2014-06-21T06:15:00,1,1,57.00,66.41,0,75.67,64.22,33498.32,0,1,0,0,0,
2014-06-21T06:30:00,1,1,57.00,56.59,0,75.67,62.37,36246.66,97.60,1,0,0,0,
2014-06-21T06:45:00,1,1,57.00,55.52,NULL,75.67,62.40,31939.81,80.47,0.888888888888889,0,0,0,
2014-06-21T07:00:00,1,1,57.00,54.48,0,75.67,62.20,22701.53,47.73,1,29.4039645815288,0,0,
2014-06-21T07:15:00,1,1,57.00,55.65,NULL,NULL,62.60,16054.63,29.21,0,0,0,0,
2014-06-21T07:30:00,1,1,57.00,56.42,0,75.67,62.70,12062.29,22.66,1,0,0,0,
2014-06-21T07:45:00,1,1,57.00,56.87,0,75.67,63.08,9671.30,22.04,1,0,0,0,
2014-06-21T08:00:00,1,1,57.00,57.05,0,75.67,63.15,8555.15,21.40,1,0,0,0,
2014-06-21T08:15:00,1,1,57.00,57.00,0,75.67,63.88,8047.23,23.06,1,0,0,0,
2014-06-21T08:30:00,1,1,57.00,56.74,100.00,75.67,64.43,6192.50,19.58,1,0,0,0,
2014-06-21T08:45:00,1,1,57.00,56.99,100.00,75.67,64.79,5423.66,19.60,1,0,0,0,
2014-06-21T09:00:00,1,1,57.00,57.03,0,75.67,65.11,5325.85,19.66,1,0,0,0,
2014-06-21T09:15:00,1,1,57.00,57.16,0,75.67,65.90,5036.50,22.52,1,0,0,0,
2014-06-21T09:30:00,1,1,57.00,57.40,0,75.67,67.20,4949.69,27.78,1,0,0,0,
2014-06-21T09:45:00,1,1,57.00,56.28,0,75.67,71.99,5994.20,21.55,1,0,0,0,
2014-06-21T10:00:00,1,1,57.00,56.46,NULL,75.67,72.37,6197.26,24.05,0.888888888888889,0,0,0,
2014-06-21T10:15:00,1,1,57.00,57.03,0,75.67,72.43,5996.98,23.91,1,0,0,0,
2014-06-21T10:30:00,1,1,57.00,56.67,NULL,75.67,72.67,5259.03,20.00,0.888888888888889,0,0,0,
2014-06-21T10:45:00,1,1,57.00,56.91,0,75.67,72.68,5120.00,19.31,1,0,0,0,
2014-06-21T11:00:00,1,1,57.00,56.93,0,75.67,72.68,5453.77,18.89,1,0,0,0,
2014-06-21T11:15:00,1,1,57.00,57.02,0,75.67,72.70,5180.55,19.30,1,0,0,0,
2014-06-21T11:30:00,1,1,57.00,57.01,0,75.67,72.80,5644.01,18.97,1,0,0,0,
2014-06-21T11:45:00,1,1,57.00,56.94,100.00,NULL,72.76,5251.32,18.71,0,0,0,0,
2014-06-21T12:00:00,1,1,57.00,57.13,100.00,75.67,72.80,5109.31,20.78,1,0,0,0,
2014-06-21T12:15:00,1,1,57.00,57.08,0,75.67,72.79,5267.58,21.49,1,0,0,0,
2014-06-21T12:30:00,1,1,57.00,57.09,0,75.67,72.80,5269.03,22.63,1,0,0,0,
2014-06-21T12:45:00,1,1,57.00,57.14,0,75.67,72.84,5748.85,24.69,1,0,0,0,
2014-06-21T13:00:00,1,1,57.00,57.12,0,75.67,72.87,5152.06,26.47,1,0,0,0,
2014-06-21T13:15:00,1,1,57.00,56.44,NULL,75.67,72.87,5689.21,20.09,0.888888888888889,0,0,0,
2014-06-21T13:30:00,1,1,57.00,56.96,0,75.67,72.90,5811.28,20.03,1,0,0,0,
2014-06-21T13:45:00,1,1,57.00,57.00,NULL,75.67,72.83,5986.88,19.62,0.888888888888889,0,0,0,
2014-06-21T14:00:00,1,1,57.00,57.03,0,75.67,72.87,5914.98,20.09,1,0,0,0,
2014-06-21T14:15:00,1,1,57.00,57.25,0,75.67,72.94,6264.36,23.22,1,0,0,0,
2014-06-21T14:30:00,1,1,57.00,57.19,0,75.67,72.92,6281.24,25.41,1,0,0,0,
2014-06-21T14:45:00,1,1,57.00,57.22,0,75.67,72.96,6264.63,28.24,1,0,0,0,
2014-06-21T15:00:00,1,1,57.00,56.84,100.00,75.67,72.84,6552.92,20.48,1,0,0,0,
2014-06-21T15:15:00,1,1,57.00,57.01,100.00,75.67,72.83,6671.43,21.08,1,0,0,0,
2014-06-21T15:30:00,1,1,57.00,57.16,0,75.67,72.93,6823.18,22.89,1,0,0,0,
2014-06-21T15:45:00,1,1,57.00,56.27,0,75.67,73.28,7608.96,21.06,1,0,0,0,
2014-06-21T16:00:00,1,1,57.00,57.12,0,75.67,73.11,7138.27,23.24,1,0,0,0,
2014-06-21T16:15:00,1,1,57.00,56.99,0,NULL,73.07,6722.30,23.72,0,0,0,0,
2014-06-21T16:30:00,1,1,57.00,57.01,NULL,75.67,73.08,6632.65,23.80,0.888888888888889,0,0,0,
2014-06-21T16:45:00,1,1,57.00,56.81,0,75.67,72.99,6608.00,20.56,1,0,0,0,
2014-06-21T17:00:00,1,1,57.00,56.98,NULL,75.67,72.90,6510.64,20.37,0.888888888888889,0,0,0,
2014-06-21T17:15:00,1,1,57.00,57.06,0,75.67,72.95,6146.65,20.91,1,0,0,0,
2014-06-21T17:30:00,1,1,57.00,63.07,0,75.67,72.85,5851.50,67.90,1,0,0,0,
2014-06-21T17:45:00,0,0,57.00,64.42,0,75.67,70.90,0,0,1,0,0,0,
2014-06-21T18:00:00,0,0,57.00,65.70,0,75.67,69.98,0,0,1,0,0,0,
2014-06-21T18:15:00,0,0,57.00,66.92,100.00,75.67,69.41,0,0,1,0,0,0,
2014-06-21T18:30:00,0,0,57.00,67.96,100.00,75.67,69.02,0,0,1,0,0,0,
2014-06-21T18:45:00,0,0,57.00,68.47,0,75.67,68.94,0,0,1,0,0,0,
2014-06-21T19:00:00,0,0,57.00,68.86,0,75.67,68.92,0,0,1,0,0,0,
2014-06-21T19:15:00,0,0,57.00,68.73,0,75.67,69.00,0,0,1,0,0,0,
2014-06-21T19:30:00,0,0,57.00,68.58,0,75.67,69.06,0,0,1,0,0,0,
2014-06-21T19:45:00,0,0,57.00,68.36,NULL,75.67,69.29,0,0,0.888888888888889,0,0,0,
2014-06-21T20:00:00,0,0,57.00,68.37,0,75.67,69.47,0,0,1,0,0,0,
2014-06-21T20:15:00,0,0,57.00,68.42,NULL,75.67,69.60,0,0,0.888888888888889,0,0,0,
2014-06-21T20:30:00,0,0,57.00,68.46,0,75.67,69.73,0,0,1,0,0,0,
2014-06-21T20:45:00,0,0,57.00,68.45,0,NULL,69.90,0,0,0,0,0,0,
2014-06-21T21:00:00,0,0,57.00,68.46,0,75.67,70.03,0,0,1,0,0,0,
2014-06-21T21:15:00,0,0,57.00,68.55,0,75.67,70.07,0,0,1,0,0,0,
2014-06-21T21:30:00,0,0,57.00,68.66,100.00,75.67,70.07,0,0,1,0,0,0,
2014-06-21T21:45:00,0,0,57.00,68.71,100.00,75.67,70.11,0,0,1,0,0,0,
2014-06-21T22:00:00,0,0,57.00,68.76,0,75.67,70.14,0,0,1,0,0,0,
2014-06-21T22:15:00,0,0,57.00,68.73,0,75.67,70.21,0,0,1,0,0,0,
2014-06-21T22:30:00,0,0,57.00,68.78,0,75.67,70.17,0,0,1,0,0,0,
2014-06-21T22:45:00,0,0,57.00,68.79,0,75.67,70.19,0,0,1,0,0,0,
2014-06-21T23:00:00,0,0,57.00,68.81,NULL,75.67,70.18,0,0,0.888888888888889,0,0,0,
2014-06-21T23:15:00,0,0,57.00,68.91,0,75.67,70.09,0,0,1,0,0,0,
2014-06-21T23:30:00,0,0,57.00,68.92,NULL,75.67,70.07,0,0,0.888888888888889,0,0,0,
2014-06-21T23:45:00,0,0,57.00,68.94,0,75.67,70.03,0,0,1,0,0,0,
2014-06-22T00:00:00,0,0,57.00,68.97,0,75.67,69.94,0,0,1,0,0,0,
2014-06-22T00:15:00,0,0,57.00,69.00,0,75.67,69.85,0,0,1,0,0,0,
2014-06-22T00:30:00,0,0,57.00,69.03,0,75.67,69.75,0,0,1,0,0,0,
2014-06-22T00:45:00,0,0,57.00,69.06,100.00,75.67,69.67,0,0,1,0,0,0,
2014-06-22T01:00:00,0,0,57.00,69.07,100.00,75.67,69.62,0,0,1,0,0,0,
2014-06-22T01:15:00,0,0,57.00,69.10,0,NULL,69.61,0,0,0,0,0,0,
2014-06-22T01:30:00,0,0,57.00,69.09,0,75.67,69.61,0,0,1,0,0,0,
2014-06-22T01:45:00,0,0,57.00,69.13,0,75.67,69.59,0,0,1,0,0,0,
2014-06-22T02:00:00,0,0,57.00,69.15,0,75.67,69.52,0,0,1,0,0,0,
2014-06-22T02:15:00,0,0,57.00,69.10,NULL,75.67,69.47,0,0,0.888888888888889,0,0,0,
2014-06-22T02:30:00,0,0,57.00,69.13,0,75.67,69.48,0,0,1,0,0,0,
2014-06-22T02:45:00,0,0,57.00,69.12,NULL,75.67,69.48,0,0,0.888888888888889,0,0,0,
2014-06-22T03:00:00,0,0,57.00,69.14,0,75.67,69.43,0,0,1,0,0,0,
2014-06-22T03:15:00,0,0,57.00,69.16,0,75.67,69.36,0,0,1,0,0,0,
2014-06-22T03:30:00,0,0,57.00,69.17,0,75.67,69.32,0,0,1,0,0,0,
2014-06-22T03:45:00,0,0,57.00,69.21,0,75.67,69.31,0,0,1,0,0,0,
2014-06-22T04:00:00,0,0,57.00,69.21,100.00,75.67,69.29,0,0,1,0,0,0,
2014-06-22T04:15:00,0,0,57.00,69.23,100.00,75.67,69.29,0,0,1,0,0,0,
2014-06-22T04:30:00,0,0,57.00,69.25,0,75.67,69.23,0,0,1,0,0,0,
2014-06-22T04:45:00,0,0,57.00,69.24,0,75.67,69.13,0,0,1,0,0,0,
2014-06-22T05:00:00,0,0,57.00,69.21,0,75.67,69.02,0,0,1,0,0,0,
2014-06-22T05:15:00,0,0,57.00,69.20,0,75.67,68.93,0,0,1,0,0,0,
2014-06-22T05:30:00,0,0,57.00,69.16,NULL,75.67,68.82,0,0,0.888888888888889,0,0,0,
2014-06-22T05:45:00,0,0,57.00,69.10,0,NULL,68.70,0,0,0,0,0,0,
2014-06-22T06:00:00,0,0,57.00,69.07,NULL,75.67,68.61,0,0,0.888888888888889,0,0,0,
2014-06-22T06:15:00,0,0,57.00,69.06,0,75.67,68.51,0,0,1,0,0,0,
2014-06-22T06:30:00,0,0,57.00,68.99,0,75.67,68.38,0,0,1,0,0,0,
2014-06-22T06:45:00,0,0,57.00,68.96,0,75.67,68.32,0,0,1,0,0,0,
2014-06-22T07:00:00,0,0,57.00,68.94,0,75.67,68.27,0,0,1,0,0,0,
2014-06-22T07:15:00,0,0,57.00,68.91,100.00,75.67,68.27,0,0,1,0,0,0,
2014-06-22T07:30:00,0,0,57.00,68.90,100.00,75.67,68.27,0,0,1,0,0,0,
2014-06-22T07:45:00,0,0,57.00,68.87,0,75.67,68.31,0,0,1,0,0,0,
2014-06-22T08:00:00,0,0,57.00,68.86,0,75.67,68.32,0,0,1,0,0,0,
2014-06-22T08:15:00,0,0,57.00,68.86,0,75.67,68.36,0,0,1,0,0,0,
2014-06-22T08:30:00,0,0,57.00,68.88,0,75.67,68.36,0,0,1,0,0,0,
2014-06-22T08:45:00,0,0,57.00,68.87,NULL,75.67,68.40,0,0,0.888888888888889,0,0,0,
2014-06-22T09:00:00,0,0,57.00,68.90,0,75.67,68.48,0,0,1,0,0,0,
2014-06-22T09:15:00,0,0,57.00,68.95,NULL,75.67,68.54,0,0,0.888888888888889,0,0,0,
2014-06-22T09:30:00,0,0,57.00,68.94,0,75.67,68.67,0,0,1,0,0,0,
2014-06-22T09:45:00,0,0,57.00,68.99,0,75.67,68.78,0,0,1,0,0,0,
2014-06-22T10:00:00,0,0,57.00,69.06,0,75.67,68.89,0,0,1,0,0,0,
2014-06-22T10:15:00,0,0,57.00,69.08,0,NULL,69.04,0,0,0,0,0,0,
2014-06-22T10:30:00,0,0,57.00,69.13,100.00,75.67,69.12,0,0,1,0,0,0,
2014-06-22T10:45:00,0,0,57.00,69.17,100.00,75.67,69.28,0,0,1,0,0,0,
2014-06-22T11:00:00,0,0,57.00,69.22,0,75.67,69.42,0,0,1,0,0,0,
2014-06-22T11:15:00,0,0,57.00,69.29,0,75.67,69.56,0,0,1,0,0,0,
2014-06-22T11:30:00,0,0,57.00,69.37,0,75.67,69.60,0,0,1,0,0,0,
2014-06-22T11:45:00,0,0,57.00,69.42,0,75.67,69.76,0,0,1,0,0,0,
2014-06-22T12:00:00,0,0,57.00,69.53,NULL,75.67,69.77,0,0,0.888888888888889,0,0,0,
2014-06-22T12:15:00,0,0,57.00,69.57,0,75.67,69.81,0,0,1,0,0,0,
2014-06-22T12:30:00,0,0,57.00,69.69,NULL,75.67,69.82,0,0,0.888888888888889,0,0,0,
2014-06-22T12:45:00,0,0,57.00,69.72,0,75.67,69.82,0,0,1,0,0,0,
2014-06-22T13:00:00,0,0,57.00,69.74,0,75.67,69.82,0,0,1,0,0,0,
2014-06-22T13:15:00,0,0,57.00,69.75,0,75.67,69.90,0,0,1,0,0,0,
2014-06-22T13:30:00,0,0,57.00,69.77,0,75.67,69.91,0,0,1,0,0,0,
2014-06-22T13:45:00,0,0,57.00,69.80,100.00,75.67,69.91,0,0,1,0,0,0,
2014-06-22T14:00:00,0,0,57.00,69.82,100.00,75.67,69.90,0,0,1,0,0,0,
2014-06-22T14:15:00,0,0,57.00,69.83,0,75.67,69.89,0,0,1,0,0,0,
2014-06-22T14:30:00,0,0,57.00,69.91,0,75.67,69.80,0,0,1,0,0,0,
2014-06-22T14:45:00,0,0,57.00,69.87,0,NULL,69.87,0,0,0,0,0,0,
2014-06-22T15:00:00,0,0,57.00,69.94,0,75.67,70.00,0,0,1,0,0,0,
2014-06-22T15:15:00,0,0,57.00,70.00,NULL,75.67,70.08,0,0,0.888888888888889,0,0,0,
2014-06-22T15:30:00,0,0,57.00,70.02,0,75.67,70.15,0,0,1,0,0,0,
2014-06-22T15:45:00,0,0,57.00,70.04,NULL,75.67,70.21,0,0,0.888888888888889,0,0,0,
2014-06-22T16:00:00,0,0,57.00,70.09,0,75.67,70.22,0,0,1,0,0,0,
2014-06-22T16:15:00,0,0,57.00,70.13,0,75.67,70.23,0,0,1,0,0,0,
2014-06-22T16:30:00,0,0,57.00,70.14,0,75.67,70.22,0,0,1,0,0,0,
2014-06-22T16:45:00,0,0,57.00,70.19,0,75.67,70.23,0,0,1,0,0,0,
2014-06-22T17:00:00,0,0,57.00,70.19,100.00,75.67,70.26,0,0,1,0,0,0,
2014-06-22T17:15:00,0,0,57.00,70.24,100.00,75.67,70.26,0,0,1,0,0,0,
2014-06-22T17:30:00,0,0,57.00,70.25,0,75.67,70.22,0,0,1,0,0,0,
2014-06-22T17:45:00,0,0,57.00,70.26,0,75.67,70.21,0,0,1,0,0,0,
2014-06-22T18:00:00,0,0,57.00,70.28,0,75.67,70.21,0,0,1,0,0,0,
2014-06-22T18:15:00,0,0,57.00,70.27,0,75.67,70.20,0,0,1,0,0,0,
2014-06-22T18:30:00,0,0,57.00,70.28,NULL,75.67,70.18,0,0,0.888888888888889,0,0,0,
2014-06-22T18:45:00,0,0,57.00,70.28,0,75.67,70.18,0,0,1,0,0,0,
2014-06-22T19:00:00,0,0,57.00,70.29,NULL,75.67,70.17,0,0,0.888888888888889,0,0,0,
2014-06-22T19:15:00,0,0,57.00,70.29,0,NULL,70.20,0,0,0,0,0,0,
2014-06-22T19:30:00,0,0,57.00,70.30,0,75.67,70.22,0,0,1,0,0,0,
2014-06-22T19:45:00,0,0,57.00,70.30,0,75.67,70.24,0,0,1,0,0,0,
2014-06-22T20:00:00,0,0,57.00,70.30,0,75.67,70.21,0,0,1,0,0,0,
2014-06-22T20:15:00,0,0,57.00,70.31,100.00,75.67,70.18,0,0,1,0,0,0,
2014-06-22T20:30:00,0,0,57.00,70.30,100.00,75.67,70.14,0,0,1,0,0,0,
2014-06-22T20:45:00,0,0,57.00,70.28,0,75.67,70.09,0,0,1,0,0,0,
2014-06-22T21:00:00,0,0,57.00,70.27,0,75.67,70.02,0,0,1,0,0,0,
2014-06-22T21:15:00,0,0,57.00,70.22,0,75.67,69.91,0,0,1,0,0,0,
2014-06-22T21:30:00,0,0,57.00,70.18,0,75.67,69.81,0,0,1,0,0,0,
2014-06-22T21:45:00,0,0,57.00,70.13,NULL,75.67,69.65,0,0,0.888888888888889,0,0,0,
2014-06-22T22:00:00,0,0,57.00,70.04,0,75.67,69.43,0,0,1,0,0,0,
2014-06-22T22:15:00,0,0,57.00,69.98,NULL,75.67,69.21,0,0,0.888888888888889,0,0,0,
2014-06-22T22:30:00,0,0,57.00,69.81,0,75.67,68.86,0,0,1,0,0,0,
2014-06-22T22:45:00,0,0,57.00,69.70,0,75.67,68.67,0,0,1,0,0,0,
2014-06-22T23:00:00,0,0,57.00,69.65,0,75.67,68.60,0,0,1,0,0,0,
2014-06-22T23:15:00,0,0,57.00,69.58,0,75.67,68.54,0,0,1,0,0,0,
2014-06-22T23:30:00,0,0,57.00,69.51,100.00,75.67,68.51,0,0,1,0,0,0,
2014-06-22T23:45:00,0,0,57.00,69.45,100.00,NULL,68.48,0,0,0,0,0,0,
2014-06-23T00:00:00,0,0,57.00,69.39,0,75.67,68.51,0,0,1,0,0,0,
2014-06-23T00:15:00,0,0,57.00,69.36,0,75.67,68.52,0,0,1,0,0,0,
2014-06-23T00:30:00,0,0,57.00,69.30,0,75.67,68.55,0,0,1,0,0,0,
2014-06-23T00:45:00,0,0,57.00,69.27,0,75.67,68.56,0,0,1,0,0,0,
2014-06-23T01:00:00,0,0,57.00,69.24,NULL,75.67,68.54,0,0,0.888888888888889,0,0,0,
2014-06-23T01:15:00,0,0,57.00,69.19,0,75.67,68.54,0,0,1,0,0,0,
2014-06-23T01:30:00,0,0,57.00,69.14,NULL,75.67,68.51,0,0,0.888888888888889,0,0,0,
2014-06-23T01:45:00,0,0,57.00,69.13,0,75.67,68.51,0,0,1,0,0,0,
2014-06-23T02:00:00,0,0,57.00,69.11,0,75.67,68.55,0,0,1,0,0,0,
2014-06-23T02:15:00,0,0,57.00,69.11,0,75.67,68.62,0,0,1,0,0,0,
2014-06-23T02:30:00,0,0,57.00,69.11,0,75.67,68.67,0,0,1,0,0,0,
2014-06-23T02:45:00,0,0,57.00,69.10,100.00,75.67,68.74,0,0,1,0,0,0,
2014-06-23T03:00:00,0,0,57.00,69.12,100.00,75.67,68.82,0,0,1,0,0,0,
2014-06-23T03:15:00,0,0,57.00,69.11,0,75.67,68.88,0,0,1,0,0,0,
2014-06-23T03:30:00,0,0,57.00,69.12,0,75.67,69.00,0,0,1,0,0,0,
2014-06-23T03:45:00,0,0,57.00,69.17,0,75.67,69.15,0,0,1,0,0,0,
2014-06-23T04:00:00,0,0,57.00,69.18,0,75.67,69.28,0,0,1,0,0,0,
2014-06-23T04:15:00,0,0,57.00,69.20,NULL,NULL,69.33,0,0,0,0,0,0,
2014-06-23T04:30:00,0,0,57.00,69.25,0,75.67,69.37,0,0,1,0,0,0,
2014-06-23T04:45:00,0,0,57.00,69.28,NULL,75.67,69.39,0,0,0.888888888888889,0,0,0,
2014-06-23T05:00:00,0,0,57.00,69.32,0,75.67,69.43,0,0,1,0,0,0,
2014-06-23T05:15:00,0,0,57.00,69.16,0,75.67,69.47,0,0,1,0,0,0,
2014-06-23T05:30:00,0,0,57.00,69.14,0,75.67,69.54,0,0,1,0,0,0,
2014-06-23T05:45:00,1,1,57.00,70.74,0,75.67,68.35,34153.80,100.00,1,0,0,0,
2014-06-23T06:00:00,1,1,57.00,59.99,100.00,75.67,68.62,35766.44,100.00,1,0,0,0,
2014-06-23T06:15:00,1,1,57.00,61.34,100.00,75.67,68.66,35984.20,100.00,1,0,0,0,
2014-06-23T06:30:00,1,1,57.00,61.88,0,75.67,68.48,35719.19,100.00,1,0,0,0,
2014-06-23T06:45:00,1,1,57.00,61.38,0,75.67,68.46,35172.22,100.00,1,0,0,0,
2014-06-23T07:00:00,1,1,57.00,61.17,0,75.67,68.57,34300.26,100.00,1,0,0,0,
2014-06-23T07:15:00,1,1,57.00,59.86,0,75.67,68.82,29385.95,100.00,1,0,0,0,
2014-06-23T07:30:00,1,1,57.00,57.63,NULL,75.67,69.04,23230.31,100.00,0.888888888888889,0,0,0,
2014-06-23T07:45:00,1,1,57.00,54.77,0,75.67,68.97,16847.63,79.25,1,12.1868811061096,0,0,
2014-06-23T08:00:00,1,1,57.00,54.19,NULL,75.67,68.99,12867.62,41.02,0.888888888888889,9.89160439029959,0,0,
2014-06-23T08:15:00,1,1,57.00,56.02,0,75.67,72.05,11539.98,24.93,1,0,0,0,
2014-06-23T08:30:00,1,1,57.00,57.27,0,75.67,72.46,10948.87,27.03,1,0,0,0,
2014-06-23T08:45:00,1,1,57.00,56.80,0,NULL,72.80,9884.50,25.43,0,0,0,0,
2014-06-23T09:00:00,1,1,57.00,56.59,0,75.67,73.00,9450.93,20.85,1,0,0,0,
2014-06-23T09:15:00,1,1,57.00,57.00,100.00,75.67,73.12,9076.30,21.71,1,0,0,0,
2014-06-23T09:30:00,1,1,57.00,57.00,100.00,75.67,73.22,8769.48,22.64,1,0,0,0,
2014-06-23T09:45:00,1,1,57.00,56.99,0,75.67,73.23,8358.78,22.19,1,0,0,0,
2014-06-23T10:00:00,1,1,57.00,57.24,0,75.67,73.11,8244.26,25.10,1,0,0,0,
2014-06-23T10:15:00,1,1,57.00,57.38,0,75.67,73.17,8335.97,29.69,1,0,0,0,
2014-06-23T10:30:00,1,1,57.00,56.90,0,75.67,73.21,8233.78,24.04,1,0,0,0,
2014-06-23T10:45:00,1,1,57.00,57.19,NULL,75.67,73.32,8368.09,24.38,0.888888888888889,0,0,0,
2014-06-23T11:00:00,1,1,57.00,57.37,0,75.67,73.44,8139.92,28.68,1,0,0,0,
2014-06-23T11:15:00,1,1,57.00,55.98,NULL,75.67,73.44,8183.08,22.46,0.888888888888889,0,0,0,
2014-06-23T11:30:00,1,1,57.00,56.95,0,75.67,73.60,8103.64,24.57,1,0,0,0,
2014-06-23T11:45:00,1,1,57.00,56.92,0,75.67,73.75,8642.80,24.51,1,0,0,0,
2014-06-23T12:00:00,1,1,57.00,56.93,0,75.67,73.66,8240.16,24.75,1,0,0,0,
2014-06-23T12:15:00,1,1,57.00,56.92,0,75.67,73.75,8215.59,24.18,1,0,0,0,
2014-06-23T12:30:00,1,1,57.00,57.01,100.00,75.67,73.69,8157.29,24.89,1,0,0,0,
2014-06-23T12:45:00,1,1,57.00,56.92,100.00,75.67,73.71,8147.82,24.78,1,0,0,0,
2014-06-23T13:00:00,1,1,57.00,57.12,0,75.67,73.75,8508.57,26.56,1,0,0,0,
2014-06-23T13:15:00,1,1,57.00,56.91,0,NULL,73.65,9500.05,25.11,0,0,0,0,
2014-06-23T13:30:00,1,1,57.00,56.98,0,75.67,73.69,9033.73,25.68,1,0,0,0,
2014-06-23T13:45:00,1,1,57.00,57.09,0,75.67,73.70,8927.99,27.15,1,0,0,0,
2014-06-23T14:00:00,1,1,57.00,56.21,NULL,75.67,73.75,9086.90,22.90,0.888888888888889,0,0,0,
2014-06-23T14:15:00,1,1,57.00,56.79,0,75.67,73.70,9386.34,22.09,1,0,0,0,
2014-06-23T14:30:00,1,1,57.00,57.08,NULL,75.67,73.90,9604.46,23.67,0.888888888888889,0,0,0,
2014-06-23T14:45:00,1,1,57.00,57.08,0,75.67,73.93,10247.22,25.57,1,0,0,0,
2014-06-23T15:00:00,1,1,57.00,57.03,0,75.67,73.84,9519.25,26.71,1,0,0,0,
2014-06-23T15:15:00,1,1,57.00,56.41,0,75.67,73.91,9556.98,24.10,1,0,0,0,
2014-06-23T15:30:00,1,1,57.00,56.73,0,75.67,73.94,9768.60,22.02,1,0,0,0,
2014-06-23T15:45:00,1,1,57.00,57.19,100.00,75.67,73.99,10059.05,26.04,1,0,0,0,
2014-06-23T16:00:00,1,1,57.00,57.25,100.00,75.67,74.05,10439.69,30.26,1,0,0,0,
2014-06-23T16:15:00,1,1,57.00,56.84,0,75.67,74.12,10312.39,24.26,1,0,0,0,
2014-06-23T16:30:00,1,1,57.00,57.08,0,75.67,74.29,10647.38,25.84,1,0,0,0,
2014-06-23T16:45:00,1,1,57.00,57.29,0,75.67,74.39,10986.78,30.00,1,0,0,0,
2014-06-23T17:00:00,1,1,NULL,57.29,0,75.67,74.39,10986.78,30.00,0,0,0,0,
2014-06-23T17:15:00,1,1,57.00,56.86,NULL,75.67,74.15,10277.36,23.81,0.888888888888889,0,0,0,
2014-06-23T17:30:00,1,1,57.00,56.86,0,75.67,74.15,10277.36,23.80,1,0,0,0,
2014-06-23T17:45:00,1,1,57.00,56.97,NULL,NULL,74.26,10695.09,24.05,0,0,0,0,
2014-06-23T18:00:00,1,1,57.00,65.23,0,75.67,74.16,11542.40,94.78,1,0,0,0,
2014-06-23T18:15:00,0,0,57.00,66.21,0,75.67,73.13,0,0,1,0,0,0,
2014-06-23T18:30:00,0,0,57.00,66.90,0,75.67,72.41,0,0,1,0,0,0,
2014-06-23T18:45:00,0,0,57.00,67.75,0,75.67,72.07,0,0,1,0,0,0,
2014-06-23T19:00:00,0,0,57.00,68.37,100.00,75.67,72.06,0,0,1,0,0,0,
2014-06-23T19:15:00,0,0,57.00,68.67,100.00,75.67,72.26,0,0,1,0,0,0,
2014-06-23T19:30:00,0,0,57.00,68.75,0,75.67,72.83,0,0,1,0,0,0,
2014-06-23T19:45:00,0,0,57.00,68.95,0,75.67,73.11,0,0,1,0,0,0,
2014-06-23T20:00:00,0,0,57.00,69.12,0,75.67,73.34,0,0,1,0,0,0,
2014-06-23T20:15:00,0,0,57.00,69.27,0,75.67,73.55,0,0,1,0,0,0,
2014-06-23T20:30:00,0,0,57.00,69.38,NULL,75.67,73.66,0,0,0.888888888888889,0,0,0,
2014-06-23T20:45:00,0,0,57.00,69.54,0,75.67,73.73,0,0,1,0,0,0,
2014-06-23T21:00:00,0,0,57.00,69.66,NULL,75.67,73.92,0,0,0.888888888888889,0,0,0,
2014-06-23T21:15:00,0,0,57.00,70.33,0,75.67,72.41,0,0,1,0,0,0,
2014-06-23T21:30:00,0,0,57.00,70.58,0,75.67,71.95,0,0,1,0,0,0,
2014-06-23T21:45:00,0,0,57.00,70.61,0,75.67,71.72,0,0,1,0,0,0,
2014-06-23T22:00:00,0,0,57.00,70.56,0,75.67,71.60,0,0,1,0,0,0,
2014-06-23T22:15:00,0,0,57.00,70.60,100.00,NULL,71.53,0,0,0,0,0,0,
2014-06-23T22:30:00,0,0,57.00,70.57,100.00,75.67,71.50,0,0,1,0,0,0,
2014-06-23T22:45:00,0,0,57.00,70.55,0,75.67,71.54,0,0,1,0,0,0,
2014-06-23T23:00:00,0,0,57.00,70.58,0,75.67,71.57,0,0,1,0,0,0,
2014-06-23T23:15:00,0,0,57.00,70.47,0,75.67,71.66,0,0,1,0,0,0,
2014-06-23T23:30:00,0,0,57.00,70.48,0,75.67,71.71,0,0,1,0,0,0,
2014-06-23T23:45:00,0,0,57.00,70.49,NULL,75.67,71.74,0,0,0.888888888888889,0,0,0,
2014-06-24T00:00:00,0,0,57.00,70.52,0,75.67,71.75,0,0,1,0,0,0,
2014-06-24T00:15:00,0,0,57.00,70.57,NULL,75.67,71.70,0,0,0.888888888888889,0,0,0,
2014-06-24T00:30:00,0,0,57.00,70.57,0,75.67,71.71,0,0,1,0,0,0,
2014-06-24T00:45:00,0,0,57.00,70.62,0,75.67,71.69,0,0,1,0,0,0,
2014-06-24T01:00:00,0,0,57.00,70.62,0,75.67,71.70,0,0,1,0,0,0,
2014-06-24T01:15:00,0,0,57.00,70.64,0,75.67,71.66,0,0,1,0,0,0,
2014-06-24T01:30:00,0,0,57.00,70.67,100.00,75.67,71.61,0,0,1,0,0,0,
2014-06-24T01:45:00,0,0,57.00,70.70,100.00,75.67,71.61,0,0,1,0,0,0,
2014-06-24T02:00:00,0,0,57.00,70.71,0,75.67,71.60,0,0,1,0,0,0,
2014-06-24T02:15:00,0,0,57.00,70.75,0,75.67,71.56,0,0,1,0,0,0,
2014-06-24T02:30:00,0,0,57.00,70.74,0,75.67,71.56,0,0,1,0,0,0,
2014-06-24T02:45:00,0,0,57.00,70.77,0,NULL,71.53,0,0,0,0,0,0,
2014-06-24T03:00:00,0,0,57.00,70.80,NULL,75.67,71.49,0,0,0.888888888888889,0,0,0,
2014-06-24T03:15:00,0,0,57.00,70.83,0,75.67,71.46,0,0,1,0,0,0,
2014-06-24T03:30:00,0,0,57.00,70.82,NULL,75.67,71.48,0,0,0.888888888888889,0,0,0,
2014-06-24T03:45:00,0,0,57.00,70.87,0,75.67,71.50,0,0,1,0,0,0,
2014-06-24T04:00:00,0,0,57.00,70.90,0,75.67,71.51,0,0,1,0,0,0,
2014-06-24T04:15:00,0,0,57.00,70.91,0,75.67,71.50,0,0,1,0,0,0,
2014-06-24T04:30:00,0,0,57.00,70.92,0,75.67,71.52,0,0,1,0,0,0,
2014-06-24T04:45:00,0,0,57.00,70.93,100.00,75.67,71.52,0,0,1,0,0,0,
2014-06-24T05:00:00,0,0,57.00,70.95,100.00,75.67,71.52,0,0,1,0,0,0,
2014-06-24T05:15:00,0,0,57.00,70.85,0,75.67,71.85,0,0,1,0,0,0,
2014-06-24T05:30:00,1,1,57.00,70.10,0,75.67,72.29,26615.95,51.85,1,0,0,0,
2014-06-24T05:45:00,1,1,57.00,65.42,0,75.67,73.60,36464.16,100.00,1,0,0,0,
2014-06-24T06:00:00,1,1,57.00,60.60,0,75.67,72.70,36253.10,100.00,1,0,0,0,
2014-06-24T06:15:00,1,1,57.00,59.10,NULL,75.67,72.15,36232.92,100.00,0.888888888888889,0,0,0,
2014-06-24T06:30:00,1,1,57.00,58.69,0,75.67,71.90,35532.87,100.00,1,0,0,0,
2014-06-24T06:45:00,1,1,57.00,57.86,NULL,75.67,71.81,32236.10,100.00,0.888888888888889,0,0,0,
2014-06-24T07:00:00,1,1,57.00,55.34,0,75.67,71.65,24079.83,84.60,1,0,0,0,
2014-06-24T07:15:00,1,1,57.00,54.14,0,NULL,71.72,16601.37,47.90,0,0,0,0,
2014-06-24T07:30:00,1,1,57.00,55.36,0,75.67,72.03,12229.06,26.65,1,0,0,0,
2014-06-24T07:45:00,1,1,57.00,56.57,0,75.67,72.46,10410.47,22.39,1,0,0,0,
2014-06-24T08:00:00,1,1,57.00,56.91,100.00,75.67,72.74,9689.60,21.73,1,0,0,0,
2014-06-24T08:15:00,1,1,57.00,57.42,100.00,75.67,73.00,9170.59,28.23,1,0,0,0,
2014-06-24T08:30:00,1,1,57.00,56.79,0,75.67,73.16,8739.76,22.22,1,0,0,0,
2014-06-24T08:45:00,1,1,57.00,57.03,0,75.67,73.31,8876.37,22.53,1,0,0,0,
2014-06-24T09:00:00,1,1,57.00,57.30,0,75.67,73.42,9195.56,26.19,1,0,0,0,
2014-06-24T09:15:00,1,1,57.00,56.81,0,75.67,73.38,10305.93,24.03,1,0,0,0,
2014-06-24T09:30:00,1,1,57.00,57.19,NULL,75.67,73.35,9952.20,24.86,0.888888888888889,0,0,0,
2014-06-24T09:45:00,1,1,57.00,57.01,0,75.67,73.55,9320.62,26.82,1,0,0,0,
2014-06-24T10:00:00,1,1,57.00,56.78,NULL,75.67,73.60,8981.04,24.11,0.888888888888889,0,0,0,
2014-06-24T10:15:00,1,1,57.00,56.97,0,75.67,73.47,8771.83,22.80,1,0,0,0,
2014-06-24T10:30:00,1,1,57.00,57.14,0,75.67,73.45,8683.16,23.80,1,0,0,0,
2014-06-24T10:45:00,1,1,57.00,57.08,0,75.67,73.48,8613.19,25.53,1,0,0,0,
2014-06-24T11:00:00,1,1,57.00,57.08,0,75.67,73.50,8491.08,26.50,1,0,0,0,
2014-06-24T11:15:00,1,1,57.00,57.19,100.00,75.67,73.61,8905.46,28.42,1,0,0,0,
2014-06-24T11:30:00,1,1,57.00,56.79,100.00,75.67,73.78,9175.11,23.51,1,0,0,0,
2014-06-24T11:45:00,1,1,57.00,56.88,0,NULL,73.87,9528.15,22.26,0,0,0,0,
2014-06-24T12:00:00,1,1,57.00,57.16,0,75.67,73.68,9409.41,24.07,1,0,0,0,
2014-06-24T12:15:00,1,1,57.00,57.44,0,75.67,73.85,9819.75,28.59,1,0,0,0,
2014-06-24T12:30:00,1,1,57.00,56.48,0,75.67,73.91,10075.27,23.26,1,0,0,0,
2014-06-24T12:45:00,1,1,57.00,57.00,NULL,75.67,73.76,10009.75,23.28,0.888888888888889,0,0,0,
2014-06-24T13:00:00,1,1,57.00,57.41,0,75.67,73.92,10520.74,27.94,1,0,0,0,
2014-06-24T13:15:00,1,1,57.00,56.68,NULL,75.67,73.92,10547.03,24.03,0.888888888888889,0,0,0,
2014-06-24T13:30:00,1,1,57.00,56.86,0,75.67,74.13,10659.28,23.84,1,0,0,0,
2014-06-24T13:45:00,1,1,57.00,56.93,0,75.67,74.29,10637.24,23.12,1,0,0,0,
2014-06-24T14:00:00,1,1,57.00,57.14,0,75.67,74.39,10932.57,25.80,1,0,0,0,
2014-06-24T14:15:00,1,1,57.00,57.34,0,75.67,74.53,11618.68,29.91,1,0,0,0,
2014-06-24T14:30:00,1,1,57.00,56.47,100.00,75.67,74.71,10827.83,23.95,1,0,0,0,
2014-06-24T14:45:00,1,1,57.00,57.00,100.00,75.67,74.75,11095.83,25.49,1,0,0,0,
2014-06-24T15:00:00,1,1,57.00,56.84,0,75.67,74.55,10996.26,25.24,1,0,0,0,
2014-06-24T15:15:00,1,1,57.00,56.81,0,75.67,74.57,11420.04,24.45,1,0,0,0,
2014-06-24T15:30:00,1,1,57.00,56.90,0,75.67,74.37,12324.98,23.99,1,0,0,0,
2014-06-24T15:45:00,1,1,57.00,57.11,0,75.67,74.23,10866.41,24.45,1,0,0,0,
2014-06-24T16:00:00,1,1,57.00,56.99,NULL,75.67,74.23,11061.53,24.33,0.888888888888889,0,0,0,
2014-06-24T16:15:00,1,1,57.00,57.39,0,NULL,74.60,11401.18,30.15,0,0,0,0,
2014-06-24T16:30:00,1,1,57.00,57.10,NULL,75.67,74.38,11242.43,26.09,0.888888888888889,0,0,0,
2014-06-24T16:45:00,1,1,57.00,56.99,0,75.67,73.99,10613.73,24.24,1,0,0,0,
2014-06-24T17:00:00,1,1,57.00,57.13,0,75.67,73.92,10598.99,25.91,1,0,0,0,
2014-06-24T17:15:00,1,1,57.00,57.20,0,75.67,73.96,10458.84,27.64,1,0,0,0,
2014-06-24T17:30:00,1,1,57.00,56.78,0,75.67,73.77,10192.35,26.68,1,0,0,0,
2014-06-24T17:45:00,1,1,57.00,56.82,100.00,75.67,73.80,9859.78,25.48,1,0,0,0,
2014-06-24T18:00:00,1,1,57.00,57.29,100.00,75.67,73.63,10239.50,27.47,1,0,0,0,
2014-06-24T18:15:00,0,0,57.00,65.81,0,75.67,73.65,0,0,1,0,0,0,
2014-06-24T18:30:00,0,0,57.00,65.69,0,75.67,72.37,0,0,1,0,0,0,
2014-06-24T18:45:00,0,0,57.00,66.63,0,75.67,72.02,0,0,1,0,0,0,
2014-06-24T19:00:00,0,0,57.00,67.52,0,75.67,71.81,0,0,1,0,0,0,
2014-06-24T19:15:00,0,0,57.00,67.99,NULL,75.67,72.37,0,0,0.888888888888889,0,0,0,
2014-06-24T19:30:00,0,0,57.00,68.27,0,75.67,72.92,0,0,1,0,0,0,
2014-06-24T19:45:00,0,0,57.00,68.47,NULL,75.67,73.54,0,0,0.888888888888889,0,0,0,
2014-06-24T20:00:00,0,0,57.00,68.67,0,75.67,73.78,0,0,1,0,0,0,
2014-06-24T20:15:00,0,0,57.00,68.85,0,75.67,73.80,0,0,1,0,0,0,
2014-06-24T20:30:00,0,0,57.00,69.06,0,75.67,73.71,0,0,1,0,0,0,
2014-06-24T20:45:00,0,0,57.00,69.26,0,NULL,73.61,0,0,0,0,0,0,
2014-06-24T21:00:00,0,0,57.00,69.40,100.00,75.67,73.58,0,0,1,0,0,0,
2014-06-24T21:15:00,0,0,57.00,70.00,100.00,75.67,72.32,0,0,1,0,0,0,
2014-06-24T21:30:00,0,0,57.00,70.34,0,75.67,71.76,0,0,1,0,0,0,
2014-06-24T21:45:00,0,0,57.00,70.47,0,75.67,71.48,0,0,1,0,0,0,
2014-06-24T22:00:00,0,0,57.00,70.43,0,75.67,71.40,0,0,1,0,0,0,
2014-06-24T22:15:00,0,0,57.00,70.42,0,75.67,71.35,0,0,1,0,0,0,
2014-06-24T22:30:00,0,0,57.00,70.46,NULL,75.67,71.29,0,0,0.888888888888889,0,0,0,
2014-06-24T22:45:00,0,0,57.00,70.41,0,75.67,71.37,0,0,1,0,0,0,
2014-06-24T23:00:00,0,0,57.00,70.46,NULL,75.67,71.33,0,0,0.888888888888889,0,0,0,
2014-06-24T23:15:00,0,0,57.00,70.32,0,75.67,71.49,0,0,1,0,0,0,
2014-06-24T23:30:00,0,0,57.00,70.30,0,75.67,71.70,0,0,1,0,0,0,
2014-06-24T23:45:00,0,0,57.00,70.31,0,75.67,71.75,0,0,1,0,0,0,
2014-06-25T00:00:00,0,0,57.00,70.36,0,75.67,71.76,0,0,1,0,0,0,
2014-06-25T00:15:00,0,0,57.00,70.43,100.00,75.67,71.74,0,0,1,0,0,0,
2014-06-25T00:30:00,0,0,57.00,70.41,100.00,75.67,71.76,0,0,1,0,0,0,
2014-06-25T00:45:00,0,0,57.00,70.47,0,75.67,71.76,0,0,1,0,0,0,
2014-06-25T01:00:00,0,0,57.00,70.46,0,75.67,71.76,0,0,1,0,0,0,
2014-06-25T01:15:00,0,0,57.00,70.50,0,NULL,71.66,0,0,0,0,0,0,
2014-06-25T01:30:00,0,0,57.00,70.52,0,75.67,71.59,0,0,1,0,0,0,
2014-06-25T01:45:00,0,0,57.00,70.52,NULL,75.67,71.48,0,0,0.888888888888889,0,0,0,
2014-06-25T02:00:00,0,0,57.00,70.54,0,75.67,71.43,0,0,1,0,0,0,
2014-06-25T02:15:00,0,0,57.00,70.53,NULL,75.67,71.34,0,0,0.888888888888889,0,0,0,
2014-06-25T02:30:00,0,0,57.00,70.55,0,75.67,71.26,0,0,1,0,0,0,
2014-06-25T02:45:00,0,0,57.00,70.55,0,75.67,71.16,0,0,1,0,0,0,
2014-06-25T03:00:00,0,0,57.00,70.54,0,75.67,71.12,0,0,1,0,0,0,
2014-06-25T03:15:00,0,0,57.00,70.57,0,75.67,71.02,0,0,1,0,0,0,
2014-06-25T03:30:00,0,0,57.00,70.57,100.00,75.67,71.00,0,0,1,0,0,0,
2014-06-25T03:45:00,0,0,57.00,70.57,100.00,75.67,70.98,0,0,1,0,0,0,
2014-06-25T04:00:00,0,0,57.00,70.58,0,75.67,70.93,0,0,1,0,0,0,
2014-06-25T04:15:00,0,0,57.00,70.57,0,75.67,70.83,0,0,1,0,0,0,
2014-06-25T04:30:00,0,0,57.00,70.55,0,75.67,70.71,0,0,1,0,0,0,
2014-06-25T04:45:00,0,0,57.00,70.48,0,75.67,70.52,0,0,1,0,0,0,
2014-06-25T05:00:00,0,0,57.00,70.34,NULL,75.67,70.08,0,0,0.888888888888889,0,0,0,
2014-06-25T05:15:00,0,0,57.00,69.99,0,75.67,69.00,0,0,1,0,0,0,
2014-06-25T05:30:00,0,0,57.00,69.64,NULL,75.67,68.20,0,0,0.888888888888889,0,0,0,
2014-06-25T05:45:00,0,0,57.00,69.35,0,NULL,67.67,0,0,0,0,0,0,
2014-06-25T06:00:00,0,0,57.00,69.02,0,75.67,67.36,0,0,1,0,0,0,
2014-06-25T06:15:00,1,1,57.00,66.51,0,75.67,64.03,34188.40,0,1,0,0,0,
2014-06-25T06:30:00,1,1,57.00,57.24,0,75.67,62.52,36552.52,100.00,1,0,0,0,
2014-06-25T06:45:00,1,1,57.00,56.45,100.00,75.67,62.35,35610.08,94.55,1,0,0,0,
2014-06-25T07:00:00,1,1,57.00,55.56,100.00,75.67,62.33,30355.63,80.43,1,0,0,0,
2014-06-25T07:15:00,1,1,57.00,54.50,0,75.67,62.41,22038.85,48.25,1,28.1350338079256,0,0,
2014-06-25T07:30:00,1,1,57.00,55.61,0,75.67,62.72,16013.26,29.85,1,0,0,0,
2014-06-25T07:45:00,1,1,57.00,56.59,0,75.67,62.84,13467.20,24.62,1,0,0,0,
2014-06-25T08:00:00,1,1,57.00,56.80,0,75.67,63.16,12024.62,23.00,1,0,0,0,
2014-06-25T08:15:00,1,1,57.00,57.17,NULL,75.67,63.48,10084.87,24.23,0.888888888888889,0,0,0,
2014-06-25T08:30:00,1,1,57.00,56.97,0,75.67,63.92,8849.27,22.08,1,0,0,0,
2014-06-25T08:45:00,1,1,57.00,57.10,NULL,75.67,64.86,8454.01,23.15,0.888888888888889,0,0,0,
2014-06-25T09:00:00,1,1,57.00,57.09,0,75.67,65.30,7891.25,23.94,1,0,0,0,
2014-06-25T09:15:00,1,1,57.00,57.16,0,75.67,65.93,7733.70,27.48,1,0,0,0,
2014-06-25T09:30:00,1,1,57.00,56.82,0,75.67,66.17,8433.37,23.05,1,0,0,0,
2014-06-25T09:45:00,1,1,57.00,56.95,0,75.67,67.02,8143.61,23.14,1,0,0,0,
2014-06-25T10:00:00,1,1,57.00,57.22,100.00,75.67,72.21,8280.19,24.50,1,0,0,0,
2014-06-25T10:15:00,1,1,57.00,57.21,100.00,NULL,72.66,8264.94,27.45,0,0,0,0,
2014-06-25T10:30:00,1,1,57.00,56.82,0,75.67,72.99,8357.08,23.64,1,0,0,0,
2014-06-25T10:45:00,1,1,57.00,56.90,0,75.67,73.15,8261.38,22.48,1,0,0,0,
2014-06-25T11:00:00,1,1,57.00,57.15,0,75.67,73.24,8179.62,23.69,1,0,0,0,
2014-06-25T11:15:00,1,1,57.00,57.10,0,75.67,73.30,8343.30,23.21,1,0,0,0,
2014-06-25T11:30:00,1,1,57.00,56.85,NULL,75.67,73.30,8560.03,21.14,0.888888888888889,0,0,0,
2014-06-25T11:45:00,1,1,57.00,56.94,0,75.67,73.33,8092.48,21.09,1,0,0,0,
2014-06-25T12:00:00,1,1,57.00,56.98,NULL,75.67,73.38,8023.33,21.20,0.888888888888889,0,0,0,
2014-06-25T12:15:00,1,1,57.00,57.13,0,75.67,73.41,8312.79,22.94,1,0,0,0,
2014-06-25T12:30:00,1,1,57.00,57.18,0,75.67,73.45,8382.79,24.85,1,0,0,0,
2014-06-25T12:45:00,1,1,57.00,56.25,0,75.67,73.46,8787.25,22.85,1,0,0,0,
2014-06-25T13:00:00,1,1,57.00,57.10,0,75.67,73.59,9133.73,26.28,1,0,0,0,
2014-06-25T13:15:00,1,1,57.00,56.46,100.00,75.67,73.60,9605.76,23.70,1,0,0,0,
2014-06-25T13:30:00,1,1,57.00,57.24,100.00,75.67,73.63,9538.28,25.38,1,0,0,0,
2014-06-25T13:45:00,1,1,57.00,56.80,0,75.67,73.76,10063.21,26.02,1,0,0,0,
2014-06-25T14:00:00,1,1,57.00,56.92,0,75.67,73.84,10016.63,23.49,1,0,0,0,
2014-06-25T14:15:00,1,1,57.00,57.03,0,75.67,73.71,10448.97,24.58,1,0,0,0,
2014-06-25T14:30:00,1,1,57.00,56.88,0,75.67,73.59,9983.57,23.51,1,0,0,0,
2014-06-25T14:45:00,1,1,57.00,56.82,NULL,NULL,73.48,9902.39,22.57,0,0,0,0,
2014-06-25T15:00:00,1,1,57.00,56.87,0,75.67,73.22,9788.36,21.84,1,0,0,0,
2014-06-25T15:15:00,1,1,57.00,57.23,NULL,75.67,73.20,9865.73,25.32,0.888888888888889,0,0,0,
2014-06-25T15:30:00,1,1,57.00,57.47,0,75.67,73.28,10632.14,29.72,1,0,0,0,
2014-06-25T15:45:00,1,1,57.00,56.99,0,75.67,73.28,10212.88,23.51,1,0,0,0,
2014-06-25T16:00:00,1,1,57.00,56.98,0,75.67,73.14,10238.73,22.56,1,0,0,0,
2014-06-25T16:15:00,1,1,57.00,56.96,0,75.67,73.11,9464.74,21.53,1,0,0,0,
2014-06-25T16:30:00,1,1,57.00,56.91,100.00,75.67,72.99,9394.78,20.86,1,0,0,0,
2014-06-25T16:45:00,1,1,57.00,56.88,100.00,75.67,72.99,8978.88,20.61,1,0,0,0,
2014-06-25T17:00:00,1,1,57.00,56.86,0,75.67,72.93,8380.78,20.15,1,0,0,0,
2014-06-25T17:15:00,1,1,57.00,57.16,0,75.67,72.99,8354.27,21.86,1,0,0,0,
2014-06-25T17:30:00,1,1,57.00,57.18,0,75.67,72.99,7750.38,23.34,1,0,0,0,
2014-06-25T17:45:00,1,1,57.00,57.17,0,75.67,72.99,7065.47,23.99,1,0,0,0,
2014-06-25T18:00:00,1,1,57.00,57.01,NULL,75.67,73.03,7007.25,23.60,0.888888888888889,0,0,0,
2014-06-25T18:15:00,1,1,57.00,57.04,0,75.67,72.99,7303.23,24.74,1,0,0,0,
2014-06-25T18:30:00,1,1,57.00,56.98,NULL,75.67,72.67,6894.49,24.15,0.888888888888889,0,0,0,
2014-06-25T18:45:00,1,1,57.00,56.81,0,75.67,72.92,6511.42,21.45,1,0,0,0,
2014-06-25T19:00:00,1,1,57.00,56.83,0,75.67,72.71,6990.51,19.74,1,0,0,0,
2014-06-25T19:15:00,1,1,57.00,57.17,0,NULL,72.37,7778.78,21.27,0,0,0,0,
2014-06-25T19:30:00,1,1,57.00,57.16,0,75.67,72.36,7753.17,22.67,1,0,0,0,
2014-06-25T19:45:00,1,1,57.00,57.22,100.00,75.67,72.20,7664.96,25.73,1,0,0,0,
2014-06-25T20:00:00,1,1,57.00,56.90,100.00,75.67,72.37,6853.55,25.43,1,0,0,0,
2014-06-25T20:15:00,1,1,57.00,56.77,0,75.67,72.37,6456.76,22.42,1,0,0,0,
2014-06-25T20:30:00,1,1,57.00,56.83,0,75.67,72.23,5762.66,19.36,1,0,0,0,
2014-06-25T20:45:00,1,1,57.00,57.57,0,75.67,72.54,6354.95,0,1,0,0,0,
2014-06-25T21:00:00,1,1,57.00,63.93,0,75.67,64.41,7130.56,100.00,1,0,0,0,
2014-06-25T21:15:00,0,0,57.00,64.70,NULL,75.67,65.36,0,0,0.888888888888889,0,0,0,
2014-06-25T21:30:00,0,0,57.00,65.99,0,75.67,65.89,0,0,1,0,0,0,
2014-06-25T21:45:00,0,0,57.00,66.51,NULL,75.67,66.29,0,0,0.888888888888889,0,0,0,
2014-06-25T22:00:00,0,0,57.00,66.77,0,75.67,66.43,0,0,1,0,0,0,
2014-06-25T22:15:00,0,0,57.00,66.50,0,75.67,66.47,0,0,1,0,0,0,
2014-06-25T22:30:00,0,0,57.00,66.29,0,75.67,66.44,0,0,1,0,0,0,
2014-06-25T22:45:00,0,0,57.00,66.11,0,75.67,66.42,0,0,1,0,0,0,
2014-06-25T23:00:00,0,0,57.00,66.17,100.00,75.67,66.45,0,0,1,0,0,0,
2014-06-25T23:15:00,0,0,57.00,66.10,100.00,75.67,66.48,0,0,1,0,0,0,
2014-06-25T23:30:00,0,0,57.00,66.12,0,75.67,66.50,0,0,1,0,0,0,
2014-06-25T23:45:00,0,0,57.00,66.13,0,NULL,66.53,0,0,0,0,0,0,
2014-06-26T00:00:00,0,0,57.00,66.18,0,75.67,66.62,0,0,1,0,0,0,
2014-06-26T00:15:00,0,0,57.00,66.17,0,75.67,66.67,0,0,1,0,0,0,
2014-06-26T00:30:00,0,0,57.00,66.22,NULL,75.67,66.75,0,0,0.888888888888889,0,0,0,
2014-06-26T00:45:00,0,0,57.00,66.27,0,75.67,66.82,0,0,1,0,0,0,
2014-06-26T01:00:00,0,0,57.00,66.29,NULL,75.67,66.82,0,0,0.888888888888889,0,0,0,
2014-06-26T01:15:00,0,0,57.00,66.31,0,75.67,66.82,0,0,1,0,0,0,
2014-06-26T01:30:00,0,0,57.00,66.30,0,75.67,66.81,0,0,1,0,0,0,
2014-06-26T01:45:00,0,0,57.00,66.29,0,75.67,66.80,0,0,1,0,0,0,
2014-06-26T02:00:00,0,0,57.00,66.31,0,75.67,66.80,0,0,1,0,0,0,
2014-06-26T02:15:00,0,0,57.00,66.33,100.00,75.67,66.80,0,0,1,0,0,0,
2014-06-26T02:30:00,0,0,57.00,66.33,100.00,75.67,66.71,0,0,1,0,0,0,
2014-06-26T02:45:00,0,0,57.00,66.34,0,75.67,66.65,0,0,1,0,0,0,
2014-06-26T03:00:00,0,0,57.00,66.40,0,75.67,66.62,0,0,1,0,0,0,
2014-06-26T03:15:00,0,0,57.00,66.36,0,75.67,66.52,0,0,1,0,0,0,
2014-06-26T03:30:00,0,0,57.00,66.38,0,75.67,66.47,0,0,1,0,0,0,
2014-06-26T03:45:00,0,0,57.00,66.33,NULL,75.67,66.38,0,0,0.888888888888889,0,0,0,
2014-06-26T04:00:00,0,0,57.00,66.30,0,75.67,66.32,0,0,1,0,0,0,
2014-06-26T04:15:00,0,0,57.00,66.30,NULL,NULL,66.31,0,0,0,0,0,0,
2014-06-26T04:30:00,0,0,57.00,66.30,0,75.67,66.33,0,0,1,0,0,0,
2014-06-26T04:45:00,0,0,57.00,66.29,0,75.67,66.32,0,0,1,0,0,0,
2014-06-26T05:00:00,0,0,57.00,66.30,0,75.67,66.34,0,0,1,0,0,0,
2014-06-26T05:15:00,0,0,57.00,66.01,0,75.67,66.20,0,0,1,0,0,0,
2014-06-26T05:30:00,0,0,57.00,65.86,100.00,75.67,66.05,0,0,1,0,0,0,
2014-06-26T05:45:00,0,0,57.00,65.74,100.00,75.67,65.91,0,0,1,0,0,0,
2014-06-26T06:00:00,0,0,57.00,65.71,0,75.67,65.91,0,0,1,0,0,0,
2014-06-26T06:15:00,1,1,57.00,65.06,0,75.67,63.10,31196.05,0,1,0,0,0,
2014-06-26T06:30:00,1,1,57.00,56.90,0,75.67,60.42,33491.24,100.00,1,0,0,0,
2014-06-26T06:45:00,1,1,57.00,53.74,0,75.67,60.09,23643.24,53.31,1,36.0819656183419,0,0,
2014-06-26T07:00:00,1,1,57.00,55.05,NULL,75.67,59.94,15474.20,25.69,0.888888888888889,0,0,0,
2014-06-26T07:15:00,1,1,57.00,56.49,0,75.67,59.72,12323.93,19.98,1,0,0,0,
2014-06-26T07:30:00,1,1,57.00,56.78,NULL,75.67,59.72,10469.80,17.76,0.888888888888889,0,0,0,
2014-06-26T07:45:00,1,1,57.00,57.01,0,75.67,59.73,8974.19,16.92,1,0,0,0,
2014-06-26T08:00:00,1,1,57.00,57.04,0,75.67,59.73,8220.29,17.02,1,0,0,0,
2014-06-26T08:15:00,1,1,57.00,56.77,0,75.67,59.89,6587.38,15.05,1,0,0,0,
2014-06-26T08:30:00,1,1,57.00,56.99,0,75.67,59.90,6023.11,15.31,1,0,0,0,
2014-06-26T08:45:00,1,1,57.00,56.89,100.00,NULL,59.90,4928.70,13.90,0,0,0,0,
2014-06-26T09:00:00,1,1,57.00,57.38,100.00,75.67,60.65,5109.54,18.15,1,0,0,0,
2014-06-26T09:15:00,1,1,57.00,57.24,0,75.67,60.55,4822.85,21.91,1,0,0,0,
2014-06-26T09:30:00,1,1,57.00,56.69,0,75.67,60.86,4423.60,14.69,1,0,0,0,
2014-06-26T09:45:00,1,1,57.00,57.17,0,75.67,61.22,4299.06,17.51,1,0,0,0,
2014-06-26T10:00:00,1,1,57.00,57.27,0,75.67,61.52,4247.38,20.81,1,0,0,0,
2014-06-26T10:15:00,1,1,57.00,56.79,NULL,75.67,62.09,4351.38,15.89,0.888888888888889,0,0,0,
2014-06-26T10:30:00,1,1,57.00,56.84,0,75.67,62.11,4378.90,15.74,1,0,0,0,
2014-06-26T10:45:00,1,1,57.00,57.25,NULL,75.67,63.05,4538.63,19.73,0.888888888888889,0,0,0,
2014-06-26T11:00:00,1,1,57.00,57.38,0,75.67,63.36,4738.50,24.24,1,0,0,0,
2014-06-26T11:15:00,1,1,57.00,56.87,0,75.67,64.40,5396.00,17.74,1,0,0,0,
2014-06-26T11:30:00,1,1,57.00,57.45,0,75.67,66.79,6925.28,23.85,1,0,0,0,
2014-06-26T11:45:00,1,1,57.00,56.11,0,75.67,67.15,8019.97,19.89,1,0,0,0,
2014-06-26T12:00:00,1,1,57.00,56.18,100.00,75.67,68.71,6778.67,22.38,1,0,0,0,
2014-06-26T12:15:00,1,1,57.00,57.15,100.00,75.67,68.57,6567.78,24.81,1,0,0,0,
2014-06-26T12:30:00,1,1,57.00,57.15,0,75.67,72.57,7650.38,22.67,1,0,0,0,
2014-06-26T12:45:00,1,1,57.00,56.78,0,75.67,72.90,6625.39,23.03,1,0,0,0,
2014-06-26T13:00:00,1,1,57.00,57.09,0,75.67,72.99,7046.78,25.35,1,0,0,0,
2014-06-26T13:15:00,1,1,57.00,56.89,0,NULL,73.05,7556.09,24.33,0,0,0,0,
2014-06-26T13:30:00,1,1,57.00,57.29,NULL,75.67,73.09,7633.76,27.16,0.888888888888889,0,0,0,
2014-06-26T13:45:00,1,1,57.00,57.14,0,75.67,73.03,7588.26,28.02,1,0,0,0,
2014-06-26T14:00:00,1,1,57.00,56.76,NULL,75.67,73.06,8775.85,23.60,0.888888888888889,0,0,0,
2014-06-26T14:15:00,1,1,57.00,56.86,0,75.67,73.13,7884.43,22.54,1,0,0,0,
2014-06-26T14:30:00,1,1,57.00,56.90,0,75.67,73.27,9089.78,21.28,1,0,0,0,
2014-06-26T14:45:00,1,1,57.00,57.25,0,75.67,73.35,8520.44,24.58,1,0,0,0,
2014-06-26T15:00:00,1,1,57.00,57.19,0,75.67,73.29,8504.21,27.19,1,0,0,0,
2014-06-26T15:15:00,1,1,57.00,56.40,100.00,75.67,73.30,8526.98,22.74,1,0,0,0,
2014-06-26T15:30:00,1,1,57.00,57.10,100.00,75.67,73.31,8719.57,25.21,1,0,0,0,
2014-06-26T15:45:00,1,1,57.00,57.24,0,75.67,73.34,8945.59,28.69,1,0,0,0,
2014-06-26T16:00:00,1,1,57.00,56.04,0,75.67,73.37,9089.61,22.80,1,0,0,0,
2014-06-26T16:15:00,1,1,57.00,57.01,0,75.67,73.37,9442.05,23.60,1,0,0,0,
2014-06-26T16:30:00,1,1,57.00,56.85,0,75.67,73.37,9065.70,22.47,1,0,0,0,
2014-06-26T16:45:00,1,1,57.00,57.02,NULL,75.67,73.37,9061.66,23.74,0.888888888888889,0,0,0,
2014-06-26T17:00:00,1,1,57.00,57.03,0,75.67,73.31,9279.73,24.48,1,0,0,0,
2014-06-26T17:15:00,1,1,57.00,56.99,NULL,75.67,73.31,11312.63,25.21,0.888888888888889,0,0,0,
2014-06-26T17:30:00,1,1,57.00,57.00,0,75.67,73.25,9099.09,25.47,1,0,0,0,
2014-06-26T17:45:00,1,1,57.00,56.80,0,NULL,73.10,8896.37,22.14,0,0,0,0,
2014-06-26T18:00:00,1,1,57.00,63.69,0,75.67,73.04,9085.69,75.83,1,0,0,0,
2014-06-26T18:15:00,0,0,57.00,64.73,0,75.67,71.78,0,0,1,0,0,0,
2014-06-26T18:30:00,0,0,57.00,65.64,100.00,75.67,71.41,0,0,1,0,0,0,
2014-06-26T18:45:00,0,0,57.00,66.58,100.00,75.67,71.28,0,0,1,0,0,0,
2014-06-26T19:00:00,0,0,57.00,67.07,0,75.67,71.36,0,0,1,0,0,0,
2014-06-26T19:15:00,0,0,57.00,67.32,0,75.67,71.34,0,0,1,0,0,0,
2014-06-26T19:30:00,0,0,57.00,67.38,0,75.67,71.30,0,0,1,0,0,0,
2014-06-26T19:45:00,0,0,57.00,67.49,0,75.67,71.14,0,0,1,0,0,0,
2014-06-26T20:00:00,0,0,57.00,67.52,NULL,75.67,70.95,0,0,0.888888888888889,0,0,0,
2014-06-26T20:15:00,0,0,57.00,67.54,0,75.67,70.56,0,0,1,0,0,0,
2014-06-26T20:30:00,0,0,57.00,67.54,NULL,75.67,70.21,0,0,0.888888888888889,0,0,0,
2014-06-26T20:45:00,0,0,57.00,67.52,0,75.67,69.88,0,0,1,0,0,0,
2014-06-26T21:00:00,0,0,57.00,67.45,0,75.67,69.47,0,0,1,0,0,0,
2014-06-26T21:15:00,0,0,57.00,67.68,0,75.67,69.15,0,0,1,0,0,0,
2014-06-26T21:30:00,0,0,57.00,67.72,0,75.67,68.98,0,0,1,0,0,0,
2014-06-26T21:45:00,0,0,57.00,67.71,100.00,75.67,68.80,0,0,1,0,0,0,
2014-06-26T22:00:00,0,0,57.00,67.73,100.00,75.67,68.66,0,0,1,0,0,0,
2014-06-26T22:15:00,0,0,57.00,67.73,0,NULL,68.50,0,0,0,0,0,0,
2014-06-26T22:30:00,0,0,57.00,67.66,0,75.67,68.36,0,0,1,0,0,0,
2014-06-26T22:45:00,0,0,57.00,67.58,0,75.67,68.24,0,0,1,0,0,0,
2014-06-26T23:00:00,0,0,57.00,67.54,0,75.67,68.13,0,0,1,0,0,0,
2014-06-26T23:15:00,0,0,57.00,67.52,NULL,75.67,68.04,0,0,0.888888888888889,0,0,0,
2014-06-26T23:30:00,0,0,57.00,67.50,0,75.67,67.88,0,0,1,0,0,0,
2014-06-26T23:45:00,0,0,57.00,67.44,NULL,75.67,67.74,0,0,0.888888888888889,0,0,0,
2014-06-27T00:00:00,0,0,57.00,67.41,0,75.67,67.65,0,0,1,0,0,0,
2014-06-27T00:15:00,0,0,57.00,67.37,0,75.67,67.55,0,0,1,0,0,0,
2014-06-27T00:30:00,0,0,57.00,67.34,0,75.67,67.48,0,0,1,0,0,0,
2014-06-27T00:45:00,0,0,57.00,67.31,0,75.67,67.44,0,0,1,0,0,0,
2014-06-27T01:00:00,0,0,57.00,67.27,100.00,75.67,67.36,0,0,1,0,0,0,
2014-06-27T01:15:00,0,0,57.00,67.25,100.00,75.67,67.29,0,0,1,0,0,0,
2014-06-27T01:30:00,0,0,57.00,67.21,0,75.67,67.22,0,0,1,0,0,0,
2014-06-27T01:45:00,0,0,57.00,67.20,0,75.67,67.14,0,0,1,0,0,0,
2014-06-27T02:00:00,0,0,57.00,67.17,0,75.67,67.12,0,0,1,0,0,0,
2014-06-27T02:15:00,0,0,57.00,67.14,0,75.67,67.02,0,0,1,0,0,0,
2014-06-27T02:30:00,0,0,57.00,67.10,NULL,75.67,66.95,0,0,0.888888888888889,0,0,0,
2014-06-27T02:45:00,0,0,57.00,67.07,0,NULL,66.89,0,0,0,0,0,0,
2014-06-27T03:00:00,0,0,57.00,67.05,NULL,75.67,66.88,0,0,0.888888888888889,0,0,0,
2014-06-27T03:15:00,0,0,57.00,67.03,0,75.67,66.86,0,0,1,0,0,0,
2014-06-27T03:30:00,0,0,57.00,67.00,0,75.67,66.85,0,0,1,0,0,0,
2014-06-27T03:45:00,0,0,57.00,66.99,0,75.67,66.86,0,0,1,0,0,0,
2014-06-27T04:00:00,0,0,57.00,66.97,0,75.67,66.87,0,0,1,0,0,0,
2014-06-27T04:15:00,0,0,57.00,66.98,100.00,75.67,66.92,0,0,1,0,0,0,
2014-06-27T04:30:00,0,0,57.00,66.99,100.00,75.67,66.98,0,0,1,0,0,0,
2014-06-27T04:45:00,0,0,57.00,66.99,0,75.67,67.05,0,0,1,0,0,0,
2014-06-27T05:00:00,0,0,57.00,66.95,0,75.67,67.12,0,0,1,0,0,0,
2014-06-27T05:15:00,0,0,57.00,66.78,0,75.67,67.12,0,0,1,0,0,0,
2014-06-27T05:30:00,0,0,57.00,66.70,0,75.67,67.11,0,0,1,0,0,0,
2014-06-27T05:45:00,0,0,57.00,66.65,NULL,75.67,67.07,0,0,0.888888888888889,0,0,0,
2014-06-27T06:00:00,0,0,57.00,66.62,0,75.67,67.06,0,0,1,0,0,0,
2014-06-27T06:15:00,1,1,57.00,66.76,NULL,75.67,64.64,32918.67,0,0.888888888888889,0,0,0,
2014-06-27T06:30:00,1,1,57.00,57.19,0,75.67,63.27,36213.26,100.00,1,0,0,0,
2014-06-27T06:45:00,1,1,57.00,55.88,0,75.67,63.57,30854.84,89.44,1,0,0,0,
2014-06-27T07:00:00,1,1,57.00,54.17,0,75.67,64.07,20579.29,53.16,1,24.0546486300556,0,0,
2014-06-27T07:15:00,1,1,57.00,55.37,0,NULL,64.71,15425.62,31.59,0,0,0,0,
2014-06-27T07:30:00,1,1,57.00,56.42,100.00,75.67,65.31,12912.73,25.98,1,0,0,0,
2014-06-27T07:45:00,1,1,57.00,57.23,100.00,75.67,66.18,12417.69,27.27,1,0,0,0,
2014-06-27T08:00:00,1,1,57.00,56.39,0,75.67,67.27,11692.38,27.92,1,0,0,0,
2014-06-27T08:15:00,1,1,57.00,56.66,0,75.67,71.55,10613.60,23.30,1,0,0,0,
2014-06-27T08:30:00,1,1,57.00,56.93,0,75.67,72.12,9832.30,23.09,1,0,0,0,
2014-06-27T08:45:00,1,1,57.00,56.84,0,75.67,72.48,9826.81,21.90,1,0,0,0,
2014-06-27T09:00:00,1,1,57.00,56.91,NULL,75.67,72.71,9461.95,21.49,0.888888888888889,0,0,0,
2014-06-27T09:15:00,1,1,57.00,57.07,0,75.67,72.96,9346.70,22.11,1,0,0,0,
2014-06-27T09:30:00,1,1,57.00,57.02,NULL,75.67,73.08,8918.92,21.78,0.888888888888889,0,0,0,
2014-06-27T09:45:00,1,1,57.00,56.91,0,75.67,73.24,8535.08,21.12,1,0,0,0,
2014-06-27T10:00:00,1,1,57.00,56.92,0,75.67,73.25,8210.62,20.91,1,0,0,0,
2014-06-27T10:15:00,1,1,57.00,57.03,0,75.67,73.32,8155.89,21.31,1,0,0,0,
2014-06-27T10:30:00,1,1,57.00,57.04,0,75.67,73.38,7959.79,21.27,1,0,0,0,
2014-06-27T10:45:00,1,1,57.00,57.07,100.00,75.67,73.39,7981.29,21.31,1,0,0,0,
2014-06-27T11:00:00,1,1,57.00,56.98,100.00,75.67,73.47,7917.21,20.96,1,0,0,0,
