FKE-0116954,AHU1,DAT Below Set Point - Cooling Control Logic Failure
2014-06-27T11:15:00,1,1,57.00,57.05,0,75.67,73.61,7956.38,21.45,1,0,0,0,
2014-06-27T11:30:00,1,1,57.00,56.90,0,75.67,73.59,7979.33,20.60,1,0,0,0,
2014-06-27T11:45:00,1,1,57.00,56.86,0,NULL,73.49,7936.68,20.12,0,0,0,0,
2014-06-27T12:00:00,1,1,57.00,56.87,0,75.67,73.50,7924.74,20.10,1,0,0,0,
2014-06-27T12:15:00,1,1,57.00,57.00,NULL,75.67,73.49,7930.30,20.67,0.888888888888889,0,0,0,
2014-06-27T12:30:00,1,1,57.00,57.11,0,75.67,73.61,8632.44,21.59,1,0,0,0,
2014-06-27T12:45:00,1,1,57.00,57.07,NULL,75.67,73.30,8287.54,21.33,0.888888888888889,0,0,0,
2014-06-27T13:00:00,1,1,57.00,57.08,0,75.67,73.53,8389.79,21.40,1,0,0,0,
2014-06-27T13:15:00,1,1,57.00,56.96,0,75.67,73.61,8350.86,20.88,1,0,0,0,
2014-06-27T13:30:00,1,1,57.00,56.93,0,75.67,73.81,8557.06,20.86,1,0,0,0,
2014-06-27T13:45:00,1,1,57.00,57.09,0,75.67,73.94,8695.33,21.83,1,0,0,0,
2014-06-27T14:00:00,1,1,57.00,56.96,100.00,75.67,74.03,8702.79,21.27,1,0,0,0,
2014-06-27T14:15:00,1,1,57.00,56.96,100.00,75.67,73.69,8673.38,21.15,1,0,0,0,
2014-06-27T14:30:00,1,1,57.00,57.00,0,75.67,73.96,8833.61,21.43,1,0,0,0,
2014-06-27T14:45:00,1,1,57.00,57.05,0,75.67,73.85,8569.58,21.66,1,0,0,0,
2014-06-27T15:00:00,1,1,57.00,56.94,0,75.67,73.68,8664.36,21.06,1,0,0,0,
2014-06-27T15:15:00,1,1,57.00,56.90,0,75.67,73.88,8369.63,20.67,1,0,0,0,
2014-06-27T15:30:00,1,1,57.00,57.19,NULL,75.67,74.03,8785.82,22.33,0.888888888888889,0,0,0,
2014-06-27T15:45:00,1,1,57.00,56.98,0,75.67,73.98,8596.03,21.27,1,0,0,0,
2014-06-27T16:00:00,1,1,57.00,57.02,NULL,75.67,73.96,8560.95,21.35,0.888888888888889,0,0,0,
2014-06-27T16:15:00,1,1,57.00,56.88,0,NULL,74.02,8435.63,20.58,0,0,0,0,
2014-06-27T16:30:00,1,1,57.00,56.87,0,75.67,73.92,8541.71,20.56,1,0,0,0,
2014-06-27T16:45:00,1,1,57.00,56.96,0,75.67,74.15,9316.90,21.06,1,0,0,0,
2014-06-27T17:00:00,1,1,57.00,57.01,0,75.67,73.75,8722.95,21.44,1,0,0,0,
2014-06-27T17:15:00,1,1,57.00,57.19,100.00,75.67,73.93,9105.26,22.37,1,0,0,0,
2014-06-27T17:30:00,1,1,57.00,56.86,100.00,75.67,74.04,8440.83,20.65,1,0,0,0,
2014-06-27T17:45:00,1,1,57.00,57.04,0,75.67,73.91,8160.23,21.40,1,0,0,0,
2014-06-27T18:00:00,1,1,57.00,57.09,0,75.67,73.77,8240.87,21.49,1,0,0,0,
2014-06-27T18:15:00,1,1,57.00,57.05,0,75.67,73.98,8416.98,21.38,1,0,0,0,
2014-06-27T18:30:00,1,1,57.00,56.91,0,75.67,74.42,8391.65,20.81,1,0,0,0,
2014-06-27T18:45:00,1,1,57.00,56.93,NULL,75.67,73.84,8086.48,20.88,0.888888888888889,0,0,0,
2014-06-27T19:00:00,1,1,57.00,57.19,0,75.67,74.25,7933.19,22.18,1,0,0,0,
2014-06-27T19:15:00,1,1,57.00,56.96,NULL,75.67,74.02,7186.57,20.76,0.888888888888889,0,0,0,
2014-06-27T19:30:00,1,1,57.00,56.99,0,75.67,73.92,6894.57,20.84,1,0,0,0,
2014-06-27T19:45:00,1,1,57.00,56.84,0,75.67,74.00,6687.81,19.98,1,0,0,0,
2014-06-27T20:00:00,1,1,57.00,63.87,0,75.67,73.88,6306.67,76.16,1,0,0,0,
2014-06-27T20:15:00,0,0,57.00,64.79,0,75.67,72.37,0,0,1,0,0,0,
2014-06-27T20:30:00,0,0,57.00,65.85,100.00,75.67,71.44,0,0,1,0,0,0,
2014-06-27T20:45:00,0,0,57.00,66.89,100.00,NULL,70.99,0,0,0,0,0,0,
2014-06-27T21:00:00,0,0,57.00,67.51,0,75.67,70.91,0,0,1,0,0,0,
2014-06-27T21:15:00,0,0,57.00,69.09,0,75.67,69.90,0,0,1,0,0,0,
2014-06-27T21:30:00,0,0,57.00,70.05,0,75.67,69.51,0,0,1,0,0,0,
2014-06-27T21:45:00,0,0,57.00,70.73,0,75.67,69.39,0,0,1,0,0,0,
2014-06-27T22:00:00,0,0,57.00,70.89,NULL,75.67,69.36,0,0,0.888888888888889,0,0,0,
2014-06-27T22:15:00,0,0,57.00,70.78,0,75.67,69.42,0,0,1,0,0,0,
2014-06-27T22:30:00,0,0,57.00,70.63,NULL,75.67,69.44,0,0,0.888888888888889,0,0,0,
2014-06-27T22:45:00,0,0,57.00,70.52,0,75.67,69.46,0,0,1,0,0,0,
2014-06-27T23:00:00,0,0,57.00,70.36,0,75.67,69.51,0,0,1,0,0,0,
2014-06-27T23:15:00,0,0,57.00,70.29,0,75.67,69.57,0,0,1,0,0,0,
2014-06-27T23:30:00,0,0,57.00,70.31,0,75.67,69.59,0,0,1,0,0,0,
2014-06-27T23:45:00,0,0,57.00,70.28,100.00,75.67,69.60,0,0,1,0,0,0,
2014-06-28T00:00:00,0,0,57.00,70.26,100.00,75.67,69.66,0,0,1,0,0,0,
2014-06-28T00:15:00,0,0,57.00,70.28,0,75.67,69.70,0,0,1,0,0,0,
2014-06-28T00:30:00,0,0,57.00,70.21,0,75.67,69.77,0,0,1,0,0,0,
2014-06-28T00:45:00,0,0,57.00,70.27,0,75.67,69.81,0,0,1,0,0,0,
2014-06-28T01:00:00,0,0,57.00,70.21,0,75.67,69.90,0,0,1,0,0,0,
2014-06-28T01:15:00,0,0,57.00,70.20,NULL,NULL,69.94,0,0,0,0,0,0,
2014-06-28T01:30:00,0,0,57.00,70.26,0,75.67,70.01,0,0,1,0,0,0,
2014-06-28T01:45:00,0,0,57.00,70.11,NULL,75.67,70.12,0,0,0.888888888888889,0,0,0,
2014-06-28T02:00:00,0,0,57.00,70.24,0,75.67,70.13,0,0,1,0,0,0,
2014-06-28T02:15:00,0,0,57.00,70.30,0,75.67,70.17,0,0,1,0,0,0,
2014-06-28T02:30:00,0,0,57.00,70.31,0,75.67,70.21,0,0,1,0,0,0,
2014-06-28T02:45:00,0,0,57.00,70.28,0,75.67,70.23,0,0,1,0,0,0,
2014-06-28T03:00:00,0,0,57.00,70.26,100.00,75.67,70.29,0,0,1,0,0,0,
2014-06-28T03:15:00,0,0,57.00,70.27,100.00,75.67,70.35,0,0,1,0,0,0,
2014-06-28T03:30:00,0,0,57.00,70.21,0,75.67,70.42,0,0,1,0,0,0,
2014-06-28T03:45:00,0,0,57.00,70.17,0,75.67,70.52,0,0,1,0,0,0,
2014-06-28T04:00:00,0,0,57.00,70.22,0,75.67,70.52,0,0,1,0,0,0,
2014-06-28T04:15:00,0,0,57.00,70.23,0,75.67,70.59,0,0,1,0,0,0,
2014-06-28T04:30:00,0,0,57.00,70.31,NULL,75.67,70.59,0,0,0.888888888888889,0,0,0,
2014-06-28T04:45:00,0,0,57.00,70.30,0,75.67,70.66,0,0,1,0,0,0,
2014-06-28T05:00:00,0,0,57.00,70.32,NULL,75.67,70.69,0,0,0.888888888888889,0,0,0,
2014-06-28T05:15:00,0,0,57.00,70.34,0,75.67,70.69,0,0,1,0,0,0,
2014-06-28T05:30:00,0,0,57.00,70.35,0,75.67,70.72,0,0,1,0,0,0,
2014-06-28T05:45:00,0,0,57.00,70.36,0,NULL,70.76,0,0,0,0,0,0,
2014-06-28T06:00:00,0,0,57.00,70.42,0,75.67,70.77,0,0,1,0,0,0,
2014-06-28T06:15:00,0,0,57.00,70.44,100.00,75.67,70.78,0,0,1,0,0,0,
2014-06-28T06:30:00,0,0,57.00,70.52,100.00,75.67,70.77,0,0,1,0,0,0,
2014-06-28T06:45:00,0,0,57.00,70.50,0,75.67,70.83,0,0,1,0,0,0,
2014-06-28T07:00:00,0,0,57.00,70.45,0,75.67,70.99,0,0,1,0,0,0,
2014-06-28T07:15:00,0,0,57.00,70.49,0,75.67,71.06,0,0,1,0,0,0,
2014-06-28T07:30:00,0,0,57.00,70.58,0,75.67,71.05,0,0,1,0,0,0,
2014-06-28T07:45:00,0,0,57.00,70.60,NULL,75.67,71.09,0,0,0.888888888888889,0,0,0,
2014-06-28T08:00:00,0,0,57.00,70.63,0,75.67,71.13,0,0,1,0,0,0,
2014-06-28T08:15:00,0,0,57.00,70.64,NULL,75.67,71.19,0,0,0.888888888888889,0,0,0,
2014-06-28T08:30:00,0,0,57.00,70.72,0,75.67,71.21,0,0,1,0,0,0,
2014-06-28T08:45:00,0,0,57.00,70.79,0,75.67,71.20,0,0,1,0,0,0,
2014-06-28T09:00:00,0,0,57.00,70.79,0,75.67,71.27,0,0,1,0,0,0,
2014-06-28T09:15:00,0,0,57.00,70.79,0,75.67,71.37,0,0,1,0,0,0,
2014-06-28T09:30:00,0,0,57.00,70.83,100.00,75.67,71.44,0,0,1,0,0,0,
2014-06-28T09:45:00,0,0,57.00,70.89,100.00,75.67,71.46,0,0,1,0,0,0,
2014-06-28T10:00:00,0,0,57.00,70.95,0,75.67,71.50,0,0,1,0,0,0,
2014-06-28T10:15:00,0,0,57.00,70.99,0,NULL,71.58,0,0,0,0,0,0,
2014-06-28T10:30:00,0,0,57.00,71.06,0,75.67,71.58,0,0,1,0,0,0,
2014-06-28T10:45:00,0,0,57.00,71.10,0,75.67,71.63,0,0,1,0,0,0,
2014-06-28T11:00:00,0,0,57.00,71.14,NULL,75.67,71.75,0,0,0.888888888888889,0,0,0,
2014-06-28T11:15:00,0,0,57.00,71.19,0,75.67,71.79,0,0,1,0,0,0,
2014-06-28T11:30:00,0,0,57.00,71.29,NULL,75.67,71.69,0,0,0.888888888888889,0,0,0,
2014-06-28T11:45:00,0,0,57.00,71.28,0,75.67,71.72,0,0,1,0,0,0,
2014-06-28T12:00:00,0,0,57.00,71.36,0,75.67,71.75,0,0,1,0,0,0,
2014-06-28T12:15:00,0,0,57.00,71.35,0,75.67,71.85,0,0,1,0,0,0,
2014-06-28T12:30:00,0,0,57.00,71.42,0,75.67,71.85,0,0,1,0,0,0,
2014-06-28T12:45:00,0,0,57.00,71.46,100.00,75.67,71.86,0,0,1,0,0,0,
2014-06-28T13:00:00,0,0,57.00,71.53,100.00,75.67,71.81,0,0,1,0,0,0,
2014-06-28T13:15:00,0,0,57.00,71.53,0,75.67,71.91,0,0,1,0,0,0,
2014-06-28T13:30:00,0,0,57.00,71.47,0,75.67,72.06,0,0,1,0,0,0,
2014-06-28T13:45:00,0,0,57.00,71.52,0,75.67,72.07,0,0,1,0,0,0,
2014-06-28T14:00:00,0,0,57.00,71.53,0,75.67,72.10,0,0,1,0,0,0,
2014-06-28T14:15:00,1,1,57.00,65.90,NULL,75.67,77.36,33557.65,100.00,0.888888888888889,0,0,0,
2014-06-28T14:30:00,1,1,57.00,62.90,0,75.67,76.98,36189.01,100.00,1,0,0,0,
2014-06-28T14:45:00,1,1,57.00,61.75,NULL,NULL,76.42,36019.69,100.00,0,0,0,0,
2014-06-28T15:00:00,1,1,57.00,61.07,0,75.67,76.44,36005.52,100.00,1,0,0,0,
2014-06-28T15:15:00,1,1,57.00,60.36,0,75.67,76.08,35419.76,100.00,1,0,0,0,
2014-06-28T15:30:00,1,1,57.00,59.41,0,75.67,75.91,33691.77,100.00,1,0,0,0,
2014-06-28T15:45:00,1,1,57.00,57.19,0,75.67,75.29,28299.38,100.00,1,0,0,0,
2014-06-28T16:00:00,1,1,57.00,55.07,100.00,75.67,74.53,22012.27,78.44,1,0,0,0,
2014-06-28T16:15:00,1,1,57.00,54.51,100.00,75.67,73.99,17286.08,45.88,1,5.83895156495947,0,0,
2014-06-28T16:30:00,1,1,57.00,55.79,0,75.67,73.84,14795.33,30.61,1,0,0,0,
2014-06-28T16:45:00,1,1,57.00,56.48,0,75.67,73.57,13379.12,25.27,1,0,0,0,
2014-06-28T17:00:00,1,1,57.00,56.81,0,75.67,73.74,12228.09,24.64,1,0,0,0,
2014-06-28T17:15:00,1,1,57.00,56.83,0,75.67,73.44,11009.44,22.53,1,0,0,0,
2014-06-28T17:30:00,1,1,57.00,56.82,NULL,75.67,73.44,10024.74,21.65,0.888888888888889,0,0,0,
2014-06-28T17:45:00,1,1,57.00,56.96,0,75.67,73.32,9350.31,21.73,1,0,0,0,
2014-06-28T18:00:00,1,1,57.00,57.08,NULL,75.67,73.32,8841.89,22.36,0.888888888888889,0,0,0,
2014-06-28T18:15:00,1,1,57.00,56.94,0,75.67,73.30,8558.85,21.02,1,0,0,0,
2014-06-28T18:30:00,1,1,57.00,56.93,0,75.67,73.16,8072.63,20.52,1,0,0,0,
2014-06-28T18:45:00,1,1,57.00,57.17,0,75.67,73.23,8460.74,21.82,1,0,0,0,
2014-06-28T19:00:00,1,1,57.00,56.91,0,75.67,73.20,8120.10,20.49,1,0,0,0,
2014-06-28T19:15:00,1,1,57.00,57.00,100.00,NULL,73.15,7934.84,21.09,0,0,0,0,
2014-06-28T19:30:00,1,1,57.00,56.96,100.00,75.67,73.20,7784.79,20.67,1,0,0,0,
2014-06-28T19:45:00,1,1,57.00,57.02,0,75.67,73.13,7251.57,20.88,1,0,0,0,
2014-06-28T20:00:00,1,1,57.00,56.88,0,75.67,73.14,6966.47,19.93,1,0,0,0,
2014-06-28T20:15:00,1,1,57.00,56.91,0,75.67,73.11,6660.77,19.88,1,0,0,0,
2014-06-28T20:30:00,1,1,57.00,57.01,0,75.67,73.13,6396.19,20.29,1,0,0,0,
2014-06-28T20:45:00,1,1,57.00,57.08,NULL,75.67,73.16,6183.57,20.78,0.888888888888889,0,0,0,
2014-06-28T21:00:00,1,1,57.00,56.92,0,75.67,73.12,6032.28,19.79,1,0,0,0,
2014-06-28T21:15:00,1,1,57.00,57.05,NULL,75.67,73.11,5852.25,20.41,0.888888888888889,0,0,0,
2014-06-28T21:30:00,1,1,57.00,56.88,0,75.67,73.12,5819.53,19.19,1,0,0,0,
2014-06-28T21:45:00,1,1,57.00,57.15,0,75.67,73.10,5769.42,20.73,1,0,0,0,
2014-06-28T22:00:00,1,1,57.00,63.23,0,75.67,73.14,5932.07,69.79,1,0,0,0,
2014-06-28T22:15:00,0,0,57.00,64.63,0,75.67,71.18,0,0,1,0,0,0,
2014-06-28T22:30:00,0,0,57.00,66.17,100.00,75.67,69.72,0,0,1,0,0,0,
2014-06-28T22:45:00,0,0,57.00,67.52,100.00,75.67,68.98,0,0,1,0,0,0,
2014-06-28T23:00:00,0,0,57.00,68.74,0,75.67,68.58,0,0,1,0,0,0,
2014-06-28T23:15:00,0,0,57.00,69.69,0,75.67,68.38,0,0,1,0,0,0,
2014-06-28T23:30:00,0,0,57.00,70.49,0,75.67,68.36,0,0,1,0,0,0,
2014-06-28T23:45:00,0,0,57.00,70.80,0,NULL,68.38,0,0,0,0,0,0,
2014-06-29T00:00:00,0,0,57.00,70.91,NULL,75.67,68.44,0,0,0.888888888888889,0,0,0,
2014-06-29T00:15:00,0,0,57.00,70.86,0,75.67,68.59,0,0,1,0,0,0,
2014-06-29T00:30:00,0,0,57.00,70.68,NULL,75.67,68.72,0,0,0.888888888888889,0,0,0,
2014-06-29T00:45:00,0,0,57.00,70.57,0,75.67,68.84,0,0,1,0,0,0,
2014-06-29T01:00:00,0,0,57.00,70.32,0,75.67,69.02,0,0,1,0,0,0,
2014-06-29T01:15:00,0,0,57.00,70.03,0,75.67,69.29,0,0,1,0,0,0,
2014-06-29T01:30:00,0,0,57.00,69.95,0,75.67,69.48,0,0,1,0,0,0,
2014-06-29T01:45:00,0,0,57.00,70.00,100.00,75.67,69.60,0,0,1,0,0,0,
2014-06-29T02:00:00,0,0,57.00,69.97,100.00,75.67,69.79,0,0,1,0,0,0,
2014-06-29T02:15:00,0,0,57.00,70.07,0,75.67,69.86,0,0,1,0,0,0,
2014-06-29T02:30:00,0,0,57.00,70.07,0,75.67,69.92,0,0,1,0,0,0,
2014-06-29T02:45:00,0,0,57.00,70.14,0,75.67,70.04,0,0,1,0,0,0,
2014-06-29T03:00:00,0,0,57.00,70.17,0,75.67,70.14,0,0,1,0,0,0,
2014-06-29T03:15:00,0,0,57.00,70.20,NULL,75.67,70.21,0,0,0.888888888888889,0,0,0,
2014-06-29T03:30:00,0,0,57.00,70.24,0,75.67,70.24,0,0,1,0,0,0,
2014-06-29T03:45:00,0,0,57.00,70.29,NULL,75.67,70.31,0,0,0.888888888888889,0,0,0,
2014-06-29T04:00:00,0,0,57.00,70.31,0,75.67,70.37,0,0,1,0,0,0,
2014-06-29T04:15:00,0,0,57.00,70.30,0,NULL,70.48,0,0,0,0,0,0,
2014-06-29T04:30:00,0,0,57.00,69.75,0,75.67,71.75,0,0,1,0,0,0,
2014-06-29T04:45:00,0,0,57.00,69.87,0,75.67,71.60,0,0,1,0,0,0,
2014-06-29T05:00:00,0,0,57.00,69.94,100.00,75.67,71.43,0,0,1,0,0,0,
2014-06-29T05:15:00,0,0,57.00,69.97,100.00,75.67,71.37,0,0,1,0,0,0,
2014-06-29T05:30:00,0,0,57.00,70.01,0,75.67,71.29,0,0,1,0,0,0,
2014-06-29T05:45:00,0,0,57.00,70.02,0,75.67,71.31,0,0,1,0,0,0,
2014-06-29T06:00:00,0,0,57.00,70.07,0,75.67,71.29,0,0,1,0,0,0,
2014-06-29T06:15:00,0,0,57.00,70.10,0,75.67,71.33,0,0,1,0,0,0,
2014-06-29T06:30:00,0,0,57.00,70.17,NULL,75.67,71.33,0,0,0.888888888888889,0,0,0,
2014-06-29T06:45:00,0,0,57.00,70.23,0,75.67,71.33,0,0,1,0,0,0,
2014-06-29T07:00:00,0,0,57.00,70.21,NULL,75.67,71.40,0,0,0.888888888888889,0,0,0,
2014-06-29T07:15:00,0,0,57.00,70.26,0,75.67,71.42,0,0,1,0,0,0,
2014-06-29T07:30:00,0,0,57.00,70.32,0,75.67,71.39,0,0,1,0,0,0,
2014-06-29T07:45:00,0,0,57.00,70.37,0,75.67,71.34,0,0,1,0,0,0,
2014-06-29T08:00:00,0,0,57.00,70.39,0,75.67,71.32,0,0,1,0,0,0,
2014-06-29T08:15:00,0,0,57.00,70.41,100.00,75.67,71.35,0,0,1,0,0,0,
2014-06-29T08:30:00,0,0,57.00,70.40,100.00,75.67,71.35,0,0,1,0,0,0,
2014-06-29T08:45:00,0,0,57.00,70.43,0,NULL,71.24,0,0,0,0,0,0,
2014-06-29T09:00:00,0,NULL,NULL,70.45,0,75.67,71.17,0,0,0,0,0,0,
2014-06-29T09:15:00,1,NULL,NULL,62.19,0,75.67,73.77,32365.36,91.14,0,0,0,0,
2014-06-29T09:30:00,1,NULL,NULL,58.69,0,75.67,72.96,35238.63,100.00,0,0,0,0,
2014-06-29T09:45:00,1,NULL,NULL,58.56,NULL,75.67,72.67,33823.40,100.00,0,0,0,0,
2014-06-29T10:00:00,1,NULL,NULL,56.45,0,75.67,72.54,27126.08,96.39,0,0,0,0,
2014-06-29T10:15:00,1,NULL,NULL,54.62,NULL,75.67,72.29,21398.66,69.42,0,0,0,0,
2014-06-29T10:30:00,1,NULL,NULL,54.79,0,75.67,72.42,16816.16,39.44,0,0,0,0,
2014-06-29T10:45:00,1,NULL,NULL,56.06,0,75.67,72.54,13976.96,27.41,0,0,0,0,
2014-06-29T11:00:00,1,NULL,NULL,56.64,0,75.67,72.58,12233.18,24.11,0,0,0,0,
2014-06-29T11:15:00,1,NULL,NULL,56.89,0,75.67,72.76,10909.58,23.38,0,0,0,0,
2014-06-29T11:30:00,1,NULL,NULL,56.83,100.00,75.67,72.93,10187.79,24.33,0,0,0,0,
2014-06-29T11:45:00,1,NULL,NULL,56.96,100.00,75.67,72.97,9067.03,22.18,0,0,0,0,
2014-06-29T12:00:00,1,NULL,NULL,57.03,0,75.67,72.97,8107.00,22.28,0,0,0,0,
2014-06-29T12:15:00,1,NULL,NULL,56.98,0,75.67,72.99,7754.02,22.49,0,0,0,0,
2014-06-29T12:30:00,1,NULL,NULL,56.81,0,75.67,72.98,7533.63,20.10,0,0,0,0,
2014-06-29T12:45:00,1,NULL,NULL,57.27,0,75.67,73.08,7386.54,24.93,0,0,0,0,
2014-06-29T13:00:00,1,NULL,NULL,56.37,NULL,75.67,73.20,8375.97,21.68,0,0,0,0,
2014-06-29T13:15:00,1,NULL,NULL,56.90,0,NULL,73.30,7877.13,20.88,0,0,0,0,
2014-06-29T13:30:00,1,NULL,NULL,57.02,NULL,75.67,73.07,7809.78,21.14,0,0,0,0,
2014-06-29T13:45:00,1,NULL,NULL,57.04,0,75.67,73.28,7575.07,20.92,0,0,0,0,
2014-06-29T14:00:00,1,NULL,NULL,56.93,0,75.67,73.29,7269.96,20.98,0,0,0,0,
2014-06-29T14:15:00,1,NULL,NULL,56.90,0,75.67,73.22,7409.98,20.16,0,0,0,0,
2014-06-29T14:30:00,1,NULL,NULL,57.08,0,75.67,73.25,7168.43,21.05,0,0,0,0,
2014-06-29T14:45:00,1,NULL,NULL,56.91,100.00,75.67,73.23,7384.89,20.06,0,0,0,0,
2014-06-29T15:00:00,1,NULL,NULL,57.00,100.00,75.67,73.16,7538.40,20.74,0,0,0,0,
2014-06-29T15:15:00,1,NULL,NULL,57.06,0,75.67,73.27,7458.98,21.17,0,0,0,0,
2014-06-29T15:30:00,1,NULL,NULL,56.99,0,75.67,73.29,7639.01,21.31,0,0,0,0,
2014-06-29T15:45:00,1,NULL,NULL,57.29,0,75.67,73.45,9109.52,24.93,0,0,0,0,
2014-06-29T16:00:00,1,NULL,NULL,56.42,0,75.67,73.47,8202.23,21.07,0,0,0,0,
2014-06-29T16:15:00,1,NULL,NULL,57.01,NULL,75.67,73.48,8213.43,21.88,0,0,0,0,
2014-06-29T16:30:00,1,NULL,NULL,57.11,0,75.67,73.61,8311.46,22.88,0,0,0,0,
2014-06-29T16:45:00,1,NULL,NULL,57.13,NULL,75.67,73.61,8335.31,24.79,0,0,0,0,
2014-06-29T17:00:00,1,NULL,NULL,57.05,0,75.67,73.60,8370.16,25.92,0,0,0,0,
2014-06-29T17:15:00,1,NULL,NULL,57.19,0,75.67,73.76,8459.68,28.55,0,0,0,0,
2014-06-29T17:30:00,1,NULL,NULL,56.46,0,75.67,73.74,8239.84,21.80,0,0,0,0,
2014-06-29T17:45:00,1,NULL,NULL,56.97,0,NULL,73.80,8238.27,22.23,0,0,0,0,
2014-06-29T18:00:00,1,NULL,NULL,56.91,100.00,75.67,73.62,8211.40,20.98,0,0,0,0,
2014-06-29T18:15:00,1,NULL,NULL,57.02,100.00,75.67,73.65,8280.78,21.53,0,0,0,0,
2014-06-29T18:30:00,1,NULL,NULL,56.96,0,75.67,73.60,8150.25,21.23,0,0,0,0,
2014-06-29T18:45:00,1,NULL,NULL,56.92,0,75.67,73.61,8143.07,20.93,0,0,0,0,
2014-06-29T19:00:00,1,NULL,NULL,57.11,0,75.67,73.75,8257.34,22.30,0,0,0,0,
2014-06-29T19:15:00,1,NULL,NULL,57.17,0,75.67,73.71,8333.28,25.75,0,0,0,0,
2014-06-29T19:30:00,1,NULL,NULL,57.34,NULL,75.67,73.73,8785.04,30.11,0,0,0,0,
2014-06-29T19:45:00,1,NULL,NULL,56.65,0,75.67,73.49,7607.18,20.96,0,0,0,0,
2014-06-29T20:00:00,1,NULL,NULL,56.85,NULL,75.67,73.32,7178.76,20.34,0,0,0,0,
2014-06-29T20:15:00,1,NULL,NULL,56.84,0,75.67,73.34,6888.18,20.73,0,0,0,0,
2014-06-29T20:30:00,1,NULL,NULL,56.93,0,75.67,73.31,6753.98,20.51,0,0,0,0,
2014-06-29T20:45:00,1,NULL,NULL,56.85,0,75.67,73.33,6670.55,20.03,0,0,0,0,
2014-06-29T21:00:00,1,NULL,NULL,56.94,0,75.67,73.29,6256.61,20.40,0,0,0,0,
2014-06-29T21:15:00,1,NULL,NULL,56.97,100.00,75.67,73.37,6106.11,20.39,0,0,0,0,
2014-06-29T21:30:00,1,NULL,NULL,56.94,100.00,75.67,73.27,7650.87,20.64,0,0,0,0,
2014-06-29T21:45:00,1,NULL,NULL,56.83,0,75.67,73.26,5893.19,19.88,0,0,0,0,
2014-06-29T22:00:00,1,NULL,NULL,63.81,0,75.67,73.05,7235.01,75.60,0,0,0,0,
2014-06-29T22:15:00,0,NULL,NULL,64.89,0,NULL,71.06,0,0,0,0,0,0,
2014-06-29T22:30:00,0,NULL,NULL,66.28,0,75.67,69.54,0,0,0,0,0,0,
2014-06-29T22:45:00,0,NULL,NULL,67.47,NULL,75.67,68.78,0,0,0,0,0,0,
2014-06-29T23:00:00,0,NULL,NULL,68.60,0,75.67,68.42,0,0,0,0,0,0,
2014-06-29T23:15:00,0,NULL,NULL,69.65,NULL,75.67,68.24,0,0,0,0,0,0,
2014-06-29T23:30:00,0,NULL,NULL,70.44,0,75.67,68.15,0,0,0,0,0,0,
2014-06-29T23:45:00,0,NULL,NULL,71.08,0,75.67,68.14,0,0,0,0,0,0,
2014-06-30T00:00:00,0,NULL,NULL,71.34,0,75.67,68.20,0,0,0,0,0,0,
2014-06-30T00:15:00,0,NULL,NULL,71.32,0,75.67,68.35,0,0,0,0,0,0,
2014-06-30T00:30:00,0,NULL,NULL,71.35,100.00,75.67,68.46,0,0,0,0,0,0,
2014-06-30T00:45:00,0,NULL,NULL,71.15,100.00,75.67,68.68,0,0,0,0,0,0,
2014-06-30T01:00:00,0,NULL,NULL,70.87,0,75.67,68.96,0,0,0,0,0,0,
2014-06-30T01:15:00,0,NULL,NULL,70.81,0,75.67,69.08,0,0,0,0,0,0,
2014-06-30T01:30:00,0,NULL,NULL,70.81,0,75.67,69.19,0,0,0,0,0,0,
2014-06-30T01:45:00,0,NULL,NULL,70.93,0,75.67,69.26,0,0,0,0,0,0,
2014-06-30T02:00:00,0,NULL,NULL,70.83,NULL,75.67,69.40,0,0,0,0,0,0,
2014-06-30T02:15:00,0,NULL,NULL,70.90,0,75.67,69.44,0,0,0,0,0,0,
2014-06-30T02:30:00,0,NULL,NULL,70.90,NULL,75.67,69.52,0,0,0,0,0,0,
2014-06-30T02:45:00,0,NULL,NULL,70.89,0,NULL,69.59,0,0,0,0,0,0,
2014-06-30T03:00:00,0,NULL,NULL,70.74,0,75.67,69.73,0,0,0,0,0,0,
2014-06-30T03:15:00,0,NULL,NULL,70.67,0,75.67,69.81,0,0,0,0,0,0,
2014-06-30T03:30:00,0,NULL,NULL,70.75,0,75.67,69.89,0,0,0,0,0,0,
2014-06-30T03:45:00,0,NULL,NULL,70.71,100.00,75.67,69.97,0,0,0,0,0,0,
2014-06-30T04:00:00,0,NULL,NULL,70.71,100.00,75.67,70.06,0,0,0,0,0,0,
2014-06-30T04:15:00,0,NULL,NULL,70.62,0,75.67,70.21,0,0,0,0,0,0,
2014-06-30T04:30:00,0,NULL,NULL,70.76,0,75.67,70.19,0,0,0,0,0,0,
2014-06-30T04:45:00,0,NULL,NULL,70.58,0,75.67,70.34,0,0,0,0,0,0,
2014-06-30T05:00:00,0,NULL,NULL,70.64,0,75.67,70.39,0,0,0,0,0,0,
2014-06-30T05:15:00,0,NULL,NULL,69.95,NULL,75.67,71.64,0,0,0,0,0,0,
2014-06-30T05:30:00,0,NULL,NULL,69.93,0,75.67,72.54,0,0,0,0,0,0,
2014-06-30T05:45:00,1,NULL,NULL,62.45,NULL,75.67,73.30,30916.74,92.92,0,0,0,0,
2014-06-30T06:00:00,1,NULL,NULL,58.30,0,75.67,72.60,32118.36,100.00,0,0,0,0,
2014-06-30T06:15:00,1,NULL,NULL,56.83,0,75.67,72.10,24865.08,99.11,0,0,0,0,
2014-06-30T06:30:00,1,NULL,NULL,53.95,0,75.67,71.84,18545.55,62.33,0,0,0,0,
2014-06-30T06:45:00,1,NULL,NULL,54.79,0,75.67,71.85,14066.27,31.48,0,0,0,0,
2014-06-30T07:00:00,1,NULL,NULL,56.31,100.00,75.67,72.12,11006.94,22.95,0,0,0,0,
2014-06-30T07:15:00,1,NULL,NULL,56.82,100.00,NULL,72.39,9176.37,21.52,0,0,0,0,
2014-06-30T07:30:00,1,NULL,NULL,57.14,0,75.67,72.58,9394.55,22.90,0,0,0,0,
2014-06-30T07:45:00,1,NULL,NULL,56.93,0,75.67,72.87,8049.87,22.09,0,0,0,0,
2014-06-30T08:00:00,1,NULL,NULL,56.94,0,75.67,72.89,7481.25,21.23,0,0,0,0,
2014-06-30T08:15:00,1,NULL,NULL,56.94,0,75.67,73.12,6929.29,21.03,0,0,0,0,
2014-06-30T08:30:00,1,NULL,NULL,57.11,NULL,75.67,73.15,8311.71,22.95,0,0,0,0,
2014-06-30T08:45:00,1,NULL,NULL,56.94,0,75.67,73.24,8069.91,22.09,0,0,0,0,
2014-06-30T09:00:00,1,NULL,NULL,57.09,NULL,75.67,73.40,8018.55,23.91,0,0,0,0,
2014-06-30T09:15:00,1,NULL,NULL,57.08,0,75.67,73.60,8144.62,25.01,0,0,0,0,
2014-06-30T09:30:00,1,NULL,NULL,57.23,0,75.67,73.76,8319.76,28.17,0,0,0,0,
2014-06-30T09:45:00,1,NULL,NULL,56.47,0,75.67,73.95,8562.75,22.98,0,0,0,0,
2014-06-30T10:00:00,1,NULL,NULL,56.80,0,75.67,73.79,8744.09,22.05,0,0,0,0,
2014-06-30T10:15:00,1,NULL,NULL,56.99,100.00,75.67,74.01,8939.50,22.80,0,0,0,0,
2014-06-30T10:30:00,1,NULL,NULL,57.00,100.00,75.67,73.87,8904.09,23.07,0,0,0,0,
2014-06-30T10:45:00,1,NULL,NULL,57.01,0,75.67,73.85,9020.19,22.73,0,0,0,0,
2014-06-30T11:00:00,1,NULL,NULL,57.19,0,75.67,74.06,9239.34,24.50,0,0,0,0,
2014-06-30T11:15:00,1,NULL,NULL,57.46,0,75.67,74.23,9752.10,30.26,0,0,0,0,
2014-06-30T11:30:00,1,NULL,NULL,56.62,0,75.67,74.07,9762.56,24.25,0,0,0,0,
2014-06-30T11:45:00,1,NULL,NULL,57.07,NULL,NULL,74.14,9963.35,26.03,0,0,0,0,
2014-06-30T12:00:00,1,NULL,NULL,56.92,0,75.67,74.05,10054.10,26.15,0,0,0,0,
2014-06-30T12:15:00,1,NULL,NULL,56.79,NULL,75.67,73.79,10272.27,24.70,0,0,0,0,
2014-06-30T12:30:00,1,NULL,NULL,56.74,0,75.67,73.63,10257.44,22.68,0,0,0,0,
2014-06-30T12:45:00,1,NULL,NULL,56.96,0,75.67,73.75,10231.02,23.58,0,0,0,0,
2014-06-30T13:00:00,1,NULL,NULL,57.18,0,75.67,74.05,10335.90,25.77,0,0,0,0,
2014-06-30T13:15:00,1,NULL,NULL,57.30,0,75.67,74.22,10529.11,29.02,0,0,0,0,
2014-06-30T13:30:00,1,NULL,NULL,56.73,100.00,75.67,74.43,10463.89,26.28,0,0,0,0,
2014-06-30T13:45:00,1,NULL,NULL,56.86,100.00,75.67,74.45,10421.06,24.10,0,0,0,0,
2014-06-30T14:00:00,1,NULL,NULL,56.94,0,75.67,74.53,10380.82,23.74,0,0,0,0,
2014-06-30T14:15:00,1,NULL,NULL,57.17,0,75.67,74.58,10372.37,25.39,0,0,0,0,
2014-06-30T14:30:00,1,NULL,NULL,56.97,0,75.67,74.52,10363.07,25.45,0,0,0,0,
2014-06-30T14:45:00,1,NULL,NULL,57.17,0,75.67,74.62,10631.11,27.77,0,0,0,0,
2014-06-30T15:00:00,1,NULL,NULL,57.34,NULL,75.67,74.73,10880.36,31.74,0,0,0,0,
2014-06-30T15:15:00,1,NULL,NULL,56.89,0,75.67,74.78,11069.85,25.82,0,0,0,0,
2014-06-30T15:30:00,1,NULL,NULL,57.08,NULL,75.67,74.57,11594.41,27.09,0,0,0,0,
2014-06-30T15:45:00,1,NULL,NULL,56.95,0,75.67,74.63,11590.90,27.27,0,0,0,0,
2014-06-30T16:00:00,1,NULL,NULL,56.87,0,75.67,74.63,11519.03,26.89,0,0,0,0,
2014-06-30T16:15:00,1,NULL,NULL,56.78,0,NULL,74.48,11097.43,25.40,0,0,0,0,
2014-06-30T16:30:00,1,NULL,NULL,56.81,0,75.67,74.23,10715.74,23.80,0,0,0,0,
2014-06-30T16:45:00,1,NULL,NULL,57.03,100.00,75.67,74.24,10390.51,23.85,0,0,0,0,
2014-06-30T17:00:00,1,NULL,NULL,56.98,100.00,75.67,74.23,10248.41,23.34,0,0,0,0,
2014-06-30T17:15:00,1,NULL,NULL,57.02,0,75.67,74.20,9950.10,23.09,0,0,0,0,
2014-06-30T17:30:00,1,NULL,NULL,56.95,0,75.67,74.28,9554.09,22.73,0,0,0,0,
2014-06-30T17:45:00,1,NULL,NULL,56.97,0,75.67,74.43,9548.97,23.15,0,0,0,0,
2014-06-30T18:00:00,1,NULL,NULL,56.88,0,75.67,74.04,9345.74,22.44,0,0,0,0,
2014-06-30T18:15:00,1,NULL,NULL,56.96,NULL,75.67,74.41,9529.14,22.86,0,0,0,0,
2014-06-30T18:30:00,1,NULL,NULL,57.03,0,75.67,74.38,9342.20,23.49,0,0,0,0,
2014-06-30T18:45:00,1,NULL,NULL,56.93,NULL,75.67,74.27,9031.14,22.37,0,0,0,0,
2014-06-30T19:00:00,1,NULL,NULL,56.95,0,75.67,74.22,9350.80,22.52,0,0,0,0,
2014-06-30T19:15:00,1,NULL,NULL,57.04,0,75.67,73.11,9221.45,22.37,0,0,0,0,
2014-06-30T19:30:00,1,NULL,NULL,56.89,0,75.67,72.74,8960.56,21.43,0,0,0,0,
2014-06-30T19:45:00,1,NULL,NULL,56.91,0,75.67,72.67,8005.92,21.07,0,0,0,0,
2014-06-30T20:00:00,1,NULL,NULL,57.00,100.00,75.67,72.63,7472.47,21.22,0,0,0,0,
2014-06-30T20:15:00,1,NULL,NULL,63.99,100.00,75.67,72.68,7446.48,74.96,0,0,0,0,
2014-06-30T20:30:00,1,NULL,NULL,53.24,0,75.67,72.81,7552.08,31.53,0,0,0,0,
2014-06-30T20:45:00,1,NULL,NULL,56.16,0,NULL,72.81,6484.56,20.96,0,0,0,0,
2014-06-30T21:00:00,1,NULL,NULL,56.84,0,75.67,72.79,6338.54,20.37,0,0,0,0,
2014-06-30T21:15:00,1,NULL,NULL,57.06,0,75.67,72.84,6337.86,21.12,0,0,0,0,
2014-06-30T21:30:00,1,NULL,NULL,57.02,NULL,75.67,72.70,5847.09,20.57,0,0,0,0,
2014-06-30T21:45:00,1,NULL,NULL,65.12,0,75.67,73.12,6996.23,100.00,0,0,0,0,
2014-06-30T22:00:00,0,NULL,NULL,65.55,NULL,75.67,71.45,0,0,0,0,0,0,
2014-06-30T22:15:00,0,NULL,NULL,66.44,0,75.67,71.43,0,0,0,0,0,0,
2014-06-30T22:30:00,0,NULL,NULL,67.53,0,75.67,70.22,0,0,0,0,0,0,
2014-06-30T22:45:00,0,NULL,NULL,68.15,0,75.67,70.10,0,0,0,0,0,0,
2014-06-30T23:00:00,0,NULL,NULL,68.79,0,75.67,69.75,0,0,0,0,0,0,
2014-06-30T23:15:00,0,NULL,NULL,69.30,100.00,75.67,69.58,0,0,0,0,0,0,
2014-06-30T23:30:00,0,NULL,NULL,69.38,100.00,75.67,69.62,0,0,0,0,0,0,
2014-06-30T23:45:00,0,NULL,NULL,69.20,0,75.67,69.65,0,0,0,0,0,0,
